! ----  This file was generated with Climate Studio 2.3.9530.31237

Version,23.1;

Site:GroundTemperature:BuildingSurface,18,18,18,18,18,18,18,18,18,18,18,18;

Site:GroundReflectance,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2;

Site:GroundReflectance:SnowModifier,
  1.0,                     !- Ground Reflected Solar Modifier
  1.0;                     !- Daylighting Ground Reflected Solar Modifier


Site:WeatherStation, 
10, !- Wind Sensor Height Above Ground {m} 
0.22, !- Wind Speed Profile Exponent {} 
370, !- Wind Speed Profile Boundary Layer Thickness {m} 
1.5; !- Air Temperature Sensor Height Above Ground {m}


ZoneAirContaminantBalance,
  Yes,                       !- Carbon Dioxide Concentration
  GlobalCO2,      !- Outdoor Carbon Dioxide Schedule Name
  No,                       !- Generic Contaminant Concentration
  Off; !- Outdoor Generic Contaminant Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
  Climate Studio,                 !- Name
  1,                       !- Begin Month
  1,                       !- Begin Day of Month
  , !- Begin Year
  12,                      !- End Month
  31,                      !- End Day of Month
  , !- End Year
  Sunday,          !- Day of Week for Start Day
  No,                     !- Use Weather File Holidays and Special Days
  No,                     !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes,                     !- Use Weather File Snow Indicators
  No;                      !- Treat Weather as Actual

RunPeriodControl:DaylightSavingTime,2nd Sunday in March, 1st Sunday in November; !2007


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
Yes, !- Do Zone Sizing Calculation
Yes, !- Do System Sizing Calculation
Yes, !- Do Plant Sizing Calculation
No, !- Run Simulation for Sizing Periods
Yes, !- Run Simulation for Weather File Run Periods
No, !- Do HVAC Sizing Simulation for Sizing Periods
2; !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
0, !- Minimum System Timestep (0 = same as zone timestep)
100, !- Maximum HVAC Iterations
3, !- Minimum Plant Iterations
10; !- Maximum Plant Iterations


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
  Any Number;              !- Name

ScheduleTypeLimits,
  Fraction,                !- Name
  0.0,                     !- Lower Limit Value {A3}
  1.0,                     !- Upper Limit Value {A3}
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  Temperature,             !- Name
  -60,                     !- Lower Limit Value
  200,                     !- Upper Limit Value
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  AnyNumber,               !- Name
  -1E11,                   !- Lower Limit Value
  1E11,                    !- Upper Limit Value
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  Control Type,            !- Name
  0,                       !- Lower Limit Value
  4,                       !- Upper Limit Value
  DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
  On/Off,                  !- Name
  0,                       !- Lower Limit Value
  1,                       !- Upper Limit Value
  DISCRETE;                !- Numeric Type

Schedule:Constant,
  On,                      !- Name
  On/Off,                  !- Schedule Type Limits Name
  1;                       !- Value

Schedule:Constant,
  Off,                     !- Name
  On/Off,                  !- Schedule Type Limits Name
  0;                       !- Value


! -------------------------ERL SENSORS--------------------------

EnergyManagementSystem:Sensor,                                             
  OutdoorTemp, !- Name                                         
  Environment, !- Output:Variable Index Key Name               
  Site Outdoor Air Drybulb Temperature; !- Output:Variable Name

EnergyManagementSystem:Sensor,                                             
  OutdoorRelHumid, !- Name                                         
  Environment, !- Output:Variable Index Key Name               
  Site Outdoor Air Relative Humidity; !- Output:Variable Name

Output:EnergyManagementSystem,
  Verbose,                 !- Actuator Availability Dictionary Reporting
  Verbose,                 !- Internal Variable Availability Dictionary Reporting
  Verbose;                 !- EMS Runtime Language Debug Output Level

! Output:SQLite, Simple;



SizingPeriod:WeatherFileConditionType ,
    Extreme Summer Weather Period for Design, !- Name
    SummerExtreme , !- Period Selection
    SummerDesignDay , !- Day Type
    No, !- Use Weather File Daylight Saving Period
    No; !- Use Weather File Rain and Snow Indicators

SizingPeriod:WeatherFileConditionType ,
    Extreme Winter Weather Period for Design, !- Name
    WinterExtreme , !- Period Selection
    WinterDesignDay , !- Day Type
    No, !- Use Weather File Daylight Saving Period
    No; !- Use Weather File Rain and Snow Indicators

Sizing:Parameters,
    1.5,                     !- Heating Sizing Factor
    1.5;                     !- Cooling Sizing Factor




GlobalGeometryRules,
  LowerLeftCorner,         !- Starting Vertex Position
  CounterClockWise,        !- Vertex Entry Direction
  Relative;                !- Coordinate System

ShadowCalculation,
    PixelCounting,           !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    ,                        !- Polygon Clipping Algorithm
    512,                     !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,  !- Sky Diffuse Modeling Algorithm
    Yes,                     !- Output External Shading Calculation Results
    No,                      !- Disable Self-Shading Within Shading Zone Groups
    No;                      !- Disable Self-Shading From Shading Zone Groups to Other Zones

Building,
    Building,                !- Name
    0,        !- North Axis {deg}
    Suburbs,       !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.25,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    30,                      !- Maximum Number of Warmup Days
    7;                       !- Minimum Number of Warmup Days



!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    200,                     !- Surface Temperature Upper Limit {C}
    0.1,                     !- Minimum Surface Convection Heat Transfer Coefficient Value {W/m2-K}
    1000;                    !- Maximum Surface Convection Heat Transfer Coefficient Value {W/m2-K}

Timestep,6;

SurfaceConvectionAlgorithm:Inside,TARP;

SurfaceConvectionAlgorithm:Outside,DOE-2;

! ------------ CONSTRUCTIONS 

! defaultConstruction Type: Facade
Construction, defaultConstruction,
defaultMat_0.25_defaultConstruction;

Construction, defaultConstruction_FLIPPED,
defaultMat_0.25_defaultConstruction;



! Materials
!- Material: defaultMat Type: Concrete
Material, defaultMat_0.25_defaultConstruction ,                !- Material name 
 Rough,                                         !- Roughness
 0.25,   !- @defaultConstruction:defaultMat-Thickness@ [m]
 2.3,   !- @defaultConstruction:defaultMat-Conductivity@ [W/m-K]
 2400,   !- @defaultConstruction:defaultMat-Density@ [kg/m3]
 840,   !- @defaultConstruction:defaultMat-SpecificHeat@ [J/kg-K]
 0.9,   !- @defaultConstruction:defaultMat-ThermalEmittance@
 0.7,   !- @defaultConstruction:defaultMat-SolarAbsorptance@
 0.7;   !- @defaultConstruction:defaultMat-VisibleAbsorptance@



! 90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass) Type: Facade
Construction, 90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),
Stucco_0.025_90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),
Concrete_0.203_90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),
Mineral Wool_0.006340168156952033_90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),
Plaster_0.013_90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass);

Construction, 90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass)_FLIPPED,
Plaster_0.013_90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),
Mineral Wool_0.006340168156952033_90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),
Concrete_0.203_90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),
Stucco_0.025_90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass);



! Materials
!- Material: Stucco Type: Plaster
Material, Stucco_0.025_90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass) ,                !- Material name 
 Smooth,                                         !- Roughness
 0.025,   !- @90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass):Stucco-Thickness@ [m]
 0.72,   !- @90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass):Stucco-Conductivity@ [W/m-K]
 1856,   !- @90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass):Stucco-Density@ [kg/m3]
 840,   !- @90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass):Stucco-SpecificHeat@ [J/kg-K]
 0.9,   !- @90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass):Stucco-ThermalEmittance@
 0.7,   !- @90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass):Stucco-SolarAbsorptance@
 0.7;   !- @90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass):Stucco-VisibleAbsorptance@

!- Material: Concrete Type: Concrete
Material, Concrete_0.203_90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass) ,                !- Material name 
 Rough,                                         !- Roughness
 0.203,   !- @90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass):Concrete-Thickness@ [m]
 2,   !- @90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass):Concrete-Conductivity@ [W/m-K]
 2400,   !- @90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass):Concrete-Density@ [kg/m3]
 950,   !- @90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass):Concrete-SpecificHeat@ [J/kg-K]
 0.9,   !- @90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass):Concrete-ThermalEmittance@
 0.7,   !- @90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass):Concrete-SolarAbsorptance@
 0.7;   !- @90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass):Concrete-VisibleAbsorptance@

!- Material: Mineral Wool Type: Insulation
Material, Mineral Wool_0.006340168156952033_90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass) ,                !- Material name 
 Rough,                                         !- Roughness
 0.006340168156952033,   !- @90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass):Mineral Wool-Thickness@ [m]
 0.041,   !- @90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass):Mineral Wool-Conductivity@ [W/m-K]
 155,   !- @90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass):Mineral Wool-Density@ [kg/m3]
 1130,   !- @90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass):Mineral Wool-SpecificHeat@ [J/kg-K]
 0.9,   !- @90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass):Mineral Wool-ThermalEmittance@
 0.7,   !- @90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass):Mineral Wool-SolarAbsorptance@
 0.7;   !- @90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass):Mineral Wool-VisibleAbsorptance@

!- Material: Plaster Type: Screed
Material, Plaster_0.013_90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass) ,                !- Material name 
 Rough,                                         !- Roughness
 0.013,   !- @90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass):Plaster-Thickness@ [m]
 1,   !- @90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass):Plaster-Conductivity@ [W/m-K]
 2000,   !- @90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass):Plaster-Density@ [kg/m3]
 1130,   !- @90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass):Plaster-SpecificHeat@ [J/kg-K]
 0.9,   !- @90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass):Plaster-ThermalEmittance@
 0.7,   !- @90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass):Plaster-SolarAbsorptance@
 0.7;   !- @90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass):Plaster-VisibleAbsorptance@



! Interior Partition (Mass) Type: Partition
Construction, Interior Partition (Mass),
Plaster_0.013_Interior Partition (Mass),
Plaster_0.013_Interior Partition (Mass);

Construction, Interior Partition (Mass)_FLIPPED,
Plaster_0.013_Interior Partition (Mass),
Plaster_0.013_Interior Partition (Mass);



! Materials
!- Material: Plaster Type: Screed
Material, Plaster_0.013_Interior Partition (Mass) ,                !- Material name 
 Rough,                                         !- Roughness
 0.013,   !- @Interior Partition (Mass):Plaster-Thickness@ [m]
 1,   !- @Interior Partition (Mass):Plaster-Conductivity@ [W/m-K]
 2000,   !- @Interior Partition (Mass):Plaster-Density@ [kg/m3]
 1130,   !- @Interior Partition (Mass):Plaster-SpecificHeat@ [J/kg-K]
 0.9,   !- @Interior Partition (Mass):Plaster-ThermalEmittance@
 0.7,   !- @Interior Partition (Mass):Plaster-SolarAbsorptance@
 0.7;   !- @Interior Partition (Mass):Plaster-VisibleAbsorptance@



! 90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass) Type: ExteriorFloor
Construction, 90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),
Stucco_0.025_90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),
Mineral Wool_0.005244967487677573_90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),
Concrete_0.102_90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),
Carpet_0.02_90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass);

Construction, 90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass)_FLIPPED,
Carpet_0.02_90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),
Concrete_0.102_90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),
Mineral Wool_0.005244967487677573_90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),
Stucco_0.025_90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass);



! Materials
!- Material: Stucco Type: Plaster
Material, Stucco_0.025_90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass) ,                !- Material name 
 Smooth,                                         !- Roughness
 0.025,   !- @90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass):Stucco-Thickness@ [m]
 0.72,   !- @90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass):Stucco-Conductivity@ [W/m-K]
 1856,   !- @90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass):Stucco-Density@ [kg/m3]
 840,   !- @90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass):Stucco-SpecificHeat@ [J/kg-K]
 0.9,   !- @90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass):Stucco-ThermalEmittance@
 0.7,   !- @90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass):Stucco-SolarAbsorptance@
 0.7;   !- @90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass):Stucco-VisibleAbsorptance@

!- Material: Mineral Wool Type: Insulation
Material, Mineral Wool_0.005244967487677573_90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass) ,                !- Material name 
 Rough,                                         !- Roughness
 0.005244967487677573,   !- @90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass):Mineral Wool-Thickness@ [m]
 0.041,   !- @90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass):Mineral Wool-Conductivity@ [W/m-K]
 155,   !- @90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass):Mineral Wool-Density@ [kg/m3]
 1130,   !- @90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass):Mineral Wool-SpecificHeat@ [J/kg-K]
 0.9,   !- @90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass):Mineral Wool-ThermalEmittance@
 0.7,   !- @90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass):Mineral Wool-SolarAbsorptance@
 0.7;   !- @90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass):Mineral Wool-VisibleAbsorptance@

!- Material: Concrete Type: Concrete
Material, Concrete_0.102_90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass) ,                !- Material name 
 Rough,                                         !- Roughness
 0.102,   !- @90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass):Concrete-Thickness@ [m]
 2,   !- @90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass):Concrete-Conductivity@ [W/m-K]
 2400,   !- @90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass):Concrete-Density@ [kg/m3]
 950,   !- @90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass):Concrete-SpecificHeat@ [J/kg-K]
 0.9,   !- @90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass):Concrete-ThermalEmittance@
 0.7,   !- @90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass):Concrete-SolarAbsorptance@
 0.7;   !- @90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass):Concrete-VisibleAbsorptance@

!- Material: Carpet Type: Finishes
Material, Carpet_0.02_90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass) ,                !- Material name 
 MediumRough,                                         !- Roughness
 0.02,   !- @90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass):Carpet-Thickness@ [m]
 0.06,   !- @90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass):Carpet-Conductivity@ [W/m-K]
 288,   !- @90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass):Carpet-Density@ [kg/m3]
 1380,   !- @90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass):Carpet-SpecificHeat@ [J/kg-K]
 0.9,   !- @90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass):Carpet-ThermalEmittance@
 0.7,   !- @90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass):Carpet-SolarAbsorptance@
 0.7;   !- @90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass):Carpet-VisibleAbsorptance@



! 90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass) Type: Roof
Construction, 90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass),
Vaporpermeable Felt_0.003_90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass),
XPS Board_0.14713995500631277_90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass),
Concrete_0.203_90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass),
Acoustic Tile_0.005_90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass);

Construction, 90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass)_FLIPPED,
Acoustic Tile_0.005_90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass),
Concrete_0.203_90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass),
XPS Board_0.14713995500631277_90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass),
Vaporpermeable Felt_0.003_90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass);



! Materials
!- Material: Vaporpermeable Felt Type: Finishes
Material, Vaporpermeable Felt_0.003_90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass) ,                !- Material name 
 Rough,                                         !- Roughness
 0.003,   !- @90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass):Vaporpermeable Felt-Thickness@ [m]
 0.909090909,   !- @90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass):Vaporpermeable Felt-Conductivity@ [W/m-K]
 0.5,   !- @90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass):Vaporpermeable Felt-Density@ [kg/m3]
 1800,   !- @90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass):Vaporpermeable Felt-SpecificHeat@ [J/kg-K]
 0.9,   !- @90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass):Vaporpermeable Felt-ThermalEmittance@
 0.7,   !- @90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass):Vaporpermeable Felt-SolarAbsorptance@
 0.7;   !- @90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass):Vaporpermeable Felt-VisibleAbsorptance@

!- Material: XPS Board Type: Insulation
Material, XPS Board_0.14713995500631277_90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass) ,                !- Material name 
 Rough,                                         !- Roughness
 0.14713995500631277,   !- @90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass):XPS Board-Thickness@ [m]
 0.034,   !- @90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass):XPS Board-Conductivity@ [W/m-K]
 35,   !- @90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass):XPS Board-Density@ [kg/m3]
 1400,   !- @90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass):XPS Board-SpecificHeat@ [J/kg-K]
 0.9,   !- @90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass):XPS Board-ThermalEmittance@
 0.7,   !- @90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass):XPS Board-SolarAbsorptance@
 0.7;   !- @90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass):XPS Board-VisibleAbsorptance@

!- Material: Concrete Type: Concrete
Material, Concrete_0.203_90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass) ,                !- Material name 
 Rough,                                         !- Roughness
 0.203,   !- @90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass):Concrete-Thickness@ [m]
 2,   !- @90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass):Concrete-Conductivity@ [W/m-K]
 2400,   !- @90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass):Concrete-Density@ [kg/m3]
 950,   !- @90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass):Concrete-SpecificHeat@ [J/kg-K]
 0.9,   !- @90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass):Concrete-ThermalEmittance@
 0.7,   !- @90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass):Concrete-SolarAbsorptance@
 0.7;   !- @90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass):Concrete-VisibleAbsorptance@

!- Material: Acoustic Tile Type: Finishes
Material, Acoustic Tile_0.005_90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass) ,                !- Material name 
 MediumSmooth,                                         !- Roughness
 0.005,   !- @90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass):Acoustic Tile-Thickness@ [m]
 0.06,   !- @90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass):Acoustic Tile-Conductivity@ [W/m-K]
 368,   !- @90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass):Acoustic Tile-Density@ [kg/m3]
 590,   !- @90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass):Acoustic Tile-SpecificHeat@ [J/kg-K]
 0.9,   !- @90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass):Acoustic Tile-ThermalEmittance@
 0.7,   !- @90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass):Acoustic Tile-SolarAbsorptance@
 0.7;   !- @90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass):Acoustic Tile-VisibleAbsorptance@




! ------------ GLAZING  


Construction,
    90.1-2019 Nonresidential CZ 0 Glazing (Operable),              !- Name
    90.1-2019 Nonresidential CZ 0 Glazing (Operable)Window;

WindowMaterial:SimpleGlazingSystem,
90.1-2019 Nonresidential CZ 0 Glazing (Operable)Window , !-Name
3.520523271462259 ,    !- @90.1-2019 Nonresidential CZ 0 Glazing (Operable)-UValue@
0.2 ,    !- @90.1-2019 Nonresidential CZ 0 Glazing (Operable)-SolarHeatGainCoefficient@
0.22000000000000003;    !- @90.1-2019 Nonresidential CZ 0 Glazing (Operable)-VisibleTransmittance@


! ------------ SCHEDULES ------------



Schedule:Constant,
  AllOn,                     !- Name
  Fraction,                  !- Schedule Type Limits Name
  1;                       !- Value




Schedule:Constant,
  AirSpeed 0,                     !- Name
  AnyNumber,                  !- Schedule Type Limits Name
  0;                       !- Value



Schedule:Day:Hourly, 0e2cdd73-5d9f-4cf2-b430-68ede8167c73, AnyNumber,412.77,412.77167,412.77333,412.775,412.77667,412.77833,412.78,412.78167,412.78333,412.785,412.78667,412.78833,412.79,412.79167,412.79333,412.795,412.79667,412.79833,412.8,412.80167,412.80333,412.805,412.80667,412.80833;

Schedule:Day:Hourly, 770316f7-7e72-440a-8cad-46f93288a99f, AnyNumber,412.81,412.81125,412.8125,412.81375,412.815,412.81625,412.8175,412.81875,412.82,412.82125,412.8225,412.82375,412.825,412.82625,412.8275,412.82875,412.83,412.83125,412.8325,412.83375,412.835,412.83625,412.8375,412.83875;

Schedule:Day:Hourly, 43020d2b-559d-4c14-ae13-48867a7581c2, AnyNumber,412.84,412.84167,412.84333,412.845,412.84667,412.84833,412.85,412.85167,412.85333,412.855,412.85667,412.85833,412.86,412.86167,412.86333,412.865,412.86667,412.86833,412.87,412.87167,412.87333,412.875,412.87667,412.87833;

Schedule:Day:Hourly, 645643a9-a1f5-4190-bfcc-8de5b9a14f14, AnyNumber,412.88,412.88125,412.8825,412.88375,412.885,412.88625,412.8875,412.88875,412.89,412.89125,412.8925,412.89375,412.895,412.89625,412.8975,412.89875,412.9,412.90125,412.9025,412.90375,412.905,412.90625,412.9075,412.90875;

Schedule:Day:Hourly, c8cdb07d-bba9-4d5f-af2f-a69a6259598d, AnyNumber,412.91,412.91167,412.91333,412.915,412.91667,412.91833,412.92,412.92167,412.92333,412.925,412.92667,412.92833,412.93,412.93167,412.93333,412.935,412.93667,412.93833,412.94,412.94167,412.94333,412.945,412.94667,412.94833;

Schedule:Day:Hourly, edbf1ad5-9639-4dc8-b6d6-978477f3a0ce, AnyNumber,412.95,412.95125,412.9525,412.95375,412.955,412.95625,412.9575,412.95875,412.96,412.96125,412.9625,412.96375,412.965,412.96625,412.9675,412.96875,412.97,412.97125,412.9725,412.97375,412.975,412.97625,412.9775,412.97875;

Schedule:Day:Hourly, c9807825-5f51-4ff1-8865-26d66841efcf, AnyNumber,412.98,412.98125,412.9825,412.98375,412.985,412.98625,412.9875,412.98875,412.99,412.99125,412.9925,412.99375,412.995,412.99625,412.9975,412.99875,413,413.00125,413.0025,413.00375,413.005,413.00625,413.0075,413.00875;

Schedule:Day:Hourly, 625aebd3-14a6-4b84-a40b-641f62490c73, AnyNumber,413.01,413.01125,413.0125,413.01375,413.015,413.01625,413.0175,413.01875,413.02,413.02125,413.0225,413.02375,413.025,413.02625,413.0275,413.02875,413.03,413.03125,413.0325,413.03375,413.035,413.03625,413.0375,413.03875;

Schedule:Day:Hourly, eddac8c8-78fd-4186-9d37-4fe5dff764d3, AnyNumber,413.04,413.04167,413.04333,413.045,413.04667,413.04833,413.05,413.05167,413.05333,413.055,413.05667,413.05833,413.06,413.06167,413.06333,413.065,413.06667,413.06833,413.07,413.07167,413.07333,413.075,413.07667,413.07833;

Schedule:Day:Hourly, 44027a1f-59b7-41ab-9d67-83daac3c62b6, AnyNumber,413.08,413.08125,413.0825,413.08375,413.085,413.08625,413.0875,413.08875,413.09,413.09125,413.0925,413.09375,413.095,413.09625,413.0975,413.09875,413.1,413.10125,413.1025,413.10375,413.105,413.10625,413.1075,413.10875;

Schedule:Day:Hourly, 08464ad8-70fe-42cb-8980-af619e12d8e3, AnyNumber,413.11,413.11125,413.1125,413.11375,413.115,413.11625,413.1175,413.11875,413.12,413.12125,413.1225,413.12375,413.125,413.12625,413.1275,413.12875,413.13,413.13125,413.1325,413.13375,413.135,413.13625,413.1375,413.13875;

Schedule:Day:Hourly, d259f867-0eb0-4cf0-82f5-3177adc19fd1, AnyNumber,413.14,413.14125,413.1425,413.14375,413.145,413.14625,413.1475,413.14875,413.15,413.15125,413.1525,413.15375,413.155,413.15625,413.1575,413.15875,413.16,413.16125,413.1625,413.16375,413.165,413.16625,413.1675,413.16875;

Schedule:Day:Hourly, 9b6abff3-c1ee-408e-85e9-cace420a59d6, AnyNumber,413.17,413.17125,413.1725,413.17375,413.175,413.17625,413.1775,413.17875,413.18,413.18125,413.1825,413.18375,413.185,413.18625,413.1875,413.18875,413.19,413.19125,413.1925,413.19375,413.195,413.19625,413.1975,413.19875;

Schedule:Day:Hourly, 79a5e354-65f2-42ef-8140-e5a0cfe2f89e, AnyNumber,413.2,413.20125,413.2025,413.20375,413.205,413.20625,413.2075,413.20875,413.21,413.21125,413.2125,413.21375,413.215,413.21625,413.2175,413.21875,413.22,413.22125,413.2225,413.22375,413.225,413.22625,413.2275,413.22875;

Schedule:Day:Hourly, d24dee5f-4fe5-47d1-8d70-a85a930673ef, AnyNumber,413.23,413.23083,413.23167,413.2325,413.23333,413.23417,413.235,413.23583,413.23667,413.2375,413.23833,413.23917,413.24,413.24083,413.24167,413.2425,413.24333,413.24417,413.245,413.24583,413.24667,413.2475,413.24833,413.24917;

Schedule:Day:Hourly, 50580dad-898b-451b-97d0-0884f413cf32, AnyNumber,413.25,413.25125,413.2525,413.25375,413.255,413.25625,413.2575,413.25875,413.26,413.26125,413.2625,413.26375,413.265,413.26625,413.2675,413.26875,413.27,413.27125,413.2725,413.27375,413.275,413.27625,413.2775,413.27875;

Schedule:Day:Hourly, 83febe47-8f19-46d3-b129-e21427f00c5e, AnyNumber,413.28,413.28125,413.2825,413.28375,413.285,413.28625,413.2875,413.28875,413.29,413.29125,413.2925,413.29375,413.295,413.29625,413.2975,413.29875,413.3,413.30125,413.3025,413.30375,413.305,413.30625,413.3075,413.30875;

Schedule:Day:Hourly, f5f49631-2a46-4592-af63-5c619bfc8ccd, AnyNumber,413.31,413.31083,413.31167,413.3125,413.31333,413.31417,413.315,413.31583,413.31667,413.3175,413.31833,413.31917,413.32,413.32083,413.32167,413.3225,413.32333,413.32417,413.325,413.32583,413.32667,413.3275,413.32833,413.32917;

Schedule:Day:Hourly, 15f7e8c1-ca56-430e-810d-3e4efb1e2581, AnyNumber,413.33,413.33125,413.3325,413.33375,413.335,413.33625,413.3375,413.33875,413.34,413.34125,413.3425,413.34375,413.345,413.34625,413.3475,413.34875,413.35,413.35125,413.3525,413.35375,413.355,413.35625,413.3575,413.35875;

Schedule:Day:Hourly, 9c17faa1-7745-4420-bb72-12ccf8b1467f, AnyNumber,413.36,413.36083,413.36167,413.3625,413.36333,413.36417,413.365,413.36583,413.36667,413.3675,413.36833,413.36917,413.37,413.37083,413.37167,413.3725,413.37333,413.37417,413.375,413.37583,413.37667,413.3775,413.37833,413.37917;

Schedule:Day:Hourly, 4662274d-f948-4b7b-beb5-59d4dc72b48f, AnyNumber,413.38,413.38125,413.3825,413.38375,413.385,413.38625,413.3875,413.38875,413.39,413.39125,413.3925,413.39375,413.395,413.39625,413.3975,413.39875,413.4,413.40125,413.4025,413.40375,413.405,413.40625,413.4075,413.40875;

Schedule:Day:Hourly, d5c0fe2f-e91e-4e51-91ea-0bf697399902, AnyNumber,413.41,413.41083,413.41167,413.4125,413.41333,413.41417,413.415,413.41583,413.41667,413.4175,413.41833,413.41917,413.42,413.42083,413.42167,413.4225,413.42333,413.42417,413.425,413.42583,413.42667,413.4275,413.42833,413.42917;

Schedule:Day:Hourly, fae0e132-1144-4fc0-8b10-91077c17ed38, AnyNumber,413.43,413.43083,413.43167,413.4325,413.43333,413.43417,413.435,413.43583,413.43667,413.4375,413.43833,413.43917,413.44,413.44083,413.44167,413.4425,413.44333,413.44417,413.445,413.44583,413.44667,413.4475,413.44833,413.44917;

Schedule:Day:Hourly, 977d1a3d-bbd7-4a0c-99db-44b874b32260, AnyNumber,413.45,413.45083,413.45167,413.4525,413.45333,413.45417,413.455,413.45583,413.45667,413.4575,413.45833,413.45917,413.46,413.46083,413.46167,413.4625,413.46333,413.46417,413.465,413.46583,413.46667,413.4675,413.46833,413.46917;

Schedule:Day:Hourly, b80a6b65-7c66-4dd9-9d9c-3ca297db0d27, AnyNumber,413.47,413.47083,413.47167,413.4725,413.47333,413.47417,413.475,413.47583,413.47667,413.4775,413.47833,413.47917,413.48,413.48083,413.48167,413.4825,413.48333,413.48417,413.485,413.48583,413.48667,413.4875,413.48833,413.48917;

Schedule:Day:Hourly, 29e2daba-0510-431a-b721-ffacf1206193, AnyNumber,413.49,413.49083,413.49167,413.4925,413.49333,413.49417,413.495,413.49583,413.49667,413.4975,413.49833,413.49917,413.5,413.50083,413.50167,413.5025,413.50333,413.50417,413.505,413.50583,413.50667,413.5075,413.50833,413.50917;

Schedule:Day:Hourly, 9e34393d-955c-4007-8106-7cfe2a6cea4e, AnyNumber,413.51,413.51042,413.51083,413.51125,413.51167,413.51208,413.5125,413.51292,413.51333,413.51375,413.51417,413.51458,413.515,413.51542,413.51583,413.51625,413.51667,413.51708,413.5175,413.51792,413.51833,413.51875,413.51917,413.51958;

Schedule:Day:Hourly, 86fada1d-eafa-4411-b701-bd3551baefbf, AnyNumber,413.52,413.52083,413.52167,413.5225,413.52333,413.52417,413.525,413.52583,413.52667,413.5275,413.52833,413.52917,413.53,413.53083,413.53167,413.5325,413.53333,413.53417,413.535,413.53583,413.53667,413.5375,413.53833,413.53917;

Schedule:Day:Hourly, 3a16750e-68e8-4775-9207-4c32edb782dd, AnyNumber,413.54,413.54083,413.54167,413.5425,413.54333,413.54417,413.545,413.54583,413.54667,413.5475,413.54833,413.54917,413.55,413.55083,413.55167,413.5525,413.55333,413.55417,413.555,413.55583,413.55667,413.5575,413.55833,413.55917;

Schedule:Day:Hourly, c7162cd9-cd33-4306-b644-7ef12159bc07, AnyNumber,413.56,413.56042,413.56083,413.56125,413.56167,413.56208,413.5625,413.56292,413.56333,413.56375,413.56417,413.56458,413.565,413.56542,413.56583,413.56625,413.56667,413.56708,413.5675,413.56792,413.56833,413.56875,413.56917,413.56958;

Schedule:Day:Hourly, 58e4287c-ce65-40d4-95ce-dd0c9f18292e, AnyNumber,413.57,413.57042,413.57083,413.57125,413.57167,413.57208,413.5725,413.57292,413.57333,413.57375,413.57417,413.57458,413.575,413.57542,413.57583,413.57625,413.57667,413.57708,413.5775,413.57792,413.57833,413.57875,413.57917,413.57958;

Schedule:Day:Hourly, c9c40a9e-0f59-44d4-afdd-0fbd3a33b929, AnyNumber,413.58,413.58083,413.58167,413.5825,413.58333,413.58417,413.585,413.58583,413.58667,413.5875,413.58833,413.58917,413.59,413.59083,413.59167,413.5925,413.59333,413.59417,413.595,413.59583,413.59667,413.5975,413.59833,413.59917;

Schedule:Day:Hourly, 513f51c1-0e1c-4b7f-9d76-e8b524794786, AnyNumber,413.6,413.60042,413.60083,413.60125,413.60167,413.60208,413.6025,413.60292,413.60333,413.60375,413.60417,413.60458,413.605,413.60542,413.60583,413.60625,413.60667,413.60708,413.6075,413.60792,413.60833,413.60875,413.60917,413.60958;

Schedule:Day:Hourly, ec219b30-052d-4f77-8eff-215f7b0253f5, AnyNumber,413.61,413.61042,413.61083,413.61125,413.61167,413.61208,413.6125,413.61292,413.61333,413.61375,413.61417,413.61458,413.615,413.61542,413.61583,413.61625,413.61667,413.61708,413.6175,413.61792,413.61833,413.61875,413.61917,413.61958;

Schedule:Day:Hourly, 91587d56-2106-4185-aa6f-2ab44444cf9e, AnyNumber,413.62,413.62042,413.62083,413.62125,413.62167,413.62208,413.6225,413.62292,413.62333,413.62375,413.62417,413.62458,413.625,413.62542,413.62583,413.62625,413.62667,413.62708,413.6275,413.62792,413.62833,413.62875,413.62917,413.62958;

Schedule:Day:Hourly, 9e10f096-9b14-4a33-a0fa-d79cad698bdc, AnyNumber,413.63,413.63042,413.63083,413.63125,413.63167,413.63208,413.6325,413.63292,413.63333,413.63375,413.63417,413.63458,413.635,413.63542,413.63583,413.63625,413.63667,413.63708,413.6375,413.63792,413.63833,413.63875,413.63917,413.63958;

Schedule:Day:Hourly, 10af37c1-fd25-4039-a31f-d381cd5e7847, AnyNumber,413.64,413.64042,413.64083,413.64125,413.64167,413.64208,413.6425,413.64292,413.64333,413.64375,413.64417,413.64458,413.645,413.64542,413.64583,413.64625,413.64667,413.64708,413.6475,413.64792,413.64833,413.64875,413.64917,413.64958;

Schedule:Day:Hourly, c1058e88-79da-47fd-8e78-57994ba556bc, AnyNumber,413.65,413.65042,413.65083,413.65125,413.65167,413.65208,413.6525,413.65292,413.65333,413.65375,413.65417,413.65458,413.655,413.65542,413.65583,413.65625,413.65667,413.65708,413.6575,413.65792,413.65833,413.65875,413.65917,413.65958;

Schedule:Day:Hourly, 8dad2149-de52-44d2-8cd4-1c992f1a4839, AnyNumber,413.66,413.66,413.66,413.66,413.66,413.66,413.66,413.66,413.66,413.66,413.66,413.66,413.66,413.66,413.66,413.66,413.66,413.66,413.66,413.66,413.66,413.66,413.66,413.66;

Schedule:Day:Hourly, af48bf17-6054-48c2-bcc4-05db1d301112, AnyNumber,413.66,413.66042,413.66083,413.66125,413.66167,413.66208,413.6625,413.66292,413.66333,413.66375,413.66417,413.66458,413.665,413.66542,413.66583,413.66625,413.66667,413.66708,413.6675,413.66792,413.66833,413.66875,413.66917,413.66958;

Schedule:Day:Hourly, db966b98-ec2d-42b7-8fb5-0d2e6d3ac6ac, AnyNumber,413.67,413.67042,413.67083,413.67125,413.67167,413.67208,413.6725,413.67292,413.67333,413.67375,413.67417,413.67458,413.675,413.67542,413.67583,413.67625,413.67667,413.67708,413.6775,413.67792,413.67833,413.67875,413.67917,413.67958;

Schedule:Day:Hourly, dd6dd257-cceb-4f26-81dd-bf246be471e8, AnyNumber,413.68,413.68,413.68,413.68,413.68,413.68,413.68,413.68,413.68,413.68,413.68,413.68,413.68,413.68,413.68,413.68,413.68,413.68,413.68,413.68,413.68,413.68,413.68,413.68;

Schedule:Day:Hourly, f81a2ef3-eb1e-4f90-93c0-0c2ec9f3484a, AnyNumber,413.68,413.68042,413.68083,413.68125,413.68167,413.68208,413.6825,413.68292,413.68333,413.68375,413.68417,413.68458,413.685,413.68542,413.68583,413.68625,413.68667,413.68708,413.6875,413.68792,413.68833,413.68875,413.68917,413.68958;

Schedule:Day:Hourly, 36d6a8a1-0abe-4287-9278-d28bf066b62a, AnyNumber,413.69,413.69,413.69,413.69,413.69,413.69,413.69,413.69,413.69,413.69,413.69,413.69,413.69,413.69,413.69,413.69,413.69,413.69,413.69,413.69,413.69,413.69,413.69,413.69;

Schedule:Day:Hourly, 5c924184-d724-437d-bcfb-f52be86473f8, AnyNumber,413.69,413.69042,413.69083,413.69125,413.69167,413.69208,413.6925,413.69292,413.69333,413.69375,413.69417,413.69458,413.695,413.69542,413.69583,413.69625,413.69667,413.69708,413.6975,413.69792,413.69833,413.69875,413.69917,413.69958;

Schedule:Day:Hourly, 8536cd84-74ff-4b6f-abae-e4de26f8fb9b, AnyNumber,413.7,413.7,413.7,413.7,413.7,413.7,413.7,413.7,413.7,413.7,413.7,413.7,413.7,413.7,413.7,413.7,413.7,413.7,413.7,413.7,413.7,413.7,413.7,413.7;

Schedule:Day:Hourly, 053385e7-0f0e-4262-a5bb-3e56a2d72039, AnyNumber,413.7,413.70042,413.70083,413.70125,413.70167,413.70208,413.7025,413.70292,413.70333,413.70375,413.70417,413.70458,413.705,413.70542,413.70583,413.70625,413.70667,413.70708,413.7075,413.70792,413.70833,413.70875,413.70917,413.70958;

Schedule:Day:Hourly, cf639c27-2439-4749-8fc9-ad3633032b4e, AnyNumber,413.71,413.71,413.71,413.71,413.71,413.71,413.71,413.71,413.71,413.71,413.71,413.71,413.71,413.71,413.71,413.71,413.71,413.71,413.71,413.71,413.71,413.71,413.71,413.71;

Schedule:Day:Hourly, 464ecaec-11c4-4f5a-8ee4-c9086c100435, AnyNumber,413.71,413.71042,413.71083,413.71125,413.71167,413.71208,413.7125,413.71292,413.71333,413.71375,413.71417,413.71458,413.715,413.71542,413.71583,413.71625,413.71667,413.71708,413.7175,413.71792,413.71833,413.71875,413.71917,413.71958;

Schedule:Day:Hourly, 43a8f507-5027-4f82-a367-b4ac18869e2a, AnyNumber,413.72,413.72,413.72,413.72,413.72,413.72,413.72,413.72,413.72,413.72,413.72,413.72,413.72,413.72,413.72,413.72,413.72,413.72,413.72,413.72,413.72,413.72,413.72,413.72;

Schedule:Day:Hourly, fa21b7f0-d2f8-4437-aa0d-66dd9f4d4587, AnyNumber,413.72,413.72042,413.72083,413.72125,413.72167,413.72208,413.7225,413.72292,413.72333,413.72375,413.72417,413.72458,413.725,413.72542,413.72583,413.72625,413.72667,413.72708,413.7275,413.72792,413.72833,413.72875,413.72917,413.72958;

Schedule:Day:Hourly, fcfbdf50-de6a-4a3f-8388-974d478d0849, AnyNumber,413.73,413.73,413.73,413.73,413.73,413.73,413.73,413.73,413.73,413.73,413.73,413.73,413.73,413.73,413.73,413.73,413.73,413.73,413.73,413.73,413.73,413.73,413.73,413.73;

Schedule:Day:Hourly, b855ab95-0a8a-418a-a715-e1e8026f51b0, AnyNumber,413.73,413.73042,413.73083,413.73125,413.73167,413.73208,413.7325,413.73292,413.73333,413.73375,413.73417,413.73458,413.735,413.73542,413.73583,413.73625,413.73667,413.73708,413.7375,413.73792,413.73833,413.73875,413.73917,413.73958;

Schedule:Day:Hourly, cec263f7-0c02-41df-9f6b-3083747d7224, AnyNumber,413.74,413.74,413.74,413.74,413.74,413.74,413.74,413.74,413.74,413.74,413.74,413.74,413.74,413.74,413.74,413.74,413.74,413.74,413.74,413.74,413.74,413.74,413.74,413.74;

Schedule:Day:Hourly, 90fdc773-ea1f-4199-b0bc-4e9bec9d7342, AnyNumber,413.74,413.74042,413.74083,413.74125,413.74167,413.74208,413.7425,413.74292,413.74333,413.74375,413.74417,413.74458,413.745,413.74542,413.74583,413.74625,413.74667,413.74708,413.7475,413.74792,413.74833,413.74875,413.74917,413.74958;

Schedule:Day:Hourly, 0d915c2d-0f08-4c6f-8a19-085a58ecd9e1, AnyNumber,413.75,413.75,413.75,413.75,413.75,413.75,413.75,413.75,413.75,413.75,413.75,413.75,413.75,413.75,413.75,413.75,413.75,413.75,413.75,413.75,413.75,413.75,413.75,413.75;

Schedule:Day:Hourly, 867b05df-e90a-4962-b079-03054f259fee, AnyNumber,413.75,413.75042,413.75083,413.75125,413.75167,413.75208,413.7525,413.75292,413.75333,413.75375,413.75417,413.75458,413.755,413.75542,413.75583,413.75625,413.75667,413.75708,413.7575,413.75792,413.75833,413.75875,413.75917,413.75958;

Schedule:Day:Hourly, 23f49ffd-662a-4b98-b08a-11cdc2849675, AnyNumber,413.76,413.76,413.76,413.76,413.76,413.76,413.76,413.76,413.76,413.76,413.76,413.76,413.76,413.76,413.76,413.76,413.76,413.76,413.76,413.76,413.76,413.76,413.76,413.76;

Schedule:Day:Hourly, e17545b1-d2ec-4cc1-aa3e-d157f9e8bfab, AnyNumber,413.76,413.76042,413.76083,413.76125,413.76167,413.76208,413.7625,413.76292,413.76333,413.76375,413.76417,413.76458,413.765,413.76542,413.76583,413.76625,413.76667,413.76708,413.7675,413.76792,413.76833,413.76875,413.76917,413.76958;

Schedule:Day:Hourly, bb2aa7f5-ff02-4ed7-b702-14215afbcb43, AnyNumber,413.77,413.77042,413.77083,413.77125,413.77167,413.77208,413.7725,413.77292,413.77333,413.77375,413.77417,413.77458,413.775,413.77542,413.77583,413.77625,413.77667,413.77708,413.7775,413.77792,413.77833,413.77875,413.77917,413.77958;

Schedule:Day:Hourly, ec423362-3430-4baf-9639-2733ed975779, AnyNumber,413.78,413.78,413.78,413.78,413.78,413.78,413.78,413.78,413.78,413.78,413.78,413.78,413.78,413.78,413.78,413.78,413.78,413.78,413.78,413.78,413.78,413.78,413.78,413.78;

Schedule:Day:Hourly, f6e4c270-fe38-42a2-a052-0e560bc4368a, AnyNumber,413.78,413.78042,413.78083,413.78125,413.78167,413.78208,413.7825,413.78292,413.78333,413.78375,413.78417,413.78458,413.785,413.78542,413.78583,413.78625,413.78667,413.78708,413.7875,413.78792,413.78833,413.78875,413.78917,413.78958;

Schedule:Day:Hourly, ec05a98a-b770-45d1-bccc-75cdf4d24a42, AnyNumber,413.79,413.79042,413.79083,413.79125,413.79167,413.79208,413.7925,413.79292,413.79333,413.79375,413.79417,413.79458,413.795,413.79542,413.79583,413.79625,413.79667,413.79708,413.7975,413.79792,413.79833,413.79875,413.79917,413.79958;

Schedule:Day:Hourly, 00efb636-d585-4332-8aa1-516bc0594c08, AnyNumber,413.8,413.80042,413.80083,413.80125,413.80167,413.80208,413.8025,413.80292,413.80333,413.80375,413.80417,413.80458,413.805,413.80542,413.80583,413.80625,413.80667,413.80708,413.8075,413.80792,413.80833,413.80875,413.80917,413.80958;

Schedule:Day:Hourly, 0c197d10-5584-4b6c-b468-3b8295dbf860, AnyNumber,413.81,413.81042,413.81083,413.81125,413.81167,413.81208,413.8125,413.81292,413.81333,413.81375,413.81417,413.81458,413.815,413.81542,413.81583,413.81625,413.81667,413.81708,413.8175,413.81792,413.81833,413.81875,413.81917,413.81958;

Schedule:Day:Hourly, 99766c24-d802-432f-a845-964f16d34d62, AnyNumber,413.82,413.82042,413.82083,413.82125,413.82167,413.82208,413.8225,413.82292,413.82333,413.82375,413.82417,413.82458,413.825,413.82542,413.82583,413.82625,413.82667,413.82708,413.8275,413.82792,413.82833,413.82875,413.82917,413.82958;

Schedule:Day:Hourly, a102d83e-15bf-440c-b2d5-c9826f4092fc, AnyNumber,413.83,413.83042,413.83083,413.83125,413.83167,413.83208,413.8325,413.83292,413.83333,413.83375,413.83417,413.83458,413.835,413.83542,413.83583,413.83625,413.83667,413.83708,413.8375,413.83792,413.83833,413.83875,413.83917,413.83958;

Schedule:Day:Hourly, 628cd65f-dbef-4520-a1c4-e324c5945f8a, AnyNumber,413.84,413.84042,413.84083,413.84125,413.84167,413.84208,413.8425,413.84292,413.84333,413.84375,413.84417,413.84458,413.845,413.84542,413.84583,413.84625,413.84667,413.84708,413.8475,413.84792,413.84833,413.84875,413.84917,413.84958;

Schedule:Day:Hourly, 09663545-3d84-4af9-aa47-7908d5803f51, AnyNumber,413.85,413.85042,413.85083,413.85125,413.85167,413.85208,413.8525,413.85292,413.85333,413.85375,413.85417,413.85458,413.855,413.85542,413.85583,413.85625,413.85667,413.85708,413.8575,413.85792,413.85833,413.85875,413.85917,413.85958;

Schedule:Day:Hourly, 3cc89d8c-6619-4295-9687-c64b86266633, AnyNumber,413.86,413.86042,413.86083,413.86125,413.86167,413.86208,413.8625,413.86292,413.86333,413.86375,413.86417,413.86458,413.865,413.86542,413.86583,413.86625,413.86667,413.86708,413.8675,413.86792,413.86833,413.86875,413.86917,413.86958;

Schedule:Day:Hourly, b0e08ffe-5c01-4b47-a169-a792d7d3c063, AnyNumber,413.87,413.87042,413.87083,413.87125,413.87167,413.87208,413.8725,413.87292,413.87333,413.87375,413.87417,413.87458,413.875,413.87542,413.87583,413.87625,413.87667,413.87708,413.8775,413.87792,413.87833,413.87875,413.87917,413.87958;

Schedule:Day:Hourly, f33bc6b9-4232-46e1-8212-d8bc16c5e4ae, AnyNumber,413.88,413.88042,413.88083,413.88125,413.88167,413.88208,413.8825,413.88292,413.88333,413.88375,413.88417,413.88458,413.885,413.88542,413.88583,413.88625,413.88667,413.88708,413.8875,413.88792,413.88833,413.88875,413.88917,413.88958;

Schedule:Day:Hourly, f121e0d7-b8a6-4e6e-85fe-ebcdea176aaf, AnyNumber,413.89,413.89083,413.89167,413.8925,413.89333,413.89417,413.895,413.89583,413.89667,413.8975,413.89833,413.89917,413.9,413.90083,413.90167,413.9025,413.90333,413.90417,413.905,413.90583,413.90667,413.9075,413.90833,413.90917;

Schedule:Day:Hourly, ff04a6b7-845a-437e-9702-71df20df9b7b, AnyNumber,413.91,413.91042,413.91083,413.91125,413.91167,413.91208,413.9125,413.91292,413.91333,413.91375,413.91417,413.91458,413.915,413.91542,413.91583,413.91625,413.91667,413.91708,413.9175,413.91792,413.91833,413.91875,413.91917,413.91958;

Schedule:Day:Hourly, 67c0c567-93eb-4d03-8dc4-f09a93e4213c, AnyNumber,413.92,413.92042,413.92083,413.92125,413.92167,413.92208,413.9225,413.92292,413.92333,413.92375,413.92417,413.92458,413.925,413.92542,413.92583,413.92625,413.92667,413.92708,413.9275,413.92792,413.92833,413.92875,413.92917,413.92958;

Schedule:Day:Hourly, aa201127-8a40-451b-8a98-397c38c9303c, AnyNumber,413.93,413.93083,413.93167,413.9325,413.93333,413.93417,413.935,413.93583,413.93667,413.9375,413.93833,413.93917,413.94,413.94083,413.94167,413.9425,413.94333,413.94417,413.945,413.94583,413.94667,413.9475,413.94833,413.94917;

Schedule:Day:Hourly, 89df03a0-9e83-48c0-a673-2c054849b234, AnyNumber,413.95,413.95042,413.95083,413.95125,413.95167,413.95208,413.9525,413.95292,413.95333,413.95375,413.95417,413.95458,413.955,413.95542,413.95583,413.95625,413.95667,413.95708,413.9575,413.95792,413.95833,413.95875,413.95917,413.95958;

Schedule:Day:Hourly, 1f6e2ea1-4800-4c12-bc8f-fd2261e9e6e5, AnyNumber,413.96,413.96083,413.96167,413.9625,413.96333,413.96417,413.965,413.96583,413.96667,413.9675,413.96833,413.96917,413.97,413.97083,413.97167,413.9725,413.97333,413.97417,413.975,413.97583,413.97667,413.9775,413.97833,413.97917;

Schedule:Day:Hourly, 875880e3-01ef-4b71-99f6-e0634e94250b, AnyNumber,413.98,413.98042,413.98083,413.98125,413.98167,413.98208,413.9825,413.98292,413.98333,413.98375,413.98417,413.98458,413.985,413.98542,413.98583,413.98625,413.98667,413.98708,413.9875,413.98792,413.98833,413.98875,413.98917,413.98958;

Schedule:Day:Hourly, 4f428791-b8e7-4227-9ce5-b331437c1021, AnyNumber,413.99,413.99083,413.99167,413.9925,413.99333,413.99417,413.995,413.99583,413.99667,413.9975,413.99833,413.99917,414,414.00083,414.00167,414.0025,414.00333,414.00417,414.005,414.00583,414.00667,414.0075,414.00833,414.00917;

Schedule:Day:Hourly, a7abe30c-5b91-40bd-896a-b7d20d2129cc, AnyNumber,414.01,414.01083,414.01167,414.0125,414.01333,414.01417,414.015,414.01583,414.01667,414.0175,414.01833,414.01917,414.02,414.02083,414.02167,414.0225,414.02333,414.02417,414.025,414.02583,414.02667,414.0275,414.02833,414.02917;

Schedule:Day:Hourly, e40b8228-f694-48b8-834d-b36173cde942, AnyNumber,414.03,414.03042,414.03083,414.03125,414.03167,414.03208,414.0325,414.03292,414.03333,414.03375,414.03417,414.03458,414.035,414.03542,414.03583,414.03625,414.03667,414.03708,414.0375,414.03792,414.03833,414.03875,414.03917,414.03958;

Schedule:Day:Hourly, fbd19a1a-94f6-4f80-9295-9f73ba8db2e4, AnyNumber,414.04,414.04083,414.04167,414.0425,414.04333,414.04417,414.045,414.04583,414.04667,414.0475,414.04833,414.04917,414.05,414.05083,414.05167,414.0525,414.05333,414.05417,414.055,414.05583,414.05667,414.0575,414.05833,414.05917;

Schedule:Day:Hourly, 37214e02-1d87-4c95-8e91-782e3e013470, AnyNumber,414.06,414.06083,414.06167,414.0625,414.06333,414.06417,414.065,414.06583,414.06667,414.0675,414.06833,414.06917,414.07,414.07083,414.07167,414.0725,414.07333,414.07417,414.075,414.07583,414.07667,414.0775,414.07833,414.07917;

Schedule:Day:Hourly, 3afdacc8-b2ae-4000-86f2-e3b679b37595, AnyNumber,414.08,414.08042,414.08083,414.08125,414.08167,414.08208,414.0825,414.08292,414.08333,414.08375,414.08417,414.08458,414.085,414.08542,414.08583,414.08625,414.08667,414.08708,414.0875,414.08792,414.08833,414.08875,414.08917,414.08958;

Schedule:Day:Hourly, de82b7d7-2229-47a9-a903-61d4a39df93a, AnyNumber,414.09,414.09083,414.09167,414.0925,414.09333,414.09417,414.095,414.09583,414.09667,414.0975,414.09833,414.09917,414.1,414.10083,414.10167,414.1025,414.10333,414.10417,414.105,414.10583,414.10667,414.1075,414.10833,414.10917;

Schedule:Day:Hourly, d060b935-0ca5-4c03-b609-d372e7f32bf2, AnyNumber,414.11,414.11083,414.11167,414.1125,414.11333,414.11417,414.115,414.11583,414.11667,414.1175,414.11833,414.11917,414.12,414.12083,414.12167,414.1225,414.12333,414.12417,414.125,414.12583,414.12667,414.1275,414.12833,414.12917;

Schedule:Day:Hourly, 593786f4-62f6-488e-80a8-a017841656bd, AnyNumber,414.13,414.13083,414.13167,414.1325,414.13333,414.13417,414.135,414.13583,414.13667,414.1375,414.13833,414.13917,414.14,414.14083,414.14167,414.1425,414.14333,414.14417,414.145,414.14583,414.14667,414.1475,414.14833,414.14917;

Schedule:Day:Hourly, 17f04881-68d2-4f2a-b461-8518c626651d, AnyNumber,414.15,414.15042,414.15083,414.15125,414.15167,414.15208,414.1525,414.15292,414.15333,414.15375,414.15417,414.15458,414.155,414.15542,414.15583,414.15625,414.15667,414.15708,414.1575,414.15792,414.15833,414.15875,414.15917,414.15958;

Schedule:Day:Hourly, 2b0af54f-663c-4cc8-8409-a365b2dc51ed, AnyNumber,414.16,414.16083,414.16167,414.1625,414.16333,414.16417,414.165,414.16583,414.16667,414.1675,414.16833,414.16917,414.17,414.17083,414.17167,414.1725,414.17333,414.17417,414.175,414.17583,414.17667,414.1775,414.17833,414.17917;

Schedule:Day:Hourly, 6ea5a062-2c34-4550-95b3-ed7a6c2828b5, AnyNumber,414.18,414.18083,414.18167,414.1825,414.18333,414.18417,414.185,414.18583,414.18667,414.1875,414.18833,414.18917,414.19,414.19083,414.19167,414.1925,414.19333,414.19417,414.195,414.19583,414.19667,414.1975,414.19833,414.19917;

Schedule:Day:Hourly, af012420-ef82-4b81-b98f-d456e7f372e9, AnyNumber,414.2,414.20083,414.20167,414.2025,414.20333,414.20417,414.205,414.20583,414.20667,414.2075,414.20833,414.20917,414.21,414.21083,414.21167,414.2125,414.21333,414.21417,414.215,414.21583,414.21667,414.2175,414.21833,414.21917;

Schedule:Day:Hourly, 761befc4-3f6e-44de-9906-c7879773da68, AnyNumber,414.22,414.22042,414.22083,414.22125,414.22167,414.22208,414.2225,414.22292,414.22333,414.22375,414.22417,414.22458,414.225,414.22542,414.22583,414.22625,414.22667,414.22708,414.2275,414.22792,414.22833,414.22875,414.22917,414.22958;

Schedule:Day:Hourly, db782078-e646-41bf-bcf4-473922a02d92, AnyNumber,414.23,414.23083,414.23167,414.2325,414.23333,414.23417,414.235,414.23583,414.23667,414.2375,414.23833,414.23917,414.24,414.24083,414.24167,414.2425,414.24333,414.24417,414.245,414.24583,414.24667,414.2475,414.24833,414.24917;

Schedule:Day:Hourly, e2de28f3-fa6b-4f7c-90c5-a1c6326c5520, AnyNumber,414.25,414.25083,414.25167,414.2525,414.25333,414.25417,414.255,414.25583,414.25667,414.2575,414.25833,414.25917,414.26,414.26083,414.26167,414.2625,414.26333,414.26417,414.265,414.26583,414.26667,414.2675,414.26833,414.26917;

Schedule:Day:Hourly, c864ae2f-9d5e-4b4d-8e08-89095d7025f3, AnyNumber,414.27,414.27042,414.27083,414.27125,414.27167,414.27208,414.2725,414.27292,414.27333,414.27375,414.27417,414.27458,414.275,414.27542,414.27583,414.27625,414.27667,414.27708,414.2775,414.27792,414.27833,414.27875,414.27917,414.27958;

Schedule:Day:Hourly, 893695ea-f4ec-4efb-8b75-011f35148f02, AnyNumber,414.28,414.28083,414.28167,414.2825,414.28333,414.28417,414.285,414.28583,414.28667,414.2875,414.28833,414.28917,414.29,414.29083,414.29167,414.2925,414.29333,414.29417,414.295,414.29583,414.29667,414.2975,414.29833,414.29917;

Schedule:Day:Hourly, 5a46648b-0300-448c-9257-036e2a72c4bb, AnyNumber,414.3,414.30083,414.30167,414.3025,414.30333,414.30417,414.305,414.30583,414.30667,414.3075,414.30833,414.30917,414.31,414.31083,414.31167,414.3125,414.31333,414.31417,414.315,414.31583,414.31667,414.3175,414.31833,414.31917;

Schedule:Day:Hourly, ec1e4b9e-ca4f-4b47-9cd3-d0c1fb659df8, AnyNumber,414.32,414.32042,414.32083,414.32125,414.32167,414.32208,414.3225,414.32292,414.32333,414.32375,414.32417,414.32458,414.325,414.32542,414.32583,414.32625,414.32667,414.32708,414.3275,414.32792,414.32833,414.32875,414.32917,414.32958;

Schedule:Day:Hourly, 2c15de48-22ae-405c-81c2-a3e8c9ac2ee1, AnyNumber,414.33,414.33083,414.33167,414.3325,414.33333,414.33417,414.335,414.33583,414.33667,414.3375,414.33833,414.33917,414.34,414.34083,414.34167,414.3425,414.34333,414.34417,414.345,414.34583,414.34667,414.3475,414.34833,414.34917;

Schedule:Day:Hourly, 661a607d-0fd3-4682-b559-41a04dabe316, AnyNumber,414.35,414.35042,414.35083,414.35125,414.35167,414.35208,414.3525,414.35292,414.35333,414.35375,414.35417,414.35458,414.355,414.35542,414.35583,414.35625,414.35667,414.35708,414.3575,414.35792,414.35833,414.35875,414.35917,414.35958;

Schedule:Day:Hourly, 49f29b6b-f3a7-4eaa-92ad-b2623074abe7, AnyNumber,414.36,414.36083,414.36167,414.3625,414.36333,414.36417,414.365,414.36583,414.36667,414.3675,414.36833,414.36917,414.37,414.37083,414.37167,414.3725,414.37333,414.37417,414.375,414.37583,414.37667,414.3775,414.37833,414.37917;

Schedule:Day:Hourly, dcc75651-bda8-462f-b18e-0e79c7bbf223, AnyNumber,414.38,414.38042,414.38083,414.38125,414.38167,414.38208,414.3825,414.38292,414.38333,414.38375,414.38417,414.38458,414.385,414.38542,414.38583,414.38625,414.38667,414.38708,414.3875,414.38792,414.38833,414.38875,414.38917,414.38958;

Schedule:Day:Hourly, 60d82429-3cd7-418e-98d1-a18ac5175938, AnyNumber,414.39,414.39042,414.39083,414.39125,414.39167,414.39208,414.3925,414.39292,414.39333,414.39375,414.39417,414.39458,414.395,414.39542,414.39583,414.39625,414.39667,414.39708,414.3975,414.39792,414.39833,414.39875,414.39917,414.39958;

Schedule:Day:Hourly, a17eb5b8-9577-4563-b533-5cd763254809, AnyNumber,414.4,414.40083,414.40167,414.4025,414.40333,414.40417,414.405,414.40583,414.40667,414.4075,414.40833,414.40917,414.41,414.41083,414.41167,414.4125,414.41333,414.41417,414.415,414.41583,414.41667,414.4175,414.41833,414.41917;

Schedule:Day:Hourly, 767179a4-d0ca-435a-aaa3-1bfb08d65d66, AnyNumber,414.42,414.42042,414.42083,414.42125,414.42167,414.42208,414.4225,414.42292,414.42333,414.42375,414.42417,414.42458,414.425,414.42542,414.42583,414.42625,414.42667,414.42708,414.4275,414.42792,414.42833,414.42875,414.42917,414.42958;

Schedule:Day:Hourly, d8c28f88-125b-42ec-8cfe-0f7e7e7b029d, AnyNumber,414.43,414.43042,414.43083,414.43125,414.43167,414.43208,414.4325,414.43292,414.43333,414.43375,414.43417,414.43458,414.435,414.43542,414.43583,414.43625,414.43667,414.43708,414.4375,414.43792,414.43833,414.43875,414.43917,414.43958;

Schedule:Day:Hourly, 06514532-4d41-46cb-9682-9a36da211a2f, AnyNumber,414.44,414.44042,414.44083,414.44125,414.44167,414.44208,414.4425,414.44292,414.44333,414.44375,414.44417,414.44458,414.445,414.44542,414.44583,414.44625,414.44667,414.44708,414.4475,414.44792,414.44833,414.44875,414.44917,414.44958;

Schedule:Day:Hourly, 25d18f74-a60a-43f7-be0d-1b79c2fd88f8, AnyNumber,414.45,414.45042,414.45083,414.45125,414.45167,414.45208,414.4525,414.45292,414.45333,414.45375,414.45417,414.45458,414.455,414.45542,414.45583,414.45625,414.45667,414.45708,414.4575,414.45792,414.45833,414.45875,414.45917,414.45958;

Schedule:Day:Hourly, 67cda9a0-cb36-42ee-8b7d-ec9b3a9ba619, AnyNumber,414.46,414.46042,414.46083,414.46125,414.46167,414.46208,414.4625,414.46292,414.46333,414.46375,414.46417,414.46458,414.465,414.46542,414.46583,414.46625,414.46667,414.46708,414.4675,414.46792,414.46833,414.46875,414.46917,414.46958;

Schedule:Day:Hourly, 2c9a834b-ebca-408e-9f0e-f3db8354079a, AnyNumber,414.47,414.47042,414.47083,414.47125,414.47167,414.47208,414.4725,414.47292,414.47333,414.47375,414.47417,414.47458,414.475,414.47542,414.47583,414.47625,414.47667,414.47708,414.4775,414.47792,414.47833,414.47875,414.47917,414.47958;

Schedule:Day:Hourly, 31d72403-514e-4554-a305-369f89173c27, AnyNumber,414.48,414.48042,414.48083,414.48125,414.48167,414.48208,414.4825,414.48292,414.48333,414.48375,414.48417,414.48458,414.485,414.48542,414.48583,414.48625,414.48667,414.48708,414.4875,414.48792,414.48833,414.48875,414.48917,414.48958;

Schedule:Day:Hourly, 5768117b-4d27-47cc-99b9-aa95f00a49c5, AnyNumber,414.49,414.49042,414.49083,414.49125,414.49167,414.49208,414.4925,414.49292,414.49333,414.49375,414.49417,414.49458,414.495,414.49542,414.49583,414.49625,414.49667,414.49708,414.4975,414.49792,414.49833,414.49875,414.49917,414.49958;

Schedule:Day:Hourly, 21eef17e-6364-4cc6-a7f0-079d1d900e3e, AnyNumber,414.5,414.50042,414.50083,414.50125,414.50167,414.50208,414.5025,414.50292,414.50333,414.50375,414.50417,414.50458,414.505,414.50542,414.50583,414.50625,414.50667,414.50708,414.5075,414.50792,414.50833,414.50875,414.50917,414.50958;

Schedule:Day:Hourly, 307f6c30-23aa-482a-8ca8-312ea96f78b8, AnyNumber,414.51,414.51,414.51,414.51,414.51,414.51,414.51,414.51,414.51,414.51,414.51,414.51,414.51,414.51,414.51,414.51,414.51,414.51,414.51,414.51,414.51,414.51,414.51,414.51;

Schedule:Day:Hourly, 96fd124c-4793-4c60-87b3-4bc05d8a77e9, AnyNumber,414.51,414.51042,414.51083,414.51125,414.51167,414.51208,414.5125,414.51292,414.51333,414.51375,414.51417,414.51458,414.515,414.51542,414.51583,414.51625,414.51667,414.51708,414.5175,414.51792,414.51833,414.51875,414.51917,414.51958;

Schedule:Day:Hourly, c63f8068-cd9f-43dc-a7c0-4d6b4552776f, AnyNumber,414.52,414.52,414.52,414.52,414.52,414.52,414.52,414.52,414.52,414.52,414.52,414.52,414.52,414.52,414.52,414.52,414.52,414.52,414.52,414.52,414.52,414.52,414.52,414.52;

Schedule:Day:Hourly, 17e37317-1e4a-49e5-b9f4-5351f205cc54, AnyNumber,414.52,414.52042,414.52083,414.52125,414.52167,414.52208,414.5225,414.52292,414.52333,414.52375,414.52417,414.52458,414.525,414.52542,414.52583,414.52625,414.52667,414.52708,414.5275,414.52792,414.52833,414.52875,414.52917,414.52958;

Schedule:Day:Hourly, 8e2db26c-b900-4638-913f-6c5bb237e94c, AnyNumber,414.53,414.53,414.53,414.53,414.53,414.53,414.53,414.53,414.53,414.53,414.53,414.53,414.53,414.53,414.53,414.53,414.53,414.53,414.53,414.53,414.53,414.53,414.53,414.53;

Schedule:Day:Hourly, e37e2cad-1522-4be2-afd6-2d33706a0fac, AnyNumber,414.53,414.53042,414.53083,414.53125,414.53167,414.53208,414.5325,414.53292,414.53333,414.53375,414.53417,414.53458,414.535,414.53542,414.53583,414.53625,414.53667,414.53708,414.5375,414.53792,414.53833,414.53875,414.53917,414.53958;

Schedule:Day:Hourly, 3e3baeee-4001-48a0-85c0-7820bfb3ffd8, AnyNumber,414.54,414.54,414.54,414.54,414.54,414.54,414.54,414.54,414.54,414.54,414.54,414.54,414.54,414.54,414.54,414.54,414.54,414.54,414.54,414.54,414.54,414.54,414.54,414.54;

Schedule:Day:Hourly, 4d0bcc4c-20de-4abf-a3f3-83356b8a996c, AnyNumber,414.54,414.53958,414.53917,414.53875,414.53833,414.53792,414.5375,414.53708,414.53667,414.53625,414.53583,414.53542,414.535,414.53458,414.53417,414.53375,414.53333,414.53292,414.5325,414.53208,414.53167,414.53125,414.53083,414.53042;

Schedule:Day:Hourly, 4597eb5e-2bcf-4200-827e-3203ca393ef7, AnyNumber,414.53,414.52958,414.52917,414.52875,414.52833,414.52792,414.5275,414.52708,414.52667,414.52625,414.52583,414.52542,414.525,414.52458,414.52417,414.52375,414.52333,414.52292,414.5225,414.52208,414.52167,414.52125,414.52083,414.52042;

Schedule:Day:Hourly, 34b2964e-8fdc-46a4-a58e-41a767350b6b, AnyNumber,414.52,414.51958,414.51917,414.51875,414.51833,414.51792,414.5175,414.51708,414.51667,414.51625,414.51583,414.51542,414.515,414.51458,414.51417,414.51375,414.51333,414.51292,414.5125,414.51208,414.51167,414.51125,414.51083,414.51042;

Schedule:Day:Hourly, 20949e26-c992-427f-9bf9-f9d5977a1a27, AnyNumber,414.51,414.50958,414.50917,414.50875,414.50833,414.50792,414.5075,414.50708,414.50667,414.50625,414.50583,414.50542,414.505,414.50458,414.50417,414.50375,414.50333,414.50292,414.5025,414.50208,414.50167,414.50125,414.50083,414.50042;

Schedule:Day:Hourly, 1dbc6696-b186-472f-a8bb-4e5d29b09172, AnyNumber,414.5,414.49958,414.49917,414.49875,414.49833,414.49792,414.4975,414.49708,414.49667,414.49625,414.49583,414.49542,414.495,414.49458,414.49417,414.49375,414.49333,414.49292,414.4925,414.49208,414.49167,414.49125,414.49083,414.49042;

Schedule:Day:Hourly, e52539bf-b6b7-4e5d-822a-6a6389116c1c, AnyNumber,414.49,414.48958,414.48917,414.48875,414.48833,414.48792,414.4875,414.48708,414.48667,414.48625,414.48583,414.48542,414.485,414.48458,414.48417,414.48375,414.48333,414.48292,414.4825,414.48208,414.48167,414.48125,414.48083,414.48042;

Schedule:Day:Hourly, 864e01dd-771f-4ad4-8e9c-b365ea8aae6e, AnyNumber,414.48,414.47958,414.47917,414.47875,414.47833,414.47792,414.4775,414.47708,414.47667,414.47625,414.47583,414.47542,414.475,414.47458,414.47417,414.47375,414.47333,414.47292,414.4725,414.47208,414.47167,414.47125,414.47083,414.47042;

Schedule:Day:Hourly, d8ea57ec-6dab-46c6-a2d1-ed81cdcd2a71, AnyNumber,414.47,414.46917,414.46833,414.4675,414.46667,414.46583,414.465,414.46417,414.46333,414.4625,414.46167,414.46083,414.46,414.45917,414.45833,414.4575,414.45667,414.45583,414.455,414.45417,414.45333,414.4525,414.45167,414.45083;

Schedule:Day:Hourly, d4b277d7-0e5f-4a9b-883c-a5ee238d7850, AnyNumber,414.45,414.44958,414.44917,414.44875,414.44833,414.44792,414.4475,414.44708,414.44667,414.44625,414.44583,414.44542,414.445,414.44458,414.44417,414.44375,414.44333,414.44292,414.4425,414.44208,414.44167,414.44125,414.44083,414.44042;

Schedule:Day:Hourly, 4f9328d6-1462-46e8-8243-9e3e2e729bc2, AnyNumber,414.44,414.43917,414.43833,414.4375,414.43667,414.43583,414.435,414.43417,414.43333,414.4325,414.43167,414.43083,414.43,414.42917,414.42833,414.4275,414.42667,414.42583,414.425,414.42417,414.42333,414.4225,414.42167,414.42083;

Schedule:Day:Hourly, cdc6ab69-9929-47ec-bba5-5c877cfd4d64, AnyNumber,414.42,414.41958,414.41917,414.41875,414.41833,414.41792,414.4175,414.41708,414.41667,414.41625,414.41583,414.41542,414.415,414.41458,414.41417,414.41375,414.41333,414.41292,414.4125,414.41208,414.41167,414.41125,414.41083,414.41042;

Schedule:Day:Hourly, d2a2c3f1-9f70-45f7-8b35-b69001db4144, AnyNumber,414.41,414.40917,414.40833,414.4075,414.40667,414.40583,414.405,414.40417,414.40333,414.4025,414.40167,414.40083,414.4,414.39917,414.39833,414.3975,414.39667,414.39583,414.395,414.39417,414.39333,414.3925,414.39167,414.39083;

Schedule:Day:Hourly, 9d96f10d-c395-4094-9df4-6384f6aaa601, AnyNumber,414.39,414.38917,414.38833,414.3875,414.38667,414.38583,414.385,414.38417,414.38333,414.3825,414.38167,414.38083,414.38,414.37917,414.37833,414.3775,414.37667,414.37583,414.375,414.37417,414.37333,414.3725,414.37167,414.37083;

Schedule:Day:Hourly, 23f67040-0851-4bdf-bf22-a0364ef1f070, AnyNumber,414.37,414.36917,414.36833,414.3675,414.36667,414.36583,414.365,414.36417,414.36333,414.3625,414.36167,414.36083,414.36,414.35917,414.35833,414.3575,414.35667,414.35583,414.355,414.35417,414.35333,414.3525,414.35167,414.35083;

Schedule:Day:Hourly, 3f4a7ca4-99a6-4abc-adec-f4a5a92b5d2a, AnyNumber,414.35,414.34917,414.34833,414.3475,414.34667,414.34583,414.345,414.34417,414.34333,414.3425,414.34167,414.34083,414.34,414.33917,414.33833,414.3375,414.33667,414.33583,414.335,414.33417,414.33333,414.3325,414.33167,414.33083;

Schedule:Day:Hourly, 9ef1ee41-0ed2-4697-9d2b-071802541da5, AnyNumber,414.33,414.32875,414.3275,414.32625,414.325,414.32375,414.3225,414.32125,414.32,414.31875,414.3175,414.31625,414.315,414.31375,414.3125,414.31125,414.31,414.30875,414.3075,414.30625,414.305,414.30375,414.3025,414.30125;

Schedule:Day:Hourly, d06d177b-982c-47a2-8f1f-32f1e7dbe5ca, AnyNumber,414.3,414.29917,414.29833,414.2975,414.29667,414.29583,414.295,414.29417,414.29333,414.2925,414.29167,414.29083,414.29,414.28917,414.28833,414.2875,414.28667,414.28583,414.285,414.28417,414.28333,414.2825,414.28167,414.28083;

Schedule:Day:Hourly, 6fe26e93-fe83-42ab-aef1-872b2242b898, AnyNumber,414.28,414.27875,414.2775,414.27625,414.275,414.27375,414.2725,414.27125,414.27,414.26875,414.2675,414.26625,414.265,414.26375,414.2625,414.26125,414.26,414.25875,414.2575,414.25625,414.255,414.25375,414.2525,414.25125;

Schedule:Day:Hourly, 3f44fc66-11a0-4346-83b0-a7efe06491bf, AnyNumber,414.25,414.24875,414.2475,414.24625,414.245,414.24375,414.2425,414.24125,414.24,414.23875,414.2375,414.23625,414.235,414.23375,414.2325,414.23125,414.23,414.22875,414.2275,414.22625,414.225,414.22375,414.2225,414.22125;

Schedule:Day:Hourly, 241d2261-8130-47be-ae09-32bd4603bb76, AnyNumber,414.22,414.21875,414.2175,414.21625,414.215,414.21375,414.2125,414.21125,414.21,414.20875,414.2075,414.20625,414.205,414.20375,414.2025,414.20125,414.2,414.19875,414.1975,414.19625,414.195,414.19375,414.1925,414.19125;

Schedule:Day:Hourly, 2ae2b8c0-7ad8-43cd-af4f-bc0aaa92fc1d, AnyNumber,414.19,414.18875,414.1875,414.18625,414.185,414.18375,414.1825,414.18125,414.18,414.17875,414.1775,414.17625,414.175,414.17375,414.1725,414.17125,414.17,414.16875,414.1675,414.16625,414.165,414.16375,414.1625,414.16125;

Schedule:Day:Hourly, 59a8cce7-ae58-4255-87dd-808223bfd1b2, AnyNumber,414.16,414.15875,414.1575,414.15625,414.155,414.15375,414.1525,414.15125,414.15,414.14875,414.1475,414.14625,414.145,414.14375,414.1425,414.14125,414.14,414.13875,414.1375,414.13625,414.135,414.13375,414.1325,414.13125;

Schedule:Day:Hourly, b70d138e-42bf-4d2c-a320-c1428862aec7, AnyNumber,414.13,414.12833,414.12667,414.125,414.12333,414.12167,414.12,414.11833,414.11667,414.115,414.11333,414.11167,414.11,414.10833,414.10667,414.105,414.10333,414.10167,414.1,414.09833,414.09667,414.095,414.09333,414.09167;

Schedule:Day:Hourly, f26e363b-8a93-4fee-bdd8-273ab03a7435, AnyNumber,414.09,414.08875,414.0875,414.08625,414.085,414.08375,414.0825,414.08125,414.08,414.07875,414.0775,414.07625,414.075,414.07375,414.0725,414.07125,414.07,414.06875,414.0675,414.06625,414.065,414.06375,414.0625,414.06125;

Schedule:Day:Hourly, 11a87750-788d-49d7-af4d-7bbfdf20244b, AnyNumber,414.06,414.05833,414.05667,414.055,414.05333,414.05167,414.05,414.04833,414.04667,414.045,414.04333,414.04167,414.04,414.03833,414.03667,414.035,414.03333,414.03167,414.03,414.02833,414.02667,414.025,414.02333,414.02167;

Schedule:Day:Hourly, a5e48363-99c9-4dd8-90b0-9dc98b244e29, AnyNumber,414.02,414.01833,414.01667,414.015,414.01333,414.01167,414.01,414.00833,414.00667,414.005,414.00333,414.00167,414,413.99833,413.99667,413.995,413.99333,413.99167,413.99,413.98833,413.98667,413.985,413.98333,413.98167;

Schedule:Day:Hourly, f542a636-f580-4f38-9f1c-71fdda8a9e7e, AnyNumber,413.98,413.97833,413.97667,413.975,413.97333,413.97167,413.97,413.96833,413.96667,413.965,413.96333,413.96167,413.96,413.95833,413.95667,413.955,413.95333,413.95167,413.95,413.94833,413.94667,413.945,413.94333,413.94167;

Schedule:Day:Hourly, d10a1c6a-a35d-4c40-a4f2-b7c27337741c, AnyNumber,413.94,413.93792,413.93583,413.93375,413.93167,413.92958,413.9275,413.92542,413.92333,413.92125,413.91917,413.91708,413.915,413.91292,413.91083,413.90875,413.90667,413.90458,413.9025,413.90042,413.89833,413.89625,413.89417,413.89208;

Schedule:Day:Hourly, 0e2be829-8085-4ec8-8709-53d6a5896de9, AnyNumber,413.89,413.88833,413.88667,413.885,413.88333,413.88167,413.88,413.87833,413.87667,413.875,413.87333,413.87167,413.87,413.86833,413.86667,413.865,413.86333,413.86167,413.86,413.85833,413.85667,413.855,413.85333,413.85167;

Schedule:Day:Hourly, 4b7e2e34-3d00-4e36-a834-6f217002ec89, AnyNumber,413.85,413.84792,413.84583,413.84375,413.84167,413.83958,413.8375,413.83542,413.83333,413.83125,413.82917,413.82708,413.825,413.82292,413.82083,413.81875,413.81667,413.81458,413.8125,413.81042,413.80833,413.80625,413.80417,413.80208;

Schedule:Day:Hourly, 8c7f1da2-c2c6-4646-8cda-d3895cbafd14, AnyNumber,413.8,413.79792,413.79583,413.79375,413.79167,413.78958,413.7875,413.78542,413.78333,413.78125,413.77917,413.77708,413.775,413.77292,413.77083,413.76875,413.76667,413.76458,413.7625,413.76042,413.75833,413.75625,413.75417,413.75208;

Schedule:Day:Hourly, 5be88a9d-a5c5-481e-ad06-bc6f418421fb, AnyNumber,413.75,413.74792,413.74583,413.74375,413.74167,413.73958,413.7375,413.73542,413.73333,413.73125,413.72917,413.72708,413.725,413.72292,413.72083,413.71875,413.71667,413.71458,413.7125,413.71042,413.70833,413.70625,413.70417,413.70208;

Schedule:Day:Hourly, 0df0f07e-442b-431d-a76b-e24140834661, AnyNumber,413.7,413.69792,413.69583,413.69375,413.69167,413.68958,413.6875,413.68542,413.68333,413.68125,413.67917,413.67708,413.675,413.67292,413.67083,413.66875,413.66667,413.66458,413.6625,413.66042,413.65833,413.65625,413.65417,413.65208;

Schedule:Day:Hourly, 346189d2-72cd-488a-96fd-7af7b00bc9ec, AnyNumber,413.65,413.6475,413.645,413.6425,413.64,413.6375,413.635,413.6325,413.63,413.6275,413.625,413.6225,413.62,413.6175,413.615,413.6125,413.61,413.6075,413.605,413.6025,413.6,413.5975,413.595,413.5925;

Schedule:Day:Hourly, ac37aa81-69ff-446e-8791-89f16513b865, AnyNumber,413.59,413.58792,413.58583,413.58375,413.58167,413.57958,413.5775,413.57542,413.57333,413.57125,413.56917,413.56708,413.565,413.56292,413.56083,413.55875,413.55667,413.55458,413.5525,413.55042,413.54833,413.54625,413.54417,413.54208;

Schedule:Day:Hourly, c7dca8ed-7246-4898-a27b-b58170a7f132, AnyNumber,413.54,413.5375,413.535,413.5325,413.53,413.5275,413.525,413.5225,413.52,413.5175,413.515,413.5125,413.51,413.5075,413.505,413.5025,413.5,413.4975,413.495,413.4925,413.49,413.4875,413.485,413.4825;

Schedule:Day:Hourly, b7f8fe65-0448-4558-9fe9-4fdcae44cd54, AnyNumber,413.48,413.4775,413.475,413.4725,413.47,413.4675,413.465,413.4625,413.46,413.4575,413.455,413.4525,413.45,413.4475,413.445,413.4425,413.44,413.4375,413.435,413.4325,413.43,413.4275,413.425,413.4225;

Schedule:Day:Hourly, c0d404db-37c1-4395-8b7f-8e86c1822cad, AnyNumber,413.42,413.4175,413.415,413.4125,413.41,413.4075,413.405,413.4025,413.4,413.3975,413.395,413.3925,413.39,413.3875,413.385,413.3825,413.38,413.3775,413.375,413.3725,413.37,413.3675,413.365,413.3625;

Schedule:Day:Hourly, e4a03aed-6e6b-4b89-80dd-aebf52265a5a, AnyNumber,413.36,413.35708,413.35417,413.35125,413.34833,413.34542,413.3425,413.33958,413.33667,413.33375,413.33083,413.32792,413.325,413.32208,413.31917,413.31625,413.31333,413.31042,413.3075,413.30458,413.30167,413.29875,413.29583,413.29292;

Schedule:Day:Hourly, 60804667-f8ff-4c71-8e47-cb24395ff646, AnyNumber,413.29,413.2875,413.285,413.2825,413.28,413.2775,413.275,413.2725,413.27,413.2675,413.265,413.2625,413.26,413.2575,413.255,413.2525,413.25,413.2475,413.245,413.2425,413.24,413.2375,413.235,413.2325;

Schedule:Day:Hourly, 0249d877-da14-4eb9-9845-a4c68f7a4c2c, AnyNumber,413.23,413.22708,413.22417,413.22125,413.21833,413.21542,413.2125,413.20958,413.20667,413.20375,413.20083,413.19792,413.195,413.19208,413.18917,413.18625,413.18333,413.18042,413.1775,413.17458,413.17167,413.16875,413.16583,413.16292;

Schedule:Day:Hourly, 73c96513-52a2-47eb-a128-b8f7cb9e7712, AnyNumber,413.16,413.15708,413.15417,413.15125,413.14833,413.14542,413.1425,413.13958,413.13667,413.13375,413.13083,413.12792,413.125,413.12208,413.11917,413.11625,413.11333,413.11042,413.1075,413.10458,413.10167,413.09875,413.09583,413.09292;

Schedule:Day:Hourly, 811d66d5-caef-4ca5-bf4a-cd261ae7dd95, AnyNumber,413.09,413.08708,413.08417,413.08125,413.07833,413.07542,413.0725,413.06958,413.06667,413.06375,413.06083,413.05792,413.055,413.05208,413.04917,413.04625,413.04333,413.04042,413.0375,413.03458,413.03167,413.02875,413.02583,413.02292;

Schedule:Day:Hourly, 31fbd162-29d7-4394-b4a3-c1796e0f2918, AnyNumber,413.02,413.01708,413.01417,413.01125,413.00833,413.00542,413.0025,412.99958,412.99667,412.99375,412.99083,412.98792,412.985,412.98208,412.97917,412.97625,412.97333,412.97042,412.9675,412.96458,412.96167,412.95875,412.95583,412.95292;

Schedule:Day:Hourly, 1c44a948-7cfb-45ec-9f28-70d5299e0884, AnyNumber,412.95,412.94708,412.94417,412.94125,412.93833,412.93542,412.9325,412.92958,412.92667,412.92375,412.92083,412.91792,412.915,412.91208,412.90917,412.90625,412.90333,412.90042,412.8975,412.89458,412.89167,412.88875,412.88583,412.88292;

Schedule:Day:Hourly, 643b0574-8987-4e8d-8b95-8162bdf5b37f, AnyNumber,412.88,412.87667,412.87333,412.87,412.86667,412.86333,412.86,412.85667,412.85333,412.85,412.84667,412.84333,412.84,412.83667,412.83333,412.83,412.82667,412.82333,412.82,412.81667,412.81333,412.81,412.80667,412.80333;

Schedule:Day:Hourly, 4e173f39-3053-41f4-8656-7b762bfc5c56, AnyNumber,412.8,412.79667,412.79333,412.79,412.78667,412.78333,412.78,412.77667,412.77333,412.77,412.76667,412.76333,412.76,412.75667,412.75333,412.75,412.74667,412.74333,412.74,412.73667,412.73333,412.73,412.72667,412.72333;

Schedule:Day:Hourly, ecdf33fb-f4e0-4d3b-b1b0-10505cf2a3e5, AnyNumber,412.72,412.71708,412.71417,412.71125,412.70833,412.70542,412.7025,412.69958,412.69667,412.69375,412.69083,412.68792,412.685,412.68208,412.67917,412.67625,412.67333,412.67042,412.6675,412.66458,412.66167,412.65875,412.65583,412.65292;

Schedule:Day:Hourly, ace823e2-266e-4531-b837-7f217f096701, AnyNumber,412.65,412.64667,412.64333,412.64,412.63667,412.63333,412.63,412.62667,412.62333,412.62,412.61667,412.61333,412.61,412.60667,412.60333,412.6,412.59667,412.59333,412.59,412.58667,412.58333,412.58,412.57667,412.57333;

Schedule:Day:Hourly, 264b0c10-6f81-406c-b901-1061c0b57c55, AnyNumber,412.57,412.56667,412.56333,412.56,412.55667,412.55333,412.55,412.54667,412.54333,412.54,412.53667,412.53333,412.53,412.52667,412.52333,412.52,412.51667,412.51333,412.51,412.50667,412.50333,412.5,412.49667,412.49333;

Schedule:Day:Hourly, a1b05d1d-2911-4e87-8c2a-063016623b6a, AnyNumber,412.49,412.48667,412.48333,412.48,412.47667,412.47333,412.47,412.46667,412.46333,412.46,412.45667,412.45333,412.45,412.44667,412.44333,412.44,412.43667,412.43333,412.43,412.42667,412.42333,412.42,412.41667,412.41333;

Schedule:Day:Hourly, a5b84dc4-b33d-4265-9252-4b4b8037ec2b, AnyNumber,412.41,412.40625,412.4025,412.39875,412.395,412.39125,412.3875,412.38375,412.38,412.37625,412.3725,412.36875,412.365,412.36125,412.3575,412.35375,412.35,412.34625,412.3425,412.33875,412.335,412.33125,412.3275,412.32375;

Schedule:Day:Hourly, 71394894-e3e0-4a91-8d87-55b77c9b7141, AnyNumber,412.32,412.31667,412.31333,412.31,412.30667,412.30333,412.3,412.29667,412.29333,412.29,412.28667,412.28333,412.28,412.27667,412.27333,412.27,412.26667,412.26333,412.26,412.25667,412.25333,412.25,412.24667,412.24333;

Schedule:Day:Hourly, a869d84c-18cf-466f-a10d-7486b1c9041d, AnyNumber,412.24,412.23625,412.2325,412.22875,412.225,412.22125,412.2175,412.21375,412.21,412.20625,412.2025,412.19875,412.195,412.19125,412.1875,412.18375,412.18,412.17625,412.1725,412.16875,412.165,412.16125,412.1575,412.15375;

Schedule:Day:Hourly, f650ff22-a1a1-4fe7-94d5-4b93c42689e4, AnyNumber,412.15,412.14667,412.14333,412.14,412.13667,412.13333,412.13,412.12667,412.12333,412.12,412.11667,412.11333,412.11,412.10667,412.10333,412.1,412.09667,412.09333,412.09,412.08667,412.08333,412.08,412.07667,412.07333;

Schedule:Day:Hourly, eaf4abd3-cd26-4c3d-b1a6-6d6a3d369e6d, AnyNumber,412.07,412.06625,412.0625,412.05875,412.055,412.05125,412.0475,412.04375,412.04,412.03625,412.0325,412.02875,412.025,412.02125,412.0175,412.01375,412.01,412.00625,412.0025,411.99875,411.995,411.99125,411.9875,411.98375;

Schedule:Day:Hourly, b98f878c-310c-4b67-bdbc-52f6c36ac204, AnyNumber,411.98,411.97667,411.97333,411.97,411.96667,411.96333,411.96,411.95667,411.95333,411.95,411.94667,411.94333,411.94,411.93667,411.93333,411.93,411.92667,411.92333,411.92,411.91667,411.91333,411.91,411.90667,411.90333;

Schedule:Day:Hourly, 47fe7d5c-d790-4210-a702-2d80f3987d5f, AnyNumber,411.9,411.89625,411.8925,411.88875,411.885,411.88125,411.8775,411.87375,411.87,411.86625,411.8625,411.85875,411.855,411.85125,411.8475,411.84375,411.84,411.83625,411.8325,411.82875,411.825,411.82125,411.8175,411.81375;

Schedule:Day:Hourly, f48154bb-8de2-4f56-8292-609065caa080, AnyNumber,411.81,411.80625,411.8025,411.79875,411.795,411.79125,411.7875,411.78375,411.78,411.77625,411.7725,411.76875,411.765,411.76125,411.7575,411.75375,411.75,411.74625,411.7425,411.73875,411.735,411.73125,411.7275,411.72375;

Schedule:Day:Hourly, 038bb4e1-464a-412e-ae4c-c8a09d87c161, AnyNumber,411.72,411.71625,411.7125,411.70875,411.705,411.70125,411.6975,411.69375,411.69,411.68625,411.6825,411.67875,411.675,411.67125,411.6675,411.66375,411.66,411.65625,411.6525,411.64875,411.645,411.64125,411.6375,411.63375;

Schedule:Day:Hourly, f63dc565-80c7-4dfd-ab74-384fbb0f0f80, AnyNumber,411.63,411.62667,411.62333,411.62,411.61667,411.61333,411.61,411.60667,411.60333,411.6,411.59667,411.59333,411.59,411.58667,411.58333,411.58,411.57667,411.57333,411.57,411.56667,411.56333,411.56,411.55667,411.55333;

Schedule:Day:Hourly, 7c733695-32d9-4b8a-be45-8c998afc75c8, AnyNumber,411.55,411.54625,411.5425,411.53875,411.535,411.53125,411.5275,411.52375,411.52,411.51625,411.5125,411.50875,411.505,411.50125,411.4975,411.49375,411.49,411.48625,411.4825,411.47875,411.475,411.47125,411.4675,411.46375;

Schedule:Day:Hourly, 8ace64b8-2674-4276-ad04-0b5117e5f5a6, AnyNumber,411.46,411.45625,411.4525,411.44875,411.445,411.44125,411.4375,411.43375,411.43,411.42625,411.4225,411.41875,411.415,411.41125,411.4075,411.40375,411.4,411.39625,411.3925,411.38875,411.385,411.38125,411.3775,411.37375;

Schedule:Day:Hourly, 492dbcde-cc92-45c5-948d-38a3dfe5bdd3, AnyNumber,411.37,411.36625,411.3625,411.35875,411.355,411.35125,411.3475,411.34375,411.34,411.33625,411.3325,411.32875,411.325,411.32125,411.3175,411.31375,411.31,411.30625,411.3025,411.29875,411.295,411.29125,411.2875,411.28375;

Schedule:Day:Hourly, 3838ab05-0bde-4ebe-9919-c68089c4a2de, AnyNumber,411.28,411.27625,411.2725,411.26875,411.265,411.26125,411.2575,411.25375,411.25,411.24625,411.2425,411.23875,411.235,411.23125,411.2275,411.22375,411.22,411.21625,411.2125,411.20875,411.205,411.20125,411.1975,411.19375;

Schedule:Day:Hourly, 3283bbee-3018-4bda-8a5b-0f83f6e09f6a, AnyNumber,411.19,411.18667,411.18333,411.18,411.17667,411.17333,411.17,411.16667,411.16333,411.16,411.15667,411.15333,411.15,411.14667,411.14333,411.14,411.13667,411.13333,411.13,411.12667,411.12333,411.12,411.11667,411.11333;

Schedule:Day:Hourly, 04b30fbf-e75a-4ee1-bb93-d19e366cd91b, AnyNumber,411.11,411.10625,411.1025,411.09875,411.095,411.09125,411.0875,411.08375,411.08,411.07625,411.0725,411.06875,411.065,411.06125,411.0575,411.05375,411.05,411.04625,411.0425,411.03875,411.035,411.03125,411.0275,411.02375;

Schedule:Day:Hourly, 17a9180c-fab9-4279-ac1f-585cd5e482d9, AnyNumber,411.02,411.01625,411.0125,411.00875,411.005,411.00125,410.9975,410.99375,410.99,410.98625,410.9825,410.97875,410.975,410.97125,410.9675,410.96375,410.96,410.95625,410.9525,410.94875,410.945,410.94125,410.9375,410.93375;

Schedule:Day:Hourly, ae6038ca-0f68-4bd1-9159-7bf5c3a95241, AnyNumber,410.93,410.92667,410.92333,410.92,410.91667,410.91333,410.91,410.90667,410.90333,410.9,410.89667,410.89333,410.89,410.88667,410.88333,410.88,410.87667,410.87333,410.87,410.86667,410.86333,410.86,410.85667,410.85333;

Schedule:Day:Hourly, 6bce47a6-4fec-4a4f-88f7-bfa832fcfe9b, AnyNumber,410.85,410.84625,410.8425,410.83875,410.835,410.83125,410.8275,410.82375,410.82,410.81625,410.8125,410.80875,410.805,410.80125,410.7975,410.79375,410.79,410.78625,410.7825,410.77875,410.775,410.77125,410.7675,410.76375;

Schedule:Day:Hourly, 7b1de280-1444-4567-9ca9-4cb06c47fad6, AnyNumber,410.76,410.75667,410.75333,410.75,410.74667,410.74333,410.74,410.73667,410.73333,410.73,410.72667,410.72333,410.72,410.71667,410.71333,410.71,410.70667,410.70333,410.7,410.69667,410.69333,410.69,410.68667,410.68333;

Schedule:Day:Hourly, 03cd1222-e07b-4e86-bd91-44d611eae2e3, AnyNumber,410.68,410.67667,410.67333,410.67,410.66667,410.66333,410.66,410.65667,410.65333,410.65,410.64667,410.64333,410.64,410.63667,410.63333,410.63,410.62667,410.62333,410.62,410.61667,410.61333,410.61,410.60667,410.60333;

Schedule:Day:Hourly, 95919068-a4a8-4682-b480-7c5c99b7120b, AnyNumber,410.6,410.59625,410.5925,410.58875,410.585,410.58125,410.5775,410.57375,410.57,410.56625,410.5625,410.55875,410.555,410.55125,410.5475,410.54375,410.54,410.53625,410.5325,410.52875,410.525,410.52125,410.5175,410.51375;

Schedule:Day:Hourly, c20b2c53-8cf7-43d9-8c92-145b6d565399, AnyNumber,410.51,410.50667,410.50333,410.5,410.49667,410.49333,410.49,410.48667,410.48333,410.48,410.47667,410.47333,410.47,410.46667,410.46333,410.46,410.45667,410.45333,410.45,410.44667,410.44333,410.44,410.43667,410.43333;

Schedule:Day:Hourly, 063392a6-ee99-45b3-997a-255632745518, AnyNumber,410.43,410.42667,410.42333,410.42,410.41667,410.41333,410.41,410.40667,410.40333,410.4,410.39667,410.39333,410.39,410.38667,410.38333,410.38,410.37667,410.37333,410.37,410.36667,410.36333,410.36,410.35667,410.35333;

Schedule:Day:Hourly, 9313967e-f5e2-4758-a747-52bbdaa4b49a, AnyNumber,410.35,410.34708,410.34417,410.34125,410.33833,410.33542,410.3325,410.32958,410.32667,410.32375,410.32083,410.31792,410.315,410.31208,410.30917,410.30625,410.30333,410.30042,410.2975,410.29458,410.29167,410.28875,410.28583,410.28292;

Schedule:Day:Hourly, 99796775-5934-4de6-b590-2e66f17b874c, AnyNumber,410.28,410.27667,410.27333,410.27,410.26667,410.26333,410.26,410.25667,410.25333,410.25,410.24667,410.24333,410.24,410.23667,410.23333,410.23,410.22667,410.22333,410.22,410.21667,410.21333,410.21,410.20667,410.20333;

Schedule:Day:Hourly, 9232660c-4b07-4204-9d29-dff66055ea06, AnyNumber,410.2,410.19708,410.19417,410.19125,410.18833,410.18542,410.1825,410.17958,410.17667,410.17375,410.17083,410.16792,410.165,410.16208,410.15917,410.15625,410.15333,410.15042,410.1475,410.14458,410.14167,410.13875,410.13583,410.13292;

Schedule:Day:Hourly, faf4950f-695d-4c99-a13f-a68e1a6bb3fd, AnyNumber,410.13,410.12708,410.12417,410.12125,410.11833,410.11542,410.1125,410.10958,410.10667,410.10375,410.10083,410.09792,410.095,410.09208,410.08917,410.08625,410.08333,410.08042,410.0775,410.07458,410.07167,410.06875,410.06583,410.06292;

Schedule:Day:Hourly, dee67812-e4c8-4790-9ebb-c954257f72f6, AnyNumber,410.06,410.05667,410.05333,410.05,410.04667,410.04333,410.04,410.03667,410.03333,410.03,410.02667,410.02333,410.02,410.01667,410.01333,410.01,410.00667,410.00333,410,409.99667,409.99333,409.99,409.98667,409.98333;

Schedule:Day:Hourly, ec7a8ecc-e5dc-47de-a620-6c2cbc301f2d, AnyNumber,409.98,409.9775,409.975,409.9725,409.97,409.9675,409.965,409.9625,409.96,409.9575,409.955,409.9525,409.95,409.9475,409.945,409.9425,409.94,409.9375,409.935,409.9325,409.93,409.9275,409.925,409.9225;

Schedule:Day:Hourly, 7f01bc12-d12b-4f03-a380-f34cf8dd7cdd, AnyNumber,409.92,409.91708,409.91417,409.91125,409.90833,409.90542,409.9025,409.89958,409.89667,409.89375,409.89083,409.88792,409.885,409.88208,409.87917,409.87625,409.87333,409.87042,409.8675,409.86458,409.86167,409.85875,409.85583,409.85292;

Schedule:Day:Hourly, bfa4e3d2-b893-4b90-9ddd-c23146f5eea7, AnyNumber,409.85,409.8475,409.845,409.8425,409.84,409.8375,409.835,409.8325,409.83,409.8275,409.825,409.8225,409.82,409.8175,409.815,409.8125,409.81,409.8075,409.805,409.8025,409.8,409.7975,409.795,409.7925;

Schedule:Day:Hourly, 841940cc-1304-4e2b-95df-c3e1fd933eb2, AnyNumber,409.79,409.7875,409.785,409.7825,409.78,409.7775,409.775,409.7725,409.77,409.7675,409.765,409.7625,409.76,409.7575,409.755,409.7525,409.75,409.7475,409.745,409.7425,409.74,409.7375,409.735,409.7325;

Schedule:Day:Hourly, dd834738-c894-4ee8-af85-4f13d5427387, AnyNumber,409.73,409.7275,409.725,409.7225,409.72,409.7175,409.715,409.7125,409.71,409.7075,409.705,409.7025,409.7,409.6975,409.695,409.6925,409.69,409.6875,409.685,409.6825,409.68,409.6775,409.675,409.6725;

Schedule:Day:Hourly, c55909c9-1f46-4581-933e-d176641ded79, AnyNumber,409.67,409.6675,409.665,409.6625,409.66,409.6575,409.655,409.6525,409.65,409.6475,409.645,409.6425,409.64,409.6375,409.635,409.6325,409.63,409.6275,409.625,409.6225,409.62,409.6175,409.615,409.6125;

Schedule:Day:Hourly, 0c4801c8-51ba-49cd-9c1f-f7e6319bb2ab, AnyNumber,409.61,409.60792,409.60583,409.60375,409.60167,409.59958,409.5975,409.59542,409.59333,409.59125,409.58917,409.58708,409.585,409.58292,409.58083,409.57875,409.57667,409.57458,409.5725,409.57042,409.56833,409.56625,409.56417,409.56208;

Schedule:Day:Hourly, 1b0eeff5-7a98-4569-b095-c24714b4ce44, AnyNumber,409.56,409.5575,409.555,409.5525,409.55,409.5475,409.545,409.5425,409.54,409.5375,409.535,409.5325,409.53,409.5275,409.525,409.5225,409.52,409.5175,409.515,409.5125,409.51,409.5075,409.505,409.5025;

Schedule:Day:Hourly, 059a79b9-4c96-4d0c-84ea-669eb9287745, AnyNumber,409.5,409.49833,409.49667,409.495,409.49333,409.49167,409.49,409.48833,409.48667,409.485,409.48333,409.48167,409.48,409.47833,409.47667,409.475,409.47333,409.47167,409.47,409.46833,409.46667,409.465,409.46333,409.46167;

Schedule:Day:Hourly, c617b573-7ee6-4742-a292-ea5cbe4893be, AnyNumber,409.46,409.45792,409.45583,409.45375,409.45167,409.44958,409.4475,409.44542,409.44333,409.44125,409.43917,409.43708,409.435,409.43292,409.43083,409.42875,409.42667,409.42458,409.4225,409.42042,409.41833,409.41625,409.41417,409.41208;

Schedule:Day:Hourly, 5e0a192b-4d0c-4538-821a-603438fd744e, AnyNumber,409.41,409.40833,409.40667,409.405,409.40333,409.40167,409.4,409.39833,409.39667,409.395,409.39333,409.39167,409.39,409.38833,409.38667,409.385,409.38333,409.38167,409.38,409.37833,409.37667,409.375,409.37333,409.37167;

Schedule:Day:Hourly, 192aaa06-3fcb-4e50-bbed-a09a58a5b971, AnyNumber,409.37,409.36833,409.36667,409.365,409.36333,409.36167,409.36,409.35833,409.35667,409.355,409.35333,409.35167,409.35,409.34833,409.34667,409.345,409.34333,409.34167,409.34,409.33833,409.33667,409.335,409.33333,409.33167;

Schedule:Day:Hourly, 38d537f0-5967-4585-85f0-ce725c5ca267, AnyNumber,409.33,409.32833,409.32667,409.325,409.32333,409.32167,409.32,409.31833,409.31667,409.315,409.31333,409.31167,409.31,409.30833,409.30667,409.305,409.30333,409.30167,409.3,409.29833,409.29667,409.295,409.29333,409.29167;

Schedule:Day:Hourly, aa82080b-c9cd-4003-a8a9-0d3f779aaa36, AnyNumber,409.29,409.28833,409.28667,409.285,409.28333,409.28167,409.28,409.27833,409.27667,409.275,409.27333,409.27167,409.27,409.26833,409.26667,409.265,409.26333,409.26167,409.26,409.25833,409.25667,409.255,409.25333,409.25167;

Schedule:Day:Hourly, 608b3131-d704-4aa7-8b5c-354896045012, AnyNumber,409.25,409.24875,409.2475,409.24625,409.245,409.24375,409.2425,409.24125,409.24,409.23875,409.2375,409.23625,409.235,409.23375,409.2325,409.23125,409.23,409.22875,409.2275,409.22625,409.225,409.22375,409.2225,409.22125;

Schedule:Day:Hourly, 287a2d5c-7c5b-4370-83f0-5ffef413b0ce, AnyNumber,409.22,409.21917,409.21833,409.2175,409.21667,409.21583,409.215,409.21417,409.21333,409.2125,409.21167,409.21083,409.21,409.20917,409.20833,409.2075,409.20667,409.20583,409.205,409.20417,409.20333,409.2025,409.20167,409.20083;

Schedule:Day:Hourly, 38385f4c-8061-456b-87d2-08164c116c0a, AnyNumber,409.2,409.19875,409.1975,409.19625,409.195,409.19375,409.1925,409.19125,409.19,409.18875,409.1875,409.18625,409.185,409.18375,409.1825,409.18125,409.18,409.17875,409.1775,409.17625,409.175,409.17375,409.1725,409.17125;

Schedule:Day:Hourly, d1d596a1-0b2c-4a75-a253-83b3fc9fff1e, AnyNumber,409.17,409.16917,409.16833,409.1675,409.16667,409.16583,409.165,409.16417,409.16333,409.1625,409.16167,409.16083,409.16,409.15917,409.15833,409.1575,409.15667,409.15583,409.155,409.15417,409.15333,409.1525,409.15167,409.15083;

Schedule:Day:Hourly, ee4fb80b-2810-41e0-87ae-42a2a56e0180, AnyNumber,409.15,409.14917,409.14833,409.1475,409.14667,409.14583,409.145,409.14417,409.14333,409.1425,409.14167,409.14083,409.14,409.13917,409.13833,409.1375,409.13667,409.13583,409.135,409.13417,409.13333,409.1325,409.13167,409.13083;

Schedule:Day:Hourly, bab0beaf-7f1f-48d5-a50e-b970589863d9, AnyNumber,409.13,409.12917,409.12833,409.1275,409.12667,409.12583,409.125,409.12417,409.12333,409.1225,409.12167,409.12083,409.12,409.11917,409.11833,409.1175,409.11667,409.11583,409.115,409.11417,409.11333,409.1125,409.11167,409.11083;

Schedule:Day:Hourly, 0e07d904-6fcd-4143-bbe4-9019c4d35a8b, AnyNumber,409.11,409.10958,409.10917,409.10875,409.10833,409.10792,409.1075,409.10708,409.10667,409.10625,409.10583,409.10542,409.105,409.10458,409.10417,409.10375,409.10333,409.10292,409.1025,409.10208,409.10167,409.10125,409.10083,409.10042;

Schedule:Day:Hourly, f016e12e-a557-4914-975b-4f09aef8110b, AnyNumber,409.1,409.09958,409.09917,409.09875,409.09833,409.09792,409.0975,409.09708,409.09667,409.09625,409.09583,409.09542,409.095,409.09458,409.09417,409.09375,409.09333,409.09292,409.0925,409.09208,409.09167,409.09125,409.09083,409.09042;

Schedule:Day:Hourly, f5403c85-2b5b-423d-9347-3e400d70396e, AnyNumber,409.09,409.08958,409.08917,409.08875,409.08833,409.08792,409.0875,409.08708,409.08667,409.08625,409.08583,409.08542,409.085,409.08458,409.08417,409.08375,409.08333,409.08292,409.0825,409.08208,409.08167,409.08125,409.08083,409.08042;

Schedule:Day:Hourly, bc045320-3c09-4dc8-b0c7-dc5f2a881325, AnyNumber,409.08,409.08,409.08,409.08,409.08,409.08,409.08,409.08,409.08,409.08,409.08,409.08,409.08,409.08,409.08,409.08,409.08,409.08,409.08,409.08,409.08,409.08,409.08,409.08;

Schedule:Day:Hourly, 7b14767a-6fbc-4d63-91a2-2c84abeba239, AnyNumber,409.08,409.08042,409.08083,409.08125,409.08167,409.08208,409.0825,409.08292,409.08333,409.08375,409.08417,409.08458,409.085,409.08542,409.08583,409.08625,409.08667,409.08708,409.0875,409.08792,409.08833,409.08875,409.08917,409.08958;

Schedule:Day:Hourly, 13a2f965-acbb-4b2f-b3a6-b464cd3e0b8c, AnyNumber,409.09,409.09042,409.09083,409.09125,409.09167,409.09208,409.0925,409.09292,409.09333,409.09375,409.09417,409.09458,409.095,409.09542,409.09583,409.09625,409.09667,409.09708,409.0975,409.09792,409.09833,409.09875,409.09917,409.09958;

Schedule:Day:Hourly, 62166cb4-15d0-4351-b184-0ed0037409e8, AnyNumber,409.1,409.10042,409.10083,409.10125,409.10167,409.10208,409.1025,409.10292,409.10333,409.10375,409.10417,409.10458,409.105,409.10542,409.10583,409.10625,409.10667,409.10708,409.1075,409.10792,409.10833,409.10875,409.10917,409.10958;

Schedule:Day:Hourly, 42a85529-2b95-4932-abf6-b846aad503f0, AnyNumber,409.11,409.11042,409.11083,409.11125,409.11167,409.11208,409.1125,409.11292,409.11333,409.11375,409.11417,409.11458,409.115,409.11542,409.11583,409.11625,409.11667,409.11708,409.1175,409.11792,409.11833,409.11875,409.11917,409.11958;

Schedule:Day:Hourly, 8127c20c-80f0-4923-9fa7-147471aad21c, AnyNumber,409.12,409.12083,409.12167,409.1225,409.12333,409.12417,409.125,409.12583,409.12667,409.1275,409.12833,409.12917,409.13,409.13083,409.13167,409.1325,409.13333,409.13417,409.135,409.13583,409.13667,409.1375,409.13833,409.13917;

Schedule:Day:Hourly, 2aa4e579-eebc-4ef7-9055-57836788228a, AnyNumber,409.14,409.14083,409.14167,409.1425,409.14333,409.14417,409.145,409.14583,409.14667,409.1475,409.14833,409.14917,409.15,409.15083,409.15167,409.1525,409.15333,409.15417,409.155,409.15583,409.15667,409.1575,409.15833,409.15917;

Schedule:Day:Hourly, c2094a5c-2a88-4b47-9af0-baeaa332ba62, AnyNumber,409.16,409.16125,409.1625,409.16375,409.165,409.16625,409.1675,409.16875,409.17,409.17125,409.1725,409.17375,409.175,409.17625,409.1775,409.17875,409.18,409.18125,409.1825,409.18375,409.185,409.18625,409.1875,409.18875;

Schedule:Day:Hourly, 7db09fee-c41d-46c4-ae4a-62e9075eb727, AnyNumber,409.19,409.19083,409.19167,409.1925,409.19333,409.19417,409.195,409.19583,409.19667,409.1975,409.19833,409.19917,409.2,409.20083,409.20167,409.2025,409.20333,409.20417,409.205,409.20583,409.20667,409.2075,409.20833,409.20917;

Schedule:Day:Hourly, f6856e9c-9638-4641-be41-82a1b5221cfd, AnyNumber,409.21,409.21125,409.2125,409.21375,409.215,409.21625,409.2175,409.21875,409.22,409.22125,409.2225,409.22375,409.225,409.22625,409.2275,409.22875,409.23,409.23125,409.2325,409.23375,409.235,409.23625,409.2375,409.23875;

Schedule:Day:Hourly, c911c46b-4ffb-483d-926a-0c1a296f6f96, AnyNumber,409.24,409.24125,409.2425,409.24375,409.245,409.24625,409.2475,409.24875,409.25,409.25125,409.2525,409.25375,409.255,409.25625,409.2575,409.25875,409.26,409.26125,409.2625,409.26375,409.265,409.26625,409.2675,409.26875;

Schedule:Day:Hourly, 8f9a2196-b21f-4c8d-82b9-fe181cc50ef3, AnyNumber,409.27,409.27167,409.27333,409.275,409.27667,409.27833,409.28,409.28167,409.28333,409.285,409.28667,409.28833,409.29,409.29167,409.29333,409.295,409.29667,409.29833,409.3,409.30167,409.30333,409.305,409.30667,409.30833;

Schedule:Day:Hourly, d018d4b6-d942-491f-8038-98a68f374375, AnyNumber,409.31,409.31167,409.31333,409.315,409.31667,409.31833,409.32,409.32167,409.32333,409.325,409.32667,409.32833,409.33,409.33167,409.33333,409.335,409.33667,409.33833,409.34,409.34167,409.34333,409.345,409.34667,409.34833;

Schedule:Day:Hourly, f27b589d-6ba4-4101-adfe-a35dc249a30e, AnyNumber,409.35,409.35167,409.35333,409.355,409.35667,409.35833,409.36,409.36167,409.36333,409.365,409.36667,409.36833,409.37,409.37167,409.37333,409.375,409.37667,409.37833,409.38,409.38167,409.38333,409.385,409.38667,409.38833;

Schedule:Day:Hourly, a941bbfe-3ea2-4409-8aa7-03a64b8a7561, AnyNumber,409.39,409.39167,409.39333,409.395,409.39667,409.39833,409.4,409.40167,409.40333,409.405,409.40667,409.40833,409.41,409.41167,409.41333,409.415,409.41667,409.41833,409.42,409.42167,409.42333,409.425,409.42667,409.42833;

Schedule:Day:Hourly, ace88dfe-9252-430b-b1ea-11405da1b22a, AnyNumber,409.43,409.43167,409.43333,409.435,409.43667,409.43833,409.44,409.44167,409.44333,409.445,409.44667,409.44833,409.45,409.45167,409.45333,409.455,409.45667,409.45833,409.46,409.46167,409.46333,409.465,409.46667,409.46833;

Schedule:Day:Hourly, 4432b33a-f247-41c5-b7b5-c5abce900313, AnyNumber,409.47,409.47208,409.47417,409.47625,409.47833,409.48042,409.4825,409.48458,409.48667,409.48875,409.49083,409.49292,409.495,409.49708,409.49917,409.50125,409.50333,409.50542,409.5075,409.50958,409.51167,409.51375,409.51583,409.51792;

Schedule:Day:Hourly, 54ff06c2-29e6-46f0-a60b-47bfc35f98f0, AnyNumber,409.52,409.52208,409.52417,409.52625,409.52833,409.53042,409.5325,409.53458,409.53667,409.53875,409.54083,409.54292,409.545,409.54708,409.54917,409.55125,409.55333,409.55542,409.5575,409.55958,409.56167,409.56375,409.56583,409.56792;

Schedule:Day:Hourly, 92a56851-0c78-4b85-a564-ba22b32af712, AnyNumber,409.57,409.57208,409.57417,409.57625,409.57833,409.58042,409.5825,409.58458,409.58667,409.58875,409.59083,409.59292,409.595,409.59708,409.59917,409.60125,409.60333,409.60542,409.6075,409.60958,409.61167,409.61375,409.61583,409.61792;

Schedule:Day:Hourly, fa75f195-4c42-408b-8186-8013af5be136, AnyNumber,409.62,409.62208,409.62417,409.62625,409.62833,409.63042,409.6325,409.63458,409.63667,409.63875,409.64083,409.64292,409.645,409.64708,409.64917,409.65125,409.65333,409.65542,409.6575,409.65958,409.66167,409.66375,409.66583,409.66792;

Schedule:Day:Hourly, efd5862c-09e3-4158-8c84-007d4a3f5b58, AnyNumber,409.67,409.6725,409.675,409.6775,409.68,409.6825,409.685,409.6875,409.69,409.6925,409.695,409.6975,409.7,409.7025,409.705,409.7075,409.71,409.7125,409.715,409.7175,409.72,409.7225,409.725,409.7275;

Schedule:Day:Hourly, 3c161e40-6bcb-4661-84ac-ba109ea1ed64, AnyNumber,409.73,409.73208,409.73417,409.73625,409.73833,409.74042,409.7425,409.74458,409.74667,409.74875,409.75083,409.75292,409.755,409.75708,409.75917,409.76125,409.76333,409.76542,409.7675,409.76958,409.77167,409.77375,409.77583,409.77792;

Schedule:Day:Hourly, e4d1d64f-d9fa-4e4c-b2d0-fe7af93f1715, AnyNumber,409.78,409.7825,409.785,409.7875,409.79,409.7925,409.795,409.7975,409.8,409.8025,409.805,409.8075,409.81,409.8125,409.815,409.8175,409.82,409.8225,409.825,409.8275,409.83,409.8325,409.835,409.8375;

Schedule:Day:Hourly, bbfe9d55-4dfd-4f6d-9ec0-0f43c090ae47, AnyNumber,409.84,409.8425,409.845,409.8475,409.85,409.8525,409.855,409.8575,409.86,409.8625,409.865,409.8675,409.87,409.8725,409.875,409.8775,409.88,409.8825,409.885,409.8875,409.89,409.8925,409.895,409.8975;

Schedule:Day:Hourly, 010aa156-2fb8-4102-82e6-da3843ab0f2c, AnyNumber,409.9,409.9025,409.905,409.9075,409.91,409.9125,409.915,409.9175,409.92,409.9225,409.925,409.9275,409.93,409.9325,409.935,409.9375,409.94,409.9425,409.945,409.9475,409.95,409.9525,409.955,409.9575;

Schedule:Day:Hourly, fa384b5c-a4cf-4772-8fcd-aa8c80db0e59, AnyNumber,409.96,409.96292,409.96583,409.96875,409.97167,409.97458,409.9775,409.98042,409.98333,409.98625,409.98917,409.99208,409.995,409.99792,410.00083,410.00375,410.00667,410.00958,410.0125,410.01542,410.01833,410.02125,410.02417,410.02708;

Schedule:Day:Hourly, 6e52d0dd-a740-4efc-bc4e-84b0432c9dbf, AnyNumber,410.03,410.0325,410.035,410.0375,410.04,410.0425,410.045,410.0475,410.05,410.0525,410.055,410.0575,410.06,410.0625,410.065,410.0675,410.07,410.0725,410.075,410.0775,410.08,410.0825,410.085,410.0875;

Schedule:Day:Hourly, 585692a7-c464-49f5-bbc5-b82610cd0506, AnyNumber,410.09,410.09292,410.09583,410.09875,410.10167,410.10458,410.1075,410.11042,410.11333,410.11625,410.11917,410.12208,410.125,410.12792,410.13083,410.13375,410.13667,410.13958,410.1425,410.14542,410.14833,410.15125,410.15417,410.15708;

Schedule:Day:Hourly, f10d509d-3226-49f3-b769-b02048babcb0, AnyNumber,410.16,410.16292,410.16583,410.16875,410.17167,410.17458,410.1775,410.18042,410.18333,410.18625,410.18917,410.19208,410.195,410.19792,410.20083,410.20375,410.20667,410.20958,410.2125,410.21542,410.21833,410.22125,410.22417,410.22708;

Schedule:Day:Hourly, 5b952f76-d871-4264-818c-6a3eec46a5f1, AnyNumber,410.23,410.2325,410.235,410.2375,410.24,410.2425,410.245,410.2475,410.25,410.2525,410.255,410.2575,410.26,410.2625,410.265,410.2675,410.27,410.2725,410.275,410.2775,410.28,410.2825,410.285,410.2875;

Schedule:Day:Hourly, cfa7d927-b8c4-4c86-a9d1-e6d2dd7e75a1, AnyNumber,410.29,410.29292,410.29583,410.29875,410.30167,410.30458,410.3075,410.31042,410.31333,410.31625,410.31917,410.32208,410.325,410.32792,410.33083,410.33375,410.33667,410.33958,410.3425,410.34542,410.34833,410.35125,410.35417,410.35708;

Schedule:Day:Hourly, fde72fea-3e24-4a16-92ff-6a68bea73e78, AnyNumber,410.36,410.36333,410.36667,410.37,410.37333,410.37667,410.38,410.38333,410.38667,410.39,410.39333,410.39667,410.4,410.40333,410.40667,410.41,410.41333,410.41667,410.42,410.42333,410.42667,410.43,410.43333,410.43667;

Schedule:Day:Hourly, 2709002a-0593-419c-9434-aa017f4a005b, AnyNumber,410.44,410.44292,410.44583,410.44875,410.45167,410.45458,410.4575,410.46042,410.46333,410.46625,410.46917,410.47208,410.475,410.47792,410.48083,410.48375,410.48667,410.48958,410.4925,410.49542,410.49833,410.50125,410.50417,410.50708;

Schedule:Day:Hourly, ffc42943-aa0b-4fc5-a08c-95c2f49fa60d, AnyNumber,410.51,410.51292,410.51583,410.51875,410.52167,410.52458,410.5275,410.53042,410.53333,410.53625,410.53917,410.54208,410.545,410.54792,410.55083,410.55375,410.55667,410.55958,410.5625,410.56542,410.56833,410.57125,410.57417,410.57708;

Schedule:Day:Hourly, 482f7818-088e-4de6-9927-81558e2701a6, AnyNumber,410.58,410.58292,410.58583,410.58875,410.59167,410.59458,410.5975,410.60042,410.60333,410.60625,410.60917,410.61208,410.615,410.61792,410.62083,410.62375,410.62667,410.62958,410.6325,410.63542,410.63833,410.64125,410.64417,410.64708;

Schedule:Day:Hourly, fa26d58e-b5b6-478c-86a9-478bc1d701cb, AnyNumber,410.65,410.65333,410.65667,410.66,410.66333,410.66667,410.67,410.67333,410.67667,410.68,410.68333,410.68667,410.69,410.69333,410.69667,410.7,410.70333,410.70667,410.71,410.71333,410.71667,410.72,410.72333,410.72667;

Schedule:Day:Hourly, f72c05dc-a651-44a5-a608-fe812b469daa, AnyNumber,410.73,410.73292,410.73583,410.73875,410.74167,410.74458,410.7475,410.75042,410.75333,410.75625,410.75917,410.76208,410.765,410.76792,410.77083,410.77375,410.77667,410.77958,410.7825,410.78542,410.78833,410.79125,410.79417,410.79708;

Schedule:Day:Hourly, 4e52c838-08a4-4155-ad4e-14e220e93aa1, AnyNumber,410.8,410.80333,410.80667,410.81,410.81333,410.81667,410.82,410.82333,410.82667,410.83,410.83333,410.83667,410.84,410.84333,410.84667,410.85,410.85333,410.85667,410.86,410.86333,410.86667,410.87,410.87333,410.87667;

Schedule:Day:Hourly, 3f699b98-f24c-469e-b5f9-4688275df147, AnyNumber,410.88,410.88292,410.88583,410.88875,410.89167,410.89458,410.8975,410.90042,410.90333,410.90625,410.90917,410.91208,410.915,410.91792,410.92083,410.92375,410.92667,410.92958,410.9325,410.93542,410.93833,410.94125,410.94417,410.94708;

Schedule:Day:Hourly, 5c337b9b-3673-4b31-bcba-694c910e8347, AnyNumber,410.95,410.95333,410.95667,410.96,410.96333,410.96667,410.97,410.97333,410.97667,410.98,410.98333,410.98667,410.99,410.99333,410.99667,411,411.00333,411.00667,411.01,411.01333,411.01667,411.02,411.02333,411.02667;

Schedule:Day:Hourly, 22a2ca50-b355-46f2-8c5f-c9f955e164f0, AnyNumber,411.03,411.03292,411.03583,411.03875,411.04167,411.04458,411.0475,411.05042,411.05333,411.05625,411.05917,411.06208,411.065,411.06792,411.07083,411.07375,411.07667,411.07958,411.0825,411.08542,411.08833,411.09125,411.09417,411.09708;

Schedule:Day:Hourly, 7047656c-eda1-4099-83c6-9a8d516f2466, AnyNumber,411.1,411.10333,411.10667,411.11,411.11333,411.11667,411.12,411.12333,411.12667,411.13,411.13333,411.13667,411.14,411.14333,411.14667,411.15,411.15333,411.15667,411.16,411.16333,411.16667,411.17,411.17333,411.17667;

Schedule:Day:Hourly, 767de6bb-634c-484b-9e27-41b90839bfc7, AnyNumber,411.18,411.18333,411.18667,411.19,411.19333,411.19667,411.2,411.20333,411.20667,411.21,411.21333,411.21667,411.22,411.22333,411.22667,411.23,411.23333,411.23667,411.24,411.24333,411.24667,411.25,411.25333,411.25667;

Schedule:Day:Hourly, 0858af80-bd77-4c03-b8dd-13194be96c1d, AnyNumber,411.26,411.26292,411.26583,411.26875,411.27167,411.27458,411.2775,411.28042,411.28333,411.28625,411.28917,411.29208,411.295,411.29792,411.30083,411.30375,411.30667,411.30958,411.3125,411.31542,411.31833,411.32125,411.32417,411.32708;

Schedule:Day:Hourly, 9a728d8f-c0ef-41e2-af2c-efb748d64b0e, AnyNumber,411.33,411.33333,411.33667,411.34,411.34333,411.34667,411.35,411.35333,411.35667,411.36,411.36333,411.36667,411.37,411.37333,411.37667,411.38,411.38333,411.38667,411.39,411.39333,411.39667,411.4,411.40333,411.40667;

Schedule:Day:Hourly, 39869902-7367-493f-a141-041565f17982, AnyNumber,411.41,411.41333,411.41667,411.42,411.42333,411.42667,411.43,411.43333,411.43667,411.44,411.44333,411.44667,411.45,411.45333,411.45667,411.46,411.46333,411.46667,411.47,411.47333,411.47667,411.48,411.48333,411.48667;

Schedule:Day:Hourly, 92573b5f-e588-4c85-a73e-b7073caccad3, AnyNumber,411.49,411.49292,411.49583,411.49875,411.50167,411.50458,411.5075,411.51042,411.51333,411.51625,411.51917,411.52208,411.525,411.52792,411.53083,411.53375,411.53667,411.53958,411.5425,411.54542,411.54833,411.55125,411.55417,411.55708;

Schedule:Day:Hourly, a0202e95-1b16-4c9d-9de1-ac473d84cac5, AnyNumber,411.56,411.56333,411.56667,411.57,411.57333,411.57667,411.58,411.58333,411.58667,411.59,411.59333,411.59667,411.6,411.60333,411.60667,411.61,411.61333,411.61667,411.62,411.62333,411.62667,411.63,411.63333,411.63667;

Schedule:Day:Hourly, b5fadb44-5e95-48f7-9c39-6cf8a9a7dadb, AnyNumber,411.64,411.64292,411.64583,411.64875,411.65167,411.65458,411.6575,411.66042,411.66333,411.66625,411.66917,411.67208,411.675,411.67792,411.68083,411.68375,411.68667,411.68958,411.6925,411.69542,411.69833,411.70125,411.70417,411.70708;

Schedule:Day:Hourly, d51e9872-1f14-4961-b7a7-fa1618da9a60, AnyNumber,411.71,411.71333,411.71667,411.72,411.72333,411.72667,411.73,411.73333,411.73667,411.74,411.74333,411.74667,411.75,411.75333,411.75667,411.76,411.76333,411.76667,411.77,411.77333,411.77667,411.78,411.78333,411.78667;

Schedule:Day:Hourly, 59abf36d-bc49-4725-87e6-84de3e1aecf9, AnyNumber,411.79,411.79292,411.79583,411.79875,411.80167,411.80458,411.8075,411.81042,411.81333,411.81625,411.81917,411.82208,411.825,411.82792,411.83083,411.83375,411.83667,411.83958,411.8425,411.84542,411.84833,411.85125,411.85417,411.85708;

Schedule:Day:Hourly, dc358553-558f-4601-95f6-2dbbc9c40a07, AnyNumber,411.86,411.86292,411.86583,411.86875,411.87167,411.87458,411.8775,411.88042,411.88333,411.88625,411.88917,411.89208,411.895,411.89792,411.90083,411.90375,411.90667,411.90958,411.9125,411.91542,411.91833,411.92125,411.92417,411.92708;

Schedule:Day:Hourly, ee799a0e-2b09-4831-b14f-19c474e94bb2, AnyNumber,411.93,411.93333,411.93667,411.94,411.94333,411.94667,411.95,411.95333,411.95667,411.96,411.96333,411.96667,411.97,411.97333,411.97667,411.98,411.98333,411.98667,411.99,411.99333,411.99667,412,412.00333,412.00667;

Schedule:Day:Hourly, 6cf251db-c8c9-450d-846d-03e8d8a56224, AnyNumber,412.01,412.01292,412.01583,412.01875,412.02167,412.02458,412.0275,412.03042,412.03333,412.03625,412.03917,412.04208,412.045,412.04792,412.05083,412.05375,412.05667,412.05958,412.0625,412.06542,412.06833,412.07125,412.07417,412.07708;

Schedule:Day:Hourly, b4ae88a9-1235-45ce-8753-10207cdd15a4, AnyNumber,412.08,412.08292,412.08583,412.08875,412.09167,412.09458,412.0975,412.10042,412.10333,412.10625,412.10917,412.11208,412.115,412.11792,412.12083,412.12375,412.12667,412.12958,412.1325,412.13542,412.13833,412.14125,412.14417,412.14708;

Schedule:Day:Hourly, 9d3be312-5b1f-47fa-b488-0fbd42dd4bb7, AnyNumber,412.15,412.15292,412.15583,412.15875,412.16167,412.16458,412.1675,412.17042,412.17333,412.17625,412.17917,412.18208,412.185,412.18792,412.19083,412.19375,412.19667,412.19958,412.2025,412.20542,412.20833,412.21125,412.21417,412.21708;

Schedule:Day:Hourly, b871e1fe-592f-43dd-af07-9ede9c290501, AnyNumber,412.22,412.22292,412.22583,412.22875,412.23167,412.23458,412.2375,412.24042,412.24333,412.24625,412.24917,412.25208,412.255,412.25792,412.26083,412.26375,412.26667,412.26958,412.2725,412.27542,412.27833,412.28125,412.28417,412.28708;

Schedule:Day:Hourly, cb5f3a7e-f54f-460f-a99f-4c83345d0716, AnyNumber,412.29,412.29292,412.29583,412.29875,412.30167,412.30458,412.3075,412.31042,412.31333,412.31625,412.31917,412.32208,412.325,412.32792,412.33083,412.33375,412.33667,412.33958,412.3425,412.34542,412.34833,412.35125,412.35417,412.35708;

Schedule:Day:Hourly, 942f9f11-0ed3-42f5-b7c6-55e6b518e281, AnyNumber,412.36,412.36292,412.36583,412.36875,412.37167,412.37458,412.3775,412.38042,412.38333,412.38625,412.38917,412.39208,412.395,412.39792,412.40083,412.40375,412.40667,412.40958,412.4125,412.41542,412.41833,412.42125,412.42417,412.42708;

Schedule:Day:Hourly, 272a8945-51db-4576-9b36-1d7d1fa1ac56, AnyNumber,412.43,412.43292,412.43583,412.43875,412.44167,412.44458,412.4475,412.45042,412.45333,412.45625,412.45917,412.46208,412.465,412.46792,412.47083,412.47375,412.47667,412.47958,412.4825,412.48542,412.48833,412.49125,412.49417,412.49708;

Schedule:Day:Hourly, 224b983e-c71a-40f1-ae54-b0c1b1d358a5, AnyNumber,412.5,412.5025,412.505,412.5075,412.51,412.5125,412.515,412.5175,412.52,412.5225,412.525,412.5275,412.53,412.5325,412.535,412.5375,412.54,412.5425,412.545,412.5475,412.55,412.5525,412.555,412.5575;

Schedule:Day:Hourly, b14c73e3-b221-4cac-b7ae-268f66c4a485, AnyNumber,412.56,412.56292,412.56583,412.56875,412.57167,412.57458,412.5775,412.58042,412.58333,412.58625,412.58917,412.59208,412.595,412.59792,412.60083,412.60375,412.60667,412.60958,412.6125,412.61542,412.61833,412.62125,412.62417,412.62708;

Schedule:Day:Hourly, 7ec0b267-e325-4795-ae19-85e35a6d7f3d, AnyNumber,412.63,412.6325,412.635,412.6375,412.64,412.6425,412.645,412.6475,412.65,412.6525,412.655,412.6575,412.66,412.6625,412.665,412.6675,412.67,412.6725,412.675,412.6775,412.68,412.6825,412.685,412.6875;

Schedule:Day:Hourly, 5467188c-a29a-4781-ae18-88f7ef106082, AnyNumber,412.69,412.69292,412.69583,412.69875,412.70167,412.70458,412.7075,412.71042,412.71333,412.71625,412.71917,412.72208,412.725,412.72792,412.73083,412.73375,412.73667,412.73958,412.7425,412.74542,412.74833,412.75125,412.75417,412.75708;

Schedule:Day:Hourly, 87e97d64-5c96-42ca-94ca-031c770a8f6c, AnyNumber,412.76,412.7625,412.765,412.7675,412.77,412.7725,412.775,412.7775,412.78,412.7825,412.785,412.7875,412.79,412.7925,412.795,412.7975,412.8,412.8025,412.805,412.8075,412.81,412.8125,412.815,412.8175;

Schedule:Day:Hourly, cfe8d2b2-1397-4ced-a7b6-ce8fba5b92bc, AnyNumber,412.82,412.8225,412.825,412.8275,412.83,412.8325,412.835,412.8375,412.84,412.8425,412.845,412.8475,412.85,412.8525,412.855,412.8575,412.86,412.8625,412.865,412.8675,412.87,412.8725,412.875,412.8775;

Schedule:Day:Hourly, f240c85f-06bf-4c60-8b21-5656b27044a3, AnyNumber,412.88,412.8825,412.885,412.8875,412.89,412.8925,412.895,412.8975,412.9,412.9025,412.905,412.9075,412.91,412.9125,412.915,412.9175,412.92,412.9225,412.925,412.9275,412.93,412.9325,412.935,412.9375;

Schedule:Day:Hourly, 8df1c505-4f73-4ce9-a8d0-250f628cb53d, AnyNumber,412.94,412.9425,412.945,412.9475,412.95,412.9525,412.955,412.9575,412.96,412.9625,412.965,412.9675,412.97,412.9725,412.975,412.9775,412.98,412.9825,412.985,412.9875,412.99,412.9925,412.995,412.9975;

Schedule:Day:Hourly, 29aecc75-5c33-49c5-8172-3d583465c4b5, AnyNumber,413,413.00208,413.00417,413.00625,413.00833,413.01042,413.0125,413.01458,413.01667,413.01875,413.02083,413.02292,413.025,413.02708,413.02917,413.03125,413.03333,413.03542,413.0375,413.03958,413.04167,413.04375,413.04583,413.04792;

Schedule:Day:Hourly, 119f22ea-9f25-422f-938c-23908a8ef2f5, AnyNumber,413.05,413.0525,413.055,413.0575,413.06,413.0625,413.065,413.0675,413.07,413.0725,413.075,413.0775,413.08,413.0825,413.085,413.0875,413.09,413.0925,413.095,413.0975,413.1,413.1025,413.105,413.1075;

Schedule:Day:Hourly, 0c229c17-2411-4940-bda6-7d4e2f6b2cea, AnyNumber,413.11,413.1125,413.115,413.1175,413.12,413.1225,413.125,413.1275,413.13,413.1325,413.135,413.1375,413.14,413.1425,413.145,413.1475,413.15,413.1525,413.155,413.1575,413.16,413.1625,413.165,413.1675;

Schedule:Day:Hourly, 91f1f9f8-7208-49e8-a078-7900fc875e60, AnyNumber,413.17,413.17208,413.17417,413.17625,413.17833,413.18042,413.1825,413.18458,413.18667,413.18875,413.19083,413.19292,413.195,413.19708,413.19917,413.20125,413.20333,413.20542,413.2075,413.20958,413.21167,413.21375,413.21583,413.21792;

Schedule:Day:Hourly, 2c5a5942-0872-45c4-8929-3e3861adfbb7, AnyNumber,413.22,413.22208,413.22417,413.22625,413.22833,413.23042,413.2325,413.23458,413.23667,413.23875,413.24083,413.24292,413.245,413.24708,413.24917,413.25125,413.25333,413.25542,413.2575,413.25958,413.26167,413.26375,413.26583,413.26792;

Schedule:Day:Hourly, 63f5e0d7-a6ac-4a81-abb9-42346ff9b8fe, AnyNumber,413.27,413.27208,413.27417,413.27625,413.27833,413.28042,413.2825,413.28458,413.28667,413.28875,413.29083,413.29292,413.295,413.29708,413.29917,413.30125,413.30333,413.30542,413.3075,413.30958,413.31167,413.31375,413.31583,413.31792;

Schedule:Day:Hourly, ea5ad9da-b87c-434a-a517-8d86c9d2fd9c, AnyNumber,413.32,413.32208,413.32417,413.32625,413.32833,413.33042,413.3325,413.33458,413.33667,413.33875,413.34083,413.34292,413.345,413.34708,413.34917,413.35125,413.35333,413.35542,413.3575,413.35958,413.36167,413.36375,413.36583,413.36792;

Schedule:Day:Hourly, 4be7f8a6-cfc3-451c-9a55-d1d395f0c8d9, AnyNumber,413.37,413.37208,413.37417,413.37625,413.37833,413.38042,413.3825,413.38458,413.38667,413.38875,413.39083,413.39292,413.395,413.39708,413.39917,413.40125,413.40333,413.40542,413.4075,413.40958,413.41167,413.41375,413.41583,413.41792;

Schedule:Day:Hourly, 8e0061ad-6f89-4057-a88f-d9fc78b5c988, AnyNumber,413.42,413.42208,413.42417,413.42625,413.42833,413.43042,413.4325,413.43458,413.43667,413.43875,413.44083,413.44292,413.445,413.44708,413.44917,413.45125,413.45333,413.45542,413.4575,413.45958,413.46167,413.46375,413.46583,413.46792;

Schedule:Day:Hourly, 821dcaf6-751c-468b-88cf-82b8d653a0a8, AnyNumber,413.47,413.47167,413.47333,413.475,413.47667,413.47833,413.48,413.48167,413.48333,413.485,413.48667,413.48833,413.49,413.49167,413.49333,413.495,413.49667,413.49833,413.5,413.50167,413.50333,413.505,413.50667,413.50833;

Schedule:Day:Hourly, cc72d193-dc65-497b-b1b1-d8ebb6ec14f1, AnyNumber,413.51,413.51208,413.51417,413.51625,413.51833,413.52042,413.5225,413.52458,413.52667,413.52875,413.53083,413.53292,413.535,413.53708,413.53917,413.54125,413.54333,413.54542,413.5475,413.54958,413.55167,413.55375,413.55583,413.55792;

Schedule:Day:Hourly, 71d0e853-e72d-4761-b1fd-0d8fc15d1951, AnyNumber,413.56,413.56167,413.56333,413.565,413.56667,413.56833,413.57,413.57167,413.57333,413.575,413.57667,413.57833,413.58,413.58167,413.58333,413.585,413.58667,413.58833,413.59,413.59167,413.59333,413.595,413.59667,413.59833;

Schedule:Day:Hourly, df545a0a-d5e6-41ad-ac18-b80a55bd8d62, AnyNumber,413.6,413.60167,413.60333,413.605,413.60667,413.60833,413.61,413.61167,413.61333,413.615,413.61667,413.61833,413.62,413.62167,413.62333,413.625,413.62667,413.62833,413.63,413.63167,413.63333,413.635,413.63667,413.63833;

Schedule:Day:Hourly, cd5177c1-179b-4e8a-8101-7e79334f092b, AnyNumber,413.64,413.64167,413.64333,413.645,413.64667,413.64833,413.65,413.65167,413.65333,413.655,413.65667,413.65833,413.66,413.66167,413.66333,413.665,413.66667,413.66833,413.67,413.67167,413.67333,413.675,413.67667,413.67833;

Schedule:Day:Hourly, c161fa39-1e65-4ab9-9cc8-dbc97eb6693a, AnyNumber,413.68,413.68167,413.68333,413.685,413.68667,413.68833,413.69,413.69167,413.69333,413.695,413.69667,413.69833,413.7,413.70167,413.70333,413.705,413.70667,413.70833,413.71,413.71167,413.71333,413.715,413.71667,413.71833;

Schedule:Day:Hourly, fd46f09a-0ead-4459-a3dc-16727b7aa444, AnyNumber,413.72,413.72167,413.72333,413.725,413.72667,413.72833,413.73,413.73167,413.73333,413.735,413.73667,413.73833,413.74,413.74167,413.74333,413.745,413.74667,413.74833,413.75,413.75167,413.75333,413.755,413.75667,413.75833;

Schedule:Day:Hourly, d64ea2bd-2505-46e1-bdb0-25579959c516, AnyNumber,413.76,413.76167,413.76333,413.765,413.76667,413.76833,413.77,413.77167,413.77333,413.775,413.77667,413.77833,413.78,413.78167,413.78333,413.785,413.78667,413.78833,413.79,413.79167,413.79333,413.795,413.79667,413.79833;

Schedule:Day:Hourly, ec42d1df-9b25-4ec4-bcd2-79a2ab00cef5, AnyNumber,413.8,413.80125,413.8025,413.80375,413.805,413.80625,413.8075,413.80875,413.81,413.81125,413.8125,413.81375,413.815,413.81625,413.8175,413.81875,413.82,413.82125,413.8225,413.82375,413.825,413.82625,413.8275,413.82875;

Schedule:Day:Hourly, 7db7fc13-56be-4666-ad36-45fc0fb24b91, AnyNumber,413.83,413.83167,413.83333,413.835,413.83667,413.83833,413.84,413.84167,413.84333,413.845,413.84667,413.84833,413.85,413.85167,413.85333,413.855,413.85667,413.85833,413.86,413.86167,413.86333,413.865,413.86667,413.86833;

Schedule:Day:Hourly, f2e90640-403a-472a-83d1-43319e6897e0, AnyNumber,413.87,413.87125,413.8725,413.87375,413.875,413.87625,413.8775,413.87875,413.88,413.88125,413.8825,413.88375,413.885,413.88625,413.8875,413.88875,413.89,413.89125,413.8925,413.89375,413.895,413.89625,413.8975,413.89875;

Schedule:Day:Hourly, 9545515e-0ddd-472d-8882-57168971c2d8, AnyNumber,413.9,413.90125,413.9025,413.90375,413.905,413.90625,413.9075,413.90875,413.91,413.91125,413.9125,413.91375,413.915,413.91625,413.9175,413.91875,413.92,413.92125,413.9225,413.92375,413.925,413.92625,413.9275,413.92875;

Schedule:Day:Hourly, cbf56166-cfed-4c92-8622-9503ebda87f4, AnyNumber,413.93,413.93167,413.93333,413.935,413.93667,413.93833,413.94,413.94167,413.94333,413.945,413.94667,413.94833,413.95,413.95167,413.95333,413.955,413.95667,413.95833,413.96,413.96167,413.96333,413.965,413.96667,413.96833;

Schedule:Day:Hourly, 914bffd1-d993-42db-bfdc-d9ef7363c59d, AnyNumber,413.97,413.97125,413.9725,413.97375,413.975,413.97625,413.9775,413.97875,413.98,413.98125,413.9825,413.98375,413.985,413.98625,413.9875,413.98875,413.99,413.99125,413.9925,413.99375,413.995,413.99625,413.9975,413.99875;

Schedule:Day:Hourly, 57d64ec1-3e21-4682-a815-aa8079adceb1, AnyNumber,414,414.00083,414.00167,414.0025,414.00333,414.00417,414.005,414.00583,414.00667,414.0075,414.00833,414.00917,414.01,414.01083,414.01167,414.0125,414.01333,414.01417,414.015,414.01583,414.01667,414.0175,414.01833,414.01917;

Schedule:Day:Hourly, 977c66d3-0a1c-4854-8fce-8188423179f4, AnyNumber,414.02,414.02125,414.0225,414.02375,414.025,414.02625,414.0275,414.02875,414.03,414.03125,414.0325,414.03375,414.035,414.03625,414.0375,414.03875,414.04,414.04125,414.0425,414.04375,414.045,414.04625,414.0475,414.04875;

Schedule:Day:Hourly, 802c2e06-7d80-4062-923a-59d554b45000, AnyNumber,414.05,414.05125,414.0525,414.05375,414.055,414.05625,414.0575,414.05875,414.06,414.06125,414.0625,414.06375,414.065,414.06625,414.0675,414.06875,414.07,414.07125,414.0725,414.07375,414.075,414.07625,414.0775,414.07875;

Schedule:Day:Hourly, ff122d4b-3e5f-43e4-b137-dfa4840ae971, AnyNumber,414.08,414.08125,414.0825,414.08375,414.085,414.08625,414.0875,414.08875,414.09,414.09125,414.0925,414.09375,414.095,414.09625,414.0975,414.09875,414.1,414.10125,414.1025,414.10375,414.105,414.10625,414.1075,414.10875;

Schedule:Day:Hourly, 4c30c74d-c41a-49ed-901c-53c60d52186a, AnyNumber,414.13,414.13125,414.1325,414.13375,414.135,414.13625,414.1375,414.13875,414.14,414.14125,414.1425,414.14375,414.145,414.14625,414.1475,414.14875,414.15,414.15125,414.1525,414.15375,414.155,414.15625,414.1575,414.15875;

Schedule:Day:Hourly, f1125b82-42ca-4939-8e50-5bf51d60882d, AnyNumber,414.22,414.22125,414.2225,414.22375,414.225,414.22625,414.2275,414.22875,414.23,414.23125,414.2325,414.23375,414.235,414.23625,414.2375,414.23875,414.24,414.24125,414.2425,414.24375,414.245,414.24625,414.2475,414.24875;

Schedule:Day:Hourly, 6a34abc8-709d-41f8-8d54-d6dd5b4aef8c, AnyNumber,414.27,414.27083,414.27167,414.2725,414.27333,414.27417,414.275,414.27583,414.27667,414.2775,414.27833,414.27917,414.28,414.28083,414.28167,414.2825,414.28333,414.28417,414.285,414.28583,414.28667,414.2875,414.28833,414.28917;

Schedule:Day:Hourly, 903bdbcc-67b6-457d-b712-eafa91b72359, AnyNumber,414.29,414.29042,414.29083,414.29125,414.29167,414.29208,414.2925,414.29292,414.29333,414.29375,414.29417,414.29458,414.295,414.29542,414.29583,414.29625,414.29667,414.29708,414.2975,414.29792,414.29833,414.29875,414.29917,414.29958;

Schedule:Day:Hourly, fd697541-6e80-45e2-970a-4b1e11a694a4, AnyNumber,414.32,414.32083,414.32167,414.3225,414.32333,414.32417,414.325,414.32583,414.32667,414.3275,414.32833,414.32917,414.33,414.33083,414.33167,414.3325,414.33333,414.33417,414.335,414.33583,414.33667,414.3375,414.33833,414.33917;

Schedule:Day:Hourly, 96f8033f-08ba-4f45-8517-67acd038d0e5, AnyNumber,414.34,414.34083,414.34167,414.3425,414.34333,414.34417,414.345,414.34583,414.34667,414.3475,414.34833,414.34917,414.35,414.35083,414.35167,414.3525,414.35333,414.35417,414.355,414.35583,414.35667,414.3575,414.35833,414.35917;

Schedule:Day:Hourly, d537e86e-b6c8-4e6d-abea-16c2a75aaaa7, AnyNumber,414.39,414.39083,414.39167,414.3925,414.39333,414.39417,414.395,414.39583,414.39667,414.3975,414.39833,414.39917,414.4,414.40083,414.40167,414.4025,414.40333,414.40417,414.405,414.40583,414.40667,414.4075,414.40833,414.40917;

Schedule:Day:Hourly, c5533af7-ba9c-4460-9e0c-e4b344c211fe, AnyNumber,414.41,414.41083,414.41167,414.4125,414.41333,414.41417,414.415,414.41583,414.41667,414.4175,414.41833,414.41917,414.42,414.42083,414.42167,414.4225,414.42333,414.42417,414.425,414.42583,414.42667,414.4275,414.42833,414.42917;

Schedule:Day:Hourly, ca83c5de-82a9-48fc-8e16-fb43ed856e00, AnyNumber,414.44,414.44083,414.44167,414.4425,414.44333,414.44417,414.445,414.44583,414.44667,414.4475,414.44833,414.44917,414.45,414.45083,414.45167,414.4525,414.45333,414.45417,414.455,414.45583,414.45667,414.4575,414.45833,414.45917;

Schedule:Day:Hourly, 2e5cf948-2459-4bae-a094-af345330a8ae, AnyNumber,414.47,414.47083,414.47167,414.4725,414.47333,414.47417,414.475,414.47583,414.47667,414.4775,414.47833,414.47917,414.48,414.48083,414.48167,414.4825,414.48333,414.48417,414.485,414.48583,414.48667,414.4875,414.48833,414.48917;

Schedule:Day:Hourly, 45590177-57dd-41c2-9799-89cf107da3a0, AnyNumber,414.5,414.50083,414.50167,414.5025,414.50333,414.50417,414.505,414.50583,414.50667,414.5075,414.50833,414.50917,414.51,414.51083,414.51167,414.5125,414.51333,414.51417,414.515,414.51583,414.51667,414.5175,414.51833,414.51917;

Schedule:Day:Hourly, 1ca03bbc-8095-477d-86a2-b64e79c361bc, AnyNumber,414.53,414.53083,414.53167,414.5325,414.53333,414.53417,414.535,414.53583,414.53667,414.5375,414.53833,414.53917,414.54,414.54083,414.54167,414.5425,414.54333,414.54417,414.545,414.54583,414.54667,414.5475,414.54833,414.54917;

Schedule:Day:Hourly, 429040d6-ba62-4938-831d-092dcc4fe229, AnyNumber,414.55,414.55042,414.55083,414.55125,414.55167,414.55208,414.5525,414.55292,414.55333,414.55375,414.55417,414.55458,414.555,414.55542,414.55583,414.55625,414.55667,414.55708,414.5575,414.55792,414.55833,414.55875,414.55917,414.55958;

Schedule:Day:Hourly, 964dc1d6-cc88-4f07-9d3f-0ee94aa2bfb7, AnyNumber,414.56,414.56083,414.56167,414.5625,414.56333,414.56417,414.565,414.56583,414.56667,414.5675,414.56833,414.56917,414.57,414.57083,414.57167,414.5725,414.57333,414.57417,414.575,414.57583,414.57667,414.5775,414.57833,414.57917;

Schedule:Day:Hourly, f823e731-acb1-471e-bee5-1fe8851103c2, AnyNumber,414.58,414.58042,414.58083,414.58125,414.58167,414.58208,414.5825,414.58292,414.58333,414.58375,414.58417,414.58458,414.585,414.58542,414.58583,414.58625,414.58667,414.58708,414.5875,414.58792,414.58833,414.58875,414.58917,414.58958;

Schedule:Day:Hourly, 7d27ab6e-5744-4f4c-8030-a37f17db975b, AnyNumber,414.59,414.59083,414.59167,414.5925,414.59333,414.59417,414.595,414.59583,414.59667,414.5975,414.59833,414.59917,414.6,414.60083,414.60167,414.6025,414.60333,414.60417,414.605,414.60583,414.60667,414.6075,414.60833,414.60917;

Schedule:Day:Hourly, 0cdc6946-a236-4df9-ad6f-c93b9951f66b, AnyNumber,414.61,414.61042,414.61083,414.61125,414.61167,414.61208,414.6125,414.61292,414.61333,414.61375,414.61417,414.61458,414.615,414.61542,414.61583,414.61625,414.61667,414.61708,414.6175,414.61792,414.61833,414.61875,414.61917,414.61958;

Schedule:Day:Hourly, bef7c8ec-2eb5-4514-8d1f-eec5c089c7d8, AnyNumber,414.62,414.62083,414.62167,414.6225,414.62333,414.62417,414.625,414.62583,414.62667,414.6275,414.62833,414.62917,414.63,414.63083,414.63167,414.6325,414.63333,414.63417,414.635,414.63583,414.63667,414.6375,414.63833,414.63917;

Schedule:Day:Hourly, e7d86237-3321-444f-bbc9-3d6a6747005f, AnyNumber,414.64,414.64083,414.64167,414.6425,414.64333,414.64417,414.645,414.64583,414.64667,414.6475,414.64833,414.64917,414.65,414.65083,414.65167,414.6525,414.65333,414.65417,414.655,414.65583,414.65667,414.6575,414.65833,414.65917;

Schedule:Day:Hourly, 3583fedf-cad5-4d3a-83ff-4a7d485d50af, AnyNumber,414.66,414.66042,414.66083,414.66125,414.66167,414.66208,414.6625,414.66292,414.66333,414.66375,414.66417,414.66458,414.665,414.66542,414.66583,414.66625,414.66667,414.66708,414.6675,414.66792,414.66833,414.66875,414.66917,414.66958;

Schedule:Day:Hourly, 617043b6-2736-451a-b7ff-e83ad7d96921, AnyNumber,414.67,414.67083,414.67167,414.6725,414.67333,414.67417,414.675,414.67583,414.67667,414.6775,414.67833,414.67917,414.68,414.68083,414.68167,414.6825,414.68333,414.68417,414.685,414.68583,414.68667,414.6875,414.68833,414.68917;

Schedule:Day:Hourly, f04eb5fa-8651-4b42-976e-742b33761047, AnyNumber,414.69,414.69042,414.69083,414.69125,414.69167,414.69208,414.6925,414.69292,414.69333,414.69375,414.69417,414.69458,414.695,414.69542,414.69583,414.69625,414.69667,414.69708,414.6975,414.69792,414.69833,414.69875,414.69917,414.69958;

Schedule:Day:Hourly, fe21ae2a-573a-4dea-8d4e-e40d009b6d21, Fraction,1,1,1,1,1,1,1,0.85,0.39,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.3,0.52,0.87,0.87,0.87,1,1,1;

Schedule:Day:Hourly, 19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, Fraction,0.011316031,0.011316031,0.011316031,0.011316031,0.033948092,0.0735542,0.079212215,0.0735542,0.033948092,0.022632061,0.022632061,0.022632061,0.022632061,0.022632061,0.022632061,0.039606108,0.079212215,0.113160307,0.152766415,0.181056492,0.181056492,0.124476338,0.067896184,0.028290077;

Schedule:Day:Hourly, a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, Fraction,0.45,0.41,0.39,0.38,0.38,0.43,0.54,0.65,0.66,0.67,0.69,0.7,0.69,0.66,0.65,0.68,0.8,1,1,0.93,0.89,0.85,0.71,0.58;

Schedule:Day:Hourly, f180b141-7c6c-4707-9081-3a1d233b0f98, Temperature,21.7,21.7,21.7,21.7,21.7,21.7,21.7,21.7,21.7,21.7,21.7,21.7,21.7,21.7,21.7,21.7,21.7,21.7,21.7,21.7,21.7,21.7,21.7,21.7;

Schedule:Day:Hourly, 4d6bd97a-794a-4f3c-a043-4d343950643d, Temperature,24.4,24.4,24.4,24.4,24.4,24.4,24.4,24.4,24.4,24.4,24.4,24.4,24.4,24.4,24.4,24.4,24.4,24.4,24.4,24.4,24.4,24.4,24.4,24.4;

Schedule:Day:Hourly, d7e5b99c-9d10-4d33-83fc-dfeceab2b9dc, Fraction,1,1,1,1,1,1,1,1,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, b597310c-283d-414e-b1ba-955f8512ccf6, Fraction,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, da290a03-564e-421a-a2da-e90a6297ec27, Fraction,1,1,1,1,1,1,1,1,0,0,0,1,1,1,1,1,0,0,0,0,0,0,0,1;

Schedule:Day:Hourly, 6085064d-a5c8-4e2a-9ad4-9c05661dbb8e, Fraction,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1;

Schedule:Day:Hourly, 693212bf-7ecb-452f-a9f7-f6a538c7ec69, Fraction,1,1,1,1,1,1,1,1,0,0,0,0,1,1,1,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, b114c2df-a09e-4c0f-8b00-ea96381febad, Fraction,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1;

Schedule:Day:Hourly, 2f37f451-55fe-4566-a07a-108e6b8668bf, Fraction,1,1,1,1,1,1,1,0,0,0,0,0,1,1,1,1,0,0,0,0,0,0,0,1;

Schedule:Day:Hourly, c79f6948-b9f4-48a9-8736-513b95a32394, Fraction,1,1,1,1,1,1,1,1,0,0,0,0,1,1,1,1,1,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 0ce3e6b6-86ed-4d0f-88f8-02055e82c3be, Fraction,1,1,1,1,1,1,1,1,0,0,0,0,1,1,1,1,1,0,0,0,0,0,0,1;

Schedule:Day:Hourly, 99f8109c-20de-4f73-8d95-14162c795a14, Fraction,1,1,1,1,1,0,0,0,0,0,1,1,1,1,0,0,0,0,0,0,0,0,1,1;

Schedule:Day:Hourly, 02589146-541a-4a3e-8912-f86a4d1639e9, Fraction,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 6ecb99d2-e238-4e3a-a131-fe5589dfcf4f, Fraction,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1;

Schedule:Day:Hourly, 1af80198-2144-4769-a272-876d4b78b691, Fraction,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1;

Schedule:Day:Hourly, 4d83f85a-e854-4612-99e6-a343929f37aa, Fraction,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,1,1,1,1;

Schedule:Day:Hourly, 2b1502c3-eb43-4b75-852d-5d9233ec1bb0, Fraction,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,1;

Schedule:Day:Hourly, 2367849a-b566-4be2-9cd8-89378308cab6, Fraction,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,1;

Schedule:Day:Hourly, cedaa26c-5a1e-476a-80ab-3c63141a465f, Fraction,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,1,1,1,1;

Schedule:Day:Hourly, 9ed2f5ec-e810-4802-8e53-cdc79e9d191f, Fraction,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1;

Schedule:Day:Hourly, 80993026-a420-4720-b4ec-8bcc34674c03, Fraction,0,1,1,1,1,1,1,1,0,0,0,0,0,1,0,0,0,0,1,1,1,1,1,1;

Schedule:Day:Hourly, c422d4e7-1f96-4483-8e49-8b46988ff9bd, Fraction,1,1,1,1,1,1,0,0,0,0,0,0,1,1,0,0,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 261ceef6-f1c4-4b21-a04e-8e898b720e58, Fraction,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,1;

Schedule:Day:Hourly, 7320faba-fa9b-41e8-9ff3-966f4524acc6, Fraction,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, a61f660e-da6f-4b8c-967a-b691c5ed55db, Fraction,1,1,1,1,1,1,1,1,0,0,0,0,1,1,1,1,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 98774c40-b7a9-447d-ac85-599ab4622be6, Fraction,0,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, c2440778-dadd-4ac8-b9ce-6470fcf3da95, Fraction,0,0,0,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 406e3145-7e2d-4dd9-b3f1-25beea0256e3, Fraction,0,0,0,1,1,1,1,1,0,0,0,0,0,1,1,1,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 57d33333-c2c5-415b-8a25-42d91ccb8363, Fraction,0,1,1,1,1,1,1,1,0,0,0,0,0,1,1,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 72d60807-47f9-45c2-bdaa-fb25205a47d5, Fraction,0,0,0,0,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 6ffab651-5a29-4736-9cd8-3f11e1557f05, Fraction,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,0,0,1,1,1,1,1;

Schedule:Day:Hourly, 781aa522-5f02-456a-ab81-4925524235a2, Fraction,1,1,1,1,1,1,1,1,0,0,0,1,1,1,1,1,0,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 699be518-f2e0-4794-a592-670e1b48a712, Fraction,0,1,1,1,1,1,1,1,0,0,0,0,1,1,1,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, f3d2e44d-9f04-44e1-a340-f8053c67033d, Fraction,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 9c9a4937-985b-4abd-a4eb-c330f3a62d9f, Fraction,0,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, a178a80b-9ef2-4349-83af-d5195f48ebee, Fraction,0,1,0,0,1,0,0,0,0,0,0,1,1,1,1,1,1,0,0,0,0,0,0,0;

Schedule:Day:Hourly, f8b25ba7-76cb-41dd-bf4b-928c24ef8131, Fraction,0,0,0,0,0,0,0,0,0,0,0,0,1,0,1,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 58164939-f43a-44e0-96ea-f1030d54998d, Fraction,0,0,0,0,0,0,0,0,0,0,0,1,0,0,1,1,0,0,0,0,0,0,0,1;

Schedule:Day:Hourly, e6716caf-24ff-4edb-b666-2990b67149e3, Fraction,0,0,0,1,1,1,1,1,0,0,0,1,1,1,1,0,0,0,0,0,0,1,1,0;

Schedule:Day:Hourly, e9256029-574c-4a0b-83f0-d9f8ef9f4bcd, Fraction,0,1,1,1,1,1,1,1,0,0,0,1,1,1,1,1,0,0,1,0,0,1,1,1;

Schedule:Day:Hourly, 3d101e56-55fe-4fa6-adc5-946978ee0cc5, Fraction,1,1,1,1,1,1,1,1,0,0,0,1,1,1,1,0,0,0,0,1,0,0,1,1;

Schedule:Day:Hourly, c4a5be5d-b1e8-40b9-97ab-b14309f03059, Fraction,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,1,1,1,1,1;

Schedule:Day:Hourly, 783ebd82-eb86-46a7-8430-1ca06f6c242d, Fraction,1,1,1,1,1,1,1,1,0,0,0,1,1,1,1,1,1,0,1,1,1,1,1,1;

Schedule:Day:Hourly, 39836a7a-7b86-47be-b536-9d152f9af2cd, Fraction,1,1,0,0,1,1,0,0,0,0,0,1,0,0,1,1,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 48671de6-307a-4c06-9335-59ca6e47b2b9, Fraction,0,1,1,0,1,1,0,0,0,0,0,1,1,1,1,1,1,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 3a251004-3b7d-427d-8c1a-7965801f49c0, Fraction,0,0,0,0,1,1,1,1,0,0,0,1,1,1,1,1,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 631c5dcc-448b-4f5e-a17d-a6a710a33b7b, Fraction,1,1,1,1,1,1,1,1,0,0,0,1,1,1,1,1,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 1a4db880-6c92-445b-b783-9ccfe2ffc7f7, Fraction,0,0,1,1,1,1,1,0,0,0,0,1,1,1,1,1,1,0,0,0,0,0,0,0;

Schedule:Day:Hourly, e6fcb527-af41-4b7e-94c3-970d9c943018, Fraction,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 81bc8d14-d562-4555-8d81-3a23e84ff7b1, Fraction,0,0,0,0,0,0,0,0,0,0,0,1,1,1,0,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, a29f0d04-5ea6-4779-bbff-8c9ed2f9308e, Fraction,0,0,0,0,0,0,0,0,0,0,0,0,1,1,1,1,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 2fd3cf0c-5ea0-4a75-b431-7858e7d2ea05, Fraction,0,0,0,1,1,1,1,1,0,0,0,1,1,1,1,1,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, e564afc8-3778-4f0e-8627-9ee1fcb77568, Fraction,1,1,1,0,1,1,1,1,0,0,0,1,1,1,1,1,1,0,0,0,0,0,0,1;

Schedule:Day:Hourly, 6d6c107a-7172-4230-87a2-81b0437fc1dd, Fraction,1,1,1,1,1,1,1,1,0,0,0,1,1,1,1,1,1,0,0,0,0,0,0,1;

Schedule:Day:Hourly, d8065316-87cf-4211-9bed-066588f99331, Fraction,1,1,1,1,0,0,0,1,0,0,1,1,1,1,1,1,1,0,0,0,0,0,0,0;

Schedule:Day:Hourly, d1d6934c-aefe-41d1-b502-583614adbce6, Fraction,1,1,1,1,0,0,0,0,0,0,0,1,1,1,1,1,1,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 445eba1f-d624-4612-baba-f46560e3fc74, Fraction,0,0,0,0,0,0,0,0,0,0,0,1,1,1,1,1,0,0,0,0,0,1,1,1;

Schedule:Day:Hourly, 795c1ede-e9b3-4c74-b5f2-1e097a1777cd, Fraction,1,1,1,1,1,1,1,1,1,1,0,0,0,0,1,1,0,0,0,1,1,0,1,0;

Schedule:Day:Hourly, 5705f5d4-99d6-48ba-bbf3-53ecd38484ec, Fraction,0,1,1,1,1,1,1,1,1,1,1,1,0,1,0,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, a5563690-9c2f-46d2-9c86-66f477c4b9eb, Fraction,1,1,1,1,1,1,1,1,0,0,0,1,0,1,1,0,0,0,0,1,0,1,1,1;

Schedule:Day:Hourly, 521c8437-9d9c-48ce-98c0-ca1b6e028930, Fraction,1,1,1,1,1,1,1,1,0,0,0,1,1,1,1,1,1,1,0,0,0,0,0,0;

Schedule:Day:Hourly, 6cc1dd10-d4be-4fed-9dbf-40c5afab066e, Fraction,1,0,1,1,1,0,1,1,0,0,0,1,1,1,1,1,1,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 70f83d97-8563-44ae-8c90-54d0c3e2e653, Fraction,0,0,0,0,0,1,1,0,0,0,0,0,1,1,1,1,0,0,0,0,1,1,1,0;

Schedule:Day:Hourly, 36d53d1e-9647-4dca-880c-ebe5ae424f0c, Fraction,0,1,0,1,1,1,1,1,0,0,0,1,1,1,1,1,1,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 1347a47a-635e-44db-8095-ad33cd010bf4, Fraction,0,1,1,1,1,1,0,1,0,0,0,1,1,1,1,1,1,1,0,0,0,0,0,0;

Schedule:Day:Hourly, 4c90a1be-e6e6-4e11-8031-08983c24bd5a, Fraction,0,0,0,1,1,1,1,1,0,0,0,1,1,1,1,1,1,1,0,0,0,0,0,0;

Schedule:Day:Hourly, 3cd50061-53dd-46a6-81ac-84095c24f8b7, Fraction,0,0,0,0,1,1,1,1,0,0,0,1,1,1,1,1,1,1,0,0,0,0,0,0;

Schedule:Day:Hourly, cbbcf1aa-7bd9-4049-8100-ddac348a8daa, Fraction,0,0,1,1,1,1,1,1,0,0,0,1,1,1,1,1,0,1,1,1,0,1,1,1;

Schedule:Day:Hourly, f7d0874d-c516-4696-b21d-aaebb8ca0ea7, Fraction,0,0,0,0,1,1,1,1,0,0,1,1,1,1,1,1,1,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 33df1978-4deb-4061-b145-8be10ad441f1, Fraction,0,0,0,0,0,1,0,0,0,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0;

Schedule:Day:Hourly, fbc37800-2ce9-4e02-9a21-16118bb82d76, Fraction,0,0,0,1,1,1,1,0,0,0,0,1,1,1,1,1,1,1,0,0,0,0,0,0;

Schedule:Day:Hourly, b6091497-2c15-4ce2-b65b-0776d7db8506, Fraction,1,1,1,0,1,0,1,1,0,0,0,0,1,1,1,1,1,0,0,0,0,0,0,0;

Schedule:Day:Hourly, ebb1fba6-b601-4284-8c7a-3bd8816e5b52, Fraction,0,0,1,1,1,1,1,1,0,1,1,1,1,1,0,1,0,0,0,1,0,0,1,1;

Schedule:Day:Hourly, d1622a5d-a6f1-4f9e-8748-42444f31e21a, Fraction,1,1,1,1,1,1,0,1,0,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0;

Schedule:Day:Hourly, ce7b1e8d-c4a9-408f-bc3b-45fb3e9e81f5, Fraction,0,1,1,1,1,1,0,1,0,0,0,1,1,1,0,0,0,0,0,0,0,0,0,1;

Schedule:Day:Hourly, 93812771-9526-4847-8f30-68e40c401aeb, Fraction,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,0,1,0,0,1,1,1,1,1;

Schedule:Day:Hourly, 7fc6bea1-c453-4ec8-b1ca-d9f688935a09, Fraction,1,1,1,1,1,1,1,0,0,0,0,0,1,1,1,1,0,0,0,0,0,0,1,0;

Schedule:Day:Hourly, 8d4f26f5-0e57-4b83-b7c9-aeb408055154, Fraction,0,0,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0;

Schedule:Day:Hourly, 19b88fd0-e7b2-47fb-a242-3828c069f4db, Fraction,1,1,1,1,1,1,1,1,0,0,1,1,1,0,0,0,0,0,0,1,0,1,1,1;

Schedule:Day:Hourly, e957805f-7b57-496a-ad4a-f0b7a99e789a, Fraction,1,1,1,1,1,1,1,1,0,0,0,1,1,1,1,1,0,0,0,0,0,1,1,1;

Schedule:Day:Hourly, 4f02a80b-1a9d-45aa-a464-88012857e543, Fraction,1,1,1,1,1,1,1,1,0,1,1,0,1,1,1,0,0,0,0,1,1,1,1,1;

Schedule:Day:Hourly, 6cb6487b-181d-454a-9b4f-23ea288df57a, Fraction,1,1,1,1,1,1,1,1,0,0,1,1,1,1,1,1,1,1,0,0,0,0,0,0;

Schedule:Day:Hourly, 752dcd47-1207-4ae1-bbf7-b5deb686ab4f, Fraction,0,1,1,0,1,1,1,1,0,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 552f2eb1-6ed6-4d36-8595-dc75ea26995b, Fraction,1,1,0,1,1,1,1,1,0,0,1,1,1,0,0,0,1,1,0,1,1,1,1,1;

Schedule:Day:Hourly, c25076e2-83f9-43ec-a7ce-ec10a22b0316, Fraction,1,1,1,1,1,1,1,1,0,0,1,1,1,1,1,0,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 05e22307-fbe0-4413-a034-3744cf36dbe7, Fraction,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,0,1,0,0,1,1,1,1,1;

Schedule:Day:Hourly, e791d0cf-f39e-4005-808d-e845783313d4, Fraction,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,1,1,1;

Schedule:Day:Hourly, a7fe3f3c-4ade-4d9a-9512-5d5033069ae8, Fraction,1,1,1,1,0,0,0,0,0,0,1,1,1,1,1,1,1,0,0,0,0,0,0,0;

Schedule:Day:Hourly, d738bd74-4825-423d-8a09-65f1778f6944, Fraction,0,1,1,1,1,1,1,1,0,0,0,1,1,1,1,1,1,1,0,0,0,0,0,0;

Schedule:Day:Hourly, 31c99ba7-2945-4958-bace-90b5aec51a38, Fraction,0,1,0,0,1,0,1,0,0,0,1,1,1,1,1,1,1,0,0,0,0,0,0,0;

Schedule:Day:Hourly, e8edd560-691d-41cf-bb03-2a4d22a22ed3, Fraction,0,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0;

Schedule:Day:Hourly, 04d1a4b5-3376-44fc-b376-7cb6dc7f51b8, Fraction,0,0,0,0,1,0,0,0,0,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0;

Schedule:Day:Hourly, 40272faf-2325-47ea-ba44-43c57943bcb9, Fraction,0,0,0,0,1,1,0,1,0,0,1,1,0,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 6a9c3c01-03be-4e5c-9b7a-472494a076a6, Fraction,1,1,1,1,1,1,1,1,0,0,0,1,1,1,1,1,1,0,0,0,0,0,0,0;

Schedule:Day:Hourly, e3cc5353-eaee-4389-aca9-5e7eaef9c6c0, Fraction,0,1,1,1,1,1,1,1,0,0,1,1,1,0,0,0,0,0,0,0,0,0,0,1;

Schedule:Day:Hourly, f2156fc8-cdda-4206-9231-c78dc6a6b3b7, Fraction,1,1,1,1,1,1,1,1,0,0,1,1,1,1,1,1,1,0,1,0,0,0,0,0;

Schedule:Day:Hourly, aa200953-068d-4a07-9bb0-c4b37b021b6b, Fraction,0,0,0,0,1,1,0,0,0,0,1,1,0,0,0,1,1,0,0,1,1,1,1,1;

Schedule:Day:Hourly, 6e956e07-b0e8-48f5-a229-809bd748cecc, Fraction,1,1,1,1,1,1,1,1,0,0,0,1,1,1,1,0,0,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 1a1e912c-07d4-4f61-90d5-0b17f3ad34df, Fraction,1,1,1,1,1,1,1,1,0,0,0,1,1,1,1,0,1,1,0,0,0,0,0,0;

Schedule:Day:Hourly, 74e100af-d916-4986-a743-59a1bea8542a, Fraction,0,0,0,0,1,0,0,0,0,1,0,1,1,1,0,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 3af436c9-0733-4cc0-8ac1-8ca0b9222e7b, Fraction,1,1,1,1,1,1,1,1,1,0,0,1,1,1,1,1,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, b06e3eb3-9604-4807-bd0d-7fb5b999f241, Fraction,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 32a83287-0554-4d9c-9d8f-18181e8ce7f6, Fraction,1,1,1,0,1,1,0,1,0,0,0,1,1,1,0,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 16dc94f1-fd5a-408f-878e-9787abd902d3, Fraction,0,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0;

Schedule:Day:Hourly, 732e77de-6dc6-4469-b5eb-75d091f2134b, Fraction,0,0,0,0,1,0,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0;

Schedule:Day:Hourly, 4bd78c04-3244-4367-a556-51576fba4607, Fraction,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0;

Schedule:Day:Hourly, ee1e9c92-2daa-4f5e-8601-b6b2b0ee5710, Fraction,0,0,0,0,1,0,1,0,0,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0;

Schedule:Day:Hourly, ae3bcc72-9964-432c-9a2c-8f971146579a, Fraction,0,0,0,0,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0;

Schedule:Day:Hourly, 5699ba8f-58e2-43e5-b745-ee9f3af0dba6, Fraction,0,0,0,0,0,0,0,0,1,1,1,1,1,1,0,0,0,0,0,1,0,0,0,0;

Schedule:Day:Hourly, 0619a294-0275-469f-b7bc-4ec2037575ae, Fraction,0,1,0,0,1,0,1,1,0,1,1,1,1,0,1,0,0,0,0,0,0,0,0,1;

Schedule:Day:Hourly, f895e444-e07a-450f-b1e1-37adfff5f1c2, Fraction,1,0,1,1,1,1,1,0,0,1,1,1,0,0,1,1,1,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 4f516ba6-66e9-434b-88d3-dcb990c449b5, Fraction,1,1,0,1,1,1,1,1,0,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 87dd94cc-9ce7-4f0b-9e74-cc15da6f797a, Fraction,0,1,1,1,1,1,1,1,0,1,1,1,0,1,1,1,0,1,0,1,1,0,1,0;

Schedule:Day:Hourly, a7f14202-acd8-4ea9-9fee-97cd93e6c15f, Fraction,1,1,1,1,1,1,1,1,0,0,0,0,1,0,0,0,0,0,0,0,0,0,1,0;

Schedule:Day:Hourly, 6cb88152-a7a0-45a3-b40f-5ecddc8d7f71, Fraction,1,1,0,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0;

Schedule:Day:Hourly, 8b6010d1-59d2-479c-97b8-50dc53b60218, Fraction,0,0,0,0,0,0,0,0,0,1,1,0,0,1,1,0,0,0,0,0,0,1,1,1;

Schedule:Day:Hourly, b10c6d95-c5ba-47b4-bf75-e42cc68d60f1, Fraction,1,1,1,1,1,1,0,0,0,0,1,1,1,1,1,1,1,1,0,0,0,0,0,0;

Schedule:Day:Hourly, 6c1b08c8-2e6f-429e-99aa-9761f9929320, Fraction,0,0,0,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,0,0,0,0,0,0;

Schedule:Day:Hourly, 5c117f11-edd9-4f2c-b71e-b313a66236d7, Fraction,0,0,0,1,1,1,0,0,0,0,0,0,1,1,0,0,1,1,0,0,0,1,1,1;

Schedule:Day:Hourly, a78ec798-3014-4c5e-b735-91c5d17cc770, Fraction,1,1,1,1,1,1,1,1,0,1,1,1,0,0,0,0,0,0,0,0,0,0,0,1;

Schedule:Day:Hourly, 2f318e1a-7371-4dc2-a9b7-577b3fb742ce, Fraction,1,1,1,1,1,1,1,1,1,0,0,0,1,1,1,1,0,0,0,0,0,0,1,1;

Schedule:Day:Hourly, 801bcb79-8b6d-4960-b693-a2ba06ad6a04, Fraction,1,1,1,1,1,1,1,1,0,0,1,1,1,1,1,1,1,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 6b729d0f-4583-4f60-bbf7-e70aff4348c9, Fraction,1,1,1,1,1,1,1,1,0,0,1,1,1,1,0,0,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 391f6e2f-0712-47ce-87f0-0a6ae218faf9, Fraction,1,1,1,1,1,1,1,1,0,0,1,1,1,1,0,0,0,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 48d7d534-e6b8-447c-ac50-20cc621a3d68, Fraction,0,0,0,0,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1;

Schedule:Day:Hourly, 2186533d-5b30-47f4-9c1d-26b61335d2de, Fraction,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0;

Schedule:Day:Hourly, c3674c65-2930-47d4-b0e6-c83ba70cf9ba, Fraction,0,0,0,0,0,0,0,0,0,0,1,1,1,1,1,0,0,0,0,0,0,1,1,1;

Schedule:Day:Hourly, 5afd6c6a-99c4-482d-a899-da60f4893e34, Fraction,1,1,1,1,1,1,1,1,1,0,0,0,1,1,1,1,1,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 9b7e8215-8fac-4fd3-a6e6-1acb39cfb5bb, Fraction,0,1,0,0,0,1,1,1,0,0,1,1,1,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 0661b327-7a4b-4225-a224-c7c8541ebc75, Fraction,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,1,1,0,0,0,0,0,0;

Schedule:Day:Hourly, 000271fd-f23e-44b1-862e-7f7e5bcb5388, Fraction,0,0,0,1,1,0,0,0,0,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, be49d39d-d155-4f6c-84bd-ffc14458faa6, Fraction,0,0,0,0,0,0,0,0,0,1,1,1,0,0,0,0,0,0,0,0,1,1,1,1;

Schedule:Day:Hourly, a35847a5-bdd9-404c-98a2-55d8c0ab13c2, Fraction,1,1,1,1,1,1,1,1,0,0,1,1,1,1,1,1,1,1,1,0,0,0,0,0;

Schedule:Day:Hourly, c5a63f66-2586-4c2d-b5ea-fb0ac0e0eea5, Fraction,0,1,1,1,1,1,0,0,0,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 370ee237-5733-4cf2-8669-db03491d6c97, Fraction,0,1,1,1,1,1,1,1,1,0,0,1,1,1,1,1,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 16dbf814-fb88-489c-b510-9b7e64cbec0a, Fraction,0,0,0,0,0,0,0,0,0,0,0,0,1,1,1,1,0,0,0,0,0,0,0,1;

Schedule:Day:Hourly, 3577b944-185a-4b33-bcec-75eb407ac093, Fraction,0,0,0,0,0,0,0,0,0,0,0,0,1,1,1,1,1,1,0,0,0,0,0,0;

Schedule:Day:Hourly, d6e28079-73e1-40e8-8535-b0c4aa2ddf3b, Fraction,0,0,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 2e1b31e9-27e0-43c1-8e28-fc4737aeb8ac, Fraction,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1;

Schedule:Day:Hourly, 6cded987-9236-411a-b8e6-5c990b92f9c6, Fraction,0,0,0,1,1,1,1,1,1,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0;

Schedule:Day:Hourly, d7e4514d-13d5-4457-ad43-494f15173e64, Fraction,0,0,0,1,1,1,1,1,0,0,1,1,1,1,1,1,1,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 23a7472f-1032-4de9-8721-5942b3767b18, Fraction,0,1,1,1,1,1,1,0,0,0,1,1,1,1,1,1,1,1,0,0,0,0,0,0;

Schedule:Day:Hourly, cbb36e25-c8ba-4894-8889-73ac0f065851, Fraction,0,0,0,0,0,0,0,0,0,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 0c7e18e9-3e15-4617-9277-fe11d716414c, Fraction,0,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,0,0,0,0,0,0;

Schedule:Day:Hourly, 45895c9d-230e-420d-afe9-c33c6b2a5401, Fraction,0,1,0,1,0,0,0,1,0,0,1,1,1,1,1,1,1,1,1,0,1,1,0,0;

Schedule:Day:Hourly, 78845c74-9c95-4dab-8f9e-c8301e5c1ada, Fraction,0,0,0,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,0,0,0,0;

Schedule:Day:Hourly, 245c7168-4c56-45d3-b860-a61e01dd92a4, Fraction,0,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 73e10f4c-df2e-491c-bf3e-dc4a375c98b2, Fraction,0,0,0,0,0,0,0,0,0,0,1,0,0,1,1,1,1,1,1,0,0,0,0,0;

Schedule:Day:Hourly, b86c521b-3f55-40d7-b7de-c4e9b6572788, Fraction,0,0,0,1,1,0,0,0,0,1,1,1,1,0,0,0,0,0,0,0,0,0,1,0;

Schedule:Day:Hourly, d6287a59-6977-4231-b873-7e4115b0c1f9, Fraction,0,1,1,1,1,0,1,1,0,0,0,0,1,1,1,1,1,1,1,0,0,0,0,0;

Schedule:Day:Hourly, f03ce519-5f53-48aa-8355-35d4624b0756, Fraction,0,1,0,0,1,0,1,0,0,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0;

Schedule:Day:Hourly, 82e24801-b69f-45b3-b521-3b2d9a7dbb8e, Fraction,0,0,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0;

Schedule:Day:Hourly, c3e87af8-951c-4df4-87f2-99d0216f4ac0, Fraction,0,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0;

Schedule:Day:Hourly, 82d1f006-f32a-4eef-8e82-f058a0c653c8, Fraction,0,0,0,0,0,0,0,1,0,1,0,0,1,1,1,0,0,1,0,0,0,0,0,0;

Schedule:Day:Hourly, 5d4aa3a1-46cf-482b-bab5-c3f6d57726cc, Fraction,0,0,0,1,1,1,1,0,0,0,0,1,1,1,1,1,1,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 4c8a9034-ca63-4330-9c32-5def901b78e1, Fraction,0,1,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,0,1,0,0,0;

Schedule:Day:Hourly, c99c27a1-6d7b-4084-89fb-9ad229545dae, Fraction,0,0,0,0,0,0,0,0,0,0,0,1,1,1,1,1,1,0,1,1,1,1,1,0;

Schedule:Day:Hourly, 541e4b6c-232c-4203-bbaf-bb828c794992, Fraction,0,1,1,0,1,0,0,1,0,0,0,1,1,1,0,0,1,0,0,1,1,1,1,0;

Schedule:Day:Hourly, db662a65-b3c1-496e-945f-6beeac43bc67, Fraction,1,1,1,1,1,1,1,1,0,0,0,1,1,1,1,1,1,1,0,0,0,0,1,1;

Schedule:Day:Hourly, 320eb6be-55ff-4bdc-aeca-5b0c615f5faa, Fraction,0,1,0,0,1,1,1,1,0,0,1,1,1,0,0,0,0,1,0,1,1,0,1,1;

Schedule:Day:Hourly, bd76e356-e506-4f41-bf3f-a4268dd07b50, Fraction,1,1,1,1,0,0,0,0,0,0,0,1,1,0,1,1,1,1,1,0,0,0,0,0;

Schedule:Day:Hourly, f50b9896-3e0d-4fe2-b1d6-3f0e9883024b, Fraction,0,0,0,0,1,1,1,1,1,0,1,1,1,0,1,1,1,0,0,0,0,0,0,0;

Schedule:Day:Hourly, adca1d87-14c8-4b98-81f9-83e96c58b80e, Fraction,0,1,1,1,1,1,1,1,0,0,0,1,1,1,1,1,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, da31c129-2013-4e8c-a2eb-0e99663f70cf, Fraction,0,0,0,0,0,0,0,0,0,0,0,1,1,0,1,1,1,1,0,0,0,0,0,0;

Schedule:Day:Hourly, 77f55809-49cd-497d-8716-0810847b74e4, Fraction,0,0,0,0,0,0,0,0,0,1,0,1,1,1,1,1,1,1,0,0,0,0,0,0;

Schedule:Day:Hourly, 9529d881-1d58-4fd5-98b2-557b95cbb25e, Fraction,0,0,0,0,0,0,0,0,0,0,1,1,1,0,1,1,1,1,0,0,0,0,0,0;

Schedule:Day:Hourly, 117da6c0-aa0c-4931-8f82-098062c88b28, Fraction,0,0,0,0,0,0,1,1,1,0,1,0,0,0,0,0,0,0,0,1,0,0,0,0;

Schedule:Day:Hourly, 0b3f2a85-f4fd-4bc5-869e-4c492d2ef7cc, Fraction,1,0,0,0,1,0,0,0,0,0,1,1,0,1,1,1,1,0,0,0,0,0,0,0;

Schedule:Day:Hourly, a9864f80-f17e-4a41-998d-28fde4e042f0, Fraction,0,0,0,0,0,0,0,0,0,1,1,1,0,0,1,1,1,1,0,0,0,0,0,0;

Schedule:Day:Hourly, e19bfe02-f1ae-4d82-aa2a-02a573e9c0a2, Fraction,0,0,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0;

Schedule:Day:Hourly, 1a410066-4264-4c74-a8bf-b4e41eb629ea, Fraction,0,0,0,0,0,0,0,0,0,1,1,1,0,0,1,1,1,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 2f728301-7c73-4331-afd5-4c87fea358d9, Fraction,0,0,0,0,1,0,0,0,0,0,1,1,1,1,1,1,1,1,0,0,0,0,1,0;

Schedule:Day:Hourly, 068cef6e-f549-421b-a2ea-259443d9aced, Fraction,0,1,1,1,1,1,1,0,0,0,1,1,1,0,0,0,0,0,1,1,1,1,1,1;

Schedule:Day:Hourly, ec6ddc03-490a-4d18-bc96-2397afe29e3e, Fraction,1,1,1,1,1,1,0,0,0,0,1,1,1,0,1,1,1,1,0,0,0,0,0,0;

Schedule:Day:Hourly, aa0ae694-e033-4f4e-ad33-66ab06340f38, Fraction,0,1,1,1,1,1,1,1,0,0,0,0,0,0,1,1,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 16205f95-7ea1-4fc6-8c04-bd204729a887, Fraction,1,0,1,1,1,1,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, addf563d-5a31-415b-a24a-daf946d898cc, Fraction,1,1,1,1,1,1,1,1,1,1,0,0,1,0,0,0,0,0,0,0,0,0,0,1;

Schedule:Day:Hourly, a5a47706-80b8-4563-b8d2-9d1dd8df3631, Fraction,1,1,1,1,1,1,1,1,0,0,0,0,0,0,1,1,0,0,0,0,1,0,0,1;

Schedule:Day:Hourly, 9745599f-ecdc-4370-84d4-48c70d651d39, Fraction,1,1,1,1,1,1,1,1,0,0,0,0,0,0,1,1,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, cbb50865-e46b-4d34-bf0d-10324556d05f, Fraction,0,1,0,1,1,1,1,1,0,0,0,1,1,1,0,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 6e24eacf-f7bc-49dc-a342-f517a5fd3043, Fraction,0,1,1,1,1,1,1,1,1,0,0,1,1,1,1,1,1,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 37e4ad80-5de3-4b09-b78c-0cf0a482b5e9, Fraction,0,0,0,1,1,1,1,1,0,0,0,1,1,1,1,1,1,1,1,0,0,0,0,0;

Schedule:Day:Hourly, 7783495b-d36e-4288-8516-7d896536fb01, Fraction,0,0,0,1,1,1,1,1,0,0,1,1,1,0,1,1,1,0,1,1,1,1,1,1;

Schedule:Day:Hourly, 8e81e3c4-ca50-42e7-a426-7e78038a02e8, Fraction,1,0,1,1,1,1,1,1,0,0,0,0,1,0,1,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, df1bf796-ce42-415e-938a-6bd4d340bd25, Fraction,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,1,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 2e3d2427-3dbe-404a-9892-1945da621810, Fraction,0,0,0,0,1,0,0,0,0,0,0,1,1,1,1,1,1,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 4b5b4895-a107-4b30-8298-ddc8a0559576, Fraction,0,0,0,0,1,0,0,0,0,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 3222b860-d494-4f9f-a081-641aafa66262, Fraction,1,1,1,1,1,1,1,1,1,0,0,1,0,1,1,1,1,1,1,0,0,0,0,1;

Schedule:Day:Hourly, 910c827e-f24e-4da6-9bbf-1b2342f226e8, Fraction,1,1,1,1,1,1,1,1,0,0,0,0,0,0,1,1,1,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 8549f14c-0855-49d8-9b03-a07c90777d53, Fraction,0,0,1,0,0,0,0,1,0,0,0,0,0,1,1,1,1,0,0,0,0,0,1,0;

Schedule:Day:Hourly, 133c55bc-0886-4dd5-b092-0719ee43a07b, Fraction,0,0,1,1,1,1,1,1,0,0,0,1,1,1,1,1,1,1,0,0,0,0,0,0;

Schedule:Day:Hourly, 6e7f5253-d9a6-4470-a926-2be0c397a325, Fraction,0,0,1,1,1,1,1,1,0,0,1,1,1,1,1,1,1,1,1,0,0,0,0,0;

Schedule:Day:Hourly, e587ac14-2242-4539-b52f-046d7c35531b, Fraction,0,0,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0;

Schedule:Day:Hourly, e7b6f415-d14f-49cc-aec8-488b7eee7e0a, Fraction,0,0,1,1,1,1,1,1,0,0,1,1,1,1,1,1,1,1,0,0,0,0,0,0;

Schedule:Day:Hourly, 58d054f5-8ed8-47bb-8676-fa43d997256b, Fraction,0,0,1,1,1,1,1,1,0,1,0,1,1,1,1,1,1,1,0,0,0,0,0,0;

Schedule:Day:Hourly, 0a2f3c27-62ff-4527-9d53-ae546242a73a, Fraction,0,0,0,0,0,0,0,0,0,0,0,1,1,1,1,1,1,1,0,0,0,0,0,0;

Schedule:Day:Hourly, 7cd2d801-11ea-4548-b6d1-b6506767ebe2, Fraction,0,0,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 71a1b2d1-f7b0-44c0-9a9b-f3a84e9ce147, Fraction,0,1,1,1,1,1,1,1,1,1,1,1,0,0,0,1,1,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 93c727ed-cea7-4f93-98e3-06570e63334e, Fraction,0,1,0,1,1,1,1,1,1,0,0,0,1,1,1,1,1,0,0,0,0,0,0,1;

Schedule:Day:Hourly, bfe82550-5d3c-40f7-b00f-b25a99b5ffb8, Fraction,0,0,0,1,1,1,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, c7ab0060-c3ff-4c8d-9772-2b8c773ebf88, Fraction,1,1,1,1,1,1,1,1,0,0,0,1,1,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 99712ee7-af91-41a6-a600-5bd5d8756227, Fraction,0,0,0,0,0,0,1,1,0,0,0,0,1,1,1,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 78acb9c8-e45c-4526-824f-0267ea7e5401, Fraction,0,0,1,1,1,1,1,1,0,0,0,0,1,1,1,1,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 4c2a4c3e-d2eb-4f11-b7c2-d9d4b67e1052, Fraction,0,0,0,1,1,1,0,0,0,0,0,1,1,1,1,1,1,1,0,0,0,0,0,0;

Schedule:Day:Hourly, ed23c1d3-8170-4ab0-95cb-95a53d00f3f0, Fraction,0,0,0,1,1,1,0,0,0,0,1,1,1,1,1,1,1,1,1,0,0,0,0,0;

Schedule:Day:Hourly, 30214242-c64c-4fd1-8234-5cc6a37608e6, Fraction,0,0,0,0,0,1,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, cbe92a6e-6167-49fa-ae0e-3d90e083cc50, Fraction,0,0,0,0,0,0,0,0,0,0,0,0,1,0,1,1,1,1,0,0,0,0,0,0;

Schedule:Day:Hourly, 6c9b60de-de7c-483b-8e51-c4f6ecb3116a, Fraction,0,0,0,0,0,1,1,1,0,0,0,1,1,1,1,1,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, b5fe1d0d-9058-475e-89de-cdebf12a91d0, Fraction,0,0,0,0,0,0,0,0,0,1,0,1,1,1,0,1,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, b1910894-dac4-4b9f-be70-22a9c1fe87ea, Fraction,0,0,0,0,1,0,1,0,0,0,1,1,1,0,1,1,1,0,0,0,1,1,1,1;

Schedule:Day:Hourly, f96e8ff8-799c-49d9-a2f3-2ad9dd3c5e10, Fraction,1,1,0,0,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 56ac08d1-ce6c-445c-9e30-c910de6ba123, Fraction,0,0,0,0,0,1,0,1,0,0,0,1,1,1,1,1,0,0,0,1,1,1,1,1;

Schedule:Day:Hourly, c6e81edc-0846-45c9-b1f7-add0e008eaea, Fraction,1,1,1,0,0,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 64e38b9a-768f-4422-9721-c406ecda144e, Fraction,0,0,0,0,1,0,1,1,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 1c73fa92-437e-4aea-95be-9427d51b31ac, Fraction,0,0,0,1,0,0,0,0,0,0,0,1,1,0,1,1,0,1,0,0,0,0,0,0;

Schedule:Day:Hourly, e568e8fb-fe7c-4a3e-beae-9c118d69ac6e, Fraction,0,0,0,0,0,0,0,0,0,0,0,1,1,0,0,0,0,0,0,0,0,0,0,1;

Schedule:Day:Hourly, 8a3a1680-dce5-4ad8-8cc5-969c31d26625, Fraction,1,0,1,1,1,1,1,1,0,0,0,1,1,1,1,1,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 8ca0e83e-e703-484e-be3e-9afa4396e193, Fraction,0,1,1,1,1,1,1,1,0,0,1,0,0,0,1,0,0,0,0,0,1,1,1,1;

Schedule:Day:Hourly, 3792e610-030f-486c-90b6-2215a9c24fa0, Fraction,1,1,1,0,1,0,0,0,0,0,0,0,1,1,1,1,0,1,0,0,0,0,0,0;

Schedule:Day:Hourly, e1c9b63e-0a0a-4a12-9708-9543138f7fe9, Fraction,0,0,0,0,0,0,1,1,0,0,0,1,1,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 22a0d7b4-e8ee-4c76-9aac-7ee31b84feda, Fraction,0,1,1,1,1,1,0,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, c55c88a6-c3db-4699-9a4f-e533d90236eb, Fraction,0,0,0,1,0,1,1,0,0,0,0,1,0,1,1,1,1,1,1,0,0,0,0,0;

Schedule:Day:Hourly, 5764238b-2b73-4a4f-ad75-5e04dac4a4e7, Fraction,0,0,0,1,1,1,0,0,0,0,0,0,1,1,1,1,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 5de6701f-e50b-43c7-9c1a-c540eb0ed75b, Fraction,0,1,1,1,1,0,1,1,0,0,0,1,1,1,1,1,1,1,1,0,0,0,0,0;

Schedule:Day:Hourly, e1f5ee25-db57-439e-a34d-db4fcd72e19f, Fraction,0,0,0,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,0,0,0,0,0;

Schedule:Day:Hourly, a030a653-0381-4c0a-8a33-6869d56c61bc, Fraction,0,0,1,1,1,0,0,1,0,0,1,1,1,1,1,1,1,1,1,1,0,0,0,0;

Schedule:Day:Hourly, 960c1572-5374-42db-9046-0ef2f1ef50ca, Fraction,0,0,0,0,0,0,0,1,0,0,1,1,1,1,1,1,0,1,1,1,1,1,0,0;

Schedule:Day:Hourly, be64c9d8-2fd7-4dc2-bc49-37cbb8602854, Fraction,0,0,0,0,0,0,0,0,0,1,0,1,1,1,0,0,0,0,0,0,0,0,1,1;

Schedule:Day:Hourly, dd06199a-52a4-4c5d-b59b-ef1501699c32, Fraction,1,1,1,1,1,1,1,1,1,0,1,0,0,1,0,0,0,0,0,1,0,0,0,1;

Schedule:Day:Hourly, 7518ee75-218f-42a1-b8eb-8ba80607c360, Fraction,1,1,1,1,1,1,1,1,0,0,0,1,1,1,0,0,1,1,0,0,0,0,0,1;

Schedule:Day:Hourly, 8a1bc56f-13c4-4ccd-9bb2-431121020df6, Fraction,0,0,0,0,0,0,0,0,0,0,1,0,1,1,1,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 4b2e880b-d26c-493f-b7bf-a540a8475d19, Fraction,0,1,1,1,1,1,1,1,1,0,1,1,1,1,1,0,0,0,0,1,0,1,1,1;

Schedule:Day:Hourly, b89e9000-7da6-4b1b-8e1e-167913ec14b8, Fraction,0,0,0,0,1,1,1,1,1,1,1,0,0,0,0,0,0,0,1,0,0,0,0,0;

Schedule:Day:Hourly, be3df8b9-3314-4485-abdf-312ff1317cff, Fraction,0,1,0,0,1,0,0,1,0,0,1,1,1,0,0,1,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 62e3e170-1d40-4bb6-bbee-0d42ec7d97e2, Fraction,0,0,0,0,1,1,1,1,0,0,1,1,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 043d72b7-162f-44df-b48d-ecdac2ef8b6f, Fraction,0,0,0,0,0,1,0,0,0,1,0,1,1,1,1,1,0,0,0,0,0,0,0,1;

Schedule:Day:Hourly, 527c97ff-1d47-41c4-98d0-e92f04f17544, Fraction,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 72f1183f-cad5-44df-8bfd-f3d16fbc245c, Fraction,0,0,0,0,0,0,0,0,0,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, d0f222d3-dc82-4779-b7e9-5bbbca209b39, Fraction,0,1,0,0,1,1,1,1,0,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0;

Schedule:Day:Hourly, 9562eb76-1c17-4b38-bcd2-0b5fa4b16c97, Fraction,0,0,1,1,1,1,1,1,0,0,0,0,0,1,0,1,1,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 17089e23-4fb5-467f-8584-b7cd9ac0fd4c, Fraction,0,0,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,1,0,0,0;

Schedule:Day:Hourly, de7631e0-d2d0-4ef5-8553-2cecc53ec344, Fraction,1,1,1,1,1,0,0,0,0,0,0,1,1,1,1,1,1,0,0,0,0,0,0,0;

Schedule:Day:Hourly, fbf83ff0-ce3b-4bf7-b0ca-ba66a47de80c, Fraction,0,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 9b9975a3-9d40-40f0-a16c-f174eb67d082, Fraction,0,1,0,0,1,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 0a6da42c-64c4-465f-a450-deb7c99fbb4a, Fraction,0,1,1,1,1,1,1,1,1,1,0,0,0,0,0,1,1,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 7aaeb1da-301c-4ed6-9ee2-45e889008798, Fraction,1,1,1,0,1,1,1,1,0,0,1,1,1,1,1,1,1,1,0,0,0,0,0,0;

Schedule:Day:Hourly, 5f9a137d-26f2-4b2a-ba43-cbbc8e4bdea0, Fraction,0,1,0,0,0,0,0,0,0,0,1,0,0,0,1,1,1,1,1,0,0,0,0,1;

Schedule:Day:Hourly, 38e37989-2398-44e5-b477-8b33ae5338b5, Fraction,1,1,1,1,1,0,1,1,1,0,0,0,0,1,1,0,0,0,0,0,0,0,0,1;

Schedule:Day:Hourly, 38dcba13-f8c9-4a3d-b2dd-5d67582723b8, Fraction,1,1,1,1,1,1,0,0,0,0,0,1,1,1,1,1,1,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 78a7dd24-6dd8-46bf-8a67-1a2a35128c9b, Fraction,0,1,1,1,1,1,1,0,0,0,0,1,1,1,1,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 25c959fa-2b45-4741-b170-c6ba072dd97e, Fraction,0,0,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0;

Schedule:Day:Hourly, fadc1dea-d90e-48e3-8637-499f282e3403, Fraction,0,0,1,1,1,1,1,0,0,0,1,1,1,1,0,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 313731ce-c7df-472e-9bd9-8085fefb7663, Fraction,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,1,1,1,1,1,1;

Schedule:Day:Hourly, 811bab29-e293-414b-a951-ca99fc4e803a, Fraction,1,1,1,1,1,1,1,0,0,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, c3aebf8e-4e97-4ef6-81f3-f81eb86b9189, Fraction,1,1,1,1,1,1,1,1,0,1,1,0,0,0,1,1,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 0a06fd7e-6abe-4e09-8064-765f7de4bac5, Fraction,0,0,0,1,1,1,0,0,0,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0;

Schedule:Day:Hourly, 2c4f1c33-f3aa-4f95-964b-b4c9803a64cc, Fraction,0,0,0,0,0,0,0,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0,1;

Schedule:Day:Hourly, 13de2850-6eb8-4c8e-a53c-c38e3759f3f9, Fraction,1,1,1,1,1,1,1,1,0,0,0,1,1,1,1,0,0,0,1,1,1,1,1,1;

Schedule:Day:Hourly, f5f1666c-0ea6-4e4e-afb4-9f387512ecd7, Fraction,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,1,1,1,0,1;

Schedule:Day:Hourly, 90ac5b96-1ca6-4962-bad7-65617176d41b, Fraction,1,1,1,1,1,1,1,1,0,0,1,1,0,1,0,0,0,0,0,0,0,0,0,1;

Schedule:Day:Hourly, 20cd73e7-b224-4d58-8250-453002f3b639, Fraction,1,1,1,1,1,1,1,0,0,0,1,0,0,0,0,0,0,0,0,1,1,1,1,1;

Schedule:Day:Hourly, 7a219ba2-e6d2-4560-b61c-8f5ac572d0e5, Fraction,1,1,1,1,1,0,0,0,0,0,1,1,1,1,1,1,1,0,0,0,0,0,0,0;

Schedule:Day:Hourly, d26217c0-3491-4b17-bad9-d09e690c4ce1, Fraction,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,1,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 15aa4b00-aea8-492d-8407-84069585c00b, Fraction,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,1,1,1;

Schedule:Day:Hourly, 2c278a05-ad61-4ea0-bd11-18e0b93217db, Fraction,1,1,1,1,1,1,1,0,0,0,1,1,1,1,1,1,1,0,0,0,0,1,1,1;

Schedule:Day:Hourly, 4d8f8f77-8096-4425-a9fe-c190059fd98f, Fraction,1,1,1,1,1,1,1,1,0,0,1,1,1,1,0,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 021f1b1c-5f70-4d4f-a917-467f3ab56372, Fraction,1,1,1,1,1,1,1,1,1,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 11480428-1dc7-49b0-99b0-500ae153328d, Fraction,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1;

Schedule:Day:Hourly, cec5fd78-39d1-4132-9b29-7336b28681d3, Fraction,1,1,1,1,1,1,1,1,0,0,1,1,1,1,1,1,0,0,0,0,0,0,1,1;

Schedule:Day:Hourly, 9f2a28cd-66df-48c3-a6d9-0ef3d1226745, Fraction,1,1,1,1,1,1,1,0,0,0,1,1,1,0,0,0,0,1,1,1,1,1,1,1;

Schedule:Day:Hourly, d263332c-0f20-4376-83ce-24b8c7f8a564, Fraction,1,1,1,1,1,1,1,1,0,0,1,1,1,1,1,1,1,0,0,0,0,0,0,1;

Schedule:Day:Hourly, f8f9b980-2e0d-46a8-87e5-70e67581affb, Fraction,1,1,1,1,0,1,1,0,0,0,0,1,1,1,1,1,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 04f97605-40b1-4dd7-8499-eba1631f6952, Fraction,0,0,0,0,0,1,1,1,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, ee89a5f3-802f-49b4-99a4-1cf81b1105bf, Fraction,1,1,1,1,1,1,1,1,0,0,1,1,1,1,0,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, cf26290f-e2e8-4b1f-9868-67e87a6fdb88, Fraction,0,0,0,0,0,0,0,1,0,0,0,0,0,1,0,0,0,0,0,0,0,0,1,1;

Schedule:Day:Hourly, 90c88a64-71c4-482f-9f0b-d2f6b7ea98c7, Fraction,1,1,1,1,1,1,1,1,0,0,0,1,0,0,0,0,0,0,0,0,0,1,1,1;

Schedule:Day:Hourly, c0106ac9-53de-43dd-bfa1-1653cb1a4ecb, Fraction,1,1,1,1,1,1,1,1,0,0,0,0,1,1,1,0,0,0,0,0,0,0,1,1;

Schedule:Day:Hourly, ee789233-c078-4007-a06d-aa57babdbea3, Fraction,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, fba2af44-a50c-4b41-8590-6450bd3310a9, Fraction,1,1,1,1,1,1,1,1,1,0,0,0,1,1,0,0,0,0,0,1,1,1,1,1;

Schedule:Day:Hourly, cd1d874a-beca-448c-a9e2-91267d8190ff, Fraction,1,1,1,1,1,1,1,1,0,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 5d399e8e-57ac-475c-9d6b-15191155d941, Fraction,1,1,1,1,1,1,1,1,0,0,1,0,0,0,0,0,0,0,1,1,1,1,1,1;

Schedule:Day:Hourly, 4ce60e64-8417-4594-a996-75e9f667da5a, Fraction,1,1,1,1,1,1,1,1,1,0,0,0,0,1,0,0,0,0,1,1,1,1,1,1;

Schedule:Day:Hourly, 89e95b55-0a53-4707-92be-b42a70eac723, Fraction,1,1,1,1,1,1,1,1,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,1;

Schedule:Day:Hourly, 8aee6a24-f950-4674-8084-fad4fad0910b, Fraction,1,1,1,1,1,1,1,1,1,0,0,0,1,1,1,1,0,1,1,1,1,1,1,1;

Schedule:Day:Hourly, c7097728-b15d-4729-bf87-fa296663059e, Fraction,1,1,1,1,1,1,1,1,0,0,1,1,0,0,0,0,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, a7fe8867-90e7-4cd9-999b-4b12d002f53f, Fraction,1,1,1,1,1,1,1,1,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 480fa571-bd1e-41c5-9f45-321103e07758, Fraction,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 4cd1b265-7780-4dab-9e4a-0606aaa53f2c, Fraction,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,1,1,1,1,1,1;

Schedule:Day:Hourly, 2f52294a-348c-4c2b-832c-da90e9aa1c5a, Fraction,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 169b3f7c-e7f5-46b8-a6bb-24da664deb7b, Fraction,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,1,1,0,0,0,0,1,1;

Schedule:Day:Hourly, 5fd22a9b-c18b-4093-975e-b50c7c07103a, Fraction,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,1,1,1,1,1;

Schedule:Day:Hourly, 6e32b673-884b-4771-bef9-db1f5fb1aec6, Fraction,1,1,1,1,1,1,1,0,0,0,1,1,1,1,1,1,1,0,0,0,0,0,0,0;

Schedule:Day:Hourly, a56e84fa-161d-4deb-bb3c-dde40c4706f6, Fraction,0,1,1,1,1,1,1,1,0,0,1,0,1,1,1,0,0,0,0,0,0,0,0,1;

Schedule:Day:Hourly, 3d8cf520-2bb0-4613-a625-28faa9881011, Fraction,1,1,1,1,1,1,1,1,0,0,0,1,1,1,0,0,0,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 56340903-2776-43c8-9448-3bd96527363b, Fraction,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0,1,1,1;

Schedule:Day:Hourly, de7a4bbf-f5f5-4b0a-88e1-b8cecaf52c61, Fraction,1,1,1,1,1,1,1,1,0,0,1,1,1,1,1,1,1,1,0,0,0,0,1,1;

Schedule:Day:Hourly, 01c90281-0a78-4e5f-843d-f661df131ed2, Fraction,1,1,1,1,1,1,1,1,0,0,1,0,0,0,1,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 5b028ee2-afda-477b-99b5-892b11946f03, Fraction,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 7408452c-8d8a-4903-93eb-b1edc3acffdd, Fraction,1,1,1,1,1,1,1,1,0,0,0,1,1,0,0,0,0,0,0,0,1,1,1,1;

Schedule:Day:Hourly, 41c4e9a2-6305-48c7-85f1-3043b6027ec0, Fraction,1,1,1,1,1,1,1,1,0,0,1,1,1,1,0,0,1,0,0,0,0,1,1,1;

Schedule:Day:Hourly, f2209ef1-5293-4a84-9c5c-c12b430c3cfe, Fraction,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,0,0,0,0,0,1,1;

Schedule:Day:Hourly, 06be9b7b-767e-4379-a638-94f8ea3acfd0, Fraction,1,1,1,1,1,1,1,1,0,0,1,1,1,0,1,1,0,0,1,1,1,1,1,1;

Schedule:Day:Hourly, a80a0d9f-2458-41ba-b88a-c2b41f4869cd, Fraction,1,1,1,1,1,1,1,1,1,0,0,0,0,1,0,0,0,0,0,0,0,1,1,1;

Schedule:Day:Hourly, 46934549-7279-4edf-8e1f-695edf5b564e, Fraction,1,1,1,1,1,1,1,1,0,0,0,1,1,1,1,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, c597cd85-da6e-447a-85bd-585560638605, Fraction,0,1,1,1,1,1,1,0,0,0,1,1,1,1,0,0,0,0,0,0,1,1,1,0;

Schedule:Day:Hourly, e9639d31-f350-4ef0-8829-4722508ea1ac, Fraction,0,0,0,0,0,0,0,0,0,0,0,1,1,0,0,1,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 65fb476b-800b-4f3f-80a4-d1229412f286, Fraction,0,0,0,0,0,0,0,0,0,0,0,1,1,1,1,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 7b10450e-38e3-4595-8310-485e83ef5ad1, Fraction,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, dd7e355c-84e4-4ee3-8923-4f2aa31e2e7f, Fraction,0,0,0,0,1,0,0,0,0,0,0,1,1,1,0,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 676dd3ab-0202-43e9-82b1-d94011ed19d5, Fraction,0,0,0,0,1,0,0,0,0,0,0,1,1,1,0,1,1,1,0,0,1,1,1,1;

Schedule:Day:Hourly, 35c7b00b-33d5-4dd6-86eb-b8ff3b9c8b16, Fraction,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 4db1fe6f-7c5a-471e-b8cd-b23fb676a37d, Fraction,1,1,1,0,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 30a2616f-b022-4487-907d-96b4e5d294fa, Fraction,1,1,1,1,1,1,1,1,1,0,0,0,1,1,0,0,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 808c93c4-2c15-4f29-8944-17ecd552b72a, Fraction,1,1,1,1,1,1,1,1,1,0,0,1,1,0,1,0,1,1,0,1,0,0,1,0;

Schedule:Day:Hourly, e54ea60c-fb72-4402-824c-65ab0c3c4ab4, Fraction,0,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,1,1,1,1;

Schedule:Day:Hourly, ab0310bb-aed3-4fc6-9b8a-40174c3d8f29, Fraction,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,1,1,1,1,1;

Schedule:Day:Hourly, 59f3fe6c-0547-4697-9687-9a8721efeb60, Fraction,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,0,1,1,1,1,1;

Schedule:Day:Hourly, 65db1245-587d-47c7-9042-7eeae9792f82, Fraction,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,1,1,1,1;

Schedule:Day:Hourly, 1f250b79-24a5-4b3a-9ea1-3cb67d2943e8, Fraction,1,1,1,1,1,1,1,1,0,0,0,0,1,1,1,1,0,0,0,0,0,0,1,0;

Schedule:Day:Hourly, e5bd59db-23f0-419f-894b-87690406efaf, Fraction,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,0,0,0,0,0,1,1,1,0;

Schedule:Day:Hourly, 00009705-0016-4e6e-bea1-74c00ffee639, Fraction,1,1,1,1,1,1,1,1,1,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 9334baac-7fac-4b09-bc41-d7dce8179a51, Fraction,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,1,0,1,1,1,1,1;

Schedule:Day:Hourly, e80ed191-f377-462b-931d-d2aae27b9397, Fraction,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,1,1,1,1,1;

Schedule:Day:Hourly, c55ca141-3d31-4787-823c-481ef79f3ec2, Fraction,1,1,1,1,1,1,1,1,0,0,0,0,1,0,1,0,1,1,1,1,0,1,1,1;

Schedule:Day:Hourly, c0fdcfbf-b36a-4abf-92f8-9b733ba6b696, Fraction,1,1,1,1,1,1,1,1,0,0,0,0,1,0,0,0,0,0,0,0,0,1,1,1;

Schedule:Day:Hourly, f625b9f5-3a26-4dad-9ae7-788d7f66d59a, Fraction,1,1,1,1,1,1,1,1,0,0,0,1,0,1,1,0,0,0,0,0,0,0,0,1;

Schedule:Day:Hourly, d3f9e4a5-42d2-4fff-b989-343a63df32dd, Fraction,1,1,0,0,1,1,0,1,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, c7a3d257-b433-470f-a108-93388cde2751, Fraction,0,0,1,0,0,0,1,0,0,0,0,0,0,1,1,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 348f81c8-dedc-4912-8b22-6827ec0a50c8, Fraction,0,0,0,0,0,0,0,0,0,0,0,1,1,1,1,1,0,0,0,0,0,0,1,0;

Schedule:Day:Hourly, 0b2b628a-a4b0-470e-9298-37f6e68b0e88, Fraction,1,1,0,0,1,0,0,1,0,0,0,1,1,1,1,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, d42579a4-9dff-4f61-a66b-e5508e8acd3f, Fraction,0,1,0,1,1,1,1,1,0,0,0,1,1,1,1,1,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, acfc1d78-9ca4-4a71-a8c3-36aa281358de, Fraction,0,1,1,1,1,1,1,1,0,0,0,0,1,1,1,1,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 49421aaa-779f-4b13-8728-c6deb01a19c9, Fraction,0,0,0,1,1,0,0,1,0,0,0,1,1,1,1,1,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, Fraction,0,1,1,1,1,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1;

Schedule:Day:Hourly, e371f13f-0fc5-4556-8617-2bb1abfdb128, Fraction,0,0,0,0,0,0,0,0,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 18e58098-65c4-4b0d-9ea7-b0fd42394141, Fraction,0,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, a55a1a2e-0c1a-47b1-b2fd-b37c611a2cbe, Fraction,0,0,0,0,0,0,0,0,1,1,1,0,0,0,0,0,1,1,1,1,1,1,1,0;

Schedule:Day:Hourly, bb414dad-5c64-48c1-996a-44a933bb54f3, Fraction,0,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0;

Schedule:Day:Hourly, 8b63fdc0-30cf-43ba-af48-743d5b3cf5b7, Fraction,0,0,0,0,0,0,0,0,1,1,1,1,0,0,0,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, a30955d0-7ffc-4dbc-bdbe-37ea4aa36170, Fraction,0,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0;

Schedule:Day:Hourly, 56d7ab53-853a-4fd9-9539-ab1cc3ea6bdd, Fraction,0,0,0,0,0,0,0,1,1,1,1,1,0,0,0,0,1,1,1,1,1,1,1,0;

Schedule:Day:Hourly, 5aaacf09-a89b-4841-90d7-da246790599a, Fraction,0,0,0,0,0,0,0,0,1,1,1,1,0,0,0,0,0,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 9de6e3cb-1c37-4642-8e1b-50d684fd737e, Fraction,0,0,0,0,0,0,0,0,1,1,1,1,0,0,0,0,0,1,1,1,1,1,1,0;

Schedule:Day:Hourly, 06eb4224-9542-4ed0-8488-80f4e6dfd8c4, Fraction,0,0,0,0,0,1,1,1,1,1,0,0,0,0,1,1,1,1,1,1,1,1,0,0;

Schedule:Day:Hourly, b8116c11-e103-41ba-bb05-24c93bbf2522, Fraction,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 65de8f17-4607-4be5-8488-fda9ddbcc686, Fraction,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0;

Schedule:Day:Hourly, e3cb5fdf-46a5-47f0-b0b7-e14e2a46eeca, Fraction,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0;

Schedule:Day:Hourly, 03b0cdca-ca77-4aab-bdb8-c5a31db42eae, Fraction,0,0,0,0,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,0,0,0,0;

Schedule:Day:Hourly, 8c2d95fa-c938-4bda-b0d9-3d8cd6a8d70c, Fraction,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0;

Schedule:Day:Hourly, 106f0f60-5f2f-4b8f-aacd-d27e6dbedf88, Fraction,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0;

Schedule:Day:Hourly, 621428d4-72ea-44f1-8585-7e9f56ebe061, Fraction,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,1,1,1,1,0,0,0,0;

Schedule:Day:Hourly, 297f03ee-4922-49da-9505-fa0f38ef8c8f, Fraction,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0;

Schedule:Day:Hourly, d70eb0e9-28f3-4d0b-bd79-2d635b36af74, Fraction,1,0,0,0,0,0,0,0,1,1,1,1,1,0,1,1,1,1,0,0,0,0,0,0;

Schedule:Day:Hourly, 4a144fe0-d4c5-4f43-89a2-6103b66fdc59, Fraction,0,0,0,0,0,0,1,1,1,1,1,1,0,0,1,1,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 53303c89-8bee-48d1-9d45-6752ac70a307, Fraction,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 049d2d6c-e55d-44a7-80c4-ba885a55764e, Fraction,0,0,0,0,0,0,0,0,1,1,1,1,0,0,0,0,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 2620a3ca-786d-4e3a-ab6a-761d84a83c6e, Fraction,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, cc6dc508-72d9-4beb-aa6e-eabd56115132, Fraction,1,1,1,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 53aa5f0e-4e71-4edc-8fe7-3c7035aeaaad, Fraction,1,1,1,0,0,0,0,0,1,1,1,1,1,0,0,0,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, b7eca992-bcd7-41fd-a7e4-7ed181bc1726, Fraction,1,0,0,0,0,0,0,0,1,1,1,1,1,0,0,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 2cdcabd4-1898-454e-90b9-8e1095ef71ea, Fraction,1,1,1,1,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, efcc30a5-b581-413d-bd7c-716b32403a9e, Fraction,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,1,1,0,0,0,0,0;

Schedule:Day:Hourly, 55e4bcb3-4e20-4095-91ed-eaa20df19169, Fraction,0,0,0,0,0,0,0,0,1,1,1,0,0,0,0,0,1,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 2bf1f03c-f97c-431e-9b2d-1efcb0c52b15, Fraction,1,0,0,0,0,0,0,0,1,1,1,1,0,0,0,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 959a55b5-631e-41b6-8e25-96675ad75682, Fraction,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 560a8201-f055-46d0-a3e0-236a848377f4, Fraction,1,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 39cb7416-b6ec-46d5-badd-619a938f0992, Fraction,1,0,1,1,0,1,1,1,1,1,1,0,0,0,0,0,0,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 6c5d8f3c-aaa6-42b9-affd-bcd85b8bf88b, Fraction,1,1,1,1,1,1,1,1,1,1,1,1,0,1,0,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 3291a1b9-967f-467f-a031-538ce22a4e5b, Fraction,1,1,1,1,1,1,1,1,1,1,1,0,1,1,0,0,1,1,1,1,1,1,1,0;

Schedule:Day:Hourly, 7b86a251-cb7e-4fa4-b32c-97f27908b4ab, Fraction,1,1,1,0,0,0,0,0,1,1,1,0,0,0,0,1,1,1,1,1,1,0,0,1;

Schedule:Day:Hourly, 4e6c1e68-2171-488a-84c1-f5e146e2c246, Fraction,1,0,0,0,0,0,0,0,1,1,1,0,0,0,0,0,1,1,0,1,1,0,0,0;

Schedule:Day:Hourly, 517e02f0-5e93-4b1d-8a43-1991db7a7461, Fraction,0,0,0,0,0,0,0,0,1,1,1,0,0,0,0,1,1,1,1,0,1,1,0,0;

Schedule:Day:Hourly, de84105b-3f9b-4adc-babe-6b4393bce1d9, Fraction,0,0,0,0,0,0,0,0,1,1,1,0,0,0,0,0,0,1,0,0,0,0,0,0;

Schedule:Day:Hourly, 2fe040af-3661-4561-8d42-11f0846da0a7, Fraction,0,0,1,1,0,0,1,1,1,1,1,0,1,1,0,0,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, b3e9a22e-d381-4cc2-91b0-035f9d843d4e, Fraction,1,0,0,1,0,0,1,1,1,1,1,0,0,0,0,0,0,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 6bcc5ca4-ef4b-4e9e-9535-1039075f0961, Fraction,1,1,1,1,0,0,0,0,1,1,1,0,0,0,0,0,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 8efe621b-6eeb-42b2-b0d3-468a9ee4ecbf, Fraction,0,0,0,0,0,0,0,0,1,1,1,0,0,0,0,0,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 5b8f1500-c3d0-4a25-8f66-7ac97aff0184, Fraction,1,1,0,0,0,0,0,1,1,1,1,0,0,0,0,0,0,1,1,1,1,1,1,1;

Schedule:Day:Hourly, f87b6cdc-44c6-4a04-9fbe-cd2188d4a4f3, Fraction,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, b91bb0ec-efd9-45af-8f94-b36aa97daf48, Fraction,1,1,1,1,1,1,1,1,1,1,1,0,0,0,1,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 767f4ee6-38ec-441f-9d03-132025e97677, Fraction,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 02faf2e3-6fb0-4212-b0d9-31c4c51ede80, Fraction,1,1,1,0,0,0,0,0,1,1,1,0,0,0,0,0,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 335df030-3613-487d-b895-3fd8a9f50a1d, Fraction,0,0,0,1,0,0,0,0,1,1,1,0,0,0,0,0,0,1,1,1,1,1,1,0;

Schedule:Day:Hourly, 140a19f7-487d-4dd8-b46f-374e5ae26d58, Fraction,0,0,0,0,0,0,0,0,1,1,1,0,0,0,0,0,0,1,1,1,1,1,1,0;

Schedule:Day:Hourly, 566ca6ff-3cf8-4128-aef8-9b2906e935d4, Fraction,0,0,0,0,1,1,1,0,1,1,0,0,0,0,0,0,0,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 41b0bacc-2976-4004-8cd9-3adebb955816, Fraction,0,0,0,0,1,1,1,1,1,1,1,0,0,0,0,0,0,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 0fd9d21a-d094-4f3f-9c9b-e70f06ce2d19, Fraction,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,1,1,1,1,1,0,0,0;

Schedule:Day:Hourly, 6d6f14c7-9c80-4ec7-b21e-c7dd37bd434c, Fraction,0,0,0,0,0,0,0,0,0,0,1,1,1,1,0,0,1,1,1,0,0,1,0,1;

Schedule:Day:Hourly, 23fef085-52a5-4d87-9885-51a2f2122092, Fraction,1,0,0,0,0,0,0,0,0,0,0,0,1,0,1,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, c900d894-6ce2-4603-88f0-59ef88714118, Fraction,0,0,0,0,0,0,0,0,1,1,1,0,1,0,0,1,1,1,1,0,1,0,0,0;

Schedule:Day:Hourly, 12e6eca9-dd67-4397-9863-61e16ffc4975, Fraction,0,0,0,0,0,0,0,0,1,1,1,0,0,0,0,0,0,0,1,1,1,1,1,1;

Schedule:Day:Hourly, 425f3ee2-f3c5-4102-bd94-8371204b7b0b, Fraction,0,1,0,0,0,1,0,0,1,1,1,0,0,0,0,0,0,1,1,1,1,1,1,1;

Schedule:Day:Hourly, e8c11775-df43-4f6d-bc76-4c67120b9d07, Fraction,1,1,1,1,1,0,0,1,1,1,1,1,0,0,0,0,1,1,1,1,0,0,0,1;

Schedule:Day:Hourly, 9eccc5d2-730f-411d-8290-d5eea9bf5557, Fraction,1,0,1,0,0,0,0,0,1,1,1,0,0,0,0,0,0,1,1,1,1,1,1,1;

Schedule:Day:Hourly, b71de9fa-4eb6-4d16-8d0a-d7451ff6f569, Fraction,1,0,0,0,0,0,1,0,1,1,1,0,0,0,0,0,0,0,1,1,1,1,1,1;

Schedule:Day:Hourly, a2fd8e3d-bd84-4ceb-a6a5-ad11998adc27, Fraction,1,1,1,0,0,0,0,0,1,1,1,0,0,0,0,0,0,0,1,1,1,1,1,1;

Schedule:Day:Hourly, 52dbc015-194a-48ce-a2b4-5afa4877e9bd, Fraction,1,1,1,1,0,0,0,0,1,1,1,0,0,0,0,0,0,0,1,1,1,1,1,1;

Schedule:Day:Hourly, bfbf42d5-f213-48af-bfad-3e7b25c2313e, Fraction,1,1,0,0,0,0,0,0,1,1,1,0,0,0,0,0,1,0,0,0,1,0,0,0;

Schedule:Day:Hourly, 8a91a4d8-ee06-48a3-9ffd-94758e1cdd78, Fraction,1,1,1,1,0,0,0,0,1,1,0,0,0,0,0,0,0,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 8ecf17d9-3c8b-49cb-9ede-a43b772b6e17, Fraction,1,1,1,1,1,0,1,1,1,0,0,0,0,0,0,0,0,0,1,1,1,1,1,1;

Schedule:Day:Hourly, 8f6786bb-fda4-4530-b638-04faf93b5373, Fraction,1,1,1,0,0,0,0,1,1,1,1,0,0,0,0,0,0,0,1,1,1,1,1,1;

Schedule:Day:Hourly, e95baada-c348-46d8-9fdf-ee2c34fc10dc, Fraction,0,0,0,1,0,1,0,0,1,1,1,1,0,0,0,0,0,1,1,1,1,1,1,1;

Schedule:Day:Hourly, fa7311a1-8100-48c3-b326-5bf9d6c92029, Fraction,1,1,0,0,0,0,0,0,1,0,0,0,0,0,1,0,1,1,1,0,1,1,0,0;

Schedule:Day:Hourly, e725a5d6-1f30-4d09-a471-ca0bf3744f2b, Fraction,0,0,0,0,0,0,1,0,1,0,0,0,0,0,0,0,0,0,1,1,1,1,1,1;

Schedule:Day:Hourly, c9499178-53ca-4105-a5d8-ec54cf57be41, Fraction,1,0,0,0,0,0,1,0,1,1,1,0,0,0,1,1,1,1,1,1,1,1,1,0;

Schedule:Day:Hourly, 90bd3877-d8cd-4042-a6f0-ceec6ae0e06d, Fraction,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,1,0,1,1,0,0,0,0,0;

Schedule:Day:Hourly, 9c1017d6-6a98-477a-b158-bda1c568fdab, Fraction,0,0,0,0,0,0,0,1,1,1,1,1,0,0,0,0,1,1,1,1,1,1,0,1;

Schedule:Day:Hourly, 6e45cb90-7d78-45d9-995f-169b1c8642d7, Fraction,1,1,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,1,1,1,1,1;

Schedule:Day:Hourly, 138ce672-e8d4-4963-af3a-bc51f69b93df, Fraction,0,0,0,0,0,0,0,0,1,1,0,0,0,1,1,1,1,1,1,0,1,0,0,0;

Schedule:Day:Hourly, e62b8200-b2fe-4f65-b4bd-c2b1b5463fa6, Fraction,0,0,0,0,0,0,0,0,1,1,1,0,0,0,0,0,1,1,1,1,1,0,0,0;

Schedule:Day:Hourly, 600bc824-4dd8-49fe-b5db-d0c13c3e899a, Fraction,0,0,0,0,0,0,0,0,1,0,0,1,0,0,0,1,1,1,1,0,0,0,0,0;

Schedule:Day:Hourly, eeacb3dd-30f8-4d54-b3b4-fef0b3458158, Fraction,0,0,0,0,0,0,0,0,1,1,0,0,0,0,0,0,0,0,1,1,1,1,1,1;

Schedule:Day:Hourly, a05045cc-82f1-4b25-9b84-5f1eee1b8159, Fraction,1,0,0,1,0,0,0,0,1,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 9e71174b-76ab-4a53-b3f9-82356efc8534, Fraction,0,0,1,0,0,0,0,0,1,1,0,0,0,1,1,1,0,0,1,0,0,0,0,0;

Schedule:Day:Hourly, 110ced66-54d6-46bd-aac9-afa0b72f8c92, Fraction,0,0,0,0,0,0,0,0,1,1,0,0,0,0,0,1,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, dd7d0863-e06f-42bc-b45d-aabfc291fc56, Fraction,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,1,0,1,1,0,0,0,0,0;

Schedule:Day:Hourly, 1d789cc6-973a-40f5-8749-0f047099d9b9, Fraction,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,1,1,1,1,1,0,0,0;

Schedule:Day:Hourly, 32539d7d-136d-4837-a5f9-9444de81ec07, Fraction,0,0,0,0,1,1,1,1,1,1,0,0,0,0,0,0,0,1,1,1,1,1,1,1;

Schedule:Day:Hourly, ffc2a210-4188-4960-885c-6ec0f50ae38a, Fraction,1,0,0,0,0,0,0,0,1,1,1,0,0,0,0,0,0,0,1,1,1,1,1,1;

Schedule:Day:Hourly, 393ed370-e1dc-4558-b8d5-9412429716f9, Fraction,1,0,1,1,0,1,0,1,1,1,0,0,0,0,0,0,0,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 2e155f16-7405-417b-b01e-92fb610e9a94, Fraction,1,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,1,1,1,1,1,1;

Schedule:Day:Hourly, 8942ca18-db70-4f96-aa59-39fdef465d15, Fraction,1,1,1,1,0,1,1,1,1,0,0,0,0,0,0,0,0,0,0,1,1,1,1,1;

Schedule:Day:Hourly, 4f5fdf15-0575-43c9-823e-c8ead15c5602, Fraction,1,1,1,1,0,0,1,0,1,1,0,0,1,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 1b5973c1-b210-43da-8584-f12acd6b2a07, Fraction,0,0,0,0,0,0,0,0,1,1,1,0,0,0,0,0,0,1,1,1,1,1,1,1;

Schedule:Day:Hourly, b468f0de-ab07-405e-97a4-fe020f2196eb, Fraction,1,0,0,0,0,0,0,0,1,1,0,0,0,1,1,1,1,1,1,1,1,1,1,0;

Schedule:Day:Hourly, 039353a6-3a0f-4b5d-8ed8-782a3f00a0e6, Fraction,0,0,0,0,0,0,0,0,1,1,0,0,0,0,0,0,0,1,0,1,1,1,1,1;

Schedule:Day:Hourly, fbbb62a7-3d6a-40a1-ac71-c36b1fdf9a0d, Fraction,1,1,1,1,0,0,1,1,1,1,0,0,1,1,1,0,0,1,1,0,0,0,0,0;

Schedule:Day:Hourly, 4f7e94bd-692a-4683-98e5-31e798402831, Fraction,0,0,0,0,0,0,0,0,1,1,1,0,0,0,0,1,1,0,0,0,0,0,0,0;

Schedule:Day:Hourly, c4244a11-079a-4c03-9200-b8bbac18492f, Fraction,0,0,0,0,0,0,0,0,1,1,1,0,0,0,0,1,0,0,1,1,1,1,1,1;

Schedule:Day:Hourly, 3da04535-21e5-47ed-a9c0-09d2b168abdf, Fraction,1,1,1,1,0,1,1,1,1,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, e82c4126-6ecf-4ca6-a609-35420f19bd1a, Fraction,0,0,0,0,0,0,0,0,0,1,1,0,0,0,0,0,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, a9e06a84-941a-42bd-9696-e639f359880a, Fraction,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 846254cd-77ee-49f7-a33e-3e58849cb833, Fraction,0,0,0,1,0,0,1,0,1,1,1,0,0,0,1,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, a4331bd8-a99b-4197-89ad-479cefcbc253, Fraction,1,1,1,1,0,1,0,0,0,0,0,0,0,0,0,0,0,0,1,1,1,1,1,1;

Schedule:Day:Hourly, 601d40b0-b05e-411e-818b-162807072f00, Fraction,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,1,1,1;

Schedule:Day:Hourly, d71aae25-f43a-4455-8b4a-c980dff614cd, Fraction,1,1,1,1,0,1,0,1,1,0,0,0,0,0,0,0,0,0,0,1,1,1,1,1;

Schedule:Day:Hourly, b31c7f9a-aabf-43d9-9eeb-539b84c2d978, Fraction,1,1,1,1,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,1,1,1,1,1;

Schedule:Day:Hourly, 9866be8a-83b2-409e-8052-2989aa7e0f0f, Fraction,1,1,1,1,1,1,1,1,0,0,0,0,0,0,1,1,1,1,1,0,1,1,1,1;

Schedule:Day:Hourly, 556a5d3d-79ae-4b5e-827c-b3f233e510c8, Fraction,1,0,1,1,0,1,0,0,1,0,0,0,0,1,0,1,1,1,1,1,1,1,1,0;

Schedule:Day:Hourly, ab007747-93b3-409a-8ca4-446ca575bda4, Fraction,0,1,0,0,0,0,0,1,1,0,0,0,1,1,0,0,0,1,1,1,1,1,1,1;

Schedule:Day:Hourly, a588f409-c581-458a-ae9d-19e3844e30e5, Fraction,0,0,1,0,0,0,0,0,1,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 0788eaf9-fc2d-438c-9563-b8499ef40009, Fraction,1,0,0,0,0,0,0,0,1,0,0,0,1,0,0,0,1,0,1,0,0,1,0,1;

Schedule:Day:Hourly, fd6a6b6a-2270-4a8c-a7af-7d48f8510830, Fraction,0,0,0,0,0,0,0,0,1,1,1,1,0,1,1,1,1,1,1,1,1,1,0,1;

Schedule:Day:Hourly, c1200e3b-2980-4d76-bdf3-2287e076ee1a, Fraction,0,0,1,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,1,1,1,1,1,1;

Schedule:Day:Hourly, 81585efd-290a-4e64-803c-d09636ca0c94, Fraction,1,1,1,1,1,1,1,1,1,0,0,1,1,0,0,1,1,1,1,1,1,0,0,0;

Schedule:Day:Hourly, 1c0e1edf-c9a5-4b74-a088-a8e8993ba061, Fraction,0,0,0,0,0,0,1,1,1,1,0,0,0,0,0,0,0,0,1,1,1,1,1,1;

Schedule:Day:Hourly, a62795c8-ae2f-479b-8b2a-efbee84d4a41, Fraction,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,1,1,1,1,1,1;

Schedule:Day:Hourly, ae3f4991-ea7d-400d-ace1-301b8fa6b0cc, Fraction,1,1,1,0,0,0,1,1,1,1,1,1,0,0,1,1,0,0,1,1,1,0,0,0;

Schedule:Day:Hourly, 66081a11-aea5-4a9a-9b8e-baefb4d09d1c, Fraction,0,0,0,0,0,0,0,0,1,0,0,0,1,1,1,1,1,1,1,1,1,1,1,0;

Schedule:Day:Hourly, 1f3531a5-04c4-4c78-8f0c-8a6c8d799c1a, Fraction,0,0,0,0,0,0,0,0,0,1,1,1,0,0,0,0,1,1,1,1,1,1,0,0;

Schedule:Day:Hourly, 8c74d12c-4cea-4f48-8a07-1191db317f92, Fraction,0,0,0,0,0,0,0,0,1,1,0,0,0,0,0,0,0,1,1,1,1,1,1,1;

Schedule:Day:Hourly, df09bfec-31a1-408f-99e3-1a4ee4edd8f4, Fraction,0,0,0,0,0,0,0,0,1,1,0,0,0,0,1,1,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, f32f7ddb-a6f0-4a3f-a1b4-92f4583f2f83, Fraction,0,0,0,0,0,0,0,0,1,1,0,0,0,0,1,1,1,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 8b739639-5690-4088-b466-0edef65a172d, Fraction,1,1,1,1,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0;

Schedule:Day:Hourly, 2e21f144-83a4-4cb5-b0de-15c3a61b331b, Fraction,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,1,1,1;

Schedule:Day:Hourly, 936cc7e5-f4ba-4bf4-ae2f-ff0f77449911, Fraction,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,1,1,1,1,1,1,0,0,0;

Schedule:Day:Hourly, 1e5f9ded-684f-4e0c-9115-cc45e564cf46, Fraction,0,0,0,0,0,0,0,0,0,1,1,1,0,0,0,0,0,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 2cb60e71-b120-4a39-bd25-302700c334d9, Fraction,1,0,1,1,1,0,0,0,1,1,0,0,0,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 7255e4c3-ffe1-461a-baee-ea2670a1ce33, Fraction,0,0,0,0,0,0,0,0,0,1,1,1,1,1,1,1,0,0,1,1,1,1,1,1;

Schedule:Day:Hourly, bf73d75f-d568-4c9b-82b2-76f7444df3b2, Fraction,1,1,1,0,0,1,1,1,1,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 359a6d8f-cf04-43bc-ab28-2ff190f97a40, Fraction,1,1,1,1,1,1,1,1,1,0,0,0,1,1,1,1,1,1,1,1,0,0,0,0;

Schedule:Day:Hourly, 1adbfbed-c130-41b8-b2eb-ddc6c73feb7e, Fraction,0,0,0,0,0,0,0,0,1,1,0,0,0,0,0,0,0,0,0,1,1,1,1,1;

Schedule:Day:Hourly, 66e119b5-ed9e-429e-9a6e-9bb13c4e7af8, Fraction,1,0,0,0,0,0,1,1,1,0,0,0,0,0,0,0,0,1,1,1,1,1,1,1;

Schedule:Day:Hourly, b12a2cd2-5c25-4b79-90c2-75a77b51c77a, Fraction,1,0,0,0,0,0,0,0,0,1,1,0,0,0,0,0,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 2051df86-d623-4b8b-bc64-d03ee0f399bc, Fraction,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,1,1,1,1,1,1,1,0;

Schedule:Day:Hourly, c20bbf53-fd2c-42a1-8c83-1330fafab85f, Fraction,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,1,1,1,1,1,1;

Schedule:Day:Hourly, 6ab03cfb-a3b6-41b8-9a0f-743808fe388a, Fraction,1,1,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, ed70484a-1765-4bee-b1cb-6ab3743e0f86, Fraction,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0;

Schedule:Day:Hourly, 2af80f5a-2335-4c96-9985-521bce912bd9, Fraction,1,1,1,0,0,0,0,0,0,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 1b76eefe-7f16-4676-b9a8-cb36c499929d, Fraction,1,1,1,0,0,0,0,0,1,1,0,0,0,0,0,0,0,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 574608b6-f41a-4539-928d-7d11991f8290, Fraction,1,0,0,0,0,0,0,1,1,1,0,0,0,0,0,0,0,0,1,1,1,1,1,1;

Schedule:Day:Hourly, 8b873965-9d6b-4b7b-830e-4c35de445ef3, Fraction,1,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,1,1,1,1,1,1;

Schedule:Day:Hourly, 8175e6f7-00f9-4038-b642-1a4584cf6f7e, Fraction,1,0,1,0,1,1,1,0,1,1,0,0,0,0,0,0,0,0,0,1,0,0,1,1;

Schedule:Day:Hourly, b940bc48-3fc5-44c4-8f51-ef3830b1b3bc, Fraction,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,1,1,1,1;

Schedule:Day:Hourly, 7da9c833-0256-4830-a31b-4fb187b6d19b, Fraction,1,1,1,1,1,1,1,1,1,1,0,1,1,0,0,0,0,0,0,1,1,1,1,1;

Schedule:Day:Hourly, 30fddf0a-ee2c-4045-a7f6-70db1bf2634a, Fraction,1,1,1,0,0,1,1,1,1,0,0,0,0,1,1,1,1,1,1,1,1,1,0,1;

Schedule:Day:Hourly, c4f4369f-4ef0-45fd-9a61-55ceb9198fc5, Fraction,1,0,0,0,0,1,0,0,1,1,1,1,0,0,0,0,0,0,0,1,1,1,1,1;

Schedule:Day:Hourly, 6a36ddca-1041-4361-8d11-8e1abb2c0bd7, Fraction,1,0,1,1,0,1,0,1,1,0,0,0,0,0,0,0,0,0,0,0,1,1,1,1;

Schedule:Day:Hourly, 6332da91-6cb7-4e90-ba8b-073c3e1837ad, Fraction,1,1,1,1,1,1,1,0,1,0,1,1,0,0,0,1,1,0,1,1,1,1,1,1;

Schedule:Day:Hourly, 5251327c-bfd3-4e71-80db-f106157e0657, Fraction,1,1,1,0,0,0,0,1,1,1,1,0,0,0,0,0,0,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 2290c739-f353-4add-b95b-0aedbdd68777, Fraction,1,0,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,1,0,1,1,1;

Schedule:Day:Hourly, 6750acf9-ab4a-4d98-94d9-d8b52facf7e1, Fraction,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,1,0,0,0,0,0,1;

Schedule:Day:Hourly, e586412e-b895-4e4e-b078-714fafe3a846, Fraction,1,0,0,1,0,1,1,0,1,1,1,0,0,0,1,1,0,1,1,0,0,0,0,1;

Schedule:Day:Hourly, ad0ec491-3aae-4741-9c12-1140657b87df, Fraction,0,0,0,0,0,0,0,0,1,1,1,0,0,0,0,0,0,0,1,1,1,1,0,0;

Schedule:Day:Hourly, fe0dd225-4426-4ae1-9c8d-a87b33ae09ce, Fraction,1,0,1,1,0,0,0,0,1,1,0,0,0,1,1,1,1,0,1,0,0,1,0,0;

Schedule:Day:Hourly, e7bb535f-ec1d-4bcd-8f81-7833b6e4e2ae, Fraction,0,0,0,0,1,1,1,1,1,1,1,0,0,1,0,0,0,0,0,1,1,1,1,1;

Schedule:Day:Hourly, 9383ca57-2c72-4463-9f47-794b61ca077d, Fraction,1,1,1,1,0,0,0,0,0,1,0,0,0,1,0,0,0,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 1a9b58b7-69dc-4faa-92b9-279820640946, Fraction,1,0,0,0,0,0,0,0,1,1,1,0,0,0,0,0,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 70484c85-b08a-4185-84bb-f313d11248bb, Fraction,1,1,1,1,1,1,1,1,1,1,1,0,0,1,0,0,0,0,1,1,1,1,1,1;

Schedule:Day:Hourly, a32e5667-9f0d-49aa-9e64-19b7eb3d30b8, Fraction,1,1,1,1,1,1,1,1,1,0,1,0,0,0,0,0,0,0,1,1,1,1,1,1;

Schedule:Day:Hourly, a91c502f-f23f-461c-98e9-a5471328e4f8, Fraction,1,1,1,1,1,1,1,1,1,1,0,0,0,1,0,0,0,0,1,1,1,1,1,1;

Schedule:Day:Hourly, 95b9d926-6209-47f5-8451-d26393a212fe, Fraction,1,1,1,1,1,1,0,0,0,1,0,1,1,1,1,1,1,1,1,0,1,1,1,1;

Schedule:Day:Hourly, 1edee476-4edf-44b1-a94d-8d0edb7acb16, Fraction,0,1,1,1,0,1,1,1,1,1,0,0,1,0,0,0,0,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 1c868e6c-b88b-456f-8f46-5778f23aefe0, Fraction,1,1,1,1,1,1,1,1,1,0,0,0,1,1,0,0,0,0,1,1,1,1,1,1;

Schedule:Day:Hourly, 0a22c916-97b4-40ad-87dc-a29a9220976a, Fraction,1,1,1,1,1,1,1,1,1,0,0,0,1,1,0,0,0,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 988decd0-f76e-4f87-951f-a30457a9fa5f, Fraction,1,1,1,1,0,1,1,1,1,1,0,0,0,0,0,0,0,0,1,1,1,1,0,1;

Schedule:Day:Hourly, 4d7f4514-3e4d-40ca-8067-8f43f37723d0, Fraction,1,0,0,0,0,0,0,1,1,1,0,0,0,1,1,1,1,1,0,0,0,0,0,0;

Schedule:Day:Hourly, 1c726b32-6b5b-4bb8-95fc-ea8906bbaad4, Fraction,0,0,0,0,0,0,1,1,1,1,0,0,0,1,0,0,0,0,1,1,1,1,1,1;

Schedule:Day:Hourly, f8dcb6b4-ebec-4f6c-8191-e7ba92919c07, Fraction,1,0,0,0,0,0,0,0,1,1,1,1,1,1,0,0,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, d5ae455c-a958-4a6c-9e41-4b0b38a74ebd, Fraction,0,1,0,0,0,0,0,0,1,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, bde2c56b-4361-41d9-b355-b8dd38fb5c4e, Fraction,0,0,0,0,0,0,0,0,0,0,1,1,0,1,1,1,1,1,1,1,1,1,1,0;

Schedule:Day:Hourly, d19ead4f-3e38-4db7-b9ec-1d1ea436d8a3, Fraction,0,0,0,0,0,0,0,0,1,1,1,1,1,1,0,0,1,1,1,1,0,1,1,0;

Schedule:Day:Hourly, 2ba33d3c-1061-42c9-b026-82399e52281a, Fraction,0,0,0,0,0,0,0,0,1,1,1,1,1,1,0,0,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, a16a9faa-3cd2-4f3e-add9-5a3951247587, Fraction,1,0,1,0,0,0,0,0,1,1,1,0,0,0,1,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, ba9fbe95-753f-47ca-9cdb-1fe0445726a4, Fraction,1,0,0,0,0,0,0,0,0,1,1,0,0,0,0,0,0,1,1,1,1,1,1,1;

Schedule:Day:Hourly, a84c1b10-7703-4686-b6c3-cf9acc3fea8f, Fraction,1,1,1,0,0,0,0,0,1,1,1,0,0,0,0,0,0,0,0,1,1,1,1,1;

Schedule:Day:Hourly, eed62e88-95fb-4ce1-9b38-c6df1d8e1af1, Fraction,1,1,1,0,0,0,0,0,1,1,0,0,0,1,0,0,0,1,0,0,0,0,0,0;

Schedule:Day:Hourly, 630980d9-8902-4e20-9ac0-89335beabf06, Fraction,0,1,0,0,0,0,0,0,1,1,1,1,0,1,0,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 13f38636-2bac-432e-847a-adfdc9194c85, Fraction,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, b416d6df-a64c-4eea-b8f3-2886ccfbdb23, Fraction,1,1,1,1,0,1,1,1,1,1,1,0,0,0,0,0,0,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 6b6dcbf5-174e-4058-ba4a-4106a9a94838, Fraction,1,1,1,1,0,1,1,1,1,0,0,1,1,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, ea169772-6d7a-4a90-91d7-1874f9286222, Fraction,0,0,0,0,0,0,0,0,0,1,1,0,1,0,0,0,0,0,0,1,1,1,1,0;

Schedule:Day:Hourly, 3b8db116-1390-4be8-af33-2cd8fadc5e96, Fraction,0,0,0,0,0,0,0,0,1,1,1,1,1,1,0,0,0,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 4d4fdc87-ff44-4e13-86fc-deb57da8cdbc, Fraction,1,1,0,1,1,1,1,0,1,1,1,1,1,0,0,0,0,1,1,1,1,1,0,1;

Schedule:Day:Hourly, d6793a14-2117-424e-b304-d24f7b105812, Fraction,1,1,0,0,0,0,0,0,1,1,1,0,0,0,0,0,0,0,1,1,1,1,1,1;

Schedule:Day:Hourly, 680d5fcc-4b0f-43a7-88dc-dcbf6110573c, Fraction,1,1,0,0,0,0,0,0,1,1,0,0,0,0,0,0,0,0,0,1,1,1,1,1;

Schedule:Day:Hourly, 3c3bc4a7-a5be-4f7e-890a-8d99ca10a4fa, Fraction,1,1,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,1,1,1,1,1,1;

Schedule:Day:Hourly, 4b6cbc39-6e61-4849-b834-cf73fa18cad1, Fraction,1,1,0,0,0,0,0,0,1,1,0,0,0,0,0,0,0,0,1,1,1,1,1,1;

Schedule:Day:Hourly, aed4cdc0-1afd-46ed-93a3-c0daf048304e, Fraction,1,1,0,0,0,0,0,0,1,0,1,0,0,0,0,0,0,0,1,1,1,1,1,1;

Schedule:Day:Hourly, 2fc78e8c-145d-469e-867f-d31e39dc1db3, Fraction,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,1,1,1,1,1,1;

Schedule:Day:Hourly, 9fe5029f-f59a-4003-9e20-82971140e3f3, Fraction,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,1,1,1,1,1,1,1;

Schedule:Day:Hourly, b2623c84-30bb-45ff-968b-e432784ad543, Fraction,1,0,0,0,0,0,0,0,0,0,0,0,1,1,1,0,0,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 2a71c9bf-f2c1-4135-b168-4a3af735b26f, Fraction,1,0,1,0,0,0,0,0,0,1,1,1,0,0,0,0,0,1,1,1,1,1,1,0;

Schedule:Day:Hourly, 2d71a0b3-c385-4601-be2e-941a834e1a31, Fraction,1,1,1,0,0,0,1,0,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 2ba98c4c-b84b-402c-9cef-1ce06a952d0e, Fraction,0,0,0,0,0,0,0,0,1,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, df5e249e-ea07-4329-8bb8-99729bff8e30, Fraction,1,1,1,1,1,1,0,0,1,1,1,1,0,0,0,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 515c7bda-063f-41eb-b1d3-3388e0668c56, Fraction,1,1,0,0,0,0,0,0,1,1,1,1,0,0,0,0,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 68f537b6-ac60-475f-96c9-e475e707f2ef, Fraction,1,1,1,0,0,0,1,1,1,1,1,0,0,0,0,0,0,0,1,1,1,1,1,1;

Schedule:Day:Hourly, dfeb5df1-5a8f-42a6-aabb-e041f6552c42, Fraction,1,1,1,0,0,0,1,1,1,1,0,0,0,0,0,0,0,0,0,1,1,1,1,1;

Schedule:Day:Hourly, c180077d-3b4b-4fca-8dd9-515284b14c2a, Fraction,1,1,1,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 89626969-bf3f-44a1-a49a-98616fb6d30f, Fraction,1,1,1,1,1,1,1,1,1,1,1,1,0,1,0,0,0,0,1,1,1,1,1,1;

Schedule:Day:Hourly, 00e41467-ed2c-40bc-aa20-027d061c53b3, Fraction,1,1,1,1,1,0,0,0,1,1,1,0,0,0,0,0,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 27a01c53-35be-4686-bdf2-c10ee0f89b88, Fraction,1,1,1,1,1,1,1,1,1,0,1,0,0,0,1,0,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 0fe7a610-fe7d-4ea9-bfcc-90b976f5bf19, Fraction,1,1,1,1,0,1,0,1,1,1,0,0,0,1,0,0,0,1,1,1,0,0,0,0;

Schedule:Day:Hourly, 52d3edce-1fea-4ae9-8c25-2cee5d679851, Fraction,0,0,1,1,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 69a1a365-3daf-4386-b226-56382142d12a, Fraction,1,1,1,1,1,0,1,0,1,1,1,0,0,0,0,0,1,1,1,0,0,0,0,0;

Schedule:Day:Hourly, 907e19f1-5563-4a37-a7e9-5540e3199aa3, Fraction,0,0,0,1,1,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, c492e35e-0b02-4401-a850-d3cc184a6bbc, Fraction,1,1,1,1,0,1,0,0,0,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, c5a6402a-54b2-4851-a452-f7504cdb09b4, Fraction,1,1,1,0,1,1,1,1,1,1,1,0,0,1,0,0,1,0,1,1,1,1,1,1;

Schedule:Day:Hourly, c744326d-348f-43f1-ad7f-aa15d6f33643, Fraction,1,1,1,1,1,1,1,1,1,1,1,0,0,1,1,1,1,1,1,1,1,1,1,0;

Schedule:Day:Hourly, 1754b8b1-c9d0-47d2-9bd6-c50d634462c6, Fraction,0,1,0,0,0,0,0,0,1,1,1,0,0,0,0,0,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 14978eca-2cb9-4f39-9ef9-770ede1feb44, Fraction,1,0,0,0,0,0,0,0,1,1,0,1,1,1,0,1,1,1,1,1,0,0,0,0;

Schedule:Day:Hourly, d901ede9-aa1b-4e92-9598-01c9d31b0c65, Fraction,0,0,0,1,0,1,1,1,1,1,1,1,0,0,0,0,1,0,1,1,1,1,1,1;

Schedule:Day:Hourly, 3d474086-ead6-4eae-86b9-8521adb8a140, Fraction,1,1,1,1,1,1,0,0,1,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, ed631690-b153-414f-acb6-9f6d3ce11064, Fraction,1,0,0,0,0,0,1,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, b0daf371-94ef-4199-9e17-4dbf58050579, Fraction,1,1,1,0,1,0,0,1,1,1,1,0,1,0,0,0,0,0,0,1,1,1,1,1;

Schedule:Day:Hourly, 20b713a8-363e-49ef-b0c3-04cb13ab1945, Fraction,1,1,1,0,0,0,1,1,1,1,1,1,0,0,0,0,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 604d2e72-c169-4e57-967f-4565381169e9, Fraction,1,0,0,0,0,1,0,0,1,1,1,0,0,0,0,0,0,0,0,1,1,1,1,1;

Schedule:Day:Hourly, 70efff3a-b57d-49f0-b939-dcbbc8b39556, Fraction,1,1,0,0,0,1,1,0,1,1,0,0,0,0,0,0,0,0,0,0,1,1,1,1;

Schedule:Day:Hourly, 7052b2f6-53ab-4006-9394-acaad20a71f6, Fraction,1,1,1,1,1,1,1,0,1,1,0,0,0,0,0,0,1,0,0,0,0,0,1,1;

Schedule:Day:Hourly, ecde4507-26a4-4c47-a5b8-fddd19792a43, Fraction,1,1,1,1,1,1,1,1,1,0,1,0,0,0,1,1,1,1,1,1,1,1,0,0;

Schedule:Day:Hourly, 41a55157-20fe-49b1-b2fc-b01e32d22061, Fraction,0,0,0,0,0,0,0,0,0,1,0,1,1,0,1,1,1,1,1,0,1,1,1,0;

Schedule:Day:Hourly, 7b8e8a05-7ab5-4d53-bc57-8796bb1e1499, Fraction,0,0,0,0,0,0,0,0,1,1,1,0,0,0,1,1,0,0,1,1,1,1,1,0;

Schedule:Day:Hourly, 5135558e-81a2-4f99-b606-50918e3867ca, Fraction,1,1,1,1,1,1,1,1,1,1,0,1,0,0,0,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 59d094f6-d023-4a98-9f4f-71d2e1375dce, Fraction,1,0,0,0,0,0,0,0,0,1,0,0,0,0,0,1,1,1,1,0,1,0,0,0;

Schedule:Day:Hourly, c726c0ee-592a-4f4f-8428-e5f6c6eb65f6, Fraction,1,1,1,1,0,0,0,0,0,0,0,1,1,1,1,1,1,1,0,1,1,1,1,1;

Schedule:Day:Hourly, 3bc45728-f52d-47c9-9121-b7fd922b2e3c, Fraction,1,0,1,1,0,1,1,0,1,1,0,0,0,1,1,0,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 6b120e39-42dc-40a0-a3a5-a1eb81612cd1, Fraction,1,1,1,1,0,0,0,0,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, bb856838-7258-4e61-8b3b-c03c68a46f4b, Fraction,1,1,1,1,1,0,1,1,1,0,1,0,0,0,0,0,1,1,1,1,1,1,1,0;

Schedule:Day:Hourly, e0a4c034-3030-46ee-bd48-ada2e6c875eb, Fraction,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 1a5acf1f-7d6f-4398-be55-5149b4694c56, Fraction,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 2ab80318-d16e-4ac4-a0ab-bc35d36eb3f5, Fraction,1,0,1,1,0,0,0,0,1,0,0,0,0,0,0,0,0,0,1,1,1,1,1,1;

Schedule:Day:Hourly, 71852969-91b0-4599-844a-5cf60245c418, Fraction,1,1,0,0,0,0,0,0,1,1,1,1,1,0,1,0,0,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 1e54a98e-a466-4bce-bfbc-ade52299f837, Fraction,1,1,0,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,0,1,1,1;

Schedule:Day:Hourly, 549c9a82-a44d-447d-8ef1-37cb97dc57c2, Fraction,0,0,0,0,0,1,1,1,1,1,1,0,0,0,0,0,0,1,1,1,1,1,1,1;

Schedule:Day:Hourly, de779cb4-203f-48a2-bc42-aabfa4bdee96, Fraction,1,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 81aebc70-f1ac-4522-a4af-15ac4887c04f, Fraction,1,0,1,1,0,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 6f73c7b3-c3e5-4ad4-81b0-0fd7dc873b02, Fraction,1,0,0,0,0,0,0,0,0,0,1,1,1,1,1,0,0,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 9fc4ddae-0017-4718-816f-6c04cf4db179, Fraction,0,0,0,1,0,0,0,0,1,1,0,0,0,0,0,0,0,0,1,1,1,1,1,1;

Schedule:Day:Hourly, 9eefdaef-ada9-4f8e-90eb-5d117234d36a, Fraction,1,0,1,1,1,1,1,1,1,1,0,1,1,1,0,0,0,0,0,1,1,1,1,0;

Schedule:Day:Hourly, d767e852-24ed-49d0-b0ea-9acfed05660c, Fraction,0,0,0,0,0,1,0,0,0,1,1,1,1,0,0,1,1,1,1,1,1,1,1,0;

Schedule:Day:Hourly, 4405e9f8-4af8-4ef3-b652-02a3c0e96519, Fraction,0,0,0,0,0,0,1,1,1,1,1,0,0,0,0,0,0,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 1db3d948-5c77-4c33-b793-20e5a1880f78, Fraction,1,0,0,0,0,0,0,1,1,1,1,0,0,0,0,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, e0811fa4-4559-4f8a-a4c0-96764c17b3b3, Fraction,1,1,0,0,0,0,0,1,1,1,0,0,0,0,1,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 6bd842a5-7d6e-48c8-8eae-dd142926ea7b, Fraction,0,0,0,0,0,0,0,1,1,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, a65f11e3-1d7f-4fa0-a5b4-c3673c2b8c20, Fraction,0,0,0,0,0,0,0,0,1,0,0,1,1,1,0,0,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 93e412e1-dab8-4248-9e68-22964aad8e07, Fraction,1,1,1,0,0,0,1,1,1,0,0,0,0,0,0,0,0,0,1,1,1,1,1,1;

Schedule:Day:Hourly, fb57eaea-ed6e-41d2-9f34-c0dd448db9ef, Fraction,1,1,1,1,1,1,1,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,0;

Schedule:Day:Hourly, 52eac430-4feb-49ac-9b21-4d8ceba82405, Fraction,0,0,0,0,0,0,0,0,1,1,1,0,0,0,0,1,1,1,0,0,0,0,0,0;

Schedule:Day:Hourly, cfd56535-ab03-482b-a854-fe428066eb2f, Fraction,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,1,1,0,0,0,1,0;

Schedule:Day:Hourly, 6d9761a4-8871-4979-b235-5988a06dda80, Fraction,0,0,0,0,0,0,0,0,1,1,0,0,1,0,1,1,1,1,1,1,1,1,1,0;

Schedule:Day:Hourly, f5e22a26-b5b4-49d5-9f0c-a905d4433357, Fraction,0,0,0,0,0,0,0,1,1,1,0,1,1,1,1,1,1,1,1,0,0,0,0,0;

Schedule:Day:Hourly, 44474703-29d1-47da-b76e-ed6790843992, Fraction,0,0,0,0,0,1,1,1,1,1,0,0,0,0,0,0,0,1,1,1,1,1,1,1;

Schedule:Day:Hourly, d2a302a8-2629-487d-9e00-572bfd9795de, Fraction,0,0,0,0,0,0,0,0,0,0,1,1,1,1,1,1,0,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 8ae38a0c-3cee-44aa-bd9d-a1b606dec63b, Fraction,0,0,0,0,0,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,0,0,0;

Schedule:Day:Hourly, 4abefa05-676d-4938-8afc-989a7441bb60, Fraction,0,0,0,0,0,0,0,1,1,1,0,0,0,0,0,0,0,1,1,1,1,0,0,0;

Schedule:Day:Hourly, a9f03eed-c432-4c09-84b8-2e2f4344c2f8, Fraction,0,0,0,0,0,0,0,0,1,1,0,0,0,0,1,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, fd98d4a6-4708-49eb-9d14-4dad9f4542be, Fraction,0,0,0,0,0,0,0,0,0,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 63858741-1ad6-498d-9972-71cabd4a0b67, Fraction,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0;

Schedule:Day:Hourly, 455874d4-2800-4e73-a47e-8e144fa1d724, Fraction,0,0,0,0,0,0,0,0,1,1,0,0,0,0,0,0,1,1,1,1,1,1,0,0;

Schedule:Day:Hourly, 3dbd31de-4de5-40d6-81c2-e870b2f4ed08, Fraction,0,0,0,0,0,0,0,1,1,1,0,0,0,1,1,1,1,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 4fa58f68-1ff3-43e3-aff5-6a4b3b5ff9b8, Fraction,0,0,0,0,0,0,0,0,1,1,0,0,0,0,0,0,0,1,1,1,1,1,1,0;

Schedule:Day:Hourly, 1b422b06-4d84-4567-b893-085be0c5f850, Fraction,0,0,0,0,1,0,0,1,1,1,1,0,0,0,0,0,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 6d9ab0f8-4441-4b5f-8070-4c86c229d255, Fraction,1,1,1,1,1,0,0,0,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 646840da-9d52-47fe-ac31-c8afd21355a4, Fraction,0,0,0,0,0,0,0,0,1,1,0,0,0,0,1,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, f8984b34-d246-4d73-b15d-98454f0b202b, Fraction,1,1,1,1,1,1,1,0,1,1,1,1,1,0,1,1,1,1,1,1,1,1,0,0;

Schedule:Day:Hourly, a5b4e966-5cc4-4f1e-9223-2c069a24de10, Fraction,0,0,0,0,0,0,0,0,1,1,1,0,1,1,1,1,1,1,1,1,1,0,0,0;

Schedule:Day:Hourly, b3bc9d6e-74fc-4d1c-b34c-2b5daba64fad, Fraction,0,0,0,0,0,0,0,0,1,1,1,1,0,0,0,1,1,1,1,1,1,1,0,0;

Schedule:Day:Hourly, a9db6f3e-0e80-460f-aaaf-8a2185ced856, Fraction,0,0,0,0,0,0,0,0,0,1,1,1,0,0,1,1,1,1,1,0,0,0,0,0;

Schedule:Day:Hourly, f04bd815-7e4e-45b6-ab96-e8d2b0caa17f, Fraction,0,0,0,0,0,0,0,0,1,0,1,1,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, a72f961d-a38f-46ea-8d5d-a43e35bf3f93, Fraction,0,0,0,0,0,0,0,0,1,1,0,1,1,1,1,1,1,1,0,0,0,0,0,0;

Schedule:Day:Hourly, 297d822f-b603-48a6-b0c9-81b1d25f9821, Fraction,0,0,0,0,0,0,0,0,0,1,1,1,1,0,1,1,1,1,0,0,0,0,0,0;

Schedule:Day:Hourly, 71b3ba28-b184-403f-ada3-2e08a5ad2f8d, Fraction,0,0,0,0,0,0,0,0,0,1,1,1,0,1,1,1,1,1,1,1,1,1,1,0;

Schedule:Day:Hourly, 7742809e-d05c-4098-9931-9f93e8e9eb3e, Fraction,0,0,0,0,0,0,0,0,0,1,1,1,0,0,0,0,1,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 7dfa3104-7c5d-4b68-b8eb-ad1997f8ac2b, Fraction,0,0,0,0,0,0,0,0,1,1,0,0,1,1,1,1,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 140f11fe-9945-4026-a095-739acdb1b53f, Fraction,0,0,0,0,0,0,0,0,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 33a6a80f-4318-49b7-8b49-de908e227edf, Fraction,0,0,0,0,0,0,0,0,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 0a50a0d6-e69e-4f0d-bac3-7126b1850e9f, Fraction,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,1,0,0,0,0,0,0;

Schedule:Day:Hourly, d6222592-bb99-4768-b597-3d824bbfb7d1, Fraction,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 1a99e7ff-dbd1-49c3-961a-08f429960bf3, Fraction,0,0,0,0,0,0,0,0,0,1,1,1,1,1,1,1,0,0,1,1,1,1,0,0;

Schedule:Day:Hourly, 7a0e5ab4-7f31-4695-a8db-0478f25194ad, Fraction,0,0,0,0,0,0,0,1,1,1,0,0,0,0,0,0,0,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 87d7bfc6-9845-4750-8d5f-f618b351ada8, Fraction,1,0,0,0,0,0,0,0,1,1,0,1,0,0,0,1,1,1,1,1,1,1,1,0;

Schedule:Day:Hourly, 3ed1bdd2-a640-4867-bee5-1c31ec0cfabd, Fraction,0,0,0,0,0,0,0,0,1,1,1,0,0,0,1,1,1,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 92fe5dc1-60db-42d3-9b4d-22f5baedfb66, Fraction,0,0,0,0,0,0,0,0,1,1,0,0,0,0,0,0,0,0,1,1,1,1,0,0;

Schedule:Day:Hourly, 83f09b87-28e3-48be-9932-2c441c62da21, Fraction,0,0,0,0,0,0,0,0,1,1,0,1,1,1,0,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 3ed1d6ff-4ed4-489f-ae1a-452bd2c13c2c, Fraction,0,0,0,0,0,0,0,0,1,1,1,0,0,1,1,1,1,1,1,1,0,0,0,0;

Schedule:Day:Hourly, 52df999a-0989-485d-ba1e-4034a722b494, Fraction,0,0,0,0,0,0,0,0,1,1,0,0,0,0,1,1,0,1,1,1,1,0,0,0;

Schedule:Day:Hourly, c9d1d3d0-d8c5-4911-87e4-8faf4b7b6b4e, Fraction,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,1,1,1,1,1,0,0;

Schedule:Day:Hourly, b5ce0e9e-3299-4ff2-a6d4-5cfa7f2b74e6, Fraction,0,0,0,0,0,0,0,0,1,1,0,0,0,1,0,0,1,1,0,0,0,0,0,0;

Schedule:Day:Hourly, 5c1228bd-317e-41e8-8630-53cdd7f532e2, Fraction,0,0,0,0,0,0,0,0,0,1,1,1,1,0,1,1,1,1,1,1,1,0,0,0;

Schedule:Day:Hourly, 3cd71ea0-2d90-43ed-b10c-4ac39f14ad0b, Fraction,0,0,0,0,0,0,0,0,1,1,1,0,0,0,0,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 66c5cdb3-325b-40c0-88c0-793ec1f5d17c, Fraction,1,0,0,0,0,0,0,1,1,1,0,0,0,0,1,1,1,1,1,1,0,0,0,1;

Schedule:Day:Hourly, da756e30-6436-43f5-861b-e306f3106992, Fraction,1,1,1,1,1,1,1,1,1,1,1,0,0,1,1,0,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 37bdd275-94f8-420d-8951-a87cfc24ec8d, Fraction,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 782fbf5e-5271-4af4-a049-07a89cb71f1e, Fraction,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, f846596f-d943-4e23-82c5-b6e634464abe, Fraction,1,1,1,1,0,1,1,1,1,1,1,0,0,0,1,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 3cf90825-8e4d-4cef-ac9b-dfed4be0a49f, Fraction,1,1,1,1,0,1,1,1,1,1,1,0,0,0,1,0,0,0,1,1,0,0,0,0;

Schedule:Day:Hourly, 420ce93c-493e-4a25-aa9d-c3338832eafc, Fraction,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 2526d884-f032-42dd-9cff-73ee962b2508, Fraction,0,0,0,1,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 2054fa7c-9cd4-4bad-95fd-87c66e13ca9b, Fraction,0,0,0,0,0,0,0,0,0,1,1,1,0,0,1,1,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, 34e1e659-6ace-4e50-901a-1ad46101fb9b, Fraction,0,0,0,0,0,0,0,0,0,1,1,0,0,1,0,1,0,0,1,0,1,1,0,1;

Schedule:Day:Hourly, b06cdcaa-4498-4a2e-a3b3-064f4aeb3136, Fraction,1,0,0,0,0,0,0,0,0,0,0,0,0,1,1,1,1,1,1,1,0,0,0,0;

Schedule:Day:Hourly, 92192b39-e0bd-44c8-9fc4-dc1a2ddd95f6, Fraction,0,0,0,0,0,0,0,0,0,0,0,0,1,1,1,1,1,1,1,0,0,0,0,0;

Schedule:Day:Hourly, 55f7d02a-d6ed-487b-9970-117a53eff8c2, Fraction,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,1,0,0,0,0,0;

Schedule:Day:Hourly, 6bbcab25-1683-4c5a-b164-204c10bd3732, Fraction,0,0,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0;

Schedule:Day:Hourly, f2bd2640-5c52-422b-8d4b-f8374422741e, Fraction,0,0,0,0,0,0,0,0,1,1,1,1,0,0,0,0,1,1,1,1,1,1,0,1;

Schedule:Day:Hourly, 00df0869-7845-442a-98b6-27a331c275c0, Fraction,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,1,1,1,1,1,0,0,0,1;

Schedule:Day:Hourly, a936810f-7387-40ed-8a14-ee3f88dff86f, Fraction,0,0,0,0,0,0,0,0,0,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, d7f0ab17-82e2-4ff1-952d-7fc049c17cfd, Fraction,0,0,0,0,0,0,0,0,0,0,1,1,1,1,1,1,1,0,1,0,0,0,0,0;

Schedule:Day:Hourly, 57937b1d-031b-4f51-96b3-52c97b911cdc, Fraction,0,0,0,0,0,0,0,0,1,1,1,1,0,1,0,1,0,0,0,0,1,0,0,0;

Schedule:Day:Hourly, cca708db-de7f-4e5a-854e-22bdceb45fe7, Fraction,0,0,0,0,0,0,0,0,1,1,1,1,0,1,1,1,1,1,1,1,1,0,0,0;

Schedule:Day:Hourly, 3d596d52-c6d1-4a93-8523-08ac53920024, Fraction,0,0,0,0,0,0,0,0,1,1,1,0,1,0,0,1,1,1,1,1,1,1,1,0;

Schedule:Day:Hourly, 06445bb4-961d-4449-8570-0e084816a3e8, Fraction,0,0,1,1,0,0,1,0,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 6cfad442-184e-4924-b446-f71590110b38, Fraction,1,1,0,1,1,1,0,1,1,1,1,1,1,0,0,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, bc2884a5-1d87-4352-8732-65ce3a887c29, Fraction,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,1,1,1,1,1,1,0,1;

Schedule:Day:Hourly, c3ff746d-7a14-42d8-8087-b29e7ba86092, Fraction,0,0,1,1,0,1,1,0,1,1,1,0,0,0,0,1,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, e9590571-0419-4733-8cde-668f2c4a53da, Fraction,1,0,1,0,0,0,0,0,1,1,1,0,0,0,0,0,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 311e8e87-0bbd-46d4-8391-47fbc9cfb7f4, Fraction,1,0,0,0,0,0,0,0,1,1,1,1,0,0,0,0,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 115521b5-6191-47d1-86e6-888a2dc486c2, Fraction,1,1,1,0,0,1,1,0,1,1,1,0,0,0,0,0,1,1,1,1,1,1,1,1;

Schedule:Day:Hourly, 82b2cbb5-e1aa-4ae7-9253-4c6ed3fb4d58, Fraction,1,0,0,0,0,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0;


Schedule:Year,GlobalCO2,
AnyNumber,
GlobalCO2_0,1,1,1,7, 
GlobalCO2_1,1,8,1,14, 
GlobalCO2_2,1,15,1,21, 
GlobalCO2_3,1,22,1,28, 
GlobalCO2_4,1,29,2,4, 
GlobalCO2_5,2,5,2,11, 
GlobalCO2_6,2,12,2,18, 
GlobalCO2_7,2,19,2,25, 
GlobalCO2_8,2,26,3,4, 
GlobalCO2_9,3,5,3,11, 
GlobalCO2_10,3,12,3,18, 
GlobalCO2_11,3,19,3,25, 
GlobalCO2_12,3,26,4,1, 
GlobalCO2_13,4,2,4,8, 
GlobalCO2_14,4,9,4,15, 
GlobalCO2_15,4,16,4,22, 
GlobalCO2_16,4,23,4,29, 
GlobalCO2_17,4,30,5,6, 
GlobalCO2_18,5,7,5,13, 
GlobalCO2_19,5,14,5,20, 
GlobalCO2_20,5,21,5,27, 
GlobalCO2_21,5,28,6,3, 
GlobalCO2_22,6,4,6,10, 
GlobalCO2_23,6,11,6,17, 
GlobalCO2_24,6,18,6,24, 
GlobalCO2_25,6,25,7,1, 
GlobalCO2_26,7,2,7,8, 
GlobalCO2_27,7,9,7,15, 
GlobalCO2_28,7,16,7,22, 
GlobalCO2_29,7,23,7,29, 
GlobalCO2_30,7,30,8,5, 
GlobalCO2_31,8,6,8,12, 
GlobalCO2_32,8,13,8,19, 
GlobalCO2_33,8,20,8,26, 
GlobalCO2_34,8,27,9,2, 
GlobalCO2_35,9,3,9,9, 
GlobalCO2_36,9,10,9,16, 
GlobalCO2_37,9,17,9,23, 
GlobalCO2_38,9,24,9,30, 
GlobalCO2_39,10,1,10,7, 
GlobalCO2_40,10,8,10,14, 
GlobalCO2_41,10,15,10,21, 
GlobalCO2_42,10,22,10,28, 
GlobalCO2_43,10,29,11,4, 
GlobalCO2_44,11,5,11,11, 
GlobalCO2_45,11,12,11,18, 
GlobalCO2_46,11,19,11,25, 
GlobalCO2_47,11,26,12,2, 
GlobalCO2_48,12,3,12,9, 
GlobalCO2_49,12,10,12,16, 
GlobalCO2_50,12,17,12,23, 
GlobalCO2_51,12,24,12,30, 
GlobalCO2_52,12,31,12,31;

Schedule:Week:Daily, GlobalCO2_0,
  0e2cdd73-5d9f-4cf2-b430-68ede8167c73, !- Sunday Schedule:Day Name
  770316f7-7e72-440a-8cad-46f93288a99f, !- Monday Schedule:Day Name
  43020d2b-559d-4c14-ae13-48867a7581c2, !- Tuesday Schedule:Day Name
  645643a9-a1f5-4190-bfcc-8de5b9a14f14, !- Wednesday Schedule:Day Name
  c8cdb07d-bba9-4d5f-af2f-a69a6259598d, !- Thursday Schedule:Day Name
  edbf1ad5-9639-4dc8-b6d6-978477f3a0ce, !- Friday Schedule:Day Name
  c9807825-5f51-4ff1-8865-26d66841efcf, !- Saturday Schedule:Day Name
  0e2cdd73-5d9f-4cf2-b430-68ede8167c73, !- Holiday Schedule:Day Name
  0e2cdd73-5d9f-4cf2-b430-68ede8167c73, !- SummerDesignDay Schedule:Day Name
  0e2cdd73-5d9f-4cf2-b430-68ede8167c73, !- WinterDesignDay Schedule:Day Name
  0e2cdd73-5d9f-4cf2-b430-68ede8167c73, !- CustomDay1 Schedule:Day Name
  0e2cdd73-5d9f-4cf2-b430-68ede8167c73; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, GlobalCO2_1,
  625aebd3-14a6-4b84-a40b-641f62490c73, !- Sunday Schedule:Day Name
  eddac8c8-78fd-4186-9d37-4fe5dff764d3, !- Monday Schedule:Day Name
  44027a1f-59b7-41ab-9d67-83daac3c62b6, !- Tuesday Schedule:Day Name
  08464ad8-70fe-42cb-8980-af619e12d8e3, !- Wednesday Schedule:Day Name
  d259f867-0eb0-4cf0-82f5-3177adc19fd1, !- Thursday Schedule:Day Name
  9b6abff3-c1ee-408e-85e9-cace420a59d6, !- Friday Schedule:Day Name
  79a5e354-65f2-42ef-8140-e5a0cfe2f89e, !- Saturday Schedule:Day Name
  625aebd3-14a6-4b84-a40b-641f62490c73, !- Holiday Schedule:Day Name
  625aebd3-14a6-4b84-a40b-641f62490c73, !- SummerDesignDay Schedule:Day Name
  625aebd3-14a6-4b84-a40b-641f62490c73, !- WinterDesignDay Schedule:Day Name
  625aebd3-14a6-4b84-a40b-641f62490c73, !- CustomDay1 Schedule:Day Name
  625aebd3-14a6-4b84-a40b-641f62490c73; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, GlobalCO2_2,
  d24dee5f-4fe5-47d1-8d70-a85a930673ef, !- Sunday Schedule:Day Name
  50580dad-898b-451b-97d0-0884f413cf32, !- Monday Schedule:Day Name
  83febe47-8f19-46d3-b129-e21427f00c5e, !- Tuesday Schedule:Day Name
  f5f49631-2a46-4592-af63-5c619bfc8ccd, !- Wednesday Schedule:Day Name
  15f7e8c1-ca56-430e-810d-3e4efb1e2581, !- Thursday Schedule:Day Name
  9c17faa1-7745-4420-bb72-12ccf8b1467f, !- Friday Schedule:Day Name
  4662274d-f948-4b7b-beb5-59d4dc72b48f, !- Saturday Schedule:Day Name
  d24dee5f-4fe5-47d1-8d70-a85a930673ef, !- Holiday Schedule:Day Name
  d24dee5f-4fe5-47d1-8d70-a85a930673ef, !- SummerDesignDay Schedule:Day Name
  d24dee5f-4fe5-47d1-8d70-a85a930673ef, !- WinterDesignDay Schedule:Day Name
  d24dee5f-4fe5-47d1-8d70-a85a930673ef, !- CustomDay1 Schedule:Day Name
  d24dee5f-4fe5-47d1-8d70-a85a930673ef; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, GlobalCO2_3,
  d5c0fe2f-e91e-4e51-91ea-0bf697399902, !- Sunday Schedule:Day Name
  fae0e132-1144-4fc0-8b10-91077c17ed38, !- Monday Schedule:Day Name
  977d1a3d-bbd7-4a0c-99db-44b874b32260, !- Tuesday Schedule:Day Name
  b80a6b65-7c66-4dd9-9d9c-3ca297db0d27, !- Wednesday Schedule:Day Name
  29e2daba-0510-431a-b721-ffacf1206193, !- Thursday Schedule:Day Name
  9e34393d-955c-4007-8106-7cfe2a6cea4e, !- Friday Schedule:Day Name
  86fada1d-eafa-4411-b701-bd3551baefbf, !- Saturday Schedule:Day Name
  d5c0fe2f-e91e-4e51-91ea-0bf697399902, !- Holiday Schedule:Day Name
  d5c0fe2f-e91e-4e51-91ea-0bf697399902, !- SummerDesignDay Schedule:Day Name
  d5c0fe2f-e91e-4e51-91ea-0bf697399902, !- WinterDesignDay Schedule:Day Name
  d5c0fe2f-e91e-4e51-91ea-0bf697399902, !- CustomDay1 Schedule:Day Name
  d5c0fe2f-e91e-4e51-91ea-0bf697399902; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, GlobalCO2_4,
  3a16750e-68e8-4775-9207-4c32edb782dd, !- Sunday Schedule:Day Name
  c7162cd9-cd33-4306-b644-7ef12159bc07, !- Monday Schedule:Day Name
  58e4287c-ce65-40d4-95ce-dd0c9f18292e, !- Tuesday Schedule:Day Name
  c9c40a9e-0f59-44d4-afdd-0fbd3a33b929, !- Wednesday Schedule:Day Name
  513f51c1-0e1c-4b7f-9d76-e8b524794786, !- Thursday Schedule:Day Name
  ec219b30-052d-4f77-8eff-215f7b0253f5, !- Friday Schedule:Day Name
  91587d56-2106-4185-aa6f-2ab44444cf9e, !- Saturday Schedule:Day Name
  3a16750e-68e8-4775-9207-4c32edb782dd, !- Holiday Schedule:Day Name
  3a16750e-68e8-4775-9207-4c32edb782dd, !- SummerDesignDay Schedule:Day Name
  3a16750e-68e8-4775-9207-4c32edb782dd, !- WinterDesignDay Schedule:Day Name
  3a16750e-68e8-4775-9207-4c32edb782dd, !- CustomDay1 Schedule:Day Name
  3a16750e-68e8-4775-9207-4c32edb782dd; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, GlobalCO2_5,
  9e10f096-9b14-4a33-a0fa-d79cad698bdc, !- Sunday Schedule:Day Name
  10af37c1-fd25-4039-a31f-d381cd5e7847, !- Monday Schedule:Day Name
  c1058e88-79da-47fd-8e78-57994ba556bc, !- Tuesday Schedule:Day Name
  8dad2149-de52-44d2-8cd4-1c992f1a4839, !- Wednesday Schedule:Day Name
  af48bf17-6054-48c2-bcc4-05db1d301112, !- Thursday Schedule:Day Name
  db966b98-ec2d-42b7-8fb5-0d2e6d3ac6ac, !- Friday Schedule:Day Name
  dd6dd257-cceb-4f26-81dd-bf246be471e8, !- Saturday Schedule:Day Name
  9e10f096-9b14-4a33-a0fa-d79cad698bdc, !- Holiday Schedule:Day Name
  9e10f096-9b14-4a33-a0fa-d79cad698bdc, !- SummerDesignDay Schedule:Day Name
  9e10f096-9b14-4a33-a0fa-d79cad698bdc, !- WinterDesignDay Schedule:Day Name
  9e10f096-9b14-4a33-a0fa-d79cad698bdc, !- CustomDay1 Schedule:Day Name
  9e10f096-9b14-4a33-a0fa-d79cad698bdc; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, GlobalCO2_6,
  f81a2ef3-eb1e-4f90-93c0-0c2ec9f3484a, !- Sunday Schedule:Day Name
  36d6a8a1-0abe-4287-9278-d28bf066b62a, !- Monday Schedule:Day Name
  5c924184-d724-437d-bcfb-f52be86473f8, !- Tuesday Schedule:Day Name
  8536cd84-74ff-4b6f-abae-e4de26f8fb9b, !- Wednesday Schedule:Day Name
  053385e7-0f0e-4262-a5bb-3e56a2d72039, !- Thursday Schedule:Day Name
  cf639c27-2439-4749-8fc9-ad3633032b4e, !- Friday Schedule:Day Name
  cf639c27-2439-4749-8fc9-ad3633032b4e, !- Saturday Schedule:Day Name
  f81a2ef3-eb1e-4f90-93c0-0c2ec9f3484a, !- Holiday Schedule:Day Name
  f81a2ef3-eb1e-4f90-93c0-0c2ec9f3484a, !- SummerDesignDay Schedule:Day Name
  f81a2ef3-eb1e-4f90-93c0-0c2ec9f3484a, !- WinterDesignDay Schedule:Day Name
  f81a2ef3-eb1e-4f90-93c0-0c2ec9f3484a, !- CustomDay1 Schedule:Day Name
  f81a2ef3-eb1e-4f90-93c0-0c2ec9f3484a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, GlobalCO2_7,
  464ecaec-11c4-4f5a-8ee4-c9086c100435, !- Sunday Schedule:Day Name
  43a8f507-5027-4f82-a367-b4ac18869e2a, !- Monday Schedule:Day Name
  fa21b7f0-d2f8-4437-aa0d-66dd9f4d4587, !- Tuesday Schedule:Day Name
  fcfbdf50-de6a-4a3f-8388-974d478d0849, !- Wednesday Schedule:Day Name
  fcfbdf50-de6a-4a3f-8388-974d478d0849, !- Thursday Schedule:Day Name
  b855ab95-0a8a-418a-a715-e1e8026f51b0, !- Friday Schedule:Day Name
  cec263f7-0c02-41df-9f6b-3083747d7224, !- Saturday Schedule:Day Name
  464ecaec-11c4-4f5a-8ee4-c9086c100435, !- Holiday Schedule:Day Name
  464ecaec-11c4-4f5a-8ee4-c9086c100435, !- SummerDesignDay Schedule:Day Name
  464ecaec-11c4-4f5a-8ee4-c9086c100435, !- WinterDesignDay Schedule:Day Name
  464ecaec-11c4-4f5a-8ee4-c9086c100435, !- CustomDay1 Schedule:Day Name
  464ecaec-11c4-4f5a-8ee4-c9086c100435; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, GlobalCO2_8,
  cec263f7-0c02-41df-9f6b-3083747d7224, !- Sunday Schedule:Day Name
  90fdc773-ea1f-4199-b0bc-4e9bec9d7342, !- Monday Schedule:Day Name
  0d915c2d-0f08-4c6f-8a19-085a58ecd9e1, !- Tuesday Schedule:Day Name
  867b05df-e90a-4962-b079-03054f259fee, !- Wednesday Schedule:Day Name
  23f49ffd-662a-4b98-b08a-11cdc2849675, !- Thursday Schedule:Day Name
  e17545b1-d2ec-4cc1-aa3e-d157f9e8bfab, !- Friday Schedule:Day Name
  bb2aa7f5-ff02-4ed7-b702-14215afbcb43, !- Saturday Schedule:Day Name
  cec263f7-0c02-41df-9f6b-3083747d7224, !- Holiday Schedule:Day Name
  cec263f7-0c02-41df-9f6b-3083747d7224, !- SummerDesignDay Schedule:Day Name
  cec263f7-0c02-41df-9f6b-3083747d7224, !- WinterDesignDay Schedule:Day Name
  cec263f7-0c02-41df-9f6b-3083747d7224, !- CustomDay1 Schedule:Day Name
  cec263f7-0c02-41df-9f6b-3083747d7224; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, GlobalCO2_9,
  ec423362-3430-4baf-9639-2733ed975779, !- Sunday Schedule:Day Name
  f6e4c270-fe38-42a2-a052-0e560bc4368a, !- Monday Schedule:Day Name
  ec05a98a-b770-45d1-bccc-75cdf4d24a42, !- Tuesday Schedule:Day Name
  00efb636-d585-4332-8aa1-516bc0594c08, !- Wednesday Schedule:Day Name
  0c197d10-5584-4b6c-b468-3b8295dbf860, !- Thursday Schedule:Day Name
  99766c24-d802-432f-a845-964f16d34d62, !- Friday Schedule:Day Name
  a102d83e-15bf-440c-b2d5-c9826f4092fc, !- Saturday Schedule:Day Name
  ec423362-3430-4baf-9639-2733ed975779, !- Holiday Schedule:Day Name
  ec423362-3430-4baf-9639-2733ed975779, !- SummerDesignDay Schedule:Day Name
  ec423362-3430-4baf-9639-2733ed975779, !- WinterDesignDay Schedule:Day Name
  ec423362-3430-4baf-9639-2733ed975779, !- CustomDay1 Schedule:Day Name
  ec423362-3430-4baf-9639-2733ed975779; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, GlobalCO2_10,
  628cd65f-dbef-4520-a1c4-e324c5945f8a, !- Sunday Schedule:Day Name
  09663545-3d84-4af9-aa47-7908d5803f51, !- Monday Schedule:Day Name
  3cc89d8c-6619-4295-9687-c64b86266633, !- Tuesday Schedule:Day Name
  b0e08ffe-5c01-4b47-a169-a792d7d3c063, !- Wednesday Schedule:Day Name
  f33bc6b9-4232-46e1-8212-d8bc16c5e4ae, !- Thursday Schedule:Day Name
  f121e0d7-b8a6-4e6e-85fe-ebcdea176aaf, !- Friday Schedule:Day Name
  ff04a6b7-845a-437e-9702-71df20df9b7b, !- Saturday Schedule:Day Name
  628cd65f-dbef-4520-a1c4-e324c5945f8a, !- Holiday Schedule:Day Name
  628cd65f-dbef-4520-a1c4-e324c5945f8a, !- SummerDesignDay Schedule:Day Name
  628cd65f-dbef-4520-a1c4-e324c5945f8a, !- WinterDesignDay Schedule:Day Name
  628cd65f-dbef-4520-a1c4-e324c5945f8a, !- CustomDay1 Schedule:Day Name
  628cd65f-dbef-4520-a1c4-e324c5945f8a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, GlobalCO2_11,
  67c0c567-93eb-4d03-8dc4-f09a93e4213c, !- Sunday Schedule:Day Name
  aa201127-8a40-451b-8a98-397c38c9303c, !- Monday Schedule:Day Name
  89df03a0-9e83-48c0-a673-2c054849b234, !- Tuesday Schedule:Day Name
  1f6e2ea1-4800-4c12-bc8f-fd2261e9e6e5, !- Wednesday Schedule:Day Name
  875880e3-01ef-4b71-99f6-e0634e94250b, !- Thursday Schedule:Day Name
  4f428791-b8e7-4227-9ce5-b331437c1021, !- Friday Schedule:Day Name
  a7abe30c-5b91-40bd-896a-b7d20d2129cc, !- Saturday Schedule:Day Name
  67c0c567-93eb-4d03-8dc4-f09a93e4213c, !- Holiday Schedule:Day Name
  67c0c567-93eb-4d03-8dc4-f09a93e4213c, !- SummerDesignDay Schedule:Day Name
  67c0c567-93eb-4d03-8dc4-f09a93e4213c, !- WinterDesignDay Schedule:Day Name
  67c0c567-93eb-4d03-8dc4-f09a93e4213c, !- CustomDay1 Schedule:Day Name
  67c0c567-93eb-4d03-8dc4-f09a93e4213c; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, GlobalCO2_12,
  e40b8228-f694-48b8-834d-b36173cde942, !- Sunday Schedule:Day Name
  fbd19a1a-94f6-4f80-9295-9f73ba8db2e4, !- Monday Schedule:Day Name
  37214e02-1d87-4c95-8e91-782e3e013470, !- Tuesday Schedule:Day Name
  3afdacc8-b2ae-4000-86f2-e3b679b37595, !- Wednesday Schedule:Day Name
  de82b7d7-2229-47a9-a903-61d4a39df93a, !- Thursday Schedule:Day Name
  d060b935-0ca5-4c03-b609-d372e7f32bf2, !- Friday Schedule:Day Name
  593786f4-62f6-488e-80a8-a017841656bd, !- Saturday Schedule:Day Name
  e40b8228-f694-48b8-834d-b36173cde942, !- Holiday Schedule:Day Name
  e40b8228-f694-48b8-834d-b36173cde942, !- SummerDesignDay Schedule:Day Name
  e40b8228-f694-48b8-834d-b36173cde942, !- WinterDesignDay Schedule:Day Name
  e40b8228-f694-48b8-834d-b36173cde942, !- CustomDay1 Schedule:Day Name
  e40b8228-f694-48b8-834d-b36173cde942; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, GlobalCO2_13,
  17f04881-68d2-4f2a-b461-8518c626651d, !- Sunday Schedule:Day Name
  2b0af54f-663c-4cc8-8409-a365b2dc51ed, !- Monday Schedule:Day Name
  6ea5a062-2c34-4550-95b3-ed7a6c2828b5, !- Tuesday Schedule:Day Name
  af012420-ef82-4b81-b98f-d456e7f372e9, !- Wednesday Schedule:Day Name
  761befc4-3f6e-44de-9906-c7879773da68, !- Thursday Schedule:Day Name
  db782078-e646-41bf-bcf4-473922a02d92, !- Friday Schedule:Day Name
  e2de28f3-fa6b-4f7c-90c5-a1c6326c5520, !- Saturday Schedule:Day Name
  17f04881-68d2-4f2a-b461-8518c626651d, !- Holiday Schedule:Day Name
  17f04881-68d2-4f2a-b461-8518c626651d, !- SummerDesignDay Schedule:Day Name
  17f04881-68d2-4f2a-b461-8518c626651d, !- WinterDesignDay Schedule:Day Name
  17f04881-68d2-4f2a-b461-8518c626651d, !- CustomDay1 Schedule:Day Name
  17f04881-68d2-4f2a-b461-8518c626651d; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, GlobalCO2_14,
  c864ae2f-9d5e-4b4d-8e08-89095d7025f3, !- Sunday Schedule:Day Name
  893695ea-f4ec-4efb-8b75-011f35148f02, !- Monday Schedule:Day Name
  5a46648b-0300-448c-9257-036e2a72c4bb, !- Tuesday Schedule:Day Name
  ec1e4b9e-ca4f-4b47-9cd3-d0c1fb659df8, !- Wednesday Schedule:Day Name
  2c15de48-22ae-405c-81c2-a3e8c9ac2ee1, !- Thursday Schedule:Day Name
  661a607d-0fd3-4682-b559-41a04dabe316, !- Friday Schedule:Day Name
  49f29b6b-f3a7-4eaa-92ad-b2623074abe7, !- Saturday Schedule:Day Name
  c864ae2f-9d5e-4b4d-8e08-89095d7025f3, !- Holiday Schedule:Day Name
  c864ae2f-9d5e-4b4d-8e08-89095d7025f3, !- SummerDesignDay Schedule:Day Name
  c864ae2f-9d5e-4b4d-8e08-89095d7025f3, !- WinterDesignDay Schedule:Day Name
  c864ae2f-9d5e-4b4d-8e08-89095d7025f3, !- CustomDay1 Schedule:Day Name
  c864ae2f-9d5e-4b4d-8e08-89095d7025f3; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, GlobalCO2_15,
  dcc75651-bda8-462f-b18e-0e79c7bbf223, !- Sunday Schedule:Day Name
  60d82429-3cd7-418e-98d1-a18ac5175938, !- Monday Schedule:Day Name
  a17eb5b8-9577-4563-b533-5cd763254809, !- Tuesday Schedule:Day Name
  767179a4-d0ca-435a-aaa3-1bfb08d65d66, !- Wednesday Schedule:Day Name
  d8c28f88-125b-42ec-8cfe-0f7e7e7b029d, !- Thursday Schedule:Day Name
  06514532-4d41-46cb-9682-9a36da211a2f, !- Friday Schedule:Day Name
  25d18f74-a60a-43f7-be0d-1b79c2fd88f8, !- Saturday Schedule:Day Name
  dcc75651-bda8-462f-b18e-0e79c7bbf223, !- Holiday Schedule:Day Name
  dcc75651-bda8-462f-b18e-0e79c7bbf223, !- SummerDesignDay Schedule:Day Name
  dcc75651-bda8-462f-b18e-0e79c7bbf223, !- WinterDesignDay Schedule:Day Name
  dcc75651-bda8-462f-b18e-0e79c7bbf223, !- CustomDay1 Schedule:Day Name
  dcc75651-bda8-462f-b18e-0e79c7bbf223; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, GlobalCO2_16,
  67cda9a0-cb36-42ee-8b7d-ec9b3a9ba619, !- Sunday Schedule:Day Name
  2c9a834b-ebca-408e-9f0e-f3db8354079a, !- Monday Schedule:Day Name
  31d72403-514e-4554-a305-369f89173c27, !- Tuesday Schedule:Day Name
  5768117b-4d27-47cc-99b9-aa95f00a49c5, !- Wednesday Schedule:Day Name
  21eef17e-6364-4cc6-a7f0-079d1d900e3e, !- Thursday Schedule:Day Name
  307f6c30-23aa-482a-8ca8-312ea96f78b8, !- Friday Schedule:Day Name
  96fd124c-4793-4c60-87b3-4bc05d8a77e9, !- Saturday Schedule:Day Name
  67cda9a0-cb36-42ee-8b7d-ec9b3a9ba619, !- Holiday Schedule:Day Name
  67cda9a0-cb36-42ee-8b7d-ec9b3a9ba619, !- SummerDesignDay Schedule:Day Name
  67cda9a0-cb36-42ee-8b7d-ec9b3a9ba619, !- WinterDesignDay Schedule:Day Name
  67cda9a0-cb36-42ee-8b7d-ec9b3a9ba619, !- CustomDay1 Schedule:Day Name
  67cda9a0-cb36-42ee-8b7d-ec9b3a9ba619; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, GlobalCO2_17,
  c63f8068-cd9f-43dc-a7c0-4d6b4552776f, !- Sunday Schedule:Day Name
  17e37317-1e4a-49e5-b9f4-5351f205cc54, !- Monday Schedule:Day Name
  8e2db26c-b900-4638-913f-6c5bb237e94c, !- Tuesday Schedule:Day Name
  e37e2cad-1522-4be2-afd6-2d33706a0fac, !- Wednesday Schedule:Day Name
  3e3baeee-4001-48a0-85c0-7820bfb3ffd8, !- Thursday Schedule:Day Name
  3e3baeee-4001-48a0-85c0-7820bfb3ffd8, !- Friday Schedule:Day Name
  3e3baeee-4001-48a0-85c0-7820bfb3ffd8, !- Saturday Schedule:Day Name
  c63f8068-cd9f-43dc-a7c0-4d6b4552776f, !- Holiday Schedule:Day Name
  c63f8068-cd9f-43dc-a7c0-4d6b4552776f, !- SummerDesignDay Schedule:Day Name
  c63f8068-cd9f-43dc-a7c0-4d6b4552776f, !- WinterDesignDay Schedule:Day Name
  c63f8068-cd9f-43dc-a7c0-4d6b4552776f, !- CustomDay1 Schedule:Day Name
  c63f8068-cd9f-43dc-a7c0-4d6b4552776f; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, GlobalCO2_18,
  3e3baeee-4001-48a0-85c0-7820bfb3ffd8, !- Sunday Schedule:Day Name
  3e3baeee-4001-48a0-85c0-7820bfb3ffd8, !- Monday Schedule:Day Name
  4d0bcc4c-20de-4abf-a3f3-83356b8a996c, !- Tuesday Schedule:Day Name
  8e2db26c-b900-4638-913f-6c5bb237e94c, !- Wednesday Schedule:Day Name
  8e2db26c-b900-4638-913f-6c5bb237e94c, !- Thursday Schedule:Day Name
  4597eb5e-2bcf-4200-827e-3203ca393ef7, !- Friday Schedule:Day Name
  34b2964e-8fdc-46a4-a58e-41a767350b6b, !- Saturday Schedule:Day Name
  3e3baeee-4001-48a0-85c0-7820bfb3ffd8, !- Holiday Schedule:Day Name
  3e3baeee-4001-48a0-85c0-7820bfb3ffd8, !- SummerDesignDay Schedule:Day Name
  3e3baeee-4001-48a0-85c0-7820bfb3ffd8, !- WinterDesignDay Schedule:Day Name
  3e3baeee-4001-48a0-85c0-7820bfb3ffd8, !- CustomDay1 Schedule:Day Name
  3e3baeee-4001-48a0-85c0-7820bfb3ffd8; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, GlobalCO2_19,
  307f6c30-23aa-482a-8ca8-312ea96f78b8, !- Sunday Schedule:Day Name
  20949e26-c992-427f-9bf9-f9d5977a1a27, !- Monday Schedule:Day Name
  1dbc6696-b186-472f-a8bb-4e5d29b09172, !- Tuesday Schedule:Day Name
  e52539bf-b6b7-4e5d-822a-6a6389116c1c, !- Wednesday Schedule:Day Name
  864e01dd-771f-4ad4-8e9c-b365ea8aae6e, !- Thursday Schedule:Day Name
  d8ea57ec-6dab-46c6-a2d1-ed81cdcd2a71, !- Friday Schedule:Day Name
  d4b277d7-0e5f-4a9b-883c-a5ee238d7850, !- Saturday Schedule:Day Name
  307f6c30-23aa-482a-8ca8-312ea96f78b8, !- Holiday Schedule:Day Name
  307f6c30-23aa-482a-8ca8-312ea96f78b8, !- SummerDesignDay Schedule:Day Name
  307f6c30-23aa-482a-8ca8-312ea96f78b8, !- WinterDesignDay Schedule:Day Name
  307f6c30-23aa-482a-8ca8-312ea96f78b8, !- CustomDay1 Schedule:Day Name
  307f6c30-23aa-482a-8ca8-312ea96f78b8; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, GlobalCO2_20,
  4f9328d6-1462-46e8-8243-9e3e2e729bc2, !- Sunday Schedule:Day Name
  cdc6ab69-9929-47ec-bba5-5c877cfd4d64, !- Monday Schedule:Day Name
  d2a2c3f1-9f70-45f7-8b35-b69001db4144, !- Tuesday Schedule:Day Name
  9d96f10d-c395-4094-9df4-6384f6aaa601, !- Wednesday Schedule:Day Name
  23f67040-0851-4bdf-bf22-a0364ef1f070, !- Thursday Schedule:Day Name
  3f4a7ca4-99a6-4abc-adec-f4a5a92b5d2a, !- Friday Schedule:Day Name
  9ef1ee41-0ed2-4697-9d2b-071802541da5, !- Saturday Schedule:Day Name
  4f9328d6-1462-46e8-8243-9e3e2e729bc2, !- Holiday Schedule:Day Name
  4f9328d6-1462-46e8-8243-9e3e2e729bc2, !- SummerDesignDay Schedule:Day Name
  4f9328d6-1462-46e8-8243-9e3e2e729bc2, !- WinterDesignDay Schedule:Day Name
  4f9328d6-1462-46e8-8243-9e3e2e729bc2, !- CustomDay1 Schedule:Day Name
  4f9328d6-1462-46e8-8243-9e3e2e729bc2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, GlobalCO2_21,
  d06d177b-982c-47a2-8f1f-32f1e7dbe5ca, !- Sunday Schedule:Day Name
  6fe26e93-fe83-42ab-aef1-872b2242b898, !- Monday Schedule:Day Name
  3f44fc66-11a0-4346-83b0-a7efe06491bf, !- Tuesday Schedule:Day Name
  241d2261-8130-47be-ae09-32bd4603bb76, !- Wednesday Schedule:Day Name
  2ae2b8c0-7ad8-43cd-af4f-bc0aaa92fc1d, !- Thursday Schedule:Day Name
  59a8cce7-ae58-4255-87dd-808223bfd1b2, !- Friday Schedule:Day Name
  b70d138e-42bf-4d2c-a320-c1428862aec7, !- Saturday Schedule:Day Name
  d06d177b-982c-47a2-8f1f-32f1e7dbe5ca, !- Holiday Schedule:Day Name
  d06d177b-982c-47a2-8f1f-32f1e7dbe5ca, !- SummerDesignDay Schedule:Day Name
  d06d177b-982c-47a2-8f1f-32f1e7dbe5ca, !- WinterDesignDay Schedule:Day Name
  d06d177b-982c-47a2-8f1f-32f1e7dbe5ca, !- CustomDay1 Schedule:Day Name
  d06d177b-982c-47a2-8f1f-32f1e7dbe5ca; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, GlobalCO2_22,
  f26e363b-8a93-4fee-bdd8-273ab03a7435, !- Sunday Schedule:Day Name
  11a87750-788d-49d7-af4d-7bbfdf20244b, !- Monday Schedule:Day Name
  a5e48363-99c9-4dd8-90b0-9dc98b244e29, !- Tuesday Schedule:Day Name
  f542a636-f580-4f38-9f1c-71fdda8a9e7e, !- Wednesday Schedule:Day Name
  d10a1c6a-a35d-4c40-a4f2-b7c27337741c, !- Thursday Schedule:Day Name
  0e2be829-8085-4ec8-8709-53d6a5896de9, !- Friday Schedule:Day Name
  4b7e2e34-3d00-4e36-a834-6f217002ec89, !- Saturday Schedule:Day Name
  f26e363b-8a93-4fee-bdd8-273ab03a7435, !- Holiday Schedule:Day Name
  f26e363b-8a93-4fee-bdd8-273ab03a7435, !- SummerDesignDay Schedule:Day Name
  f26e363b-8a93-4fee-bdd8-273ab03a7435, !- WinterDesignDay Schedule:Day Name
  f26e363b-8a93-4fee-bdd8-273ab03a7435, !- CustomDay1 Schedule:Day Name
  f26e363b-8a93-4fee-bdd8-273ab03a7435; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, GlobalCO2_23,
  8c7f1da2-c2c6-4646-8cda-d3895cbafd14, !- Sunday Schedule:Day Name
  5be88a9d-a5c5-481e-ad06-bc6f418421fb, !- Monday Schedule:Day Name
  0df0f07e-442b-431d-a76b-e24140834661, !- Tuesday Schedule:Day Name
  346189d2-72cd-488a-96fd-7af7b00bc9ec, !- Wednesday Schedule:Day Name
  ac37aa81-69ff-446e-8791-89f16513b865, !- Thursday Schedule:Day Name
  c7dca8ed-7246-4898-a27b-b58170a7f132, !- Friday Schedule:Day Name
  b7f8fe65-0448-4558-9fe9-4fdcae44cd54, !- Saturday Schedule:Day Name
  8c7f1da2-c2c6-4646-8cda-d3895cbafd14, !- Holiday Schedule:Day Name
  8c7f1da2-c2c6-4646-8cda-d3895cbafd14, !- SummerDesignDay Schedule:Day Name
  8c7f1da2-c2c6-4646-8cda-d3895cbafd14, !- WinterDesignDay Schedule:Day Name
  8c7f1da2-c2c6-4646-8cda-d3895cbafd14, !- CustomDay1 Schedule:Day Name
  8c7f1da2-c2c6-4646-8cda-d3895cbafd14; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, GlobalCO2_24,
  c0d404db-37c1-4395-8b7f-8e86c1822cad, !- Sunday Schedule:Day Name
  e4a03aed-6e6b-4b89-80dd-aebf52265a5a, !- Monday Schedule:Day Name
  60804667-f8ff-4c71-8e47-cb24395ff646, !- Tuesday Schedule:Day Name
  0249d877-da14-4eb9-9845-a4c68f7a4c2c, !- Wednesday Schedule:Day Name
  73c96513-52a2-47eb-a128-b8f7cb9e7712, !- Thursday Schedule:Day Name
  811d66d5-caef-4ca5-bf4a-cd261ae7dd95, !- Friday Schedule:Day Name
  31fbd162-29d7-4394-b4a3-c1796e0f2918, !- Saturday Schedule:Day Name
  c0d404db-37c1-4395-8b7f-8e86c1822cad, !- Holiday Schedule:Day Name
  c0d404db-37c1-4395-8b7f-8e86c1822cad, !- SummerDesignDay Schedule:Day Name
  c0d404db-37c1-4395-8b7f-8e86c1822cad, !- WinterDesignDay Schedule:Day Name
  c0d404db-37c1-4395-8b7f-8e86c1822cad, !- CustomDay1 Schedule:Day Name
  c0d404db-37c1-4395-8b7f-8e86c1822cad; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, GlobalCO2_25,
  1c44a948-7cfb-45ec-9f28-70d5299e0884, !- Sunday Schedule:Day Name
  643b0574-8987-4e8d-8b95-8162bdf5b37f, !- Monday Schedule:Day Name
  4e173f39-3053-41f4-8656-7b762bfc5c56, !- Tuesday Schedule:Day Name
  ecdf33fb-f4e0-4d3b-b1b0-10505cf2a3e5, !- Wednesday Schedule:Day Name
  ace823e2-266e-4531-b837-7f217f096701, !- Thursday Schedule:Day Name
  264b0c10-6f81-406c-b901-1061c0b57c55, !- Friday Schedule:Day Name
  a1b05d1d-2911-4e87-8c2a-063016623b6a, !- Saturday Schedule:Day Name
  1c44a948-7cfb-45ec-9f28-70d5299e0884, !- Holiday Schedule:Day Name
  1c44a948-7cfb-45ec-9f28-70d5299e0884, !- SummerDesignDay Schedule:Day Name
  1c44a948-7cfb-45ec-9f28-70d5299e0884, !- WinterDesignDay Schedule:Day Name
  1c44a948-7cfb-45ec-9f28-70d5299e0884, !- CustomDay1 Schedule:Day Name
  1c44a948-7cfb-45ec-9f28-70d5299e0884; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, GlobalCO2_26,
  a5b84dc4-b33d-4265-9252-4b4b8037ec2b, !- Sunday Schedule:Day Name
  71394894-e3e0-4a91-8d87-55b77c9b7141, !- Monday Schedule:Day Name
  a869d84c-18cf-466f-a10d-7486b1c9041d, !- Tuesday Schedule:Day Name
  f650ff22-a1a1-4fe7-94d5-4b93c42689e4, !- Wednesday Schedule:Day Name
  eaf4abd3-cd26-4c3d-b1a6-6d6a3d369e6d, !- Thursday Schedule:Day Name
  b98f878c-310c-4b67-bdbc-52f6c36ac204, !- Friday Schedule:Day Name
  47fe7d5c-d790-4210-a702-2d80f3987d5f, !- Saturday Schedule:Day Name
  a5b84dc4-b33d-4265-9252-4b4b8037ec2b, !- Holiday Schedule:Day Name
  a5b84dc4-b33d-4265-9252-4b4b8037ec2b, !- SummerDesignDay Schedule:Day Name
  a5b84dc4-b33d-4265-9252-4b4b8037ec2b, !- WinterDesignDay Schedule:Day Name
  a5b84dc4-b33d-4265-9252-4b4b8037ec2b, !- CustomDay1 Schedule:Day Name
  a5b84dc4-b33d-4265-9252-4b4b8037ec2b; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, GlobalCO2_27,
  f48154bb-8de2-4f56-8292-609065caa080, !- Sunday Schedule:Day Name
  038bb4e1-464a-412e-ae4c-c8a09d87c161, !- Monday Schedule:Day Name
  f63dc565-80c7-4dfd-ab74-384fbb0f0f80, !- Tuesday Schedule:Day Name
  7c733695-32d9-4b8a-be45-8c998afc75c8, !- Wednesday Schedule:Day Name
  8ace64b8-2674-4276-ad04-0b5117e5f5a6, !- Thursday Schedule:Day Name
  492dbcde-cc92-45c5-948d-38a3dfe5bdd3, !- Friday Schedule:Day Name
  3838ab05-0bde-4ebe-9919-c68089c4a2de, !- Saturday Schedule:Day Name
  f48154bb-8de2-4f56-8292-609065caa080, !- Holiday Schedule:Day Name
  f48154bb-8de2-4f56-8292-609065caa080, !- SummerDesignDay Schedule:Day Name
  f48154bb-8de2-4f56-8292-609065caa080, !- WinterDesignDay Schedule:Day Name
  f48154bb-8de2-4f56-8292-609065caa080, !- CustomDay1 Schedule:Day Name
  f48154bb-8de2-4f56-8292-609065caa080; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, GlobalCO2_28,
  3283bbee-3018-4bda-8a5b-0f83f6e09f6a, !- Sunday Schedule:Day Name
  04b30fbf-e75a-4ee1-bb93-d19e366cd91b, !- Monday Schedule:Day Name
  17a9180c-fab9-4279-ac1f-585cd5e482d9, !- Tuesday Schedule:Day Name
  ae6038ca-0f68-4bd1-9159-7bf5c3a95241, !- Wednesday Schedule:Day Name
  6bce47a6-4fec-4a4f-88f7-bfa832fcfe9b, !- Thursday Schedule:Day Name
  7b1de280-1444-4567-9ca9-4cb06c47fad6, !- Friday Schedule:Day Name
  03cd1222-e07b-4e86-bd91-44d611eae2e3, !- Saturday Schedule:Day Name
  3283bbee-3018-4bda-8a5b-0f83f6e09f6a, !- Holiday Schedule:Day Name
  3283bbee-3018-4bda-8a5b-0f83f6e09f6a, !- SummerDesignDay Schedule:Day Name
  3283bbee-3018-4bda-8a5b-0f83f6e09f6a, !- WinterDesignDay Schedule:Day Name
  3283bbee-3018-4bda-8a5b-0f83f6e09f6a, !- CustomDay1 Schedule:Day Name
  3283bbee-3018-4bda-8a5b-0f83f6e09f6a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, GlobalCO2_29,
  95919068-a4a8-4682-b480-7c5c99b7120b, !- Sunday Schedule:Day Name
  c20b2c53-8cf7-43d9-8c92-145b6d565399, !- Monday Schedule:Day Name
  063392a6-ee99-45b3-997a-255632745518, !- Tuesday Schedule:Day Name
  9313967e-f5e2-4758-a747-52bbdaa4b49a, !- Wednesday Schedule:Day Name
  99796775-5934-4de6-b590-2e66f17b874c, !- Thursday Schedule:Day Name
  9232660c-4b07-4204-9d29-dff66055ea06, !- Friday Schedule:Day Name
  faf4950f-695d-4c99-a13f-a68e1a6bb3fd, !- Saturday Schedule:Day Name
  95919068-a4a8-4682-b480-7c5c99b7120b, !- Holiday Schedule:Day Name
  95919068-a4a8-4682-b480-7c5c99b7120b, !- SummerDesignDay Schedule:Day Name
  95919068-a4a8-4682-b480-7c5c99b7120b, !- WinterDesignDay Schedule:Day Name
  95919068-a4a8-4682-b480-7c5c99b7120b, !- CustomDay1 Schedule:Day Name
  95919068-a4a8-4682-b480-7c5c99b7120b; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, GlobalCO2_30,
  dee67812-e4c8-4790-9ebb-c954257f72f6, !- Sunday Schedule:Day Name
  ec7a8ecc-e5dc-47de-a620-6c2cbc301f2d, !- Monday Schedule:Day Name
  7f01bc12-d12b-4f03-a380-f34cf8dd7cdd, !- Tuesday Schedule:Day Name
  bfa4e3d2-b893-4b90-9ddd-c23146f5eea7, !- Wednesday Schedule:Day Name
  841940cc-1304-4e2b-95df-c3e1fd933eb2, !- Thursday Schedule:Day Name
  dd834738-c894-4ee8-af85-4f13d5427387, !- Friday Schedule:Day Name
  c55909c9-1f46-4581-933e-d176641ded79, !- Saturday Schedule:Day Name
  dee67812-e4c8-4790-9ebb-c954257f72f6, !- Holiday Schedule:Day Name
  dee67812-e4c8-4790-9ebb-c954257f72f6, !- SummerDesignDay Schedule:Day Name
  dee67812-e4c8-4790-9ebb-c954257f72f6, !- WinterDesignDay Schedule:Day Name
  dee67812-e4c8-4790-9ebb-c954257f72f6, !- CustomDay1 Schedule:Day Name
  dee67812-e4c8-4790-9ebb-c954257f72f6; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, GlobalCO2_31,
  0c4801c8-51ba-49cd-9c1f-f7e6319bb2ab, !- Sunday Schedule:Day Name
  1b0eeff5-7a98-4569-b095-c24714b4ce44, !- Monday Schedule:Day Name
  059a79b9-4c96-4d0c-84ea-669eb9287745, !- Tuesday Schedule:Day Name
  c617b573-7ee6-4742-a292-ea5cbe4893be, !- Wednesday Schedule:Day Name
  5e0a192b-4d0c-4538-821a-603438fd744e, !- Thursday Schedule:Day Name
  192aaa06-3fcb-4e50-bbed-a09a58a5b971, !- Friday Schedule:Day Name
  38d537f0-5967-4585-85f0-ce725c5ca267, !- Saturday Schedule:Day Name
  0c4801c8-51ba-49cd-9c1f-f7e6319bb2ab, !- Holiday Schedule:Day Name
  0c4801c8-51ba-49cd-9c1f-f7e6319bb2ab, !- SummerDesignDay Schedule:Day Name
  0c4801c8-51ba-49cd-9c1f-f7e6319bb2ab, !- WinterDesignDay Schedule:Day Name
  0c4801c8-51ba-49cd-9c1f-f7e6319bb2ab, !- CustomDay1 Schedule:Day Name
  0c4801c8-51ba-49cd-9c1f-f7e6319bb2ab; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, GlobalCO2_32,
  aa82080b-c9cd-4003-a8a9-0d3f779aaa36, !- Sunday Schedule:Day Name
  608b3131-d704-4aa7-8b5c-354896045012, !- Monday Schedule:Day Name
  287a2d5c-7c5b-4370-83f0-5ffef413b0ce, !- Tuesday Schedule:Day Name
  38385f4c-8061-456b-87d2-08164c116c0a, !- Wednesday Schedule:Day Name
  d1d596a1-0b2c-4a75-a253-83b3fc9fff1e, !- Thursday Schedule:Day Name
  ee4fb80b-2810-41e0-87ae-42a2a56e0180, !- Friday Schedule:Day Name
  bab0beaf-7f1f-48d5-a50e-b970589863d9, !- Saturday Schedule:Day Name
  aa82080b-c9cd-4003-a8a9-0d3f779aaa36, !- Holiday Schedule:Day Name
  aa82080b-c9cd-4003-a8a9-0d3f779aaa36, !- SummerDesignDay Schedule:Day Name
  aa82080b-c9cd-4003-a8a9-0d3f779aaa36, !- WinterDesignDay Schedule:Day Name
  aa82080b-c9cd-4003-a8a9-0d3f779aaa36, !- CustomDay1 Schedule:Day Name
  aa82080b-c9cd-4003-a8a9-0d3f779aaa36; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, GlobalCO2_33,
  0e07d904-6fcd-4143-bbe4-9019c4d35a8b, !- Sunday Schedule:Day Name
  f016e12e-a557-4914-975b-4f09aef8110b, !- Monday Schedule:Day Name
  f5403c85-2b5b-423d-9347-3e400d70396e, !- Tuesday Schedule:Day Name
  bc045320-3c09-4dc8-b0c7-dc5f2a881325, !- Wednesday Schedule:Day Name
  bc045320-3c09-4dc8-b0c7-dc5f2a881325, !- Thursday Schedule:Day Name
  bc045320-3c09-4dc8-b0c7-dc5f2a881325, !- Friday Schedule:Day Name
  7b14767a-6fbc-4d63-91a2-2c84abeba239, !- Saturday Schedule:Day Name
  0e07d904-6fcd-4143-bbe4-9019c4d35a8b, !- Holiday Schedule:Day Name
  0e07d904-6fcd-4143-bbe4-9019c4d35a8b, !- SummerDesignDay Schedule:Day Name
  0e07d904-6fcd-4143-bbe4-9019c4d35a8b, !- WinterDesignDay Schedule:Day Name
  0e07d904-6fcd-4143-bbe4-9019c4d35a8b, !- CustomDay1 Schedule:Day Name
  0e07d904-6fcd-4143-bbe4-9019c4d35a8b; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, GlobalCO2_34,
  13a2f965-acbb-4b2f-b3a6-b464cd3e0b8c, !- Sunday Schedule:Day Name
  62166cb4-15d0-4351-b184-0ed0037409e8, !- Monday Schedule:Day Name
  42a85529-2b95-4932-abf6-b846aad503f0, !- Tuesday Schedule:Day Name
  8127c20c-80f0-4923-9fa7-147471aad21c, !- Wednesday Schedule:Day Name
  2aa4e579-eebc-4ef7-9055-57836788228a, !- Thursday Schedule:Day Name
  c2094a5c-2a88-4b47-9af0-baeaa332ba62, !- Friday Schedule:Day Name
  7db09fee-c41d-46c4-ae4a-62e9075eb727, !- Saturday Schedule:Day Name
  13a2f965-acbb-4b2f-b3a6-b464cd3e0b8c, !- Holiday Schedule:Day Name
  13a2f965-acbb-4b2f-b3a6-b464cd3e0b8c, !- SummerDesignDay Schedule:Day Name
  13a2f965-acbb-4b2f-b3a6-b464cd3e0b8c, !- WinterDesignDay Schedule:Day Name
  13a2f965-acbb-4b2f-b3a6-b464cd3e0b8c, !- CustomDay1 Schedule:Day Name
  13a2f965-acbb-4b2f-b3a6-b464cd3e0b8c; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, GlobalCO2_35,
  f6856e9c-9638-4641-be41-82a1b5221cfd, !- Sunday Schedule:Day Name
  c911c46b-4ffb-483d-926a-0c1a296f6f96, !- Monday Schedule:Day Name
  8f9a2196-b21f-4c8d-82b9-fe181cc50ef3, !- Tuesday Schedule:Day Name
  d018d4b6-d942-491f-8038-98a68f374375, !- Wednesday Schedule:Day Name
  f27b589d-6ba4-4101-adfe-a35dc249a30e, !- Thursday Schedule:Day Name
  a941bbfe-3ea2-4409-8aa7-03a64b8a7561, !- Friday Schedule:Day Name
  ace88dfe-9252-430b-b1ea-11405da1b22a, !- Saturday Schedule:Day Name
  f6856e9c-9638-4641-be41-82a1b5221cfd, !- Holiday Schedule:Day Name
  f6856e9c-9638-4641-be41-82a1b5221cfd, !- SummerDesignDay Schedule:Day Name
  f6856e9c-9638-4641-be41-82a1b5221cfd, !- WinterDesignDay Schedule:Day Name
  f6856e9c-9638-4641-be41-82a1b5221cfd, !- CustomDay1 Schedule:Day Name
  f6856e9c-9638-4641-be41-82a1b5221cfd; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, GlobalCO2_36,
  4432b33a-f247-41c5-b7b5-c5abce900313, !- Sunday Schedule:Day Name
  54ff06c2-29e6-46f0-a60b-47bfc35f98f0, !- Monday Schedule:Day Name
  92a56851-0c78-4b85-a564-ba22b32af712, !- Tuesday Schedule:Day Name
  fa75f195-4c42-408b-8186-8013af5be136, !- Wednesday Schedule:Day Name
  efd5862c-09e3-4158-8c84-007d4a3f5b58, !- Thursday Schedule:Day Name
  3c161e40-6bcb-4661-84ac-ba109ea1ed64, !- Friday Schedule:Day Name
  e4d1d64f-d9fa-4e4c-b2d0-fe7af93f1715, !- Saturday Schedule:Day Name
  4432b33a-f247-41c5-b7b5-c5abce900313, !- Holiday Schedule:Day Name
  4432b33a-f247-41c5-b7b5-c5abce900313, !- SummerDesignDay Schedule:Day Name
  4432b33a-f247-41c5-b7b5-c5abce900313, !- WinterDesignDay Schedule:Day Name
  4432b33a-f247-41c5-b7b5-c5abce900313, !- CustomDay1 Schedule:Day Name
  4432b33a-f247-41c5-b7b5-c5abce900313; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, GlobalCO2_37,
  bbfe9d55-4dfd-4f6d-9ec0-0f43c090ae47, !- Sunday Schedule:Day Name
  010aa156-2fb8-4102-82e6-da3843ab0f2c, !- Monday Schedule:Day Name
  fa384b5c-a4cf-4772-8fcd-aa8c80db0e59, !- Tuesday Schedule:Day Name
  6e52d0dd-a740-4efc-bc4e-84b0432c9dbf, !- Wednesday Schedule:Day Name
  585692a7-c464-49f5-bbc5-b82610cd0506, !- Thursday Schedule:Day Name
  f10d509d-3226-49f3-b769-b02048babcb0, !- Friday Schedule:Day Name
  5b952f76-d871-4264-818c-6a3eec46a5f1, !- Saturday Schedule:Day Name
  bbfe9d55-4dfd-4f6d-9ec0-0f43c090ae47, !- Holiday Schedule:Day Name
  bbfe9d55-4dfd-4f6d-9ec0-0f43c090ae47, !- SummerDesignDay Schedule:Day Name
  bbfe9d55-4dfd-4f6d-9ec0-0f43c090ae47, !- WinterDesignDay Schedule:Day Name
  bbfe9d55-4dfd-4f6d-9ec0-0f43c090ae47, !- CustomDay1 Schedule:Day Name
  bbfe9d55-4dfd-4f6d-9ec0-0f43c090ae47; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, GlobalCO2_38,
  cfa7d927-b8c4-4c86-a9d1-e6d2dd7e75a1, !- Sunday Schedule:Day Name
  fde72fea-3e24-4a16-92ff-6a68bea73e78, !- Monday Schedule:Day Name
  2709002a-0593-419c-9434-aa017f4a005b, !- Tuesday Schedule:Day Name
  ffc42943-aa0b-4fc5-a08c-95c2f49fa60d, !- Wednesday Schedule:Day Name
  482f7818-088e-4de6-9927-81558e2701a6, !- Thursday Schedule:Day Name
  fa26d58e-b5b6-478c-86a9-478bc1d701cb, !- Friday Schedule:Day Name
  f72c05dc-a651-44a5-a608-fe812b469daa, !- Saturday Schedule:Day Name
  cfa7d927-b8c4-4c86-a9d1-e6d2dd7e75a1, !- Holiday Schedule:Day Name
  cfa7d927-b8c4-4c86-a9d1-e6d2dd7e75a1, !- SummerDesignDay Schedule:Day Name
  cfa7d927-b8c4-4c86-a9d1-e6d2dd7e75a1, !- WinterDesignDay Schedule:Day Name
  cfa7d927-b8c4-4c86-a9d1-e6d2dd7e75a1, !- CustomDay1 Schedule:Day Name
  cfa7d927-b8c4-4c86-a9d1-e6d2dd7e75a1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, GlobalCO2_39,
  4e52c838-08a4-4155-ad4e-14e220e93aa1, !- Sunday Schedule:Day Name
  3f699b98-f24c-469e-b5f9-4688275df147, !- Monday Schedule:Day Name
  5c337b9b-3673-4b31-bcba-694c910e8347, !- Tuesday Schedule:Day Name
  22a2ca50-b355-46f2-8c5f-c9f955e164f0, !- Wednesday Schedule:Day Name
  7047656c-eda1-4099-83c6-9a8d516f2466, !- Thursday Schedule:Day Name
  767de6bb-634c-484b-9e27-41b90839bfc7, !- Friday Schedule:Day Name
  0858af80-bd77-4c03-b8dd-13194be96c1d, !- Saturday Schedule:Day Name
  4e52c838-08a4-4155-ad4e-14e220e93aa1, !- Holiday Schedule:Day Name
  4e52c838-08a4-4155-ad4e-14e220e93aa1, !- SummerDesignDay Schedule:Day Name
  4e52c838-08a4-4155-ad4e-14e220e93aa1, !- WinterDesignDay Schedule:Day Name
  4e52c838-08a4-4155-ad4e-14e220e93aa1, !- CustomDay1 Schedule:Day Name
  4e52c838-08a4-4155-ad4e-14e220e93aa1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, GlobalCO2_40,
  9a728d8f-c0ef-41e2-af2c-efb748d64b0e, !- Sunday Schedule:Day Name
  39869902-7367-493f-a141-041565f17982, !- Monday Schedule:Day Name
  92573b5f-e588-4c85-a73e-b7073caccad3, !- Tuesday Schedule:Day Name
  a0202e95-1b16-4c9d-9de1-ac473d84cac5, !- Wednesday Schedule:Day Name
  b5fadb44-5e95-48f7-9c39-6cf8a9a7dadb, !- Thursday Schedule:Day Name
  d51e9872-1f14-4961-b7a7-fa1618da9a60, !- Friday Schedule:Day Name
  59abf36d-bc49-4725-87e6-84de3e1aecf9, !- Saturday Schedule:Day Name
  9a728d8f-c0ef-41e2-af2c-efb748d64b0e, !- Holiday Schedule:Day Name
  9a728d8f-c0ef-41e2-af2c-efb748d64b0e, !- SummerDesignDay Schedule:Day Name
  9a728d8f-c0ef-41e2-af2c-efb748d64b0e, !- WinterDesignDay Schedule:Day Name
  9a728d8f-c0ef-41e2-af2c-efb748d64b0e, !- CustomDay1 Schedule:Day Name
  9a728d8f-c0ef-41e2-af2c-efb748d64b0e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, GlobalCO2_41,
  dc358553-558f-4601-95f6-2dbbc9c40a07, !- Sunday Schedule:Day Name
  ee799a0e-2b09-4831-b14f-19c474e94bb2, !- Monday Schedule:Day Name
  6cf251db-c8c9-450d-846d-03e8d8a56224, !- Tuesday Schedule:Day Name
  b4ae88a9-1235-45ce-8753-10207cdd15a4, !- Wednesday Schedule:Day Name
  9d3be312-5b1f-47fa-b488-0fbd42dd4bb7, !- Thursday Schedule:Day Name
  b871e1fe-592f-43dd-af07-9ede9c290501, !- Friday Schedule:Day Name
  cb5f3a7e-f54f-460f-a99f-4c83345d0716, !- Saturday Schedule:Day Name
  dc358553-558f-4601-95f6-2dbbc9c40a07, !- Holiday Schedule:Day Name
  dc358553-558f-4601-95f6-2dbbc9c40a07, !- SummerDesignDay Schedule:Day Name
  dc358553-558f-4601-95f6-2dbbc9c40a07, !- WinterDesignDay Schedule:Day Name
  dc358553-558f-4601-95f6-2dbbc9c40a07, !- CustomDay1 Schedule:Day Name
  dc358553-558f-4601-95f6-2dbbc9c40a07; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, GlobalCO2_42,
  942f9f11-0ed3-42f5-b7c6-55e6b518e281, !- Sunday Schedule:Day Name
  272a8945-51db-4576-9b36-1d7d1fa1ac56, !- Monday Schedule:Day Name
  224b983e-c71a-40f1-ae54-b0c1b1d358a5, !- Tuesday Schedule:Day Name
  b14c73e3-b221-4cac-b7ae-268f66c4a485, !- Wednesday Schedule:Day Name
  7ec0b267-e325-4795-ae19-85e35a6d7f3d, !- Thursday Schedule:Day Name
  5467188c-a29a-4781-ae18-88f7ef106082, !- Friday Schedule:Day Name
  87e97d64-5c96-42ca-94ca-031c770a8f6c, !- Saturday Schedule:Day Name
  942f9f11-0ed3-42f5-b7c6-55e6b518e281, !- Holiday Schedule:Day Name
  942f9f11-0ed3-42f5-b7c6-55e6b518e281, !- SummerDesignDay Schedule:Day Name
  942f9f11-0ed3-42f5-b7c6-55e6b518e281, !- WinterDesignDay Schedule:Day Name
  942f9f11-0ed3-42f5-b7c6-55e6b518e281, !- CustomDay1 Schedule:Day Name
  942f9f11-0ed3-42f5-b7c6-55e6b518e281; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, GlobalCO2_43,
  cfe8d2b2-1397-4ced-a7b6-ce8fba5b92bc, !- Sunday Schedule:Day Name
  f240c85f-06bf-4c60-8b21-5656b27044a3, !- Monday Schedule:Day Name
  8df1c505-4f73-4ce9-a8d0-250f628cb53d, !- Tuesday Schedule:Day Name
  29aecc75-5c33-49c5-8172-3d583465c4b5, !- Wednesday Schedule:Day Name
  119f22ea-9f25-422f-938c-23908a8ef2f5, !- Thursday Schedule:Day Name
  0c229c17-2411-4940-bda6-7d4e2f6b2cea, !- Friday Schedule:Day Name
  91f1f9f8-7208-49e8-a078-7900fc875e60, !- Saturday Schedule:Day Name
  cfe8d2b2-1397-4ced-a7b6-ce8fba5b92bc, !- Holiday Schedule:Day Name
  cfe8d2b2-1397-4ced-a7b6-ce8fba5b92bc, !- SummerDesignDay Schedule:Day Name
  cfe8d2b2-1397-4ced-a7b6-ce8fba5b92bc, !- WinterDesignDay Schedule:Day Name
  cfe8d2b2-1397-4ced-a7b6-ce8fba5b92bc, !- CustomDay1 Schedule:Day Name
  cfe8d2b2-1397-4ced-a7b6-ce8fba5b92bc; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, GlobalCO2_44,
  2c5a5942-0872-45c4-8929-3e3861adfbb7, !- Sunday Schedule:Day Name
  63f5e0d7-a6ac-4a81-abb9-42346ff9b8fe, !- Monday Schedule:Day Name
  ea5ad9da-b87c-434a-a517-8d86c9d2fd9c, !- Tuesday Schedule:Day Name
  4be7f8a6-cfc3-451c-9a55-d1d395f0c8d9, !- Wednesday Schedule:Day Name
  8e0061ad-6f89-4057-a88f-d9fc78b5c988, !- Thursday Schedule:Day Name
  821dcaf6-751c-468b-88cf-82b8d653a0a8, !- Friday Schedule:Day Name
  cc72d193-dc65-497b-b1b1-d8ebb6ec14f1, !- Saturday Schedule:Day Name
  2c5a5942-0872-45c4-8929-3e3861adfbb7, !- Holiday Schedule:Day Name
  2c5a5942-0872-45c4-8929-3e3861adfbb7, !- SummerDesignDay Schedule:Day Name
  2c5a5942-0872-45c4-8929-3e3861adfbb7, !- WinterDesignDay Schedule:Day Name
  2c5a5942-0872-45c4-8929-3e3861adfbb7, !- CustomDay1 Schedule:Day Name
  2c5a5942-0872-45c4-8929-3e3861adfbb7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, GlobalCO2_45,
  71d0e853-e72d-4761-b1fd-0d8fc15d1951, !- Sunday Schedule:Day Name
  df545a0a-d5e6-41ad-ac18-b80a55bd8d62, !- Monday Schedule:Day Name
  cd5177c1-179b-4e8a-8101-7e79334f092b, !- Tuesday Schedule:Day Name
  c161fa39-1e65-4ab9-9cc8-dbc97eb6693a, !- Wednesday Schedule:Day Name
  fd46f09a-0ead-4459-a3dc-16727b7aa444, !- Thursday Schedule:Day Name
  d64ea2bd-2505-46e1-bdb0-25579959c516, !- Friday Schedule:Day Name
  ec42d1df-9b25-4ec4-bcd2-79a2ab00cef5, !- Saturday Schedule:Day Name
  71d0e853-e72d-4761-b1fd-0d8fc15d1951, !- Holiday Schedule:Day Name
  71d0e853-e72d-4761-b1fd-0d8fc15d1951, !- SummerDesignDay Schedule:Day Name
  71d0e853-e72d-4761-b1fd-0d8fc15d1951, !- WinterDesignDay Schedule:Day Name
  71d0e853-e72d-4761-b1fd-0d8fc15d1951, !- CustomDay1 Schedule:Day Name
  71d0e853-e72d-4761-b1fd-0d8fc15d1951; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, GlobalCO2_46,
  7db7fc13-56be-4666-ad36-45fc0fb24b91, !- Sunday Schedule:Day Name
  f2e90640-403a-472a-83d1-43319e6897e0, !- Monday Schedule:Day Name
  9545515e-0ddd-472d-8882-57168971c2d8, !- Tuesday Schedule:Day Name
  cbf56166-cfed-4c92-8622-9503ebda87f4, !- Wednesday Schedule:Day Name
  914bffd1-d993-42db-bfdc-d9ef7363c59d, !- Thursday Schedule:Day Name
  57d64ec1-3e21-4682-a815-aa8079adceb1, !- Friday Schedule:Day Name
  977c66d3-0a1c-4854-8fce-8188423179f4, !- Saturday Schedule:Day Name
  7db7fc13-56be-4666-ad36-45fc0fb24b91, !- Holiday Schedule:Day Name
  7db7fc13-56be-4666-ad36-45fc0fb24b91, !- SummerDesignDay Schedule:Day Name
  7db7fc13-56be-4666-ad36-45fc0fb24b91, !- WinterDesignDay Schedule:Day Name
  7db7fc13-56be-4666-ad36-45fc0fb24b91, !- CustomDay1 Schedule:Day Name
  7db7fc13-56be-4666-ad36-45fc0fb24b91; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, GlobalCO2_47,
  802c2e06-7d80-4062-923a-59d554b45000, !- Sunday Schedule:Day Name
  ff122d4b-3e5f-43e4-b137-dfa4840ae971, !- Monday Schedule:Day Name
  d060b935-0ca5-4c03-b609-d372e7f32bf2, !- Tuesday Schedule:Day Name
  4c30c74d-c41a-49ed-901c-53c60d52186a, !- Wednesday Schedule:Day Name
  2b0af54f-663c-4cc8-8409-a365b2dc51ed, !- Thursday Schedule:Day Name
  6ea5a062-2c34-4550-95b3-ed7a6c2828b5, !- Friday Schedule:Day Name
  af012420-ef82-4b81-b98f-d456e7f372e9, !- Saturday Schedule:Day Name
  802c2e06-7d80-4062-923a-59d554b45000, !- Holiday Schedule:Day Name
  802c2e06-7d80-4062-923a-59d554b45000, !- SummerDesignDay Schedule:Day Name
  802c2e06-7d80-4062-923a-59d554b45000, !- WinterDesignDay Schedule:Day Name
  802c2e06-7d80-4062-923a-59d554b45000, !- CustomDay1 Schedule:Day Name
  802c2e06-7d80-4062-923a-59d554b45000; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, GlobalCO2_48,
  f1125b82-42ca-4939-8e50-5bf51d60882d, !- Sunday Schedule:Day Name
  e2de28f3-fa6b-4f7c-90c5-a1c6326c5520, !- Monday Schedule:Day Name
  6a34abc8-709d-41f8-8d54-d6dd5b4aef8c, !- Tuesday Schedule:Day Name
  903bdbcc-67b6-457d-b712-eafa91b72359, !- Wednesday Schedule:Day Name
  5a46648b-0300-448c-9257-036e2a72c4bb, !- Thursday Schedule:Day Name
  fd697541-6e80-45e2-970a-4b1e11a694a4, !- Friday Schedule:Day Name
  96f8033f-08ba-4f45-8517-67acd038d0e5, !- Saturday Schedule:Day Name
  f1125b82-42ca-4939-8e50-5bf51d60882d, !- Holiday Schedule:Day Name
  f1125b82-42ca-4939-8e50-5bf51d60882d, !- SummerDesignDay Schedule:Day Name
  f1125b82-42ca-4939-8e50-5bf51d60882d, !- WinterDesignDay Schedule:Day Name
  f1125b82-42ca-4939-8e50-5bf51d60882d, !- CustomDay1 Schedule:Day Name
  f1125b82-42ca-4939-8e50-5bf51d60882d; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, GlobalCO2_49,
  49f29b6b-f3a7-4eaa-92ad-b2623074abe7, !- Sunday Schedule:Day Name
  dcc75651-bda8-462f-b18e-0e79c7bbf223, !- Monday Schedule:Day Name
  d537e86e-b6c8-4e6d-abea-16c2a75aaaa7, !- Tuesday Schedule:Day Name
  c5533af7-ba9c-4460-9e0c-e4b344c211fe, !- Wednesday Schedule:Day Name
  d8c28f88-125b-42ec-8cfe-0f7e7e7b029d, !- Thursday Schedule:Day Name
  ca83c5de-82a9-48fc-8e16-fb43ed856e00, !- Friday Schedule:Day Name
  67cda9a0-cb36-42ee-8b7d-ec9b3a9ba619, !- Saturday Schedule:Day Name
  49f29b6b-f3a7-4eaa-92ad-b2623074abe7, !- Holiday Schedule:Day Name
  49f29b6b-f3a7-4eaa-92ad-b2623074abe7, !- SummerDesignDay Schedule:Day Name
  49f29b6b-f3a7-4eaa-92ad-b2623074abe7, !- WinterDesignDay Schedule:Day Name
  49f29b6b-f3a7-4eaa-92ad-b2623074abe7, !- CustomDay1 Schedule:Day Name
  49f29b6b-f3a7-4eaa-92ad-b2623074abe7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, GlobalCO2_50,
  2e5cf948-2459-4bae-a094-af345330a8ae, !- Sunday Schedule:Day Name
  5768117b-4d27-47cc-99b9-aa95f00a49c5, !- Monday Schedule:Day Name
  45590177-57dd-41c2-9799-89cf107da3a0, !- Tuesday Schedule:Day Name
  17e37317-1e4a-49e5-b9f4-5351f205cc54, !- Wednesday Schedule:Day Name
  1ca03bbc-8095-477d-86a2-b64e79c361bc, !- Thursday Schedule:Day Name
  429040d6-ba62-4938-831d-092dcc4fe229, !- Friday Schedule:Day Name
  964dc1d6-cc88-4f07-9d3f-0ee94aa2bfb7, !- Saturday Schedule:Day Name
  2e5cf948-2459-4bae-a094-af345330a8ae, !- Holiday Schedule:Day Name
  2e5cf948-2459-4bae-a094-af345330a8ae, !- SummerDesignDay Schedule:Day Name
  2e5cf948-2459-4bae-a094-af345330a8ae, !- WinterDesignDay Schedule:Day Name
  2e5cf948-2459-4bae-a094-af345330a8ae, !- CustomDay1 Schedule:Day Name
  2e5cf948-2459-4bae-a094-af345330a8ae; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, GlobalCO2_51,
  f823e731-acb1-471e-bee5-1fe8851103c2, !- Sunday Schedule:Day Name
  7d27ab6e-5744-4f4c-8030-a37f17db975b, !- Monday Schedule:Day Name
  0cdc6946-a236-4df9-ad6f-c93b9951f66b, !- Tuesday Schedule:Day Name
  bef7c8ec-2eb5-4514-8d1f-eec5c089c7d8, !- Wednesday Schedule:Day Name
  e7d86237-3321-444f-bbc9-3d6a6747005f, !- Thursday Schedule:Day Name
  3583fedf-cad5-4d3a-83ff-4a7d485d50af, !- Friday Schedule:Day Name
  617043b6-2736-451a-b7ff-e83ad7d96921, !- Saturday Schedule:Day Name
  f823e731-acb1-471e-bee5-1fe8851103c2, !- Holiday Schedule:Day Name
  f823e731-acb1-471e-bee5-1fe8851103c2, !- SummerDesignDay Schedule:Day Name
  f823e731-acb1-471e-bee5-1fe8851103c2, !- WinterDesignDay Schedule:Day Name
  f823e731-acb1-471e-bee5-1fe8851103c2, !- CustomDay1 Schedule:Day Name
  f823e731-acb1-471e-bee5-1fe8851103c2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, GlobalCO2_52,
  f04eb5fa-8651-4b42-976e-742b33761047, !- Sunday Schedule:Day Name
  f04eb5fa-8651-4b42-976e-742b33761047, !- Monday Schedule:Day Name
  f04eb5fa-8651-4b42-976e-742b33761047, !- Tuesday Schedule:Day Name
  f04eb5fa-8651-4b42-976e-742b33761047, !- Wednesday Schedule:Day Name
  f04eb5fa-8651-4b42-976e-742b33761047, !- Thursday Schedule:Day Name
  f04eb5fa-8651-4b42-976e-742b33761047, !- Friday Schedule:Day Name
  f04eb5fa-8651-4b42-976e-742b33761047, !- Saturday Schedule:Day Name
  f04eb5fa-8651-4b42-976e-742b33761047, !- Holiday Schedule:Day Name
  f04eb5fa-8651-4b42-976e-742b33761047, !- SummerDesignDay Schedule:Day Name
  f04eb5fa-8651-4b42-976e-742b33761047, !- WinterDesignDay Schedule:Day Name
  f04eb5fa-8651-4b42-976e-742b33761047, !- CustomDay1 Schedule:Day Name
  f04eb5fa-8651-4b42-976e-742b33761047; !- CustomDay2 Schedule:Day Name


Schedule:Year,ApartmentMidRise OCC_APT_SCH,
Fraction,
ApartmentMidRise OCC_APT_SCH_0,1,1,1,7, 
ApartmentMidRise OCC_APT_SCH_1,1,8,1,14, 
ApartmentMidRise OCC_APT_SCH_2,1,15,1,21, 
ApartmentMidRise OCC_APT_SCH_3,1,22,1,28, 
ApartmentMidRise OCC_APT_SCH_4,1,29,2,4, 
ApartmentMidRise OCC_APT_SCH_5,2,5,2,11, 
ApartmentMidRise OCC_APT_SCH_6,2,12,2,18, 
ApartmentMidRise OCC_APT_SCH_7,2,19,2,25, 
ApartmentMidRise OCC_APT_SCH_8,2,26,3,4, 
ApartmentMidRise OCC_APT_SCH_9,3,5,3,11, 
ApartmentMidRise OCC_APT_SCH_10,3,12,3,18, 
ApartmentMidRise OCC_APT_SCH_11,3,19,3,25, 
ApartmentMidRise OCC_APT_SCH_12,3,26,4,1, 
ApartmentMidRise OCC_APT_SCH_13,4,2,4,8, 
ApartmentMidRise OCC_APT_SCH_14,4,9,4,15, 
ApartmentMidRise OCC_APT_SCH_15,4,16,4,22, 
ApartmentMidRise OCC_APT_SCH_16,4,23,4,29, 
ApartmentMidRise OCC_APT_SCH_17,4,30,5,6, 
ApartmentMidRise OCC_APT_SCH_18,5,7,5,13, 
ApartmentMidRise OCC_APT_SCH_19,5,14,5,20, 
ApartmentMidRise OCC_APT_SCH_20,5,21,5,27, 
ApartmentMidRise OCC_APT_SCH_21,5,28,6,3, 
ApartmentMidRise OCC_APT_SCH_22,6,4,6,10, 
ApartmentMidRise OCC_APT_SCH_23,6,11,6,17, 
ApartmentMidRise OCC_APT_SCH_24,6,18,6,24, 
ApartmentMidRise OCC_APT_SCH_25,6,25,7,1, 
ApartmentMidRise OCC_APT_SCH_26,7,2,7,8, 
ApartmentMidRise OCC_APT_SCH_27,7,9,7,15, 
ApartmentMidRise OCC_APT_SCH_28,7,16,7,22, 
ApartmentMidRise OCC_APT_SCH_29,7,23,7,29, 
ApartmentMidRise OCC_APT_SCH_30,7,30,8,5, 
ApartmentMidRise OCC_APT_SCH_31,8,6,8,12, 
ApartmentMidRise OCC_APT_SCH_32,8,13,8,19, 
ApartmentMidRise OCC_APT_SCH_33,8,20,8,26, 
ApartmentMidRise OCC_APT_SCH_34,8,27,9,2, 
ApartmentMidRise OCC_APT_SCH_35,9,3,9,9, 
ApartmentMidRise OCC_APT_SCH_36,9,10,9,16, 
ApartmentMidRise OCC_APT_SCH_37,9,17,9,23, 
ApartmentMidRise OCC_APT_SCH_38,9,24,9,30, 
ApartmentMidRise OCC_APT_SCH_39,10,1,10,7, 
ApartmentMidRise OCC_APT_SCH_40,10,8,10,14, 
ApartmentMidRise OCC_APT_SCH_41,10,15,10,21, 
ApartmentMidRise OCC_APT_SCH_42,10,22,10,28, 
ApartmentMidRise OCC_APT_SCH_43,10,29,11,4, 
ApartmentMidRise OCC_APT_SCH_44,11,5,11,11, 
ApartmentMidRise OCC_APT_SCH_45,11,12,11,18, 
ApartmentMidRise OCC_APT_SCH_46,11,19,11,25, 
ApartmentMidRise OCC_APT_SCH_47,11,26,12,2, 
ApartmentMidRise OCC_APT_SCH_48,12,3,12,9, 
ApartmentMidRise OCC_APT_SCH_49,12,10,12,16, 
ApartmentMidRise OCC_APT_SCH_50,12,17,12,23, 
ApartmentMidRise OCC_APT_SCH_51,12,24,12,30, 
ApartmentMidRise OCC_APT_SCH_52,12,31,12,31;

Schedule:Week:Daily, ApartmentMidRise OCC_APT_SCH_0,
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Sunday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Monday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Tuesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Wednesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Thursday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Friday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Saturday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Holiday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- SummerDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- WinterDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- CustomDay1 Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise OCC_APT_SCH_1,
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Sunday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Monday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Tuesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Wednesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Thursday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Friday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Saturday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Holiday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- SummerDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- WinterDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- CustomDay1 Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise OCC_APT_SCH_2,
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Sunday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Monday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Tuesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Wednesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Thursday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Friday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Saturday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Holiday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- SummerDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- WinterDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- CustomDay1 Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise OCC_APT_SCH_3,
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Sunday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Monday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Tuesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Wednesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Thursday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Friday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Saturday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Holiday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- SummerDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- WinterDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- CustomDay1 Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise OCC_APT_SCH_4,
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Sunday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Monday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Tuesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Wednesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Thursday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Friday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Saturday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Holiday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- SummerDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- WinterDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- CustomDay1 Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise OCC_APT_SCH_5,
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Sunday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Monday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Tuesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Wednesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Thursday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Friday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Saturday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Holiday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- SummerDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- WinterDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- CustomDay1 Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise OCC_APT_SCH_6,
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Sunday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Monday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Tuesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Wednesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Thursday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Friday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Saturday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Holiday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- SummerDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- WinterDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- CustomDay1 Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise OCC_APT_SCH_7,
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Sunday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Monday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Tuesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Wednesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Thursday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Friday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Saturday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Holiday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- SummerDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- WinterDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- CustomDay1 Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise OCC_APT_SCH_8,
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Sunday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Monday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Tuesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Wednesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Thursday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Friday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Saturday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Holiday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- SummerDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- WinterDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- CustomDay1 Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise OCC_APT_SCH_9,
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Sunday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Monday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Tuesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Wednesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Thursday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Friday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Saturday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Holiday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- SummerDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- WinterDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- CustomDay1 Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise OCC_APT_SCH_10,
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Sunday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Monday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Tuesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Wednesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Thursday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Friday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Saturday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Holiday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- SummerDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- WinterDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- CustomDay1 Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise OCC_APT_SCH_11,
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Sunday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Monday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Tuesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Wednesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Thursday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Friday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Saturday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Holiday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- SummerDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- WinterDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- CustomDay1 Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise OCC_APT_SCH_12,
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Sunday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Monday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Tuesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Wednesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Thursday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Friday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Saturday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Holiday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- SummerDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- WinterDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- CustomDay1 Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise OCC_APT_SCH_13,
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Sunday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Monday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Tuesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Wednesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Thursday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Friday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Saturday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Holiday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- SummerDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- WinterDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- CustomDay1 Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise OCC_APT_SCH_14,
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Sunday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Monday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Tuesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Wednesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Thursday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Friday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Saturday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Holiday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- SummerDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- WinterDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- CustomDay1 Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise OCC_APT_SCH_15,
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Sunday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Monday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Tuesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Wednesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Thursday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Friday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Saturday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Holiday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- SummerDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- WinterDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- CustomDay1 Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise OCC_APT_SCH_16,
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Sunday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Monday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Tuesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Wednesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Thursday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Friday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Saturday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Holiday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- SummerDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- WinterDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- CustomDay1 Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise OCC_APT_SCH_17,
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Sunday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Monday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Tuesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Wednesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Thursday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Friday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Saturday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Holiday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- SummerDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- WinterDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- CustomDay1 Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise OCC_APT_SCH_18,
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Sunday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Monday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Tuesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Wednesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Thursday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Friday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Saturday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Holiday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- SummerDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- WinterDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- CustomDay1 Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise OCC_APT_SCH_19,
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Sunday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Monday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Tuesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Wednesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Thursday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Friday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Saturday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Holiday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- SummerDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- WinterDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- CustomDay1 Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise OCC_APT_SCH_20,
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Sunday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Monday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Tuesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Wednesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Thursday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Friday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Saturday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Holiday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- SummerDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- WinterDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- CustomDay1 Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise OCC_APT_SCH_21,
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Sunday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Monday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Tuesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Wednesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Thursday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Friday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Saturday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Holiday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- SummerDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- WinterDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- CustomDay1 Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise OCC_APT_SCH_22,
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Sunday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Monday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Tuesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Wednesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Thursday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Friday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Saturday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Holiday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- SummerDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- WinterDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- CustomDay1 Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise OCC_APT_SCH_23,
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Sunday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Monday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Tuesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Wednesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Thursday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Friday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Saturday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Holiday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- SummerDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- WinterDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- CustomDay1 Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise OCC_APT_SCH_24,
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Sunday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Monday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Tuesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Wednesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Thursday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Friday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Saturday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Holiday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- SummerDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- WinterDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- CustomDay1 Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise OCC_APT_SCH_25,
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Sunday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Monday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Tuesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Wednesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Thursday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Friday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Saturday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Holiday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- SummerDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- WinterDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- CustomDay1 Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise OCC_APT_SCH_26,
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Sunday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Monday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Tuesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Wednesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Thursday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Friday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Saturday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Holiday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- SummerDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- WinterDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- CustomDay1 Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise OCC_APT_SCH_27,
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Sunday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Monday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Tuesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Wednesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Thursday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Friday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Saturday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Holiday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- SummerDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- WinterDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- CustomDay1 Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise OCC_APT_SCH_28,
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Sunday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Monday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Tuesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Wednesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Thursday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Friday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Saturday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Holiday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- SummerDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- WinterDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- CustomDay1 Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise OCC_APT_SCH_29,
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Sunday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Monday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Tuesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Wednesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Thursday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Friday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Saturday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Holiday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- SummerDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- WinterDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- CustomDay1 Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise OCC_APT_SCH_30,
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Sunday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Monday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Tuesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Wednesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Thursday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Friday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Saturday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Holiday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- SummerDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- WinterDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- CustomDay1 Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise OCC_APT_SCH_31,
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Sunday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Monday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Tuesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Wednesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Thursday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Friday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Saturday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Holiday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- SummerDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- WinterDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- CustomDay1 Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise OCC_APT_SCH_32,
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Sunday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Monday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Tuesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Wednesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Thursday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Friday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Saturday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Holiday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- SummerDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- WinterDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- CustomDay1 Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise OCC_APT_SCH_33,
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Sunday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Monday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Tuesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Wednesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Thursday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Friday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Saturday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Holiday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- SummerDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- WinterDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- CustomDay1 Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise OCC_APT_SCH_34,
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Sunday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Monday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Tuesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Wednesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Thursday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Friday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Saturday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Holiday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- SummerDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- WinterDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- CustomDay1 Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise OCC_APT_SCH_35,
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Sunday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Monday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Tuesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Wednesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Thursday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Friday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Saturday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Holiday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- SummerDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- WinterDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- CustomDay1 Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise OCC_APT_SCH_36,
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Sunday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Monday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Tuesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Wednesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Thursday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Friday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Saturday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Holiday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- SummerDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- WinterDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- CustomDay1 Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise OCC_APT_SCH_37,
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Sunday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Monday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Tuesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Wednesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Thursday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Friday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Saturday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Holiday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- SummerDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- WinterDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- CustomDay1 Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise OCC_APT_SCH_38,
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Sunday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Monday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Tuesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Wednesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Thursday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Friday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Saturday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Holiday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- SummerDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- WinterDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- CustomDay1 Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise OCC_APT_SCH_39,
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Sunday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Monday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Tuesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Wednesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Thursday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Friday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Saturday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Holiday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- SummerDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- WinterDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- CustomDay1 Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise OCC_APT_SCH_40,
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Sunday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Monday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Tuesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Wednesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Thursday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Friday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Saturday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Holiday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- SummerDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- WinterDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- CustomDay1 Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise OCC_APT_SCH_41,
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Sunday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Monday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Tuesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Wednesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Thursday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Friday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Saturday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Holiday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- SummerDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- WinterDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- CustomDay1 Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise OCC_APT_SCH_42,
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Sunday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Monday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Tuesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Wednesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Thursday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Friday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Saturday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Holiday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- SummerDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- WinterDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- CustomDay1 Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise OCC_APT_SCH_43,
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Sunday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Monday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Tuesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Wednesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Thursday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Friday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Saturday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Holiday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- SummerDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- WinterDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- CustomDay1 Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise OCC_APT_SCH_44,
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Sunday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Monday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Tuesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Wednesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Thursday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Friday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Saturday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Holiday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- SummerDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- WinterDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- CustomDay1 Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise OCC_APT_SCH_45,
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Sunday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Monday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Tuesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Wednesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Thursday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Friday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Saturday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Holiday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- SummerDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- WinterDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- CustomDay1 Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise OCC_APT_SCH_46,
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Sunday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Monday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Tuesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Wednesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Thursday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Friday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Saturday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Holiday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- SummerDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- WinterDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- CustomDay1 Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise OCC_APT_SCH_47,
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Sunday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Monday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Tuesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Wednesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Thursday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Friday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Saturday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Holiday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- SummerDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- WinterDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- CustomDay1 Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise OCC_APT_SCH_48,
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Sunday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Monday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Tuesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Wednesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Thursday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Friday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Saturday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Holiday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- SummerDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- WinterDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- CustomDay1 Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise OCC_APT_SCH_49,
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Sunday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Monday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Tuesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Wednesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Thursday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Friday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Saturday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Holiday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- SummerDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- WinterDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- CustomDay1 Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise OCC_APT_SCH_50,
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Sunday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Monday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Tuesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Wednesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Thursday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Friday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Saturday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Holiday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- SummerDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- WinterDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- CustomDay1 Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise OCC_APT_SCH_51,
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Sunday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Monday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Tuesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Wednesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Thursday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Friday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Saturday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Holiday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- SummerDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- WinterDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- CustomDay1 Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise OCC_APT_SCH_52,
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Sunday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Monday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Tuesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Wednesday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Thursday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Friday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Saturday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- Holiday Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- SummerDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- WinterDesignDay Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21, !- CustomDay1 Schedule:Day Name
  fe21ae2a-573a-4dea-8d4e-e40d009b6d21; !- CustomDay2 Schedule:Day Name


Schedule:Year,ApartmentMidRise LTG_APT_SCH,
Fraction,
ApartmentMidRise LTG_APT_SCH_0,1,1,1,7, 
ApartmentMidRise LTG_APT_SCH_1,1,8,1,14, 
ApartmentMidRise LTG_APT_SCH_2,1,15,1,21, 
ApartmentMidRise LTG_APT_SCH_3,1,22,1,28, 
ApartmentMidRise LTG_APT_SCH_4,1,29,2,4, 
ApartmentMidRise LTG_APT_SCH_5,2,5,2,11, 
ApartmentMidRise LTG_APT_SCH_6,2,12,2,18, 
ApartmentMidRise LTG_APT_SCH_7,2,19,2,25, 
ApartmentMidRise LTG_APT_SCH_8,2,26,3,4, 
ApartmentMidRise LTG_APT_SCH_9,3,5,3,11, 
ApartmentMidRise LTG_APT_SCH_10,3,12,3,18, 
ApartmentMidRise LTG_APT_SCH_11,3,19,3,25, 
ApartmentMidRise LTG_APT_SCH_12,3,26,4,1, 
ApartmentMidRise LTG_APT_SCH_13,4,2,4,8, 
ApartmentMidRise LTG_APT_SCH_14,4,9,4,15, 
ApartmentMidRise LTG_APT_SCH_15,4,16,4,22, 
ApartmentMidRise LTG_APT_SCH_16,4,23,4,29, 
ApartmentMidRise LTG_APT_SCH_17,4,30,5,6, 
ApartmentMidRise LTG_APT_SCH_18,5,7,5,13, 
ApartmentMidRise LTG_APT_SCH_19,5,14,5,20, 
ApartmentMidRise LTG_APT_SCH_20,5,21,5,27, 
ApartmentMidRise LTG_APT_SCH_21,5,28,6,3, 
ApartmentMidRise LTG_APT_SCH_22,6,4,6,10, 
ApartmentMidRise LTG_APT_SCH_23,6,11,6,17, 
ApartmentMidRise LTG_APT_SCH_24,6,18,6,24, 
ApartmentMidRise LTG_APT_SCH_25,6,25,7,1, 
ApartmentMidRise LTG_APT_SCH_26,7,2,7,8, 
ApartmentMidRise LTG_APT_SCH_27,7,9,7,15, 
ApartmentMidRise LTG_APT_SCH_28,7,16,7,22, 
ApartmentMidRise LTG_APT_SCH_29,7,23,7,29, 
ApartmentMidRise LTG_APT_SCH_30,7,30,8,5, 
ApartmentMidRise LTG_APT_SCH_31,8,6,8,12, 
ApartmentMidRise LTG_APT_SCH_32,8,13,8,19, 
ApartmentMidRise LTG_APT_SCH_33,8,20,8,26, 
ApartmentMidRise LTG_APT_SCH_34,8,27,9,2, 
ApartmentMidRise LTG_APT_SCH_35,9,3,9,9, 
ApartmentMidRise LTG_APT_SCH_36,9,10,9,16, 
ApartmentMidRise LTG_APT_SCH_37,9,17,9,23, 
ApartmentMidRise LTG_APT_SCH_38,9,24,9,30, 
ApartmentMidRise LTG_APT_SCH_39,10,1,10,7, 
ApartmentMidRise LTG_APT_SCH_40,10,8,10,14, 
ApartmentMidRise LTG_APT_SCH_41,10,15,10,21, 
ApartmentMidRise LTG_APT_SCH_42,10,22,10,28, 
ApartmentMidRise LTG_APT_SCH_43,10,29,11,4, 
ApartmentMidRise LTG_APT_SCH_44,11,5,11,11, 
ApartmentMidRise LTG_APT_SCH_45,11,12,11,18, 
ApartmentMidRise LTG_APT_SCH_46,11,19,11,25, 
ApartmentMidRise LTG_APT_SCH_47,11,26,12,2, 
ApartmentMidRise LTG_APT_SCH_48,12,3,12,9, 
ApartmentMidRise LTG_APT_SCH_49,12,10,12,16, 
ApartmentMidRise LTG_APT_SCH_50,12,17,12,23, 
ApartmentMidRise LTG_APT_SCH_51,12,24,12,30, 
ApartmentMidRise LTG_APT_SCH_52,12,31,12,31;

Schedule:Week:Daily, ApartmentMidRise LTG_APT_SCH_0,
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Sunday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Monday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Tuesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Wednesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Thursday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Friday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Saturday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Holiday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- SummerDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- WinterDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- CustomDay1 Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise LTG_APT_SCH_1,
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Sunday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Monday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Tuesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Wednesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Thursday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Friday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Saturday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Holiday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- SummerDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- WinterDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- CustomDay1 Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise LTG_APT_SCH_2,
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Sunday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Monday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Tuesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Wednesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Thursday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Friday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Saturday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Holiday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- SummerDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- WinterDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- CustomDay1 Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise LTG_APT_SCH_3,
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Sunday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Monday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Tuesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Wednesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Thursday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Friday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Saturday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Holiday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- SummerDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- WinterDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- CustomDay1 Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise LTG_APT_SCH_4,
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Sunday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Monday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Tuesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Wednesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Thursday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Friday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Saturday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Holiday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- SummerDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- WinterDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- CustomDay1 Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise LTG_APT_SCH_5,
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Sunday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Monday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Tuesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Wednesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Thursday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Friday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Saturday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Holiday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- SummerDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- WinterDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- CustomDay1 Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise LTG_APT_SCH_6,
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Sunday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Monday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Tuesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Wednesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Thursday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Friday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Saturday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Holiday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- SummerDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- WinterDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- CustomDay1 Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise LTG_APT_SCH_7,
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Sunday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Monday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Tuesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Wednesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Thursday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Friday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Saturday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Holiday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- SummerDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- WinterDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- CustomDay1 Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise LTG_APT_SCH_8,
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Sunday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Monday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Tuesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Wednesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Thursday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Friday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Saturday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Holiday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- SummerDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- WinterDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- CustomDay1 Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise LTG_APT_SCH_9,
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Sunday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Monday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Tuesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Wednesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Thursday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Friday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Saturday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Holiday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- SummerDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- WinterDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- CustomDay1 Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise LTG_APT_SCH_10,
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Sunday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Monday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Tuesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Wednesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Thursday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Friday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Saturday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Holiday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- SummerDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- WinterDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- CustomDay1 Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise LTG_APT_SCH_11,
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Sunday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Monday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Tuesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Wednesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Thursday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Friday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Saturday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Holiday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- SummerDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- WinterDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- CustomDay1 Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise LTG_APT_SCH_12,
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Sunday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Monday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Tuesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Wednesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Thursday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Friday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Saturday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Holiday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- SummerDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- WinterDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- CustomDay1 Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise LTG_APT_SCH_13,
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Sunday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Monday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Tuesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Wednesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Thursday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Friday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Saturday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Holiday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- SummerDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- WinterDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- CustomDay1 Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise LTG_APT_SCH_14,
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Sunday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Monday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Tuesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Wednesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Thursday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Friday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Saturday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Holiday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- SummerDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- WinterDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- CustomDay1 Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise LTG_APT_SCH_15,
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Sunday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Monday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Tuesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Wednesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Thursday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Friday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Saturday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Holiday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- SummerDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- WinterDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- CustomDay1 Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise LTG_APT_SCH_16,
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Sunday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Monday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Tuesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Wednesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Thursday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Friday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Saturday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Holiday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- SummerDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- WinterDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- CustomDay1 Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise LTG_APT_SCH_17,
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Sunday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Monday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Tuesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Wednesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Thursday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Friday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Saturday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Holiday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- SummerDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- WinterDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- CustomDay1 Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise LTG_APT_SCH_18,
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Sunday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Monday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Tuesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Wednesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Thursday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Friday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Saturday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Holiday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- SummerDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- WinterDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- CustomDay1 Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise LTG_APT_SCH_19,
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Sunday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Monday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Tuesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Wednesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Thursday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Friday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Saturday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Holiday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- SummerDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- WinterDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- CustomDay1 Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise LTG_APT_SCH_20,
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Sunday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Monday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Tuesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Wednesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Thursday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Friday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Saturday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Holiday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- SummerDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- WinterDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- CustomDay1 Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise LTG_APT_SCH_21,
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Sunday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Monday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Tuesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Wednesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Thursday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Friday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Saturday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Holiday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- SummerDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- WinterDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- CustomDay1 Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise LTG_APT_SCH_22,
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Sunday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Monday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Tuesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Wednesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Thursday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Friday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Saturday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Holiday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- SummerDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- WinterDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- CustomDay1 Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise LTG_APT_SCH_23,
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Sunday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Monday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Tuesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Wednesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Thursday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Friday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Saturday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Holiday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- SummerDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- WinterDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- CustomDay1 Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise LTG_APT_SCH_24,
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Sunday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Monday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Tuesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Wednesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Thursday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Friday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Saturday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Holiday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- SummerDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- WinterDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- CustomDay1 Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise LTG_APT_SCH_25,
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Sunday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Monday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Tuesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Wednesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Thursday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Friday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Saturday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Holiday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- SummerDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- WinterDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- CustomDay1 Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise LTG_APT_SCH_26,
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Sunday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Monday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Tuesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Wednesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Thursday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Friday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Saturday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Holiday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- SummerDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- WinterDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- CustomDay1 Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise LTG_APT_SCH_27,
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Sunday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Monday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Tuesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Wednesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Thursday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Friday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Saturday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Holiday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- SummerDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- WinterDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- CustomDay1 Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise LTG_APT_SCH_28,
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Sunday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Monday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Tuesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Wednesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Thursday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Friday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Saturday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Holiday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- SummerDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- WinterDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- CustomDay1 Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise LTG_APT_SCH_29,
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Sunday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Monday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Tuesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Wednesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Thursday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Friday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Saturday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Holiday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- SummerDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- WinterDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- CustomDay1 Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise LTG_APT_SCH_30,
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Sunday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Monday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Tuesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Wednesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Thursday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Friday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Saturday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Holiday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- SummerDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- WinterDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- CustomDay1 Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise LTG_APT_SCH_31,
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Sunday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Monday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Tuesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Wednesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Thursday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Friday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Saturday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Holiday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- SummerDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- WinterDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- CustomDay1 Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise LTG_APT_SCH_32,
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Sunday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Monday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Tuesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Wednesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Thursday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Friday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Saturday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Holiday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- SummerDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- WinterDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- CustomDay1 Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise LTG_APT_SCH_33,
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Sunday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Monday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Tuesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Wednesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Thursday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Friday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Saturday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Holiday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- SummerDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- WinterDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- CustomDay1 Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise LTG_APT_SCH_34,
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Sunday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Monday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Tuesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Wednesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Thursday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Friday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Saturday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Holiday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- SummerDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- WinterDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- CustomDay1 Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise LTG_APT_SCH_35,
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Sunday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Monday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Tuesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Wednesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Thursday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Friday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Saturday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Holiday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- SummerDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- WinterDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- CustomDay1 Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise LTG_APT_SCH_36,
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Sunday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Monday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Tuesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Wednesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Thursday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Friday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Saturday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Holiday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- SummerDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- WinterDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- CustomDay1 Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise LTG_APT_SCH_37,
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Sunday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Monday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Tuesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Wednesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Thursday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Friday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Saturday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Holiday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- SummerDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- WinterDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- CustomDay1 Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise LTG_APT_SCH_38,
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Sunday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Monday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Tuesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Wednesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Thursday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Friday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Saturday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Holiday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- SummerDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- WinterDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- CustomDay1 Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise LTG_APT_SCH_39,
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Sunday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Monday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Tuesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Wednesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Thursday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Friday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Saturday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Holiday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- SummerDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- WinterDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- CustomDay1 Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise LTG_APT_SCH_40,
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Sunday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Monday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Tuesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Wednesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Thursday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Friday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Saturday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Holiday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- SummerDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- WinterDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- CustomDay1 Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise LTG_APT_SCH_41,
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Sunday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Monday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Tuesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Wednesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Thursday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Friday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Saturday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Holiday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- SummerDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- WinterDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- CustomDay1 Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise LTG_APT_SCH_42,
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Sunday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Monday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Tuesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Wednesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Thursday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Friday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Saturday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Holiday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- SummerDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- WinterDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- CustomDay1 Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise LTG_APT_SCH_43,
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Sunday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Monday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Tuesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Wednesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Thursday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Friday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Saturday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Holiday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- SummerDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- WinterDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- CustomDay1 Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise LTG_APT_SCH_44,
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Sunday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Monday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Tuesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Wednesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Thursday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Friday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Saturday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Holiday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- SummerDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- WinterDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- CustomDay1 Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise LTG_APT_SCH_45,
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Sunday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Monday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Tuesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Wednesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Thursday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Friday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Saturday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Holiday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- SummerDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- WinterDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- CustomDay1 Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise LTG_APT_SCH_46,
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Sunday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Monday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Tuesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Wednesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Thursday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Friday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Saturday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Holiday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- SummerDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- WinterDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- CustomDay1 Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise LTG_APT_SCH_47,
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Sunday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Monday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Tuesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Wednesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Thursday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Friday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Saturday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Holiday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- SummerDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- WinterDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- CustomDay1 Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise LTG_APT_SCH_48,
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Sunday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Monday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Tuesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Wednesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Thursday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Friday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Saturday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Holiday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- SummerDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- WinterDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- CustomDay1 Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise LTG_APT_SCH_49,
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Sunday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Monday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Tuesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Wednesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Thursday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Friday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Saturday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Holiday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- SummerDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- WinterDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- CustomDay1 Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise LTG_APT_SCH_50,
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Sunday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Monday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Tuesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Wednesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Thursday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Friday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Saturday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Holiday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- SummerDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- WinterDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- CustomDay1 Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise LTG_APT_SCH_51,
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Sunday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Monday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Tuesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Wednesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Thursday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Friday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Saturday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Holiday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- SummerDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- WinterDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- CustomDay1 Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise LTG_APT_SCH_52,
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Sunday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Monday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Tuesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Wednesday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Thursday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Friday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Saturday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- Holiday Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- SummerDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- WinterDesignDay Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7, !- CustomDay1 Schedule:Day Name
  19f61bd9-0ec3-48e3-83f9-aeca46be8bf7; !- CustomDay2 Schedule:Day Name


Schedule:Year,ApartmentMidRise EQP_APT_SCH,
Fraction,
ApartmentMidRise EQP_APT_SCH_0,1,1,1,7, 
ApartmentMidRise EQP_APT_SCH_1,1,8,1,14, 
ApartmentMidRise EQP_APT_SCH_2,1,15,1,21, 
ApartmentMidRise EQP_APT_SCH_3,1,22,1,28, 
ApartmentMidRise EQP_APT_SCH_4,1,29,2,4, 
ApartmentMidRise EQP_APT_SCH_5,2,5,2,11, 
ApartmentMidRise EQP_APT_SCH_6,2,12,2,18, 
ApartmentMidRise EQP_APT_SCH_7,2,19,2,25, 
ApartmentMidRise EQP_APT_SCH_8,2,26,3,4, 
ApartmentMidRise EQP_APT_SCH_9,3,5,3,11, 
ApartmentMidRise EQP_APT_SCH_10,3,12,3,18, 
ApartmentMidRise EQP_APT_SCH_11,3,19,3,25, 
ApartmentMidRise EQP_APT_SCH_12,3,26,4,1, 
ApartmentMidRise EQP_APT_SCH_13,4,2,4,8, 
ApartmentMidRise EQP_APT_SCH_14,4,9,4,15, 
ApartmentMidRise EQP_APT_SCH_15,4,16,4,22, 
ApartmentMidRise EQP_APT_SCH_16,4,23,4,29, 
ApartmentMidRise EQP_APT_SCH_17,4,30,5,6, 
ApartmentMidRise EQP_APT_SCH_18,5,7,5,13, 
ApartmentMidRise EQP_APT_SCH_19,5,14,5,20, 
ApartmentMidRise EQP_APT_SCH_20,5,21,5,27, 
ApartmentMidRise EQP_APT_SCH_21,5,28,6,3, 
ApartmentMidRise EQP_APT_SCH_22,6,4,6,10, 
ApartmentMidRise EQP_APT_SCH_23,6,11,6,17, 
ApartmentMidRise EQP_APT_SCH_24,6,18,6,24, 
ApartmentMidRise EQP_APT_SCH_25,6,25,7,1, 
ApartmentMidRise EQP_APT_SCH_26,7,2,7,8, 
ApartmentMidRise EQP_APT_SCH_27,7,9,7,15, 
ApartmentMidRise EQP_APT_SCH_28,7,16,7,22, 
ApartmentMidRise EQP_APT_SCH_29,7,23,7,29, 
ApartmentMidRise EQP_APT_SCH_30,7,30,8,5, 
ApartmentMidRise EQP_APT_SCH_31,8,6,8,12, 
ApartmentMidRise EQP_APT_SCH_32,8,13,8,19, 
ApartmentMidRise EQP_APT_SCH_33,8,20,8,26, 
ApartmentMidRise EQP_APT_SCH_34,8,27,9,2, 
ApartmentMidRise EQP_APT_SCH_35,9,3,9,9, 
ApartmentMidRise EQP_APT_SCH_36,9,10,9,16, 
ApartmentMidRise EQP_APT_SCH_37,9,17,9,23, 
ApartmentMidRise EQP_APT_SCH_38,9,24,9,30, 
ApartmentMidRise EQP_APT_SCH_39,10,1,10,7, 
ApartmentMidRise EQP_APT_SCH_40,10,8,10,14, 
ApartmentMidRise EQP_APT_SCH_41,10,15,10,21, 
ApartmentMidRise EQP_APT_SCH_42,10,22,10,28, 
ApartmentMidRise EQP_APT_SCH_43,10,29,11,4, 
ApartmentMidRise EQP_APT_SCH_44,11,5,11,11, 
ApartmentMidRise EQP_APT_SCH_45,11,12,11,18, 
ApartmentMidRise EQP_APT_SCH_46,11,19,11,25, 
ApartmentMidRise EQP_APT_SCH_47,11,26,12,2, 
ApartmentMidRise EQP_APT_SCH_48,12,3,12,9, 
ApartmentMidRise EQP_APT_SCH_49,12,10,12,16, 
ApartmentMidRise EQP_APT_SCH_50,12,17,12,23, 
ApartmentMidRise EQP_APT_SCH_51,12,24,12,30, 
ApartmentMidRise EQP_APT_SCH_52,12,31,12,31;

Schedule:Week:Daily, ApartmentMidRise EQP_APT_SCH_0,
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Sunday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Monday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Tuesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Wednesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Thursday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Friday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Saturday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Holiday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- SummerDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- WinterDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- CustomDay1 Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise EQP_APT_SCH_1,
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Sunday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Monday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Tuesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Wednesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Thursday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Friday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Saturday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Holiday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- SummerDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- WinterDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- CustomDay1 Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise EQP_APT_SCH_2,
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Sunday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Monday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Tuesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Wednesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Thursday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Friday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Saturday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Holiday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- SummerDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- WinterDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- CustomDay1 Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise EQP_APT_SCH_3,
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Sunday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Monday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Tuesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Wednesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Thursday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Friday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Saturday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Holiday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- SummerDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- WinterDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- CustomDay1 Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise EQP_APT_SCH_4,
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Sunday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Monday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Tuesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Wednesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Thursday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Friday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Saturday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Holiday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- SummerDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- WinterDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- CustomDay1 Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise EQP_APT_SCH_5,
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Sunday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Monday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Tuesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Wednesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Thursday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Friday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Saturday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Holiday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- SummerDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- WinterDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- CustomDay1 Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise EQP_APT_SCH_6,
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Sunday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Monday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Tuesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Wednesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Thursday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Friday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Saturday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Holiday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- SummerDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- WinterDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- CustomDay1 Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise EQP_APT_SCH_7,
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Sunday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Monday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Tuesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Wednesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Thursday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Friday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Saturday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Holiday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- SummerDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- WinterDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- CustomDay1 Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise EQP_APT_SCH_8,
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Sunday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Monday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Tuesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Wednesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Thursday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Friday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Saturday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Holiday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- SummerDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- WinterDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- CustomDay1 Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise EQP_APT_SCH_9,
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Sunday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Monday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Tuesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Wednesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Thursday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Friday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Saturday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Holiday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- SummerDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- WinterDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- CustomDay1 Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise EQP_APT_SCH_10,
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Sunday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Monday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Tuesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Wednesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Thursday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Friday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Saturday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Holiday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- SummerDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- WinterDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- CustomDay1 Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise EQP_APT_SCH_11,
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Sunday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Monday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Tuesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Wednesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Thursday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Friday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Saturday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Holiday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- SummerDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- WinterDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- CustomDay1 Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise EQP_APT_SCH_12,
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Sunday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Monday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Tuesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Wednesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Thursday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Friday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Saturday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Holiday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- SummerDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- WinterDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- CustomDay1 Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise EQP_APT_SCH_13,
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Sunday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Monday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Tuesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Wednesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Thursday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Friday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Saturday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Holiday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- SummerDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- WinterDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- CustomDay1 Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise EQP_APT_SCH_14,
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Sunday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Monday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Tuesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Wednesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Thursday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Friday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Saturday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Holiday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- SummerDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- WinterDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- CustomDay1 Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise EQP_APT_SCH_15,
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Sunday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Monday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Tuesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Wednesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Thursday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Friday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Saturday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Holiday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- SummerDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- WinterDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- CustomDay1 Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise EQP_APT_SCH_16,
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Sunday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Monday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Tuesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Wednesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Thursday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Friday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Saturday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Holiday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- SummerDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- WinterDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- CustomDay1 Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise EQP_APT_SCH_17,
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Sunday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Monday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Tuesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Wednesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Thursday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Friday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Saturday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Holiday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- SummerDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- WinterDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- CustomDay1 Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise EQP_APT_SCH_18,
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Sunday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Monday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Tuesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Wednesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Thursday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Friday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Saturday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Holiday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- SummerDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- WinterDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- CustomDay1 Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise EQP_APT_SCH_19,
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Sunday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Monday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Tuesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Wednesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Thursday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Friday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Saturday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Holiday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- SummerDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- WinterDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- CustomDay1 Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise EQP_APT_SCH_20,
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Sunday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Monday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Tuesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Wednesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Thursday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Friday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Saturday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Holiday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- SummerDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- WinterDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- CustomDay1 Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise EQP_APT_SCH_21,
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Sunday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Monday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Tuesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Wednesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Thursday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Friday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Saturday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Holiday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- SummerDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- WinterDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- CustomDay1 Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise EQP_APT_SCH_22,
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Sunday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Monday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Tuesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Wednesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Thursday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Friday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Saturday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Holiday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- SummerDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- WinterDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- CustomDay1 Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise EQP_APT_SCH_23,
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Sunday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Monday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Tuesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Wednesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Thursday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Friday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Saturday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Holiday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- SummerDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- WinterDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- CustomDay1 Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise EQP_APT_SCH_24,
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Sunday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Monday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Tuesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Wednesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Thursday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Friday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Saturday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Holiday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- SummerDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- WinterDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- CustomDay1 Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise EQP_APT_SCH_25,
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Sunday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Monday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Tuesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Wednesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Thursday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Friday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Saturday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Holiday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- SummerDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- WinterDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- CustomDay1 Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise EQP_APT_SCH_26,
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Sunday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Monday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Tuesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Wednesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Thursday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Friday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Saturday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Holiday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- SummerDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- WinterDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- CustomDay1 Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise EQP_APT_SCH_27,
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Sunday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Monday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Tuesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Wednesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Thursday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Friday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Saturday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Holiday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- SummerDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- WinterDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- CustomDay1 Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise EQP_APT_SCH_28,
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Sunday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Monday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Tuesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Wednesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Thursday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Friday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Saturday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Holiday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- SummerDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- WinterDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- CustomDay1 Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise EQP_APT_SCH_29,
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Sunday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Monday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Tuesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Wednesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Thursday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Friday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Saturday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Holiday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- SummerDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- WinterDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- CustomDay1 Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise EQP_APT_SCH_30,
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Sunday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Monday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Tuesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Wednesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Thursday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Friday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Saturday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Holiday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- SummerDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- WinterDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- CustomDay1 Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise EQP_APT_SCH_31,
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Sunday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Monday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Tuesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Wednesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Thursday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Friday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Saturday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Holiday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- SummerDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- WinterDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- CustomDay1 Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise EQP_APT_SCH_32,
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Sunday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Monday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Tuesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Wednesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Thursday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Friday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Saturday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Holiday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- SummerDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- WinterDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- CustomDay1 Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise EQP_APT_SCH_33,
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Sunday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Monday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Tuesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Wednesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Thursday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Friday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Saturday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Holiday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- SummerDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- WinterDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- CustomDay1 Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise EQP_APT_SCH_34,
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Sunday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Monday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Tuesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Wednesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Thursday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Friday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Saturday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Holiday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- SummerDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- WinterDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- CustomDay1 Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise EQP_APT_SCH_35,
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Sunday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Monday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Tuesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Wednesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Thursday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Friday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Saturday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Holiday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- SummerDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- WinterDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- CustomDay1 Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise EQP_APT_SCH_36,
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Sunday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Monday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Tuesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Wednesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Thursday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Friday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Saturday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Holiday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- SummerDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- WinterDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- CustomDay1 Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise EQP_APT_SCH_37,
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Sunday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Monday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Tuesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Wednesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Thursday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Friday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Saturday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Holiday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- SummerDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- WinterDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- CustomDay1 Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise EQP_APT_SCH_38,
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Sunday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Monday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Tuesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Wednesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Thursday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Friday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Saturday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Holiday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- SummerDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- WinterDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- CustomDay1 Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise EQP_APT_SCH_39,
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Sunday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Monday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Tuesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Wednesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Thursday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Friday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Saturday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Holiday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- SummerDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- WinterDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- CustomDay1 Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise EQP_APT_SCH_40,
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Sunday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Monday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Tuesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Wednesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Thursday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Friday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Saturday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Holiday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- SummerDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- WinterDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- CustomDay1 Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise EQP_APT_SCH_41,
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Sunday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Monday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Tuesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Wednesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Thursday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Friday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Saturday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Holiday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- SummerDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- WinterDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- CustomDay1 Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise EQP_APT_SCH_42,
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Sunday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Monday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Tuesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Wednesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Thursday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Friday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Saturday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Holiday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- SummerDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- WinterDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- CustomDay1 Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise EQP_APT_SCH_43,
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Sunday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Monday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Tuesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Wednesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Thursday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Friday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Saturday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Holiday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- SummerDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- WinterDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- CustomDay1 Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise EQP_APT_SCH_44,
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Sunday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Monday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Tuesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Wednesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Thursday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Friday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Saturday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Holiday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- SummerDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- WinterDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- CustomDay1 Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise EQP_APT_SCH_45,
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Sunday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Monday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Tuesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Wednesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Thursday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Friday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Saturday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Holiday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- SummerDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- WinterDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- CustomDay1 Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise EQP_APT_SCH_46,
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Sunday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Monday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Tuesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Wednesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Thursday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Friday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Saturday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Holiday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- SummerDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- WinterDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- CustomDay1 Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise EQP_APT_SCH_47,
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Sunday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Monday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Tuesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Wednesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Thursday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Friday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Saturday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Holiday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- SummerDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- WinterDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- CustomDay1 Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise EQP_APT_SCH_48,
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Sunday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Monday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Tuesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Wednesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Thursday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Friday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Saturday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Holiday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- SummerDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- WinterDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- CustomDay1 Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise EQP_APT_SCH_49,
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Sunday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Monday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Tuesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Wednesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Thursday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Friday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Saturday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Holiday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- SummerDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- WinterDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- CustomDay1 Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, ApartmentMidRise EQP_APT_SCH_50,
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Sunday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Monday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Tuesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Wednesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Thursday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Friday Schedule:Day Name
