  9334baac-7fac-4b09-bc41-d7dce8179a51, !- Sunday Schedule:Day Name
  13de2850-6eb8-4c8e-a53c-c38e3759f3f9, !- Monday Schedule:Day Name
  e80ed191-f377-462b-931d-d2aae27b9397, !- Tuesday Schedule:Day Name
  c55ca141-3d31-4787-823c-481ef79f3ec2, !- Wednesday Schedule:Day Name
  c0fdcfbf-b36a-4abf-92f8-9b733ba6b696, !- Thursday Schedule:Day Name
  f625b9f5-3a26-4dad-9ae7-788d7f66d59a, !- Friday Schedule:Day Name
  d3f9e4a5-42d2-4fff-b989-343a63df32dd, !- Saturday Schedule:Day Name
  9334baac-7fac-4b09-bc41-d7dce8179a51, !- Holiday Schedule:Day Name
  9334baac-7fac-4b09-bc41-d7dce8179a51, !- SummerDesignDay Schedule:Day Name
  9334baac-7fac-4b09-bc41-d7dce8179a51, !- WinterDesignDay Schedule:Day Name
  9334baac-7fac-4b09-bc41-d7dce8179a51, !- CustomDay1 Schedule:Day Name
  9334baac-7fac-4b09-bc41-d7dce8179a51; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_4_51,
  c7a3d257-b433-470f-a108-93388cde2751, !- Sunday Schedule:Day Name
  348f81c8-dedc-4912-8b22-6827ec0a50c8, !- Monday Schedule:Day Name
  0b2b628a-a4b0-470e-9298-37f6e68b0e88, !- Tuesday Schedule:Day Name
  d42579a4-9dff-4f61-a66b-e5508e8acd3f, !- Wednesday Schedule:Day Name
  acfc1d78-9ca4-4a71-a8c3-36aa281358de, !- Thursday Schedule:Day Name
  49421aaa-779f-4b13-8728-c6deb01a19c9, !- Friday Schedule:Day Name
  6c9b60de-de7c-483b-8e51-c4f6ecb3116a, !- Saturday Schedule:Day Name
  c7a3d257-b433-470f-a108-93388cde2751, !- Holiday Schedule:Day Name
  c7a3d257-b433-470f-a108-93388cde2751, !- SummerDesignDay Schedule:Day Name
  c7a3d257-b433-470f-a108-93388cde2751, !- WinterDesignDay Schedule:Day Name
  c7a3d257-b433-470f-a108-93388cde2751, !- CustomDay1 Schedule:Day Name
  c7a3d257-b433-470f-a108-93388cde2751; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_4_52,
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- Sunday Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- Monday Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- Tuesday Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- Wednesday Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- Thursday Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- Friday Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- Saturday Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- Holiday Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- SummerDesignDay Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- WinterDesignDay Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- CustomDay1 Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71; !- CustomDay2 Schedule:Day Name


Schedule:Year,MechVentAvail_EusoHall_4,
Fraction,
MechVentAvail_EusoHall_4_0,1,1,1,7, 
MechVentAvail_EusoHall_4_1,1,8,1,14, 
MechVentAvail_EusoHall_4_2,1,15,1,21, 
MechVentAvail_EusoHall_4_3,1,22,1,28, 
MechVentAvail_EusoHall_4_4,1,29,2,4, 
MechVentAvail_EusoHall_4_5,2,5,2,11, 
MechVentAvail_EusoHall_4_6,2,12,2,18, 
MechVentAvail_EusoHall_4_7,2,19,2,25, 
MechVentAvail_EusoHall_4_8,2,26,3,4, 
MechVentAvail_EusoHall_4_9,3,5,3,11, 
MechVentAvail_EusoHall_4_10,3,12,3,18, 
MechVentAvail_EusoHall_4_11,3,19,3,25, 
MechVentAvail_EusoHall_4_12,3,26,4,1, 
MechVentAvail_EusoHall_4_13,4,2,4,8, 
MechVentAvail_EusoHall_4_14,4,9,4,15, 
MechVentAvail_EusoHall_4_15,4,16,4,22, 
MechVentAvail_EusoHall_4_16,4,23,4,29, 
MechVentAvail_EusoHall_4_17,4,30,5,6, 
MechVentAvail_EusoHall_4_18,5,7,5,13, 
MechVentAvail_EusoHall_4_19,5,14,5,20, 
MechVentAvail_EusoHall_4_20,5,21,5,27, 
MechVentAvail_EusoHall_4_21,5,28,6,3, 
MechVentAvail_EusoHall_4_22,6,4,6,10, 
MechVentAvail_EusoHall_4_23,6,11,6,17, 
MechVentAvail_EusoHall_4_24,6,18,6,24, 
MechVentAvail_EusoHall_4_25,6,25,7,1, 
MechVentAvail_EusoHall_4_26,7,2,7,8, 
MechVentAvail_EusoHall_4_27,7,9,7,15, 
MechVentAvail_EusoHall_4_28,7,16,7,22, 
MechVentAvail_EusoHall_4_29,7,23,7,29, 
MechVentAvail_EusoHall_4_30,7,30,8,5, 
MechVentAvail_EusoHall_4_31,8,6,8,12, 
MechVentAvail_EusoHall_4_32,8,13,8,19, 
MechVentAvail_EusoHall_4_33,8,20,8,26, 
MechVentAvail_EusoHall_4_34,8,27,9,2, 
MechVentAvail_EusoHall_4_35,9,3,9,9, 
MechVentAvail_EusoHall_4_36,9,10,9,16, 
MechVentAvail_EusoHall_4_37,9,17,9,23, 
MechVentAvail_EusoHall_4_38,9,24,9,30, 
MechVentAvail_EusoHall_4_39,10,1,10,7, 
MechVentAvail_EusoHall_4_40,10,8,10,14, 
MechVentAvail_EusoHall_4_41,10,15,10,21, 
MechVentAvail_EusoHall_4_42,10,22,10,28, 
MechVentAvail_EusoHall_4_43,10,29,11,4, 
MechVentAvail_EusoHall_4_44,11,5,11,11, 
MechVentAvail_EusoHall_4_45,11,12,11,18, 
MechVentAvail_EusoHall_4_46,11,19,11,25, 
MechVentAvail_EusoHall_4_47,11,26,12,2, 
MechVentAvail_EusoHall_4_48,12,3,12,9, 
MechVentAvail_EusoHall_4_49,12,10,12,16, 
MechVentAvail_EusoHall_4_50,12,17,12,23, 
MechVentAvail_EusoHall_4_51,12,24,12,30, 
MechVentAvail_EusoHall_4_52,12,31,12,31;

Schedule:Week:Daily, MechVentAvail_EusoHall_4_0,
  d7e5b99c-9d10-4d33-83fc-dfeceab2b9dc, !- Sunday Schedule:Day Name
  b597310c-283d-414e-b1ba-955f8512ccf6, !- Monday Schedule:Day Name
  da290a03-564e-421a-a2da-e90a6297ec27, !- Tuesday Schedule:Day Name
  6085064d-a5c8-4e2a-9ad4-9c05661dbb8e, !- Wednesday Schedule:Day Name
  693212bf-7ecb-452f-a9f7-f6a538c7ec69, !- Thursday Schedule:Day Name
  b114c2df-a09e-4c0f-8b00-ea96381febad, !- Friday Schedule:Day Name
  2f37f451-55fe-4566-a07a-108e6b8668bf, !- Saturday Schedule:Day Name
  d7e5b99c-9d10-4d33-83fc-dfeceab2b9dc, !- Holiday Schedule:Day Name
  d7e5b99c-9d10-4d33-83fc-dfeceab2b9dc, !- SummerDesignDay Schedule:Day Name
  d7e5b99c-9d10-4d33-83fc-dfeceab2b9dc, !- WinterDesignDay Schedule:Day Name
  d7e5b99c-9d10-4d33-83fc-dfeceab2b9dc, !- CustomDay1 Schedule:Day Name
  d7e5b99c-9d10-4d33-83fc-dfeceab2b9dc; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_4_1,
  c79f6948-b9f4-48a9-8736-513b95a32394, !- Sunday Schedule:Day Name
  0ce3e6b6-86ed-4d0f-88f8-02055e82c3be, !- Monday Schedule:Day Name
  99f8109c-20de-4f73-8d95-14162c795a14, !- Tuesday Schedule:Day Name
  02589146-541a-4a3e-8912-f86a4d1639e9, !- Wednesday Schedule:Day Name
  6ecb99d2-e238-4e3a-a131-fe5589dfcf4f, !- Thursday Schedule:Day Name
  1af80198-2144-4769-a272-876d4b78b691, !- Friday Schedule:Day Name
  4d83f85a-e854-4612-99e6-a343929f37aa, !- Saturday Schedule:Day Name
  c79f6948-b9f4-48a9-8736-513b95a32394, !- Holiday Schedule:Day Name
  c79f6948-b9f4-48a9-8736-513b95a32394, !- SummerDesignDay Schedule:Day Name
  c79f6948-b9f4-48a9-8736-513b95a32394, !- WinterDesignDay Schedule:Day Name
  c79f6948-b9f4-48a9-8736-513b95a32394, !- CustomDay1 Schedule:Day Name
  c79f6948-b9f4-48a9-8736-513b95a32394; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_4_2,
  2b1502c3-eb43-4b75-852d-5d9233ec1bb0, !- Sunday Schedule:Day Name
  2367849a-b566-4be2-9cd8-89378308cab6, !- Monday Schedule:Day Name
  6ecb99d2-e238-4e3a-a131-fe5589dfcf4f, !- Tuesday Schedule:Day Name
  cedaa26c-5a1e-476a-80ab-3c63141a465f, !- Wednesday Schedule:Day Name
  b597310c-283d-414e-b1ba-955f8512ccf6, !- Thursday Schedule:Day Name
  9ed2f5ec-e810-4802-8e53-cdc79e9d191f, !- Friday Schedule:Day Name
  80993026-a420-4720-b4ec-8bcc34674c03, !- Saturday Schedule:Day Name
  2b1502c3-eb43-4b75-852d-5d9233ec1bb0, !- Holiday Schedule:Day Name
  2b1502c3-eb43-4b75-852d-5d9233ec1bb0, !- SummerDesignDay Schedule:Day Name
  2b1502c3-eb43-4b75-852d-5d9233ec1bb0, !- WinterDesignDay Schedule:Day Name
  2b1502c3-eb43-4b75-852d-5d9233ec1bb0, !- CustomDay1 Schedule:Day Name
  2b1502c3-eb43-4b75-852d-5d9233ec1bb0; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_4_3,
  c422d4e7-1f96-4483-8e49-8b46988ff9bd, !- Sunday Schedule:Day Name
  261ceef6-f1c4-4b21-a04e-8e898b720e58, !- Monday Schedule:Day Name
  7320faba-fa9b-41e8-9ff3-966f4524acc6, !- Tuesday Schedule:Day Name
  a61f660e-da6f-4b8c-967a-b691c5ed55db, !- Wednesday Schedule:Day Name
  98774c40-b7a9-447d-ac85-599ab4622be6, !- Thursday Schedule:Day Name
  d7e5b99c-9d10-4d33-83fc-dfeceab2b9dc, !- Friday Schedule:Day Name
  c2440778-dadd-4ac8-b9ce-6470fcf3da95, !- Saturday Schedule:Day Name
  c422d4e7-1f96-4483-8e49-8b46988ff9bd, !- Holiday Schedule:Day Name
  c422d4e7-1f96-4483-8e49-8b46988ff9bd, !- SummerDesignDay Schedule:Day Name
  c422d4e7-1f96-4483-8e49-8b46988ff9bd, !- WinterDesignDay Schedule:Day Name
  c422d4e7-1f96-4483-8e49-8b46988ff9bd, !- CustomDay1 Schedule:Day Name
  c422d4e7-1f96-4483-8e49-8b46988ff9bd; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_4_4,
  406e3145-7e2d-4dd9-b3f1-25beea0256e3, !- Sunday Schedule:Day Name
  57d33333-c2c5-415b-8a25-42d91ccb8363, !- Monday Schedule:Day Name
  72d60807-47f9-45c2-bdaa-fb25205a47d5, !- Tuesday Schedule:Day Name
  6ffab651-5a29-4736-9cd8-3f11e1557f05, !- Wednesday Schedule:Day Name
  781aa522-5f02-456a-ab81-4925524235a2, !- Thursday Schedule:Day Name
  699be518-f2e0-4794-a592-670e1b48a712, !- Friday Schedule:Day Name
  57d33333-c2c5-415b-8a25-42d91ccb8363, !- Saturday Schedule:Day Name
  406e3145-7e2d-4dd9-b3f1-25beea0256e3, !- Holiday Schedule:Day Name
  406e3145-7e2d-4dd9-b3f1-25beea0256e3, !- SummerDesignDay Schedule:Day Name
  406e3145-7e2d-4dd9-b3f1-25beea0256e3, !- WinterDesignDay Schedule:Day Name
  406e3145-7e2d-4dd9-b3f1-25beea0256e3, !- CustomDay1 Schedule:Day Name
  406e3145-7e2d-4dd9-b3f1-25beea0256e3; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_4_5,
  f3d2e44d-9f04-44e1-a340-f8053c67033d, !- Sunday Schedule:Day Name
  9c9a4937-985b-4abd-a4eb-c330f3a62d9f, !- Monday Schedule:Day Name
  a178a80b-9ef2-4349-83af-d5195f48ebee, !- Tuesday Schedule:Day Name
  f8b25ba7-76cb-41dd-bf4b-928c24ef8131, !- Wednesday Schedule:Day Name
  58164939-f43a-44e0-96ea-f1030d54998d, !- Thursday Schedule:Day Name
  e6716caf-24ff-4edb-b666-2990b67149e3, !- Friday Schedule:Day Name
  e9256029-574c-4a0b-83f0-d9f8ef9f4bcd, !- Saturday Schedule:Day Name
  f3d2e44d-9f04-44e1-a340-f8053c67033d, !- Holiday Schedule:Day Name
  f3d2e44d-9f04-44e1-a340-f8053c67033d, !- SummerDesignDay Schedule:Day Name
  f3d2e44d-9f04-44e1-a340-f8053c67033d, !- WinterDesignDay Schedule:Day Name
  f3d2e44d-9f04-44e1-a340-f8053c67033d, !- CustomDay1 Schedule:Day Name
  f3d2e44d-9f04-44e1-a340-f8053c67033d; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_4_6,
  3d101e56-55fe-4fa6-adc5-946978ee0cc5, !- Sunday Schedule:Day Name
  c4a5be5d-b1e8-40b9-97ab-b14309f03059, !- Monday Schedule:Day Name
  783ebd82-eb86-46a7-8430-1ca06f6c242d, !- Tuesday Schedule:Day Name
  39836a7a-7b86-47be-b536-9d152f9af2cd, !- Wednesday Schedule:Day Name
  48671de6-307a-4c06-9335-59ca6e47b2b9, !- Thursday Schedule:Day Name
  3a251004-3b7d-427d-8c1a-7965801f49c0, !- Friday Schedule:Day Name
  631c5dcc-448b-4f5e-a17d-a6a710a33b7b, !- Saturday Schedule:Day Name
  3d101e56-55fe-4fa6-adc5-946978ee0cc5, !- Holiday Schedule:Day Name
  3d101e56-55fe-4fa6-adc5-946978ee0cc5, !- SummerDesignDay Schedule:Day Name
  3d101e56-55fe-4fa6-adc5-946978ee0cc5, !- WinterDesignDay Schedule:Day Name
  3d101e56-55fe-4fa6-adc5-946978ee0cc5, !- CustomDay1 Schedule:Day Name
  3d101e56-55fe-4fa6-adc5-946978ee0cc5; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_4_7,
  1a4db880-6c92-445b-b783-9ccfe2ffc7f7, !- Sunday Schedule:Day Name
  e6fcb527-af41-4b7e-94c3-970d9c943018, !- Monday Schedule:Day Name
  81bc8d14-d562-4555-8d81-3a23e84ff7b1, !- Tuesday Schedule:Day Name
  a29f0d04-5ea6-4779-bbff-8c9ed2f9308e, !- Wednesday Schedule:Day Name
  2fd3cf0c-5ea0-4a75-b431-7858e7d2ea05, !- Thursday Schedule:Day Name
  e564afc8-3778-4f0e-8627-9ee1fcb77568, !- Friday Schedule:Day Name
  6d6c107a-7172-4230-87a2-81b0437fc1dd, !- Saturday Schedule:Day Name
  1a4db880-6c92-445b-b783-9ccfe2ffc7f7, !- Holiday Schedule:Day Name
  1a4db880-6c92-445b-b783-9ccfe2ffc7f7, !- SummerDesignDay Schedule:Day Name
  1a4db880-6c92-445b-b783-9ccfe2ffc7f7, !- WinterDesignDay Schedule:Day Name
  1a4db880-6c92-445b-b783-9ccfe2ffc7f7, !- CustomDay1 Schedule:Day Name
  1a4db880-6c92-445b-b783-9ccfe2ffc7f7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_4_8,
  d8065316-87cf-4211-9bed-066588f99331, !- Sunday Schedule:Day Name
  d1d6934c-aefe-41d1-b502-583614adbce6, !- Monday Schedule:Day Name
  445eba1f-d624-4612-baba-f46560e3fc74, !- Tuesday Schedule:Day Name
  795c1ede-e9b3-4c74-b5f2-1e097a1777cd, !- Wednesday Schedule:Day Name
  5705f5d4-99d6-48ba-bbf3-53ecd38484ec, !- Thursday Schedule:Day Name
  a5563690-9c2f-46d2-9c86-66f477c4b9eb, !- Friday Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- Saturday Schedule:Day Name
  d8065316-87cf-4211-9bed-066588f99331, !- Holiday Schedule:Day Name
  d8065316-87cf-4211-9bed-066588f99331, !- SummerDesignDay Schedule:Day Name
  d8065316-87cf-4211-9bed-066588f99331, !- WinterDesignDay Schedule:Day Name
  d8065316-87cf-4211-9bed-066588f99331, !- CustomDay1 Schedule:Day Name
  d8065316-87cf-4211-9bed-066588f99331; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_4_9,
  6cc1dd10-d4be-4fed-9dbf-40c5afab066e, !- Sunday Schedule:Day Name
  70f83d97-8563-44ae-8c90-54d0c3e2e653, !- Monday Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- Tuesday Schedule:Day Name
  36d53d1e-9647-4dca-880c-ebe5ae424f0c, !- Wednesday Schedule:Day Name
  1347a47a-635e-44db-8095-ad33cd010bf4, !- Thursday Schedule:Day Name
  4c90a1be-e6e6-4e11-8031-08983c24bd5a, !- Friday Schedule:Day Name
  3cd50061-53dd-46a6-81ac-84095c24f8b7, !- Saturday Schedule:Day Name
  6cc1dd10-d4be-4fed-9dbf-40c5afab066e, !- Holiday Schedule:Day Name
  6cc1dd10-d4be-4fed-9dbf-40c5afab066e, !- SummerDesignDay Schedule:Day Name
  6cc1dd10-d4be-4fed-9dbf-40c5afab066e, !- WinterDesignDay Schedule:Day Name
  6cc1dd10-d4be-4fed-9dbf-40c5afab066e, !- CustomDay1 Schedule:Day Name
  6cc1dd10-d4be-4fed-9dbf-40c5afab066e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_4_10,
  cbbcf1aa-7bd9-4049-8100-ddac348a8daa, !- Sunday Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- Monday Schedule:Day Name
  f7d0874d-c516-4696-b21d-aaebb8ca0ea7, !- Tuesday Schedule:Day Name
  33df1978-4deb-4061-b145-8be10ad441f1, !- Wednesday Schedule:Day Name
  fbc37800-2ce9-4e02-9a21-16118bb82d76, !- Thursday Schedule:Day Name
  b6091497-2c15-4ce2-b65b-0776d7db8506, !- Friday Schedule:Day Name
  ebb1fba6-b601-4284-8c7a-3bd8816e5b52, !- Saturday Schedule:Day Name
  cbbcf1aa-7bd9-4049-8100-ddac348a8daa, !- Holiday Schedule:Day Name
  cbbcf1aa-7bd9-4049-8100-ddac348a8daa, !- SummerDesignDay Schedule:Day Name
  cbbcf1aa-7bd9-4049-8100-ddac348a8daa, !- WinterDesignDay Schedule:Day Name
  cbbcf1aa-7bd9-4049-8100-ddac348a8daa, !- CustomDay1 Schedule:Day Name
  cbbcf1aa-7bd9-4049-8100-ddac348a8daa; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_4_11,
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- Sunday Schedule:Day Name
  d1622a5d-a6f1-4f9e-8748-42444f31e21a, !- Monday Schedule:Day Name
  ce7b1e8d-c4a9-408f-bc3b-45fb3e9e81f5, !- Tuesday Schedule:Day Name
  93812771-9526-4847-8f30-68e40c401aeb, !- Wednesday Schedule:Day Name
  7fc6bea1-c453-4ec8-b1ca-d9f688935a09, !- Thursday Schedule:Day Name
  8d4f26f5-0e57-4b83-b7c9-aeb408055154, !- Friday Schedule:Day Name
  19b88fd0-e7b2-47fb-a242-3828c069f4db, !- Saturday Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- Holiday Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- SummerDesignDay Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- WinterDesignDay Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- CustomDay1 Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_4_12,
  e957805f-7b57-496a-ad4a-f0b7a99e789a, !- Sunday Schedule:Day Name
  4f02a80b-1a9d-45aa-a464-88012857e543, !- Monday Schedule:Day Name
  6cb6487b-181d-454a-9b4f-23ea288df57a, !- Tuesday Schedule:Day Name
  752dcd47-1207-4ae1-bbf7-b5deb686ab4f, !- Wednesday Schedule:Day Name
  552f2eb1-6ed6-4d36-8595-dc75ea26995b, !- Thursday Schedule:Day Name
  c25076e2-83f9-43ec-a7ce-ec10a22b0316, !- Friday Schedule:Day Name
  05e22307-fbe0-4413-a034-3744cf36dbe7, !- Saturday Schedule:Day Name
  e957805f-7b57-496a-ad4a-f0b7a99e789a, !- Holiday Schedule:Day Name
  e957805f-7b57-496a-ad4a-f0b7a99e789a, !- SummerDesignDay Schedule:Day Name
  e957805f-7b57-496a-ad4a-f0b7a99e789a, !- WinterDesignDay Schedule:Day Name
  e957805f-7b57-496a-ad4a-f0b7a99e789a, !- CustomDay1 Schedule:Day Name
  e957805f-7b57-496a-ad4a-f0b7a99e789a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_4_13,
  e791d0cf-f39e-4005-808d-e845783313d4, !- Sunday Schedule:Day Name
  a7fe3f3c-4ade-4d9a-9512-5d5033069ae8, !- Monday Schedule:Day Name
  d738bd74-4825-423d-8a09-65f1778f6944, !- Tuesday Schedule:Day Name
  31c99ba7-2945-4958-bace-90b5aec51a38, !- Wednesday Schedule:Day Name
  e8edd560-691d-41cf-bb03-2a4d22a22ed3, !- Thursday Schedule:Day Name
  04d1a4b5-3376-44fc-b376-7cb6dc7f51b8, !- Friday Schedule:Day Name
  40272faf-2325-47ea-ba44-43c57943bcb9, !- Saturday Schedule:Day Name
  e791d0cf-f39e-4005-808d-e845783313d4, !- Holiday Schedule:Day Name
  e791d0cf-f39e-4005-808d-e845783313d4, !- SummerDesignDay Schedule:Day Name
  e791d0cf-f39e-4005-808d-e845783313d4, !- WinterDesignDay Schedule:Day Name
  e791d0cf-f39e-4005-808d-e845783313d4, !- CustomDay1 Schedule:Day Name
  e791d0cf-f39e-4005-808d-e845783313d4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_4_14,
  6a9c3c01-03be-4e5c-9b7a-472494a076a6, !- Sunday Schedule:Day Name
  e3cc5353-eaee-4389-aca9-5e7eaef9c6c0, !- Monday Schedule:Day Name
  f2156fc8-cdda-4206-9231-c78dc6a6b3b7, !- Tuesday Schedule:Day Name
  aa200953-068d-4a07-9bb0-c4b37b021b6b, !- Wednesday Schedule:Day Name
  6e956e07-b0e8-48f5-a229-809bd748cecc, !- Thursday Schedule:Day Name
  1a1e912c-07d4-4f61-90d5-0b17f3ad34df, !- Friday Schedule:Day Name
  74e100af-d916-4986-a743-59a1bea8542a, !- Saturday Schedule:Day Name
  6a9c3c01-03be-4e5c-9b7a-472494a076a6, !- Holiday Schedule:Day Name
  6a9c3c01-03be-4e5c-9b7a-472494a076a6, !- SummerDesignDay Schedule:Day Name
  6a9c3c01-03be-4e5c-9b7a-472494a076a6, !- WinterDesignDay Schedule:Day Name
  6a9c3c01-03be-4e5c-9b7a-472494a076a6, !- CustomDay1 Schedule:Day Name
  6a9c3c01-03be-4e5c-9b7a-472494a076a6; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_4_15,
  3af436c9-0733-4cc0-8ac1-8ca0b9222e7b, !- Sunday Schedule:Day Name
  b06e3eb3-9604-4807-bd0d-7fb5b999f241, !- Monday Schedule:Day Name
  32a83287-0554-4d9c-9d8f-18181e8ce7f6, !- Tuesday Schedule:Day Name
  16dc94f1-fd5a-408f-878e-9787abd902d3, !- Wednesday Schedule:Day Name
  732e77de-6dc6-4469-b5eb-75d091f2134b, !- Thursday Schedule:Day Name
  4bd78c04-3244-4367-a556-51576fba4607, !- Friday Schedule:Day Name
  ee1e9c92-2daa-4f5e-8601-b6b2b0ee5710, !- Saturday Schedule:Day Name
  3af436c9-0733-4cc0-8ac1-8ca0b9222e7b, !- Holiday Schedule:Day Name
  3af436c9-0733-4cc0-8ac1-8ca0b9222e7b, !- SummerDesignDay Schedule:Day Name
  3af436c9-0733-4cc0-8ac1-8ca0b9222e7b, !- WinterDesignDay Schedule:Day Name
  3af436c9-0733-4cc0-8ac1-8ca0b9222e7b, !- CustomDay1 Schedule:Day Name
  3af436c9-0733-4cc0-8ac1-8ca0b9222e7b; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_4_16,
  ae3bcc72-9964-432c-9a2c-8f971146579a, !- Sunday Schedule:Day Name
  5699ba8f-58e2-43e5-b745-ee9f3af0dba6, !- Monday Schedule:Day Name
  0619a294-0275-469f-b7bc-4ec2037575ae, !- Tuesday Schedule:Day Name
  f895e444-e07a-450f-b1e1-37adfff5f1c2, !- Wednesday Schedule:Day Name
  4f516ba6-66e9-434b-88d3-dcb990c449b5, !- Thursday Schedule:Day Name
  87dd94cc-9ce7-4f0b-9e74-cc15da6f797a, !- Friday Schedule:Day Name
  a7f14202-acd8-4ea9-9fee-97cd93e6c15f, !- Saturday Schedule:Day Name
  ae3bcc72-9964-432c-9a2c-8f971146579a, !- Holiday Schedule:Day Name
  ae3bcc72-9964-432c-9a2c-8f971146579a, !- SummerDesignDay Schedule:Day Name
  ae3bcc72-9964-432c-9a2c-8f971146579a, !- WinterDesignDay Schedule:Day Name
  ae3bcc72-9964-432c-9a2c-8f971146579a, !- CustomDay1 Schedule:Day Name
  ae3bcc72-9964-432c-9a2c-8f971146579a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_4_17,
  6cb88152-a7a0-45a3-b40f-5ecddc8d7f71, !- Sunday Schedule:Day Name
  8b6010d1-59d2-479c-97b8-50dc53b60218, !- Monday Schedule:Day Name
  b10c6d95-c5ba-47b4-bf75-e42cc68d60f1, !- Tuesday Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- Wednesday Schedule:Day Name
  5c117f11-edd9-4f2c-b71e-b313a66236d7, !- Thursday Schedule:Day Name
  a78ec798-3014-4c5e-b735-91c5d17cc770, !- Friday Schedule:Day Name
  2f318e1a-7371-4dc2-a9b7-577b3fb742ce, !- Saturday Schedule:Day Name
  6cb88152-a7a0-45a3-b40f-5ecddc8d7f71, !- Holiday Schedule:Day Name
  6cb88152-a7a0-45a3-b40f-5ecddc8d7f71, !- SummerDesignDay Schedule:Day Name
  6cb88152-a7a0-45a3-b40f-5ecddc8d7f71, !- WinterDesignDay Schedule:Day Name
  6cb88152-a7a0-45a3-b40f-5ecddc8d7f71, !- CustomDay1 Schedule:Day Name
  6cb88152-a7a0-45a3-b40f-5ecddc8d7f71; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_4_18,
  801bcb79-8b6d-4960-b693-a2ba06ad6a04, !- Sunday Schedule:Day Name
  6b729d0f-4583-4f60-bbf7-e70aff4348c9, !- Monday Schedule:Day Name
  391f6e2f-0712-47ce-87f0-0a6ae218faf9, !- Tuesday Schedule:Day Name
  801bcb79-8b6d-4960-b693-a2ba06ad6a04, !- Wednesday Schedule:Day Name
  48d7d534-e6b8-447c-ac50-20cc621a3d68, !- Thursday Schedule:Day Name
  2186533d-5b30-47f4-9c1d-26b61335d2de, !- Friday Schedule:Day Name
  c3674c65-2930-47d4-b0e6-c83ba70cf9ba, !- Saturday Schedule:Day Name
  801bcb79-8b6d-4960-b693-a2ba06ad6a04, !- Holiday Schedule:Day Name
  801bcb79-8b6d-4960-b693-a2ba06ad6a04, !- SummerDesignDay Schedule:Day Name
  801bcb79-8b6d-4960-b693-a2ba06ad6a04, !- WinterDesignDay Schedule:Day Name
  801bcb79-8b6d-4960-b693-a2ba06ad6a04, !- CustomDay1 Schedule:Day Name
  801bcb79-8b6d-4960-b693-a2ba06ad6a04; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_4_19,
  5afd6c6a-99c4-482d-a899-da60f4893e34, !- Sunday Schedule:Day Name
  9b7e8215-8fac-4fd3-a6e6-1acb39cfb5bb, !- Monday Schedule:Day Name
  0661b327-7a4b-4225-a224-c7c8541ebc75, !- Tuesday Schedule:Day Name
  000271fd-f23e-44b1-862e-7f7e5bcb5388, !- Wednesday Schedule:Day Name
  be49d39d-d155-4f6c-84bd-ffc14458faa6, !- Thursday Schedule:Day Name
  a35847a5-bdd9-404c-98a2-55d8c0ab13c2, !- Friday Schedule:Day Name
  c5a63f66-2586-4c2d-b5ea-fb0ac0e0eea5, !- Saturday Schedule:Day Name
  5afd6c6a-99c4-482d-a899-da60f4893e34, !- Holiday Schedule:Day Name
  5afd6c6a-99c4-482d-a899-da60f4893e34, !- SummerDesignDay Schedule:Day Name
  5afd6c6a-99c4-482d-a899-da60f4893e34, !- WinterDesignDay Schedule:Day Name
  5afd6c6a-99c4-482d-a899-da60f4893e34, !- CustomDay1 Schedule:Day Name
  5afd6c6a-99c4-482d-a899-da60f4893e34; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_4_20,
  370ee237-5733-4cf2-8669-db03491d6c97, !- Sunday Schedule:Day Name
  16dbf814-fb88-489c-b510-9b7e64cbec0a, !- Monday Schedule:Day Name
  5afd6c6a-99c4-482d-a899-da60f4893e34, !- Tuesday Schedule:Day Name
  3577b944-185a-4b33-bcec-75eb407ac093, !- Wednesday Schedule:Day Name
  d6e28079-73e1-40e8-8535-b0c4aa2ddf3b, !- Thursday Schedule:Day Name
  2e1b31e9-27e0-43c1-8e28-fc4737aeb8ac, !- Friday Schedule:Day Name
  6cded987-9236-411a-b8e6-5c990b92f9c6, !- Saturday Schedule:Day Name
  370ee237-5733-4cf2-8669-db03491d6c97, !- Holiday Schedule:Day Name
  370ee237-5733-4cf2-8669-db03491d6c97, !- SummerDesignDay Schedule:Day Name
  370ee237-5733-4cf2-8669-db03491d6c97, !- WinterDesignDay Schedule:Day Name
  370ee237-5733-4cf2-8669-db03491d6c97, !- CustomDay1 Schedule:Day Name
  370ee237-5733-4cf2-8669-db03491d6c97; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_4_21,
  d7e4514d-13d5-4457-ad43-494f15173e64, !- Sunday Schedule:Day Name
  9c9a4937-985b-4abd-a4eb-c330f3a62d9f, !- Monday Schedule:Day Name
  23a7472f-1032-4de9-8721-5942b3767b18, !- Tuesday Schedule:Day Name
  cbb36e25-c8ba-4894-8889-73ac0f065851, !- Wednesday Schedule:Day Name
  0c7e18e9-3e15-4617-9277-fe11d716414c, !- Thursday Schedule:Day Name
  45895c9d-230e-420d-afe9-c33c6b2a5401, !- Friday Schedule:Day Name
  78845c74-9c95-4dab-8f9e-c8301e5c1ada, !- Saturday Schedule:Day Name
  d7e4514d-13d5-4457-ad43-494f15173e64, !- Holiday Schedule:Day Name
  d7e4514d-13d5-4457-ad43-494f15173e64, !- SummerDesignDay Schedule:Day Name
  d7e4514d-13d5-4457-ad43-494f15173e64, !- WinterDesignDay Schedule:Day Name
  d7e4514d-13d5-4457-ad43-494f15173e64, !- CustomDay1 Schedule:Day Name
  d7e4514d-13d5-4457-ad43-494f15173e64; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_4_22,
  245c7168-4c56-45d3-b860-a61e01dd92a4, !- Sunday Schedule:Day Name
  73e10f4c-df2e-491c-bf3e-dc4a375c98b2, !- Monday Schedule:Day Name
  b86c521b-3f55-40d7-b7de-c4e9b6572788, !- Tuesday Schedule:Day Name
  d6287a59-6977-4231-b873-7e4115b0c1f9, !- Wednesday Schedule:Day Name
  f03ce519-5f53-48aa-8355-35d4624b0756, !- Thursday Schedule:Day Name
  82e24801-b69f-45b3-b521-3b2d9a7dbb8e, !- Friday Schedule:Day Name
  c3e87af8-951c-4df4-87f2-99d0216f4ac0, !- Saturday Schedule:Day Name
  245c7168-4c56-45d3-b860-a61e01dd92a4, !- Holiday Schedule:Day Name
  245c7168-4c56-45d3-b860-a61e01dd92a4, !- SummerDesignDay Schedule:Day Name
  245c7168-4c56-45d3-b860-a61e01dd92a4, !- WinterDesignDay Schedule:Day Name
  245c7168-4c56-45d3-b860-a61e01dd92a4, !- CustomDay1 Schedule:Day Name
  245c7168-4c56-45d3-b860-a61e01dd92a4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_4_23,
  82d1f006-f32a-4eef-8e82-f058a0c653c8, !- Sunday Schedule:Day Name
  5d4aa3a1-46cf-482b-bab5-c3f6d57726cc, !- Monday Schedule:Day Name
  4c8a9034-ca63-4330-9c32-5def901b78e1, !- Tuesday Schedule:Day Name
  c99c27a1-6d7b-4084-89fb-9ad229545dae, !- Wednesday Schedule:Day Name
  541e4b6c-232c-4203-bbaf-bb828c794992, !- Thursday Schedule:Day Name
  db662a65-b3c1-496e-945f-6beeac43bc67, !- Friday Schedule:Day Name
  320eb6be-55ff-4bdc-aeca-5b0c615f5faa, !- Saturday Schedule:Day Name
  82d1f006-f32a-4eef-8e82-f058a0c653c8, !- Holiday Schedule:Day Name
  82d1f006-f32a-4eef-8e82-f058a0c653c8, !- SummerDesignDay Schedule:Day Name
  82d1f006-f32a-4eef-8e82-f058a0c653c8, !- WinterDesignDay Schedule:Day Name
  82d1f006-f32a-4eef-8e82-f058a0c653c8, !- CustomDay1 Schedule:Day Name
  82d1f006-f32a-4eef-8e82-f058a0c653c8; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_4_24,
  bd76e356-e506-4f41-bf3f-a4268dd07b50, !- Sunday Schedule:Day Name
  f50b9896-3e0d-4fe2-b1d6-3f0e9883024b, !- Monday Schedule:Day Name
  adca1d87-14c8-4b98-81f9-83e96c58b80e, !- Tuesday Schedule:Day Name
  da31c129-2013-4e8c-a2eb-0e99663f70cf, !- Wednesday Schedule:Day Name
  77f55809-49cd-497d-8716-0810847b74e4, !- Thursday Schedule:Day Name
  9529d881-1d58-4fd5-98b2-557b95cbb25e, !- Friday Schedule:Day Name
  117da6c0-aa0c-4931-8f82-098062c88b28, !- Saturday Schedule:Day Name
  bd76e356-e506-4f41-bf3f-a4268dd07b50, !- Holiday Schedule:Day Name
  bd76e356-e506-4f41-bf3f-a4268dd07b50, !- SummerDesignDay Schedule:Day Name
  bd76e356-e506-4f41-bf3f-a4268dd07b50, !- WinterDesignDay Schedule:Day Name
  bd76e356-e506-4f41-bf3f-a4268dd07b50, !- CustomDay1 Schedule:Day Name
  bd76e356-e506-4f41-bf3f-a4268dd07b50; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_4_25,
  0b3f2a85-f4fd-4bc5-869e-4c492d2ef7cc, !- Sunday Schedule:Day Name
  a9864f80-f17e-4a41-998d-28fde4e042f0, !- Monday Schedule:Day Name
  e19bfe02-f1ae-4d82-aa2a-02a573e9c0a2, !- Tuesday Schedule:Day Name
  1a410066-4264-4c74-a8bf-b4e41eb629ea, !- Wednesday Schedule:Day Name
  2f728301-7c73-4331-afd5-4c87fea358d9, !- Thursday Schedule:Day Name
  068cef6e-f549-421b-a2ea-259443d9aced, !- Friday Schedule:Day Name
  ec6ddc03-490a-4d18-bc96-2397afe29e3e, !- Saturday Schedule:Day Name
  0b3f2a85-f4fd-4bc5-869e-4c492d2ef7cc, !- Holiday Schedule:Day Name
  0b3f2a85-f4fd-4bc5-869e-4c492d2ef7cc, !- SummerDesignDay Schedule:Day Name
  0b3f2a85-f4fd-4bc5-869e-4c492d2ef7cc, !- WinterDesignDay Schedule:Day Name
  0b3f2a85-f4fd-4bc5-869e-4c492d2ef7cc, !- CustomDay1 Schedule:Day Name
  0b3f2a85-f4fd-4bc5-869e-4c492d2ef7cc; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_4_26,
  aa0ae694-e033-4f4e-ad33-66ab06340f38, !- Sunday Schedule:Day Name
  16205f95-7ea1-4fc6-8c04-bd204729a887, !- Monday Schedule:Day Name
  addf563d-5a31-415b-a24a-daf946d898cc, !- Tuesday Schedule:Day Name
  a5a47706-80b8-4563-b8d2-9d1dd8df3631, !- Wednesday Schedule:Day Name
  9745599f-ecdc-4370-84d4-48c70d651d39, !- Thursday Schedule:Day Name
  cbb50865-e46b-4d34-bf0d-10324556d05f, !- Friday Schedule:Day Name
  6e24eacf-f7bc-49dc-a342-f517a5fd3043, !- Saturday Schedule:Day Name
  aa0ae694-e033-4f4e-ad33-66ab06340f38, !- Holiday Schedule:Day Name
  aa0ae694-e033-4f4e-ad33-66ab06340f38, !- SummerDesignDay Schedule:Day Name
  aa0ae694-e033-4f4e-ad33-66ab06340f38, !- WinterDesignDay Schedule:Day Name
  aa0ae694-e033-4f4e-ad33-66ab06340f38, !- CustomDay1 Schedule:Day Name
  aa0ae694-e033-4f4e-ad33-66ab06340f38; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_4_27,
  37e4ad80-5de3-4b09-b78c-0cf0a482b5e9, !- Sunday Schedule:Day Name
  7783495b-d36e-4288-8516-7d896536fb01, !- Monday Schedule:Day Name
  8e81e3c4-ca50-42e7-a426-7e78038a02e8, !- Tuesday Schedule:Day Name
  df1bf796-ce42-415e-938a-6bd4d340bd25, !- Wednesday Schedule:Day Name
  2e3d2427-3dbe-404a-9892-1945da621810, !- Thursday Schedule:Day Name
  4b5b4895-a107-4b30-8298-ddc8a0559576, !- Friday Schedule:Day Name
  3222b860-d494-4f9f-a081-641aafa66262, !- Saturday Schedule:Day Name
  37e4ad80-5de3-4b09-b78c-0cf0a482b5e9, !- Holiday Schedule:Day Name
  37e4ad80-5de3-4b09-b78c-0cf0a482b5e9, !- SummerDesignDay Schedule:Day Name
  37e4ad80-5de3-4b09-b78c-0cf0a482b5e9, !- WinterDesignDay Schedule:Day Name
  37e4ad80-5de3-4b09-b78c-0cf0a482b5e9, !- CustomDay1 Schedule:Day Name
  37e4ad80-5de3-4b09-b78c-0cf0a482b5e9; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_4_28,
  910c827e-f24e-4da6-9bbf-1b2342f226e8, !- Sunday Schedule:Day Name
  8549f14c-0855-49d8-9b03-a07c90777d53, !- Monday Schedule:Day Name
  133c55bc-0886-4dd5-b092-0719ee43a07b, !- Tuesday Schedule:Day Name
  6e7f5253-d9a6-4470-a926-2be0c397a325, !- Wednesday Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- Thursday Schedule:Day Name
  e587ac14-2242-4539-b52f-046d7c35531b, !- Friday Schedule:Day Name
  d7e4514d-13d5-4457-ad43-494f15173e64, !- Saturday Schedule:Day Name
  910c827e-f24e-4da6-9bbf-1b2342f226e8, !- Holiday Schedule:Day Name
  910c827e-f24e-4da6-9bbf-1b2342f226e8, !- SummerDesignDay Schedule:Day Name
  910c827e-f24e-4da6-9bbf-1b2342f226e8, !- WinterDesignDay Schedule:Day Name
  910c827e-f24e-4da6-9bbf-1b2342f226e8, !- CustomDay1 Schedule:Day Name
  910c827e-f24e-4da6-9bbf-1b2342f226e8; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_4_29,
  e7b6f415-d14f-49cc-aec8-488b7eee7e0a, !- Sunday Schedule:Day Name
  58d054f5-8ed8-47bb-8676-fa43d997256b, !- Monday Schedule:Day Name
  0a2f3c27-62ff-4527-9d53-ae546242a73a, !- Tuesday Schedule:Day Name
  7cd2d801-11ea-4548-b6d1-b6506767ebe2, !- Wednesday Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- Thursday Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- Friday Schedule:Day Name
  71a1b2d1-f7b0-44c0-9a9b-f3a84e9ce147, !- Saturday Schedule:Day Name
  e7b6f415-d14f-49cc-aec8-488b7eee7e0a, !- Holiday Schedule:Day Name
  e7b6f415-d14f-49cc-aec8-488b7eee7e0a, !- SummerDesignDay Schedule:Day Name
  e7b6f415-d14f-49cc-aec8-488b7eee7e0a, !- WinterDesignDay Schedule:Day Name
  e7b6f415-d14f-49cc-aec8-488b7eee7e0a, !- CustomDay1 Schedule:Day Name
  e7b6f415-d14f-49cc-aec8-488b7eee7e0a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_4_30,
  93c727ed-cea7-4f93-98e3-06570e63334e, !- Sunday Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- Monday Schedule:Day Name
  bfe82550-5d3c-40f7-b00f-b25a99b5ffb8, !- Tuesday Schedule:Day Name
  c7ab0060-c3ff-4c8d-9772-2b8c773ebf88, !- Wednesday Schedule:Day Name
  99712ee7-af91-41a6-a600-5bd5d8756227, !- Thursday Schedule:Day Name
  78acb9c8-e45c-4526-824f-0267ea7e5401, !- Friday Schedule:Day Name
  4c2a4c3e-d2eb-4f11-b7c2-d9d4b67e1052, !- Saturday Schedule:Day Name
  93c727ed-cea7-4f93-98e3-06570e63334e, !- Holiday Schedule:Day Name
  93c727ed-cea7-4f93-98e3-06570e63334e, !- SummerDesignDay Schedule:Day Name
  93c727ed-cea7-4f93-98e3-06570e63334e, !- WinterDesignDay Schedule:Day Name
  93c727ed-cea7-4f93-98e3-06570e63334e, !- CustomDay1 Schedule:Day Name
  93c727ed-cea7-4f93-98e3-06570e63334e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_4_31,
  ed23c1d3-8170-4ab0-95cb-95a53d00f3f0, !- Sunday Schedule:Day Name
  3577b944-185a-4b33-bcec-75eb407ac093, !- Monday Schedule:Day Name
  0a2f3c27-62ff-4527-9d53-ae546242a73a, !- Tuesday Schedule:Day Name
  30214242-c64c-4fd1-8234-5cc6a37608e6, !- Wednesday Schedule:Day Name
  cbe92a6e-6167-49fa-ae0e-3d90e083cc50, !- Thursday Schedule:Day Name
  6c9b60de-de7c-483b-8e51-c4f6ecb3116a, !- Friday Schedule:Day Name
  b5fe1d0d-9058-475e-89de-cdebf12a91d0, !- Saturday Schedule:Day Name
  ed23c1d3-8170-4ab0-95cb-95a53d00f3f0, !- Holiday Schedule:Day Name
  ed23c1d3-8170-4ab0-95cb-95a53d00f3f0, !- SummerDesignDay Schedule:Day Name
  ed23c1d3-8170-4ab0-95cb-95a53d00f3f0, !- WinterDesignDay Schedule:Day Name
  ed23c1d3-8170-4ab0-95cb-95a53d00f3f0, !- CustomDay1 Schedule:Day Name
  ed23c1d3-8170-4ab0-95cb-95a53d00f3f0; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_4_32,
  b1910894-dac4-4b9f-be70-22a9c1fe87ea, !- Sunday Schedule:Day Name
  f96e8ff8-799c-49d9-a2f3-2ad9dd3c5e10, !- Monday Schedule:Day Name
  56ac08d1-ce6c-445c-9e30-c910de6ba123, !- Tuesday Schedule:Day Name
  c6e81edc-0846-45c9-b1f7-add0e008eaea, !- Wednesday Schedule:Day Name
  64e38b9a-768f-4422-9721-c406ecda144e, !- Thursday Schedule:Day Name
  1c73fa92-437e-4aea-95be-9427d51b31ac, !- Friday Schedule:Day Name
  e568e8fb-fe7c-4a3e-beae-9c118d69ac6e, !- Saturday Schedule:Day Name
  b1910894-dac4-4b9f-be70-22a9c1fe87ea, !- Holiday Schedule:Day Name
  b1910894-dac4-4b9f-be70-22a9c1fe87ea, !- SummerDesignDay Schedule:Day Name
  b1910894-dac4-4b9f-be70-22a9c1fe87ea, !- WinterDesignDay Schedule:Day Name
  b1910894-dac4-4b9f-be70-22a9c1fe87ea, !- CustomDay1 Schedule:Day Name
  b1910894-dac4-4b9f-be70-22a9c1fe87ea; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_4_33,
  8a3a1680-dce5-4ad8-8cc5-969c31d26625, !- Sunday Schedule:Day Name
  8ca0e83e-e703-484e-be3e-9afa4396e193, !- Monday Schedule:Day Name
  3792e610-030f-486c-90b6-2215a9c24fa0, !- Tuesday Schedule:Day Name
  e1c9b63e-0a0a-4a12-9708-9543138f7fe9, !- Wednesday Schedule:Day Name
  22a0d7b4-e8ee-4c76-9aac-7ee31b84feda, !- Thursday Schedule:Day Name
  23a7472f-1032-4de9-8721-5942b3767b18, !- Friday Schedule:Day Name
  c55c88a6-c3db-4699-9a4f-e533d90236eb, !- Saturday Schedule:Day Name
  8a3a1680-dce5-4ad8-8cc5-969c31d26625, !- Holiday Schedule:Day Name
  8a3a1680-dce5-4ad8-8cc5-969c31d26625, !- SummerDesignDay Schedule:Day Name
  8a3a1680-dce5-4ad8-8cc5-969c31d26625, !- WinterDesignDay Schedule:Day Name
  8a3a1680-dce5-4ad8-8cc5-969c31d26625, !- CustomDay1 Schedule:Day Name
  8a3a1680-dce5-4ad8-8cc5-969c31d26625; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_4_34,
  5764238b-2b73-4a4f-ad75-5e04dac4a4e7, !- Sunday Schedule:Day Name
  5de6701f-e50b-43c7-9c1a-c540eb0ed75b, !- Monday Schedule:Day Name
  e1f5ee25-db57-439e-a34d-db4fcd72e19f, !- Tuesday Schedule:Day Name
  a030a653-0381-4c0a-8a33-6869d56c61bc, !- Wednesday Schedule:Day Name
  960c1572-5374-42db-9046-0ef2f1ef50ca, !- Thursday Schedule:Day Name
  be64c9d8-2fd7-4dc2-bc49-37cbb8602854, !- Friday Schedule:Day Name
  dd06199a-52a4-4c5d-b59b-ef1501699c32, !- Saturday Schedule:Day Name
  5764238b-2b73-4a4f-ad75-5e04dac4a4e7, !- Holiday Schedule:Day Name
  5764238b-2b73-4a4f-ad75-5e04dac4a4e7, !- SummerDesignDay Schedule:Day Name
  5764238b-2b73-4a4f-ad75-5e04dac4a4e7, !- WinterDesignDay Schedule:Day Name
  5764238b-2b73-4a4f-ad75-5e04dac4a4e7, !- CustomDay1 Schedule:Day Name
  5764238b-2b73-4a4f-ad75-5e04dac4a4e7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_4_35,
  7518ee75-218f-42a1-b8eb-8ba80607c360, !- Sunday Schedule:Day Name
  8a1bc56f-13c4-4ccd-9bb2-431121020df6, !- Monday Schedule:Day Name
  c79f6948-b9f4-48a9-8736-513b95a32394, !- Tuesday Schedule:Day Name
  4b2e880b-d26c-493f-b7bf-a540a8475d19, !- Wednesday Schedule:Day Name
  631c5dcc-448b-4f5e-a17d-a6a710a33b7b, !- Thursday Schedule:Day Name
  b89e9000-7da6-4b1b-8e1e-167913ec14b8, !- Friday Schedule:Day Name
  be3df8b9-3314-4485-abdf-312ff1317cff, !- Saturday Schedule:Day Name
  7518ee75-218f-42a1-b8eb-8ba80607c360, !- Holiday Schedule:Day Name
  7518ee75-218f-42a1-b8eb-8ba80607c360, !- SummerDesignDay Schedule:Day Name
  7518ee75-218f-42a1-b8eb-8ba80607c360, !- WinterDesignDay Schedule:Day Name
  7518ee75-218f-42a1-b8eb-8ba80607c360, !- CustomDay1 Schedule:Day Name
  7518ee75-218f-42a1-b8eb-8ba80607c360; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_4_36,
  62e3e170-1d40-4bb6-bbee-0d42ec7d97e2, !- Sunday Schedule:Day Name
  370ee237-5733-4cf2-8669-db03491d6c97, !- Monday Schedule:Day Name
  043d72b7-162f-44df-b48d-ecdac2ef8b6f, !- Tuesday Schedule:Day Name
  527c97ff-1d47-41c4-98d0-e92f04f17544, !- Wednesday Schedule:Day Name
  72f1183f-cad5-44df-8bfd-f3d16fbc245c, !- Thursday Schedule:Day Name
  d0f222d3-dc82-4779-b7e9-5bbbca209b39, !- Friday Schedule:Day Name
  e19bfe02-f1ae-4d82-aa2a-02a573e9c0a2, !- Saturday Schedule:Day Name
  62e3e170-1d40-4bb6-bbee-0d42ec7d97e2, !- Holiday Schedule:Day Name
  62e3e170-1d40-4bb6-bbee-0d42ec7d97e2, !- SummerDesignDay Schedule:Day Name
  62e3e170-1d40-4bb6-bbee-0d42ec7d97e2, !- WinterDesignDay Schedule:Day Name
  62e3e170-1d40-4bb6-bbee-0d42ec7d97e2, !- CustomDay1 Schedule:Day Name
  62e3e170-1d40-4bb6-bbee-0d42ec7d97e2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_4_37,
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- Sunday Schedule:Day Name
  9562eb76-1c17-4b38-bcd2-0b5fa4b16c97, !- Monday Schedule:Day Name
  17089e23-4fb5-467f-8584-b7cd9ac0fd4c, !- Tuesday Schedule:Day Name
  de7631e0-d2d0-4ef5-8553-2cecc53ec344, !- Wednesday Schedule:Day Name
  fbf83ff0-ce3b-4bf7-b0ca-ba66a47de80c, !- Thursday Schedule:Day Name
  b597310c-283d-414e-b1ba-955f8512ccf6, !- Friday Schedule:Day Name
  9b9975a3-9d40-40f0-a16c-f174eb67d082, !- Saturday Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- Holiday Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- SummerDesignDay Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- WinterDesignDay Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- CustomDay1 Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_4_38,
  0a6da42c-64c4-465f-a450-deb7c99fbb4a, !- Sunday Schedule:Day Name
  7aaeb1da-301c-4ed6-9ee2-45e889008798, !- Monday Schedule:Day Name
  62e3e170-1d40-4bb6-bbee-0d42ec7d97e2, !- Tuesday Schedule:Day Name
  5f9a137d-26f2-4b2a-ba43-cbbc8e4bdea0, !- Wednesday Schedule:Day Name
  38e37989-2398-44e5-b477-8b33ae5338b5, !- Thursday Schedule:Day Name
  38dcba13-f8c9-4a3d-b2dd-5d67582723b8, !- Friday Schedule:Day Name
  78a7dd24-6dd8-46bf-8a67-1a2a35128c9b, !- Saturday Schedule:Day Name
  0a6da42c-64c4-465f-a450-deb7c99fbb4a, !- Holiday Schedule:Day Name
  0a6da42c-64c4-465f-a450-deb7c99fbb4a, !- SummerDesignDay Schedule:Day Name
  0a6da42c-64c4-465f-a450-deb7c99fbb4a, !- WinterDesignDay Schedule:Day Name
  0a6da42c-64c4-465f-a450-deb7c99fbb4a, !- CustomDay1 Schedule:Day Name
  0a6da42c-64c4-465f-a450-deb7c99fbb4a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_4_39,
  25c959fa-2b45-4741-b170-c6ba072dd97e, !- Sunday Schedule:Day Name
  fadc1dea-d90e-48e3-8637-499f282e3403, !- Monday Schedule:Day Name
  313731ce-c7df-472e-9bd9-8085fefb7663, !- Tuesday Schedule:Day Name
  811bab29-e293-414b-a951-ca99fc4e803a, !- Wednesday Schedule:Day Name
  c3aebf8e-4e97-4ef6-81f3-f81eb86b9189, !- Thursday Schedule:Day Name
  0a06fd7e-6abe-4e09-8064-765f7de4bac5, !- Friday Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- Saturday Schedule:Day Name
  25c959fa-2b45-4741-b170-c6ba072dd97e, !- Holiday Schedule:Day Name
  25c959fa-2b45-4741-b170-c6ba072dd97e, !- SummerDesignDay Schedule:Day Name
  25c959fa-2b45-4741-b170-c6ba072dd97e, !- WinterDesignDay Schedule:Day Name
  25c959fa-2b45-4741-b170-c6ba072dd97e, !- CustomDay1 Schedule:Day Name
  25c959fa-2b45-4741-b170-c6ba072dd97e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_4_40,
  7cd2d801-11ea-4548-b6d1-b6506767ebe2, !- Sunday Schedule:Day Name
  2c4f1c33-f3aa-4f95-964b-b4c9803a64cc, !- Monday Schedule:Day Name
  13de2850-6eb8-4c8e-a53c-c38e3759f3f9, !- Tuesday Schedule:Day Name
  f5f1666c-0ea6-4e4e-afb4-9f387512ecd7, !- Wednesday Schedule:Day Name
  90ac5b96-1ca6-4962-bad7-65617176d41b, !- Thursday Schedule:Day Name
  20cd73e7-b224-4d58-8250-453002f3b639, !- Friday Schedule:Day Name
  7a219ba2-e6d2-4560-b61c-8f5ac572d0e5, !- Saturday Schedule:Day Name
  7cd2d801-11ea-4548-b6d1-b6506767ebe2, !- Holiday Schedule:Day Name
  7cd2d801-11ea-4548-b6d1-b6506767ebe2, !- SummerDesignDay Schedule:Day Name
  7cd2d801-11ea-4548-b6d1-b6506767ebe2, !- WinterDesignDay Schedule:Day Name
  7cd2d801-11ea-4548-b6d1-b6506767ebe2, !- CustomDay1 Schedule:Day Name
  7cd2d801-11ea-4548-b6d1-b6506767ebe2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_4_41,
  d26217c0-3491-4b17-bad9-d09e690c4ce1, !- Sunday Schedule:Day Name
  15aa4b00-aea8-492d-8407-84069585c00b, !- Monday Schedule:Day Name
  2c278a05-ad61-4ea0-bd11-18e0b93217db, !- Tuesday Schedule:Day Name
  4d8f8f77-8096-4425-a9fe-c190059fd98f, !- Wednesday Schedule:Day Name
  021f1b1c-5f70-4d4f-a917-467f3ab56372, !- Thursday Schedule:Day Name
  11480428-1dc7-49b0-99b0-500ae153328d, !- Friday Schedule:Day Name
  cec5fd78-39d1-4132-9b29-7336b28681d3, !- Saturday Schedule:Day Name
  d26217c0-3491-4b17-bad9-d09e690c4ce1, !- Holiday Schedule:Day Name
  d26217c0-3491-4b17-bad9-d09e690c4ce1, !- SummerDesignDay Schedule:Day Name
  d26217c0-3491-4b17-bad9-d09e690c4ce1, !- WinterDesignDay Schedule:Day Name
  d26217c0-3491-4b17-bad9-d09e690c4ce1, !- CustomDay1 Schedule:Day Name
  d26217c0-3491-4b17-bad9-d09e690c4ce1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_4_42,
  9f2a28cd-66df-48c3-a6d9-0ef3d1226745, !- Sunday Schedule:Day Name
  d263332c-0f20-4376-83ce-24b8c7f8a564, !- Monday Schedule:Day Name
  f8f9b980-2e0d-46a8-87e5-70e67581affb, !- Tuesday Schedule:Day Name
  04f97605-40b1-4dd7-8499-eba1631f6952, !- Wednesday Schedule:Day Name
  ee89a5f3-802f-49b4-99a4-1cf81b1105bf, !- Thursday Schedule:Day Name
  cf26290f-e2e8-4b1f-9868-67e87a6fdb88, !- Friday Schedule:Day Name
  90c88a64-71c4-482f-9f0b-d2f6b7ea98c7, !- Saturday Schedule:Day Name
  9f2a28cd-66df-48c3-a6d9-0ef3d1226745, !- Holiday Schedule:Day Name
  9f2a28cd-66df-48c3-a6d9-0ef3d1226745, !- SummerDesignDay Schedule:Day Name
  9f2a28cd-66df-48c3-a6d9-0ef3d1226745, !- WinterDesignDay Schedule:Day Name
  9f2a28cd-66df-48c3-a6d9-0ef3d1226745, !- CustomDay1 Schedule:Day Name
  9f2a28cd-66df-48c3-a6d9-0ef3d1226745; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_4_43,
  c0106ac9-53de-43dd-bfa1-1653cb1a4ecb, !- Sunday Schedule:Day Name
  ee789233-c078-4007-a06d-aa57babdbea3, !- Monday Schedule:Day Name
  fba2af44-a50c-4b41-8590-6450bd3310a9, !- Tuesday Schedule:Day Name
  cd1d874a-beca-448c-a9e2-91267d8190ff, !- Wednesday Schedule:Day Name
  5d399e8e-57ac-475c-9d6b-15191155d941, !- Thursday Schedule:Day Name
  4ce60e64-8417-4594-a996-75e9f667da5a, !- Friday Schedule:Day Name
  89e95b55-0a53-4707-92be-b42a70eac723, !- Saturday Schedule:Day Name
  c0106ac9-53de-43dd-bfa1-1653cb1a4ecb, !- Holiday Schedule:Day Name
  c0106ac9-53de-43dd-bfa1-1653cb1a4ecb, !- SummerDesignDay Schedule:Day Name
  c0106ac9-53de-43dd-bfa1-1653cb1a4ecb, !- WinterDesignDay Schedule:Day Name
  c0106ac9-53de-43dd-bfa1-1653cb1a4ecb, !- CustomDay1 Schedule:Day Name
  c0106ac9-53de-43dd-bfa1-1653cb1a4ecb; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_4_44,
  8aee6a24-f950-4674-8084-fad4fad0910b, !- Sunday Schedule:Day Name
  c7097728-b15d-4729-bf87-fa296663059e, !- Monday Schedule:Day Name
  a7fe8867-90e7-4cd9-999b-4b12d002f53f, !- Tuesday Schedule:Day Name
  480fa571-bd1e-41c5-9f45-321103e07758, !- Wednesday Schedule:Day Name
  4cd1b265-7780-4dab-9e4a-0606aaa53f2c, !- Thursday Schedule:Day Name
  2f52294a-348c-4c2b-832c-da90e9aa1c5a, !- Friday Schedule:Day Name
  169b3f7c-e7f5-46b8-a6bb-24da664deb7b, !- Saturday Schedule:Day Name
  8aee6a24-f950-4674-8084-fad4fad0910b, !- Holiday Schedule:Day Name
  8aee6a24-f950-4674-8084-fad4fad0910b, !- SummerDesignDay Schedule:Day Name
  8aee6a24-f950-4674-8084-fad4fad0910b, !- WinterDesignDay Schedule:Day Name
  8aee6a24-f950-4674-8084-fad4fad0910b, !- CustomDay1 Schedule:Day Name
  8aee6a24-f950-4674-8084-fad4fad0910b; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_4_45,
  5fd22a9b-c18b-4093-975e-b50c7c07103a, !- Sunday Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- Monday Schedule:Day Name
  6e32b673-884b-4771-bef9-db1f5fb1aec6, !- Tuesday Schedule:Day Name
  a56e84fa-161d-4deb-bb3c-dde40c4706f6, !- Wednesday Schedule:Day Name
  313731ce-c7df-472e-9bd9-8085fefb7663, !- Thursday Schedule:Day Name
  3d8cf520-2bb0-4613-a625-28faa9881011, !- Friday Schedule:Day Name
  5fd22a9b-c18b-4093-975e-b50c7c07103a, !- Saturday Schedule:Day Name
  5fd22a9b-c18b-4093-975e-b50c7c07103a, !- Holiday Schedule:Day Name
  5fd22a9b-c18b-4093-975e-b50c7c07103a, !- SummerDesignDay Schedule:Day Name
  5fd22a9b-c18b-4093-975e-b50c7c07103a, !- WinterDesignDay Schedule:Day Name
  5fd22a9b-c18b-4093-975e-b50c7c07103a, !- CustomDay1 Schedule:Day Name
  5fd22a9b-c18b-4093-975e-b50c7c07103a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_4_46,
  56340903-2776-43c8-9448-3bd96527363b, !- Sunday Schedule:Day Name
  d263332c-0f20-4376-83ce-24b8c7f8a564, !- Monday Schedule:Day Name
  de7a4bbf-f5f5-4b0a-88e1-b8cecaf52c61, !- Tuesday Schedule:Day Name
  01c90281-0a78-4e5f-843d-f661df131ed2, !- Wednesday Schedule:Day Name
  5b028ee2-afda-477b-99b5-892b11946f03, !- Thursday Schedule:Day Name
  7408452c-8d8a-4903-93eb-b1edc3acffdd, !- Friday Schedule:Day Name
  41c4e9a2-6305-48c7-85f1-3043b6027ec0, !- Saturday Schedule:Day Name
  56340903-2776-43c8-9448-3bd96527363b, !- Holiday Schedule:Day Name
  56340903-2776-43c8-9448-3bd96527363b, !- SummerDesignDay Schedule:Day Name
  56340903-2776-43c8-9448-3bd96527363b, !- WinterDesignDay Schedule:Day Name
  56340903-2776-43c8-9448-3bd96527363b, !- CustomDay1 Schedule:Day Name
  56340903-2776-43c8-9448-3bd96527363b; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_4_47,
  f2209ef1-5293-4a84-9c5c-c12b430c3cfe, !- Sunday Schedule:Day Name
  06be9b7b-767e-4379-a638-94f8ea3acfd0, !- Monday Schedule:Day Name
  a80a0d9f-2458-41ba-b88a-c2b41f4869cd, !- Tuesday Schedule:Day Name
  46934549-7279-4edf-8e1f-695edf5b564e, !- Wednesday Schedule:Day Name
  c597cd85-da6e-447a-85bd-585560638605, !- Thursday Schedule:Day Name
  e9639d31-f350-4ef0-8829-4722508ea1ac, !- Friday Schedule:Day Name
  65fb476b-800b-4f3f-80a4-d1229412f286, !- Saturday Schedule:Day Name
  f2209ef1-5293-4a84-9c5c-c12b430c3cfe, !- Holiday Schedule:Day Name
  f2209ef1-5293-4a84-9c5c-c12b430c3cfe, !- SummerDesignDay Schedule:Day Name
  f2209ef1-5293-4a84-9c5c-c12b430c3cfe, !- WinterDesignDay Schedule:Day Name
  f2209ef1-5293-4a84-9c5c-c12b430c3cfe, !- CustomDay1 Schedule:Day Name
  f2209ef1-5293-4a84-9c5c-c12b430c3cfe; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_4_48,
  7b10450e-38e3-4595-8310-485e83ef5ad1, !- Sunday Schedule:Day Name
  dd7e355c-84e4-4ee3-8923-4f2aa31e2e7f, !- Monday Schedule:Day Name
  676dd3ab-0202-43e9-82b1-d94011ed19d5, !- Tuesday Schedule:Day Name
  35c7b00b-33d5-4dd6-86eb-b8ff3b9c8b16, !- Wednesday Schedule:Day Name
  4db1fe6f-7c5a-471e-b8cd-b23fb676a37d, !- Thursday Schedule:Day Name
  30a2616f-b022-4487-907d-96b4e5d294fa, !- Friday Schedule:Day Name
  808c93c4-2c15-4f29-8944-17ecd552b72a, !- Saturday Schedule:Day Name
  7b10450e-38e3-4595-8310-485e83ef5ad1, !- Holiday Schedule:Day Name
  7b10450e-38e3-4595-8310-485e83ef5ad1, !- SummerDesignDay Schedule:Day Name
  7b10450e-38e3-4595-8310-485e83ef5ad1, !- WinterDesignDay Schedule:Day Name
  7b10450e-38e3-4595-8310-485e83ef5ad1, !- CustomDay1 Schedule:Day Name
  7b10450e-38e3-4595-8310-485e83ef5ad1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_4_49,
  e54ea60c-fb72-4402-824c-65ab0c3c4ab4, !- Sunday Schedule:Day Name
  ab0310bb-aed3-4fc6-9b8a-40174c3d8f29, !- Monday Schedule:Day Name
  59f3fe6c-0547-4697-9687-9a8721efeb60, !- Tuesday Schedule:Day Name
  65db1245-587d-47c7-9042-7eeae9792f82, !- Wednesday Schedule:Day Name
  1f250b79-24a5-4b3a-9ea1-3cb67d2943e8, !- Thursday Schedule:Day Name
  e5bd59db-23f0-419f-894b-87690406efaf, !- Friday Schedule:Day Name
  00009705-0016-4e6e-bea1-74c00ffee639, !- Saturday Schedule:Day Name
  e54ea60c-fb72-4402-824c-65ab0c3c4ab4, !- Holiday Schedule:Day Name
  e54ea60c-fb72-4402-824c-65ab0c3c4ab4, !- SummerDesignDay Schedule:Day Name
  e54ea60c-fb72-4402-824c-65ab0c3c4ab4, !- WinterDesignDay Schedule:Day Name
  e54ea60c-fb72-4402-824c-65ab0c3c4ab4, !- CustomDay1 Schedule:Day Name
  e54ea60c-fb72-4402-824c-65ab0c3c4ab4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_4_50,
  9334baac-7fac-4b09-bc41-d7dce8179a51, !- Sunday Schedule:Day Name
  13de2850-6eb8-4c8e-a53c-c38e3759f3f9, !- Monday Schedule:Day Name
  e80ed191-f377-462b-931d-d2aae27b9397, !- Tuesday Schedule:Day Name
  c55ca141-3d31-4787-823c-481ef79f3ec2, !- Wednesday Schedule:Day Name
  c0fdcfbf-b36a-4abf-92f8-9b733ba6b696, !- Thursday Schedule:Day Name
  f625b9f5-3a26-4dad-9ae7-788d7f66d59a, !- Friday Schedule:Day Name
  d3f9e4a5-42d2-4fff-b989-343a63df32dd, !- Saturday Schedule:Day Name
  9334baac-7fac-4b09-bc41-d7dce8179a51, !- Holiday Schedule:Day Name
  9334baac-7fac-4b09-bc41-d7dce8179a51, !- SummerDesignDay Schedule:Day Name
  9334baac-7fac-4b09-bc41-d7dce8179a51, !- WinterDesignDay Schedule:Day Name
  9334baac-7fac-4b09-bc41-d7dce8179a51, !- CustomDay1 Schedule:Day Name
  9334baac-7fac-4b09-bc41-d7dce8179a51; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_4_51,
  c7a3d257-b433-470f-a108-93388cde2751, !- Sunday Schedule:Day Name
  348f81c8-dedc-4912-8b22-6827ec0a50c8, !- Monday Schedule:Day Name
  0b2b628a-a4b0-470e-9298-37f6e68b0e88, !- Tuesday Schedule:Day Name
  d42579a4-9dff-4f61-a66b-e5508e8acd3f, !- Wednesday Schedule:Day Name
  acfc1d78-9ca4-4a71-a8c3-36aa281358de, !- Thursday Schedule:Day Name
  49421aaa-779f-4b13-8728-c6deb01a19c9, !- Friday Schedule:Day Name
  6c9b60de-de7c-483b-8e51-c4f6ecb3116a, !- Saturday Schedule:Day Name
  c7a3d257-b433-470f-a108-93388cde2751, !- Holiday Schedule:Day Name
  c7a3d257-b433-470f-a108-93388cde2751, !- SummerDesignDay Schedule:Day Name
  c7a3d257-b433-470f-a108-93388cde2751, !- WinterDesignDay Schedule:Day Name
  c7a3d257-b433-470f-a108-93388cde2751, !- CustomDay1 Schedule:Day Name
  c7a3d257-b433-470f-a108-93388cde2751; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_4_52,
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- Sunday Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- Monday Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- Tuesday Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- Wednesday Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- Thursday Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- Friday Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- Saturday Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- Holiday Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- SummerDesignDay Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- WinterDesignDay Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- CustomDay1 Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71; !- CustomDay2 Schedule:Day Name


Schedule:Year,NatVentAvail_EusoHall_4,
Fraction,
NatVentAvail_EusoHall_4_0,1,1,1,7, 
NatVentAvail_EusoHall_4_1,1,8,1,14, 
NatVentAvail_EusoHall_4_2,1,15,1,21, 
NatVentAvail_EusoHall_4_3,1,22,1,28, 
NatVentAvail_EusoHall_4_4,1,29,2,4, 
NatVentAvail_EusoHall_4_5,2,5,2,11, 
NatVentAvail_EusoHall_4_6,2,12,2,18, 
NatVentAvail_EusoHall_4_7,2,19,2,25, 
NatVentAvail_EusoHall_4_8,2,26,3,4, 
NatVentAvail_EusoHall_4_9,3,5,3,11, 
NatVentAvail_EusoHall_4_10,3,12,3,18, 
NatVentAvail_EusoHall_4_11,3,19,3,25, 
NatVentAvail_EusoHall_4_12,3,26,4,1, 
NatVentAvail_EusoHall_4_13,4,2,4,8, 
NatVentAvail_EusoHall_4_14,4,9,4,15, 
NatVentAvail_EusoHall_4_15,4,16,4,22, 
NatVentAvail_EusoHall_4_16,4,23,4,29, 
NatVentAvail_EusoHall_4_17,4,30,5,6, 
NatVentAvail_EusoHall_4_18,5,7,5,13, 
NatVentAvail_EusoHall_4_19,5,14,5,20, 
NatVentAvail_EusoHall_4_20,5,21,5,27, 
NatVentAvail_EusoHall_4_21,5,28,6,3, 
NatVentAvail_EusoHall_4_22,6,4,6,10, 
NatVentAvail_EusoHall_4_23,6,11,6,17, 
NatVentAvail_EusoHall_4_24,6,18,6,24, 
NatVentAvail_EusoHall_4_25,6,25,7,1, 
NatVentAvail_EusoHall_4_26,7,2,7,8, 
NatVentAvail_EusoHall_4_27,7,9,7,15, 
NatVentAvail_EusoHall_4_28,7,16,7,22, 
NatVentAvail_EusoHall_4_29,7,23,7,29, 
NatVentAvail_EusoHall_4_30,7,30,8,5, 
NatVentAvail_EusoHall_4_31,8,6,8,12, 
NatVentAvail_EusoHall_4_32,8,13,8,19, 
NatVentAvail_EusoHall_4_33,8,20,8,26, 
NatVentAvail_EusoHall_4_34,8,27,9,2, 
NatVentAvail_EusoHall_4_35,9,3,9,9, 
NatVentAvail_EusoHall_4_36,9,10,9,16, 
NatVentAvail_EusoHall_4_37,9,17,9,23, 
NatVentAvail_EusoHall_4_38,9,24,9,30, 
NatVentAvail_EusoHall_4_39,10,1,10,7, 
NatVentAvail_EusoHall_4_40,10,8,10,14, 
NatVentAvail_EusoHall_4_41,10,15,10,21, 
NatVentAvail_EusoHall_4_42,10,22,10,28, 
NatVentAvail_EusoHall_4_43,10,29,11,4, 
NatVentAvail_EusoHall_4_44,11,5,11,11, 
NatVentAvail_EusoHall_4_45,11,12,11,18, 
NatVentAvail_EusoHall_4_46,11,19,11,25, 
NatVentAvail_EusoHall_4_47,11,26,12,2, 
NatVentAvail_EusoHall_4_48,12,3,12,9, 
NatVentAvail_EusoHall_4_49,12,10,12,16, 
NatVentAvail_EusoHall_4_50,12,17,12,23, 
NatVentAvail_EusoHall_4_51,12,24,12,30, 
NatVentAvail_EusoHall_4_52,12,31,12,31;

Schedule:Week:Daily, NatVentAvail_EusoHall_4_0,
  e371f13f-0fc5-4556-8617-2bb1abfdb128, !- Sunday Schedule:Day Name
  18e58098-65c4-4b0d-9ea7-b0fd42394141, !- Monday Schedule:Day Name
  a55a1a2e-0c1a-47b1-b2fd-b37c611a2cbe, !- Tuesday Schedule:Day Name
  bb414dad-5c64-48c1-996a-44a933bb54f3, !- Wednesday Schedule:Day Name
  8b63fdc0-30cf-43ba-af48-743d5b3cf5b7, !- Thursday Schedule:Day Name
  a30955d0-7ffc-4dbc-bdbe-37ea4aa36170, !- Friday Schedule:Day Name
  56d7ab53-853a-4fd9-9539-ab1cc3ea6bdd, !- Saturday Schedule:Day Name
  e371f13f-0fc5-4556-8617-2bb1abfdb128, !- Holiday Schedule:Day Name
  e371f13f-0fc5-4556-8617-2bb1abfdb128, !- SummerDesignDay Schedule:Day Name
  e371f13f-0fc5-4556-8617-2bb1abfdb128, !- WinterDesignDay Schedule:Day Name
  e371f13f-0fc5-4556-8617-2bb1abfdb128, !- CustomDay1 Schedule:Day Name
  e371f13f-0fc5-4556-8617-2bb1abfdb128; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_4_1,
  5aaacf09-a89b-4841-90d7-da246790599a, !- Sunday Schedule:Day Name
  9de6e3cb-1c37-4642-8e1b-50d684fd737e, !- Monday Schedule:Day Name
  06eb4224-9542-4ed0-8488-80f4e6dfd8c4, !- Tuesday Schedule:Day Name
  b8116c11-e103-41ba-bb05-24c93bbf2522, !- Wednesday Schedule:Day Name
  65de8f17-4607-4be5-8488-fda9ddbcc686, !- Thursday Schedule:Day Name
  e3cb5fdf-46a5-47f0-b0b7-e14e2a46eeca, !- Friday Schedule:Day Name
  03b0cdca-ca77-4aab-bdb8-c5a31db42eae, !- Saturday Schedule:Day Name
  5aaacf09-a89b-4841-90d7-da246790599a, !- Holiday Schedule:Day Name
  5aaacf09-a89b-4841-90d7-da246790599a, !- SummerDesignDay Schedule:Day Name
  5aaacf09-a89b-4841-90d7-da246790599a, !- WinterDesignDay Schedule:Day Name
  5aaacf09-a89b-4841-90d7-da246790599a, !- CustomDay1 Schedule:Day Name
  5aaacf09-a89b-4841-90d7-da246790599a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_4_2,
  8c2d95fa-c938-4bda-b0d9-3d8cd6a8d70c, !- Sunday Schedule:Day Name
  106f0f60-5f2f-4b8f-aacd-d27e6dbedf88, !- Monday Schedule:Day Name
  65de8f17-4607-4be5-8488-fda9ddbcc686, !- Tuesday Schedule:Day Name
  621428d4-72ea-44f1-8585-7e9f56ebe061, !- Wednesday Schedule:Day Name
  18e58098-65c4-4b0d-9ea7-b0fd42394141, !- Thursday Schedule:Day Name
  297f03ee-4922-49da-9505-fa0f38ef8c8f, !- Friday Schedule:Day Name
  d70eb0e9-28f3-4d0b-bd79-2d635b36af74, !- Saturday Schedule:Day Name
  8c2d95fa-c938-4bda-b0d9-3d8cd6a8d70c, !- Holiday Schedule:Day Name
  8c2d95fa-c938-4bda-b0d9-3d8cd6a8d70c, !- SummerDesignDay Schedule:Day Name
  8c2d95fa-c938-4bda-b0d9-3d8cd6a8d70c, !- WinterDesignDay Schedule:Day Name
  8c2d95fa-c938-4bda-b0d9-3d8cd6a8d70c, !- CustomDay1 Schedule:Day Name
  8c2d95fa-c938-4bda-b0d9-3d8cd6a8d70c; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_4_3,
  4a144fe0-d4c5-4f43-89a2-6103b66fdc59, !- Sunday Schedule:Day Name
  c3e87af8-951c-4df4-87f2-99d0216f4ac0, !- Monday Schedule:Day Name
  53303c89-8bee-48d1-9d45-6752ac70a307, !- Tuesday Schedule:Day Name
  049d2d6c-e55d-44a7-80c4-ba885a55764e, !- Wednesday Schedule:Day Name
  2620a3ca-786d-4e3a-ab6a-761d84a83c6e, !- Thursday Schedule:Day Name
  e371f13f-0fc5-4556-8617-2bb1abfdb128, !- Friday Schedule:Day Name
  cc6dc508-72d9-4beb-aa6e-eabd56115132, !- Saturday Schedule:Day Name
  4a144fe0-d4c5-4f43-89a2-6103b66fdc59, !- Holiday Schedule:Day Name
  4a144fe0-d4c5-4f43-89a2-6103b66fdc59, !- SummerDesignDay Schedule:Day Name
  4a144fe0-d4c5-4f43-89a2-6103b66fdc59, !- WinterDesignDay Schedule:Day Name
  4a144fe0-d4c5-4f43-89a2-6103b66fdc59, !- CustomDay1 Schedule:Day Name
  4a144fe0-d4c5-4f43-89a2-6103b66fdc59; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_4_4,
  53aa5f0e-4e71-4edc-8fe7-3c7035aeaaad, !- Sunday Schedule:Day Name
  b7eca992-bcd7-41fd-a7e4-7ed181bc1726, !- Monday Schedule:Day Name
  2cdcabd4-1898-454e-90b9-8e1095ef71ea, !- Tuesday Schedule:Day Name
  efcc30a5-b581-413d-bd7c-716b32403a9e, !- Wednesday Schedule:Day Name
  55e4bcb3-4e20-4095-91ed-eaa20df19169, !- Thursday Schedule:Day Name
  2bf1f03c-f97c-431e-9b2d-1efcb0c52b15, !- Friday Schedule:Day Name
  b7eca992-bcd7-41fd-a7e4-7ed181bc1726, !- Saturday Schedule:Day Name
  53aa5f0e-4e71-4edc-8fe7-3c7035aeaaad, !- Holiday Schedule:Day Name
  53aa5f0e-4e71-4edc-8fe7-3c7035aeaaad, !- SummerDesignDay Schedule:Day Name
  53aa5f0e-4e71-4edc-8fe7-3c7035aeaaad, !- WinterDesignDay Schedule:Day Name
  53aa5f0e-4e71-4edc-8fe7-3c7035aeaaad, !- CustomDay1 Schedule:Day Name
  53aa5f0e-4e71-4edc-8fe7-3c7035aeaaad; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_4_5,
  959a55b5-631e-41b6-8e25-96675ad75682, !- Sunday Schedule:Day Name
  560a8201-f055-46d0-a3e0-236a848377f4, !- Monday Schedule:Day Name
  39cb7416-b6ec-46d5-badd-619a938f0992, !- Tuesday Schedule:Day Name
  6c5d8f3c-aaa6-42b9-affd-bcd85b8bf88b, !- Wednesday Schedule:Day Name
  3291a1b9-967f-467f-a031-538ce22a4e5b, !- Thursday Schedule:Day Name
  7b86a251-cb7e-4fa4-b32c-97f27908b4ab, !- Friday Schedule:Day Name
  4e6c1e68-2171-488a-84c1-f5e146e2c246, !- Saturday Schedule:Day Name
  959a55b5-631e-41b6-8e25-96675ad75682, !- Holiday Schedule:Day Name
  959a55b5-631e-41b6-8e25-96675ad75682, !- SummerDesignDay Schedule:Day Name
  959a55b5-631e-41b6-8e25-96675ad75682, !- WinterDesignDay Schedule:Day Name
  959a55b5-631e-41b6-8e25-96675ad75682, !- CustomDay1 Schedule:Day Name
  959a55b5-631e-41b6-8e25-96675ad75682; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_4_6,
  517e02f0-5e93-4b1d-8a43-1991db7a7461, !- Sunday Schedule:Day Name
  e1f5ee25-db57-439e-a34d-db4fcd72e19f, !- Monday Schedule:Day Name
  de84105b-3f9b-4adc-babe-6b4393bce1d9, !- Tuesday Schedule:Day Name
  2fe040af-3661-4561-8d42-11f0846da0a7, !- Wednesday Schedule:Day Name
  b3e9a22e-d381-4cc2-91b0-035f9d843d4e, !- Thursday Schedule:Day Name
  6bcc5ca4-ef4b-4e9e-9535-1039075f0961, !- Friday Schedule:Day Name
  8efe621b-6eeb-42b2-b0d3-468a9ee4ecbf, !- Saturday Schedule:Day Name
  517e02f0-5e93-4b1d-8a43-1991db7a7461, !- Holiday Schedule:Day Name
  517e02f0-5e93-4b1d-8a43-1991db7a7461, !- SummerDesignDay Schedule:Day Name
  517e02f0-5e93-4b1d-8a43-1991db7a7461, !- WinterDesignDay Schedule:Day Name
  517e02f0-5e93-4b1d-8a43-1991db7a7461, !- CustomDay1 Schedule:Day Name
  517e02f0-5e93-4b1d-8a43-1991db7a7461; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_4_7,
  5b8f1500-c3d0-4a25-8f66-7ac97aff0184, !- Sunday Schedule:Day Name
  f87b6cdc-44c6-4a04-9fbe-cd2188d4a4f3, !- Monday Schedule:Day Name
  b91bb0ec-efd9-45af-8f94-b36aa97daf48, !- Tuesday Schedule:Day Name
  767f4ee6-38ec-441f-9d03-132025e97677, !- Wednesday Schedule:Day Name
  02faf2e3-6fb0-4212-b0d9-31c4c51ede80, !- Thursday Schedule:Day Name
  335df030-3613-487d-b895-3fd8a9f50a1d, !- Friday Schedule:Day Name
  140a19f7-487d-4dd8-b46f-374e5ae26d58, !- Saturday Schedule:Day Name
  5b8f1500-c3d0-4a25-8f66-7ac97aff0184, !- Holiday Schedule:Day Name
  5b8f1500-c3d0-4a25-8f66-7ac97aff0184, !- SummerDesignDay Schedule:Day Name
  5b8f1500-c3d0-4a25-8f66-7ac97aff0184, !- WinterDesignDay Schedule:Day Name
  5b8f1500-c3d0-4a25-8f66-7ac97aff0184, !- CustomDay1 Schedule:Day Name
  5b8f1500-c3d0-4a25-8f66-7ac97aff0184; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_4_8,
  566ca6ff-3cf8-4128-aef8-9b2906e935d4, !- Sunday Schedule:Day Name
  41b0bacc-2976-4004-8cd9-3adebb955816, !- Monday Schedule:Day Name
  0fd9d21a-d094-4f3f-9c9b-e70f06ce2d19, !- Tuesday Schedule:Day Name
  6d6f14c7-9c80-4ec7-b21e-c7dd37bd434c, !- Wednesday Schedule:Day Name
  23fef085-52a5-4d87-9885-51a2f2122092, !- Thursday Schedule:Day Name
  c900d894-6ce2-4603-88f0-59ef88714118, !- Friday Schedule:Day Name
  12e6eca9-dd67-4397-9863-61e16ffc4975, !- Saturday Schedule:Day Name
  566ca6ff-3cf8-4128-aef8-9b2906e935d4, !- Holiday Schedule:Day Name
  566ca6ff-3cf8-4128-aef8-9b2906e935d4, !- SummerDesignDay Schedule:Day Name
  566ca6ff-3cf8-4128-aef8-9b2906e935d4, !- WinterDesignDay Schedule:Day Name
  566ca6ff-3cf8-4128-aef8-9b2906e935d4, !- CustomDay1 Schedule:Day Name
  566ca6ff-3cf8-4128-aef8-9b2906e935d4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_4_9,
  425f3ee2-f3c5-4102-bd94-8371204b7b0b, !- Sunday Schedule:Day Name
  e8c11775-df43-4f6d-bc76-4c67120b9d07, !- Monday Schedule:Day Name
  12e6eca9-dd67-4397-9863-61e16ffc4975, !- Tuesday Schedule:Day Name
  9eccc5d2-730f-411d-8290-d5eea9bf5557, !- Wednesday Schedule:Day Name
  b71de9fa-4eb6-4d16-8d0a-d7451ff6f569, !- Thursday Schedule:Day Name
  a2fd8e3d-bd84-4ceb-a6a5-ad11998adc27, !- Friday Schedule:Day Name
  52dbc015-194a-48ce-a2b4-5afa4877e9bd, !- Saturday Schedule:Day Name
  425f3ee2-f3c5-4102-bd94-8371204b7b0b, !- Holiday Schedule:Day Name
  425f3ee2-f3c5-4102-bd94-8371204b7b0b, !- SummerDesignDay Schedule:Day Name
  425f3ee2-f3c5-4102-bd94-8371204b7b0b, !- WinterDesignDay Schedule:Day Name
  425f3ee2-f3c5-4102-bd94-8371204b7b0b, !- CustomDay1 Schedule:Day Name
  425f3ee2-f3c5-4102-bd94-8371204b7b0b; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_4_10,
  bfbf42d5-f213-48af-bfad-3e7b25c2313e, !- Sunday Schedule:Day Name
  12e6eca9-dd67-4397-9863-61e16ffc4975, !- Monday Schedule:Day Name
  8a91a4d8-ee06-48a3-9ffd-94758e1cdd78, !- Tuesday Schedule:Day Name
  8ecf17d9-3c8b-49cb-9ede-a43b772b6e17, !- Wednesday Schedule:Day Name
  8f6786bb-fda4-4530-b638-04faf93b5373, !- Thursday Schedule:Day Name
  e95baada-c348-46d8-9fdf-ee2c34fc10dc, !- Friday Schedule:Day Name
  fa7311a1-8100-48c3-b326-5bf9d6c92029, !- Saturday Schedule:Day Name
  bfbf42d5-f213-48af-bfad-3e7b25c2313e, !- Holiday Schedule:Day Name
  bfbf42d5-f213-48af-bfad-3e7b25c2313e, !- SummerDesignDay Schedule:Day Name
  bfbf42d5-f213-48af-bfad-3e7b25c2313e, !- WinterDesignDay Schedule:Day Name
  bfbf42d5-f213-48af-bfad-3e7b25c2313e, !- CustomDay1 Schedule:Day Name
  bfbf42d5-f213-48af-bfad-3e7b25c2313e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_4_11,
  12e6eca9-dd67-4397-9863-61e16ffc4975, !- Sunday Schedule:Day Name
  e725a5d6-1f30-4d09-a471-ca0bf3744f2b, !- Monday Schedule:Day Name
  c9499178-53ca-4105-a5d8-ec54cf57be41, !- Tuesday Schedule:Day Name
  90bd3877-d8cd-4042-a6f0-ceec6ae0e06d, !- Wednesday Schedule:Day Name
  9c1017d6-6a98-477a-b158-bda1c568fdab, !- Thursday Schedule:Day Name
  6e45cb90-7d78-45d9-995f-169b1c8642d7, !- Friday Schedule:Day Name
  138ce672-e8d4-4963-af3a-bc51f69b93df, !- Saturday Schedule:Day Name
  12e6eca9-dd67-4397-9863-61e16ffc4975, !- Holiday Schedule:Day Name
  12e6eca9-dd67-4397-9863-61e16ffc4975, !- SummerDesignDay Schedule:Day Name
  12e6eca9-dd67-4397-9863-61e16ffc4975, !- WinterDesignDay Schedule:Day Name
  12e6eca9-dd67-4397-9863-61e16ffc4975, !- CustomDay1 Schedule:Day Name
  12e6eca9-dd67-4397-9863-61e16ffc4975; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_4_12,
  e62b8200-b2fe-4f65-b4bd-c2b1b5463fa6, !- Sunday Schedule:Day Name
  600bc824-4dd8-49fe-b5db-d0c13c3e899a, !- Monday Schedule:Day Name
  eeacb3dd-30f8-4d54-b3b4-fef0b3458158, !- Tuesday Schedule:Day Name
  a05045cc-82f1-4b25-9b84-5f1eee1b8159, !- Wednesday Schedule:Day Name
  9e71174b-76ab-4a53-b3f9-82356efc8534, !- Thursday Schedule:Day Name
  110ced66-54d6-46bd-aac9-afa0b72f8c92, !- Friday Schedule:Day Name
  dd7d0863-e06f-42bc-b45d-aabfc291fc56, !- Saturday Schedule:Day Name
  e62b8200-b2fe-4f65-b4bd-c2b1b5463fa6, !- Holiday Schedule:Day Name
  e62b8200-b2fe-4f65-b4bd-c2b1b5463fa6, !- SummerDesignDay Schedule:Day Name
  e62b8200-b2fe-4f65-b4bd-c2b1b5463fa6, !- WinterDesignDay Schedule:Day Name
  e62b8200-b2fe-4f65-b4bd-c2b1b5463fa6, !- CustomDay1 Schedule:Day Name
  e62b8200-b2fe-4f65-b4bd-c2b1b5463fa6; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_4_13,
  1d789cc6-973a-40f5-8749-0f047099d9b9, !- Sunday Schedule:Day Name
  32539d7d-136d-4837-a5f9-9444de81ec07, !- Monday Schedule:Day Name
  ffc2a210-4188-4960-885c-6ec0f50ae38a, !- Tuesday Schedule:Day Name
  393ed370-e1dc-4558-b8d5-9412429716f9, !- Wednesday Schedule:Day Name
  2e155f16-7405-417b-b01e-92fb610e9a94, !- Thursday Schedule:Day Name
  8942ca18-db70-4f96-aa59-39fdef465d15, !- Friday Schedule:Day Name
  4f5fdf15-0575-43c9-823e-c8ead15c5602, !- Saturday Schedule:Day Name
  1d789cc6-973a-40f5-8749-0f047099d9b9, !- Holiday Schedule:Day Name
  1d789cc6-973a-40f5-8749-0f047099d9b9, !- SummerDesignDay Schedule:Day Name
  1d789cc6-973a-40f5-8749-0f047099d9b9, !- WinterDesignDay Schedule:Day Name
  1d789cc6-973a-40f5-8749-0f047099d9b9, !- CustomDay1 Schedule:Day Name
  1d789cc6-973a-40f5-8749-0f047099d9b9; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_4_14,
  1b5973c1-b210-43da-8584-f12acd6b2a07, !- Sunday Schedule:Day Name
  b468f0de-ab07-405e-97a4-fe020f2196eb, !- Monday Schedule:Day Name
  039353a6-3a0f-4b5d-8ed8-782a3f00a0e6, !- Tuesday Schedule:Day Name
  fbbb62a7-3d6a-40a1-ac71-c36b1fdf9a0d, !- Wednesday Schedule:Day Name
  4f7e94bd-692a-4683-98e5-31e798402831, !- Thursday Schedule:Day Name
  c4244a11-079a-4c03-9200-b8bbac18492f, !- Friday Schedule:Day Name
  3da04535-21e5-47ed-a9c0-09d2b168abdf, !- Saturday Schedule:Day Name
  1b5973c1-b210-43da-8584-f12acd6b2a07, !- Holiday Schedule:Day Name
  1b5973c1-b210-43da-8584-f12acd6b2a07, !- SummerDesignDay Schedule:Day Name
  1b5973c1-b210-43da-8584-f12acd6b2a07, !- WinterDesignDay Schedule:Day Name
  1b5973c1-b210-43da-8584-f12acd6b2a07, !- CustomDay1 Schedule:Day Name
  1b5973c1-b210-43da-8584-f12acd6b2a07; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_4_15,
  e82c4126-6ecf-4ca6-a609-35420f19bd1a, !- Sunday Schedule:Day Name
  a9e06a84-941a-42bd-9696-e639f359880a, !- Monday Schedule:Day Name
  846254cd-77ee-49f7-a33e-3e58849cb833, !- Tuesday Schedule:Day Name
  e80ed191-f377-462b-931d-d2aae27b9397, !- Wednesday Schedule:Day Name
  a4331bd8-a99b-4197-89ad-479cefcbc253, !- Thursday Schedule:Day Name
  601d40b0-b05e-411e-818b-162807072f00, !- Friday Schedule:Day Name
  d71aae25-f43a-4455-8b4a-c980dff614cd, !- Saturday Schedule:Day Name
  e82c4126-6ecf-4ca6-a609-35420f19bd1a, !- Holiday Schedule:Day Name
  e82c4126-6ecf-4ca6-a609-35420f19bd1a, !- SummerDesignDay Schedule:Day Name
  e82c4126-6ecf-4ca6-a609-35420f19bd1a, !- WinterDesignDay Schedule:Day Name
  e82c4126-6ecf-4ca6-a609-35420f19bd1a, !- CustomDay1 Schedule:Day Name
  e82c4126-6ecf-4ca6-a609-35420f19bd1a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_4_16,
  b31c7f9a-aabf-43d9-9eeb-539b84c2d978, !- Sunday Schedule:Day Name
  9866be8a-83b2-409e-8052-2989aa7e0f0f, !- Monday Schedule:Day Name
  556a5d3d-79ae-4b5e-827c-b3f233e510c8, !- Tuesday Schedule:Day Name
  ab007747-93b3-409a-8ca4-446ca575bda4, !- Wednesday Schedule:Day Name
  a588f409-c581-458a-ae9d-19e3844e30e5, !- Thursday Schedule:Day Name
  0788eaf9-fc2d-438c-9563-b8499ef40009, !- Friday Schedule:Day Name
  fd6a6b6a-2270-4a8c-a7af-7d48f8510830, !- Saturday Schedule:Day Name
  b31c7f9a-aabf-43d9-9eeb-539b84c2d978, !- Holiday Schedule:Day Name
  b31c7f9a-aabf-43d9-9eeb-539b84c2d978, !- SummerDesignDay Schedule:Day Name
  b31c7f9a-aabf-43d9-9eeb-539b84c2d978, !- WinterDesignDay Schedule:Day Name
  b31c7f9a-aabf-43d9-9eeb-539b84c2d978, !- CustomDay1 Schedule:Day Name
  b31c7f9a-aabf-43d9-9eeb-539b84c2d978; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_4_17,
  c1200e3b-2980-4d76-bdf3-2287e076ee1a, !- Sunday Schedule:Day Name
  81585efd-290a-4e64-803c-d09636ca0c94, !- Monday Schedule:Day Name
  1c0e1edf-c9a5-4b74-a088-a8e8993ba061, !- Tuesday Schedule:Day Name
  a62795c8-ae2f-479b-8b2a-efbee84d4a41, !- Wednesday Schedule:Day Name
  ae3f4991-ea7d-400d-ace1-301b8fa6b0cc, !- Thursday Schedule:Day Name
  66081a11-aea5-4a9a-9b8e-baefb4d09d1c, !- Friday Schedule:Day Name
  1f3531a5-04c4-4c78-8f0c-8a6c8d799c1a, !- Saturday Schedule:Day Name
  c1200e3b-2980-4d76-bdf3-2287e076ee1a, !- Holiday Schedule:Day Name
  c1200e3b-2980-4d76-bdf3-2287e076ee1a, !- SummerDesignDay Schedule:Day Name
  c1200e3b-2980-4d76-bdf3-2287e076ee1a, !- WinterDesignDay Schedule:Day Name
  c1200e3b-2980-4d76-bdf3-2287e076ee1a, !- CustomDay1 Schedule:Day Name
  c1200e3b-2980-4d76-bdf3-2287e076ee1a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_4_18,
  8c74d12c-4cea-4f48-8a07-1191db317f92, !- Sunday Schedule:Day Name
  df09bfec-31a1-408f-99e3-1a4ee4edd8f4, !- Monday Schedule:Day Name
  f32f7ddb-a6f0-4a3f-a1b4-92f4583f2f83, !- Tuesday Schedule:Day Name
  8c74d12c-4cea-4f48-8a07-1191db317f92, !- Wednesday Schedule:Day Name
  8b739639-5690-4088-b466-0edef65a172d, !- Thursday Schedule:Day Name
  2e21f144-83a4-4cb5-b0de-15c3a61b331b, !- Friday Schedule:Day Name
  936cc7e5-f4ba-4bf4-ae2f-ff0f77449911, !- Saturday Schedule:Day Name
  8c74d12c-4cea-4f48-8a07-1191db317f92, !- Holiday Schedule:Day Name
  8c74d12c-4cea-4f48-8a07-1191db317f92, !- SummerDesignDay Schedule:Day Name
  8c74d12c-4cea-4f48-8a07-1191db317f92, !- WinterDesignDay Schedule:Day Name
  8c74d12c-4cea-4f48-8a07-1191db317f92, !- CustomDay1 Schedule:Day Name
  8c74d12c-4cea-4f48-8a07-1191db317f92; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_4_19,
  1e5f9ded-684f-4e0c-9115-cc45e564cf46, !- Sunday Schedule:Day Name
  2cb60e71-b120-4a39-bd25-302700c334d9, !- Monday Schedule:Day Name
  7255e4c3-ffe1-461a-baee-ea2670a1ce33, !- Tuesday Schedule:Day Name
  bf73d75f-d568-4c9b-82b2-76f7444df3b2, !- Wednesday Schedule:Day Name
  359a6d8f-cf04-43bc-ab28-2ff190f97a40, !- Thursday Schedule:Day Name
  1adbfbed-c130-41b8-b2eb-ddc6c73feb7e, !- Friday Schedule:Day Name
  66e119b5-ed9e-429e-9a6e-9bb13c4e7af8, !- Saturday Schedule:Day Name
  1e5f9ded-684f-4e0c-9115-cc45e564cf46, !- Holiday Schedule:Day Name
  1e5f9ded-684f-4e0c-9115-cc45e564cf46, !- SummerDesignDay Schedule:Day Name
  1e5f9ded-684f-4e0c-9115-cc45e564cf46, !- WinterDesignDay Schedule:Day Name
  1e5f9ded-684f-4e0c-9115-cc45e564cf46, !- CustomDay1 Schedule:Day Name
  1e5f9ded-684f-4e0c-9115-cc45e564cf46; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_4_20,
  b12a2cd2-5c25-4b79-90c2-75a77b51c77a, !- Sunday Schedule:Day Name
  2051df86-d623-4b8b-bc64-d03ee0f399bc, !- Monday Schedule:Day Name
  1e5f9ded-684f-4e0c-9115-cc45e564cf46, !- Tuesday Schedule:Day Name
  c20bbf53-fd2c-42a1-8c83-1330fafab85f, !- Wednesday Schedule:Day Name
  6ab03cfb-a3b6-41b8-9a0f-743808fe388a, !- Thursday Schedule:Day Name
  ed70484a-1765-4bee-b1cb-6ab3743e0f86, !- Friday Schedule:Day Name
  2af80f5a-2335-4c96-9985-521bce912bd9, !- Saturday Schedule:Day Name
  b12a2cd2-5c25-4b79-90c2-75a77b51c77a, !- Holiday Schedule:Day Name
  b12a2cd2-5c25-4b79-90c2-75a77b51c77a, !- SummerDesignDay Schedule:Day Name
  b12a2cd2-5c25-4b79-90c2-75a77b51c77a, !- WinterDesignDay Schedule:Day Name
  b12a2cd2-5c25-4b79-90c2-75a77b51c77a, !- CustomDay1 Schedule:Day Name
  b12a2cd2-5c25-4b79-90c2-75a77b51c77a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_4_21,
  1b76eefe-7f16-4676-b9a8-cb36c499929d, !- Sunday Schedule:Day Name
  560a8201-f055-46d0-a3e0-236a848377f4, !- Monday Schedule:Day Name
  574608b6-f41a-4539-928d-7d11991f8290, !- Tuesday Schedule:Day Name
  ee789233-c078-4007-a06d-aa57babdbea3, !- Wednesday Schedule:Day Name
  8b873965-9d6b-4b7b-830e-4c35de445ef3, !- Thursday Schedule:Day Name
  8175e6f7-00f9-4038-b642-1a4584cf6f7e, !- Friday Schedule:Day Name
  b940bc48-3fc5-44c4-8f51-ef3830b1b3bc, !- Saturday Schedule:Day Name
  1b76eefe-7f16-4676-b9a8-cb36c499929d, !- Holiday Schedule:Day Name
  1b76eefe-7f16-4676-b9a8-cb36c499929d, !- SummerDesignDay Schedule:Day Name
  1b76eefe-7f16-4676-b9a8-cb36c499929d, !- WinterDesignDay Schedule:Day Name
  1b76eefe-7f16-4676-b9a8-cb36c499929d, !- CustomDay1 Schedule:Day Name
  1b76eefe-7f16-4676-b9a8-cb36c499929d; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_4_22,
  5b028ee2-afda-477b-99b5-892b11946f03, !- Sunday Schedule:Day Name
  7da9c833-0256-4830-a31b-4fb187b6d19b, !- Monday Schedule:Day Name
  30fddf0a-ee2c-4045-a7f6-70db1bf2634a, !- Tuesday Schedule:Day Name
  c4f4369f-4ef0-45fd-9a61-55ceb9198fc5, !- Wednesday Schedule:Day Name
  6a36ddca-1041-4361-8d11-8e1abb2c0bd7, !- Thursday Schedule:Day Name
  56340903-2776-43c8-9448-3bd96527363b, !- Friday Schedule:Day Name
  261ceef6-f1c4-4b21-a04e-8e898b720e58, !- Saturday Schedule:Day Name
  5b028ee2-afda-477b-99b5-892b11946f03, !- Holiday Schedule:Day Name
  5b028ee2-afda-477b-99b5-892b11946f03, !- SummerDesignDay Schedule:Day Name
  5b028ee2-afda-477b-99b5-892b11946f03, !- WinterDesignDay Schedule:Day Name
  5b028ee2-afda-477b-99b5-892b11946f03, !- CustomDay1 Schedule:Day Name
  5b028ee2-afda-477b-99b5-892b11946f03; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_4_23,
  6332da91-6cb7-4e90-ba8b-073c3e1837ad, !- Sunday Schedule:Day Name
  5251327c-bfd3-4e71-80db-f106157e0657, !- Monday Schedule:Day Name
  2290c739-f353-4add-b95b-0aedbdd68777, !- Tuesday Schedule:Day Name
  6750acf9-ab4a-4d98-94d9-d8b52facf7e1, !- Wednesday Schedule:Day Name
  e586412e-b895-4e4e-b078-714fafe3a846, !- Thursday Schedule:Day Name
  ad0ec491-3aae-4741-9c12-1140657b87df, !- Friday Schedule:Day Name
  fe0dd225-4426-4ae1-9c8d-a87b33ae09ce, !- Saturday Schedule:Day Name
  6332da91-6cb7-4e90-ba8b-073c3e1837ad, !- Holiday Schedule:Day Name
  6332da91-6cb7-4e90-ba8b-073c3e1837ad, !- SummerDesignDay Schedule:Day Name
  6332da91-6cb7-4e90-ba8b-073c3e1837ad, !- WinterDesignDay Schedule:Day Name
  6332da91-6cb7-4e90-ba8b-073c3e1837ad, !- CustomDay1 Schedule:Day Name
  6332da91-6cb7-4e90-ba8b-073c3e1837ad; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_4_24,
  e7bb535f-ec1d-4bcd-8f81-7833b6e4e2ae, !- Sunday Schedule:Day Name
  9383ca57-2c72-4463-9f47-794b61ca077d, !- Monday Schedule:Day Name
  1a9b58b7-69dc-4faa-92b9-279820640946, !- Tuesday Schedule:Day Name
  70484c85-b08a-4185-84bb-f313d11248bb, !- Wednesday Schedule:Day Name
  a32e5667-9f0d-49aa-9e64-19b7eb3d30b8, !- Thursday Schedule:Day Name
  a91c502f-f23f-461c-98e9-a5471328e4f8, !- Friday Schedule:Day Name
  95b9d926-6209-47f5-8451-d26393a212fe, !- Saturday Schedule:Day Name
  e7bb535f-ec1d-4bcd-8f81-7833b6e4e2ae, !- Holiday Schedule:Day Name
  e7bb535f-ec1d-4bcd-8f81-7833b6e4e2ae, !- SummerDesignDay Schedule:Day Name
  e7bb535f-ec1d-4bcd-8f81-7833b6e4e2ae, !- WinterDesignDay Schedule:Day Name
  e7bb535f-ec1d-4bcd-8f81-7833b6e4e2ae, !- CustomDay1 Schedule:Day Name
  e7bb535f-ec1d-4bcd-8f81-7833b6e4e2ae; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_4_25,
  1edee476-4edf-44b1-a94d-8d0edb7acb16, !- Sunday Schedule:Day Name
  1c868e6c-b88b-456f-8f46-5778f23aefe0, !- Monday Schedule:Day Name
  5fd22a9b-c18b-4093-975e-b50c7c07103a, !- Tuesday Schedule:Day Name
  0a22c916-97b4-40ad-87dc-a29a9220976a, !- Wednesday Schedule:Day Name
  988decd0-f76e-4f87-951f-a30457a9fa5f, !- Thursday Schedule:Day Name
  4d7f4514-3e4d-40ca-8067-8f43f37723d0, !- Friday Schedule:Day Name
  1c726b32-6b5b-4bb8-95fc-ea8906bbaad4, !- Saturday Schedule:Day Name
  1edee476-4edf-44b1-a94d-8d0edb7acb16, !- Holiday Schedule:Day Name
  1edee476-4edf-44b1-a94d-8d0edb7acb16, !- SummerDesignDay Schedule:Day Name
  1edee476-4edf-44b1-a94d-8d0edb7acb16, !- WinterDesignDay Schedule:Day Name
  1edee476-4edf-44b1-a94d-8d0edb7acb16, !- CustomDay1 Schedule:Day Name
  1edee476-4edf-44b1-a94d-8d0edb7acb16; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_4_26,
  f8dcb6b4-ebec-4f6c-8191-e7ba92919c07, !- Sunday Schedule:Day Name
  d5ae455c-a958-4a6c-9e41-4b0b38a74ebd, !- Monday Schedule:Day Name
  bde2c56b-4361-41d9-b355-b8dd38fb5c4e, !- Tuesday Schedule:Day Name
  d19ead4f-3e38-4db7-b9ec-1d1ea436d8a3, !- Wednesday Schedule:Day Name
  2ba33d3c-1061-42c9-b026-82399e52281a, !- Thursday Schedule:Day Name
  a16a9faa-3cd2-4f3e-add9-5a3951247587, !- Friday Schedule:Day Name
  ba9fbe95-753f-47ca-9cdb-1fe0445726a4, !- Saturday Schedule:Day Name
  f8dcb6b4-ebec-4f6c-8191-e7ba92919c07, !- Holiday Schedule:Day Name
  f8dcb6b4-ebec-4f6c-8191-e7ba92919c07, !- SummerDesignDay Schedule:Day Name
  f8dcb6b4-ebec-4f6c-8191-e7ba92919c07, !- WinterDesignDay Schedule:Day Name
  f8dcb6b4-ebec-4f6c-8191-e7ba92919c07, !- CustomDay1 Schedule:Day Name
  f8dcb6b4-ebec-4f6c-8191-e7ba92919c07; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_4_27,
  a84c1b10-7703-4686-b6c3-cf9acc3fea8f, !- Sunday Schedule:Day Name
  eed62e88-95fb-4ce1-9b38-c6df1d8e1af1, !- Monday Schedule:Day Name
  630980d9-8902-4e20-9ac0-89335beabf06, !- Tuesday Schedule:Day Name
  13f38636-2bac-432e-847a-adfdc9194c85, !- Wednesday Schedule:Day Name
  b416d6df-a64c-4eea-b8f3-2886ccfbdb23, !- Thursday Schedule:Day Name
  6b6dcbf5-174e-4058-ba4a-4106a9a94838, !- Friday Schedule:Day Name
  ea169772-6d7a-4a90-91d7-1874f9286222, !- Saturday Schedule:Day Name
  a84c1b10-7703-4686-b6c3-cf9acc3fea8f, !- Holiday Schedule:Day Name
  a84c1b10-7703-4686-b6c3-cf9acc3fea8f, !- SummerDesignDay Schedule:Day Name
  a84c1b10-7703-4686-b6c3-cf9acc3fea8f, !- WinterDesignDay Schedule:Day Name
  a84c1b10-7703-4686-b6c3-cf9acc3fea8f, !- CustomDay1 Schedule:Day Name
  a84c1b10-7703-4686-b6c3-cf9acc3fea8f; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_4_28,
  3b8db116-1390-4be8-af33-2cd8fadc5e96, !- Sunday Schedule:Day Name
  4d4fdc87-ff44-4e13-86fc-deb57da8cdbc, !- Monday Schedule:Day Name
  d6793a14-2117-424e-b304-d24f7b105812, !- Tuesday Schedule:Day Name
  680d5fcc-4b0f-43a7-88dc-dcbf6110573c, !- Wednesday Schedule:Day Name
  a62795c8-ae2f-479b-8b2a-efbee84d4a41, !- Thursday Schedule:Day Name
  3c3bc4a7-a5be-4f7e-890a-8d99ca10a4fa, !- Friday Schedule:Day Name
  1b76eefe-7f16-4676-b9a8-cb36c499929d, !- Saturday Schedule:Day Name
  3b8db116-1390-4be8-af33-2cd8fadc5e96, !- Holiday Schedule:Day Name
  3b8db116-1390-4be8-af33-2cd8fadc5e96, !- SummerDesignDay Schedule:Day Name
  3b8db116-1390-4be8-af33-2cd8fadc5e96, !- WinterDesignDay Schedule:Day Name
  3b8db116-1390-4be8-af33-2cd8fadc5e96, !- CustomDay1 Schedule:Day Name
  3b8db116-1390-4be8-af33-2cd8fadc5e96; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_4_29,
  4b6cbc39-6e61-4849-b834-cf73fa18cad1, !- Sunday Schedule:Day Name
  aed4cdc0-1afd-46ed-93a3-c0daf048304e, !- Monday Schedule:Day Name
  2fc78e8c-145d-469e-867f-d31e39dc1db3, !- Tuesday Schedule:Day Name
  9fe5029f-f59a-4003-9e20-82971140e3f3, !- Wednesday Schedule:Day Name
  a62795c8-ae2f-479b-8b2a-efbee84d4a41, !- Thursday Schedule:Day Name
  a62795c8-ae2f-479b-8b2a-efbee84d4a41, !- Friday Schedule:Day Name
  b2623c84-30bb-45ff-968b-e432784ad543, !- Saturday Schedule:Day Name
  4b6cbc39-6e61-4849-b834-cf73fa18cad1, !- Holiday Schedule:Day Name
  4b6cbc39-6e61-4849-b834-cf73fa18cad1, !- SummerDesignDay Schedule:Day Name
  4b6cbc39-6e61-4849-b834-cf73fa18cad1, !- WinterDesignDay Schedule:Day Name
  4b6cbc39-6e61-4849-b834-cf73fa18cad1, !- CustomDay1 Schedule:Day Name
  4b6cbc39-6e61-4849-b834-cf73fa18cad1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_4_30,
  2a71c9bf-f2c1-4135-b168-4a3af735b26f, !- Sunday Schedule:Day Name
  12e6eca9-dd67-4397-9863-61e16ffc4975, !- Monday Schedule:Day Name
  2d71a0b3-c385-4601-be2e-941a834e1a31, !- Tuesday Schedule:Day Name
  2ba98c4c-b84b-402c-9cef-1ce06a952d0e, !- Wednesday Schedule:Day Name
  df5e249e-ea07-4329-8bb8-99729bff8e30, !- Thursday Schedule:Day Name
  515c7bda-063f-41eb-b1d3-3388e0668c56, !- Friday Schedule:Day Name
  68f537b6-ac60-475f-96c9-e475e707f2ef, !- Saturday Schedule:Day Name
  2a71c9bf-f2c1-4135-b168-4a3af735b26f, !- Holiday Schedule:Day Name
  2a71c9bf-f2c1-4135-b168-4a3af735b26f, !- SummerDesignDay Schedule:Day Name
  2a71c9bf-f2c1-4135-b168-4a3af735b26f, !- WinterDesignDay Schedule:Day Name
  2a71c9bf-f2c1-4135-b168-4a3af735b26f, !- CustomDay1 Schedule:Day Name
  2a71c9bf-f2c1-4135-b168-4a3af735b26f; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_4_31,
  dfeb5df1-5a8f-42a6-aabb-e041f6552c42, !- Sunday Schedule:Day Name
  c20bbf53-fd2c-42a1-8c83-1330fafab85f, !- Monday Schedule:Day Name
  2fc78e8c-145d-469e-867f-d31e39dc1db3, !- Tuesday Schedule:Day Name
  c180077d-3b4b-4fca-8dd9-515284b14c2a, !- Wednesday Schedule:Day Name
  89626969-bf3f-44a1-a49a-98616fb6d30f, !- Thursday Schedule:Day Name
  00e41467-ed2c-40bc-aa20-027d061c53b3, !- Friday Schedule:Day Name
  27a01c53-35be-4686-bdf2-c10ee0f89b88, !- Saturday Schedule:Day Name
  dfeb5df1-5a8f-42a6-aabb-e041f6552c42, !- Holiday Schedule:Day Name
  dfeb5df1-5a8f-42a6-aabb-e041f6552c42, !- SummerDesignDay Schedule:Day Name
  dfeb5df1-5a8f-42a6-aabb-e041f6552c42, !- WinterDesignDay Schedule:Day Name
  dfeb5df1-5a8f-42a6-aabb-e041f6552c42, !- CustomDay1 Schedule:Day Name
  dfeb5df1-5a8f-42a6-aabb-e041f6552c42; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_4_32,
  0fe7a610-fe7d-4ea9-bfcc-90b976f5bf19, !- Sunday Schedule:Day Name
  52d3edce-1fea-4ae9-8c25-2cee5d679851, !- Monday Schedule:Day Name
  69a1a365-3daf-4386-b226-56382142d12a, !- Tuesday Schedule:Day Name
  907e19f1-5563-4a37-a7e9-5540e3199aa3, !- Wednesday Schedule:Day Name
  c492e35e-0b02-4401-a850-d3cc184a6bbc, !- Thursday Schedule:Day Name
  c5a6402a-54b2-4851-a452-f7504cdb09b4, !- Friday Schedule:Day Name
  c744326d-348f-43f1-ad7f-aa15d6f33643, !- Saturday Schedule:Day Name
  0fe7a610-fe7d-4ea9-bfcc-90b976f5bf19, !- Holiday Schedule:Day Name
  0fe7a610-fe7d-4ea9-bfcc-90b976f5bf19, !- SummerDesignDay Schedule:Day Name
  0fe7a610-fe7d-4ea9-bfcc-90b976f5bf19, !- WinterDesignDay Schedule:Day Name
  0fe7a610-fe7d-4ea9-bfcc-90b976f5bf19, !- CustomDay1 Schedule:Day Name
  0fe7a610-fe7d-4ea9-bfcc-90b976f5bf19; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_4_33,
  1754b8b1-c9d0-47d2-9bd6-c50d634462c6, !- Sunday Schedule:Day Name
  14978eca-2cb9-4f39-9ef9-770ede1feb44, !- Monday Schedule:Day Name
  d901ede9-aa1b-4e92-9598-01c9d31b0c65, !- Tuesday Schedule:Day Name
  3d474086-ead6-4eae-86b9-8521adb8a140, !- Wednesday Schedule:Day Name
  ed631690-b153-414f-acb6-9f6d3ce11064, !- Thursday Schedule:Day Name
  574608b6-f41a-4539-928d-7d11991f8290, !- Friday Schedule:Day Name
  b0daf371-94ef-4199-9e17-4dbf58050579, !- Saturday Schedule:Day Name
  1754b8b1-c9d0-47d2-9bd6-c50d634462c6, !- Holiday Schedule:Day Name
  1754b8b1-c9d0-47d2-9bd6-c50d634462c6, !- SummerDesignDay Schedule:Day Name
  1754b8b1-c9d0-47d2-9bd6-c50d634462c6, !- WinterDesignDay Schedule:Day Name
  1754b8b1-c9d0-47d2-9bd6-c50d634462c6, !- CustomDay1 Schedule:Day Name
  1754b8b1-c9d0-47d2-9bd6-c50d634462c6; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_4_34,
  20b713a8-363e-49ef-b0c3-04cb13ab1945, !- Sunday Schedule:Day Name
  604d2e72-c169-4e57-967f-4565381169e9, !- Monday Schedule:Day Name
  c4a5be5d-b1e8-40b9-97ab-b14309f03059, !- Tuesday Schedule:Day Name
  70efff3a-b57d-49f0-b939-dcbbc8b39556, !- Wednesday Schedule:Day Name
  7052b2f6-53ab-4006-9394-acaad20a71f6, !- Thursday Schedule:Day Name
  ecde4507-26a4-4c47-a5b8-fddd19792a43, !- Friday Schedule:Day Name
  41a55157-20fe-49b1-b2fc-b01e32d22061, !- Saturday Schedule:Day Name
  20b713a8-363e-49ef-b0c3-04cb13ab1945, !- Holiday Schedule:Day Name
  20b713a8-363e-49ef-b0c3-04cb13ab1945, !- SummerDesignDay Schedule:Day Name
  20b713a8-363e-49ef-b0c3-04cb13ab1945, !- WinterDesignDay Schedule:Day Name
  20b713a8-363e-49ef-b0c3-04cb13ab1945, !- CustomDay1 Schedule:Day Name
  20b713a8-363e-49ef-b0c3-04cb13ab1945; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_4_35,
  7b8e8a05-7ab5-4d53-bc57-8796bb1e1499, !- Sunday Schedule:Day Name
  5135558e-81a2-4f99-b606-50918e3867ca, !- Monday Schedule:Day Name
  5aaacf09-a89b-4841-90d7-da246790599a, !- Tuesday Schedule:Day Name
  59d094f6-d023-4a98-9f4f-71d2e1375dce, !- Wednesday Schedule:Day Name
  8efe621b-6eeb-42b2-b0d3-468a9ee4ecbf, !- Thursday Schedule:Day Name
  c726c0ee-592a-4f4f-8428-e5f6c6eb65f6, !- Friday Schedule:Day Name
  3bc45728-f52d-47c9-9121-b7fd922b2e3c, !- Saturday Schedule:Day Name
  7b8e8a05-7ab5-4d53-bc57-8796bb1e1499, !- Holiday Schedule:Day Name
  7b8e8a05-7ab5-4d53-bc57-8796bb1e1499, !- SummerDesignDay Schedule:Day Name
  7b8e8a05-7ab5-4d53-bc57-8796bb1e1499, !- WinterDesignDay Schedule:Day Name
  7b8e8a05-7ab5-4d53-bc57-8796bb1e1499, !- CustomDay1 Schedule:Day Name
  7b8e8a05-7ab5-4d53-bc57-8796bb1e1499; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_4_36,
  6b120e39-42dc-40a0-a3a5-a1eb81612cd1, !- Sunday Schedule:Day Name
  b12a2cd2-5c25-4b79-90c2-75a77b51c77a, !- Monday Schedule:Day Name
  bb856838-7258-4e61-8b3b-c03c68a46f4b, !- Tuesday Schedule:Day Name
  e0a4c034-3030-46ee-bd48-ada2e6c875eb, !- Wednesday Schedule:Day Name
  1a5acf1f-7d6f-4398-be55-5149b4694c56, !- Thursday Schedule:Day Name
  2ab80318-d16e-4ac4-a0ab-bc35d36eb3f5, !- Friday Schedule:Day Name
  5fd22a9b-c18b-4093-975e-b50c7c07103a, !- Saturday Schedule:Day Name
  6b120e39-42dc-40a0-a3a5-a1eb81612cd1, !- Holiday Schedule:Day Name
  6b120e39-42dc-40a0-a3a5-a1eb81612cd1, !- SummerDesignDay Schedule:Day Name
  6b120e39-42dc-40a0-a3a5-a1eb81612cd1, !- WinterDesignDay Schedule:Day Name
  6b120e39-42dc-40a0-a3a5-a1eb81612cd1, !- CustomDay1 Schedule:Day Name
  6b120e39-42dc-40a0-a3a5-a1eb81612cd1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_4_37,
  a62795c8-ae2f-479b-8b2a-efbee84d4a41, !- Sunday Schedule:Day Name
  71852969-91b0-4599-844a-5cf60245c418, !- Monday Schedule:Day Name
  1e54a98e-a466-4bce-bfbc-ade52299f837, !- Tuesday Schedule:Day Name
  549c9a82-a44d-447d-8ef1-37cb97dc57c2, !- Wednesday Schedule:Day Name
  de779cb4-203f-48a2-bc42-aabfa4bdee96, !- Thursday Schedule:Day Name
  18e58098-65c4-4b0d-9ea7-b0fd42394141, !- Friday Schedule:Day Name
  81aebc70-f1ac-4522-a4af-15ac4887c04f, !- Saturday Schedule:Day Name
  a62795c8-ae2f-479b-8b2a-efbee84d4a41, !- Holiday Schedule:Day Name
  a62795c8-ae2f-479b-8b2a-efbee84d4a41, !- SummerDesignDay Schedule:Day Name
  a62795c8-ae2f-479b-8b2a-efbee84d4a41, !- WinterDesignDay Schedule:Day Name
  a62795c8-ae2f-479b-8b2a-efbee84d4a41, !- CustomDay1 Schedule:Day Name
  a62795c8-ae2f-479b-8b2a-efbee84d4a41; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_4_38,
  6f73c7b3-c3e5-4ad4-81b0-0fd7dc873b02, !- Sunday Schedule:Day Name
  9fc4ddae-0017-4718-816f-6c04cf4db179, !- Monday Schedule:Day Name
  6b120e39-42dc-40a0-a3a5-a1eb81612cd1, !- Tuesday Schedule:Day Name
  9eefdaef-ada9-4f8e-90eb-5d117234d36a, !- Wednesday Schedule:Day Name
  d767e852-24ed-49d0-b0ea-9acfed05660c, !- Thursday Schedule:Day Name
  4405e9f8-4af8-4ef3-b652-02a3c0e96519, !- Friday Schedule:Day Name
  1db3d948-5c77-4c33-b793-20e5a1880f78, !- Saturday Schedule:Day Name
  6f73c7b3-c3e5-4ad4-81b0-0fd7dc873b02, !- Holiday Schedule:Day Name
  6f73c7b3-c3e5-4ad4-81b0-0fd7dc873b02, !- SummerDesignDay Schedule:Day Name
  6f73c7b3-c3e5-4ad4-81b0-0fd7dc873b02, !- WinterDesignDay Schedule:Day Name
  6f73c7b3-c3e5-4ad4-81b0-0fd7dc873b02, !- CustomDay1 Schedule:Day Name
  6f73c7b3-c3e5-4ad4-81b0-0fd7dc873b02; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_4_39,
  313731ce-c7df-472e-9bd9-8085fefb7663, !- Sunday Schedule:Day Name
  e0811fa4-4559-4f8a-a4c0-96764c17b3b3, !- Monday Schedule:Day Name
  25c959fa-2b45-4741-b170-c6ba072dd97e, !- Tuesday Schedule:Day Name
  6bd842a5-7d6e-48c8-8eae-dd142926ea7b, !- Wednesday Schedule:Day Name
  a65f11e3-1d7f-4fa0-a5b4-c3673c2b8c20, !- Thursday Schedule:Day Name
  93e412e1-dab8-4248-9e68-22964aad8e07, !- Friday Schedule:Day Name
  a62795c8-ae2f-479b-8b2a-efbee84d4a41, !- Saturday Schedule:Day Name
  313731ce-c7df-472e-9bd9-8085fefb7663, !- Holiday Schedule:Day Name
  313731ce-c7df-472e-9bd9-8085fefb7663, !- SummerDesignDay Schedule:Day Name
  313731ce-c7df-472e-9bd9-8085fefb7663, !- WinterDesignDay Schedule:Day Name
  313731ce-c7df-472e-9bd9-8085fefb7663, !- CustomDay1 Schedule:Day Name
  313731ce-c7df-472e-9bd9-8085fefb7663; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_4_40,
  9fe5029f-f59a-4003-9e20-82971140e3f3, !- Sunday Schedule:Day Name
  fb57eaea-ed6e-41d2-9f34-c0dd448db9ef, !- Monday Schedule:Day Name
  52eac430-4feb-49ac-9b21-4d8ceba82405, !- Tuesday Schedule:Day Name
  cfd56535-ab03-482b-a854-fe428066eb2f, !- Wednesday Schedule:Day Name
  6d9761a4-8871-4979-b235-5988a06dda80, !- Thursday Schedule:Day Name
  f5e22a26-b5b4-49d5-9f0c-a905d4433357, !- Friday Schedule:Day Name
  44474703-29d1-47da-b76e-ed6790843992, !- Saturday Schedule:Day Name
  9fe5029f-f59a-4003-9e20-82971140e3f3, !- Holiday Schedule:Day Name
  9fe5029f-f59a-4003-9e20-82971140e3f3, !- SummerDesignDay Schedule:Day Name
  9fe5029f-f59a-4003-9e20-82971140e3f3, !- WinterDesignDay Schedule:Day Name
  9fe5029f-f59a-4003-9e20-82971140e3f3, !- CustomDay1 Schedule:Day Name
  9fe5029f-f59a-4003-9e20-82971140e3f3; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_4_41,
  d2a302a8-2629-487d-9e00-572bfd9795de, !- Sunday Schedule:Day Name
  8ae38a0c-3cee-44aa-bd9d-a1b606dec63b, !- Monday Schedule:Day Name
  4abefa05-676d-4938-8afc-989a7441bb60, !- Tuesday Schedule:Day Name
  a9f03eed-c432-4c09-84b8-2e2f4344c2f8, !- Wednesday Schedule:Day Name
  fd98d4a6-4708-49eb-9d14-4dad9f4542be, !- Thursday Schedule:Day Name
  63858741-1ad6-498d-9972-71cabd4a0b67, !- Friday Schedule:Day Name
  455874d4-2800-4e73-a47e-8e144fa1d724, !- Saturday Schedule:Day Name
  d2a302a8-2629-487d-9e00-572bfd9795de, !- Holiday Schedule:Day Name
  d2a302a8-2629-487d-9e00-572bfd9795de, !- SummerDesignDay Schedule:Day Name
  d2a302a8-2629-487d-9e00-572bfd9795de, !- WinterDesignDay Schedule:Day Name
  d2a302a8-2629-487d-9e00-572bfd9795de, !- CustomDay1 Schedule:Day Name
  d2a302a8-2629-487d-9e00-572bfd9795de; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_4_42,
  3dbd31de-4de5-40d6-81c2-e870b2f4ed08, !- Sunday Schedule:Day Name
  4fa58f68-1ff3-43e3-aff5-6a4b3b5ff9b8, !- Monday Schedule:Day Name
  1b422b06-4d84-4567-b893-085be0c5f850, !- Tuesday Schedule:Day Name
  6d9ab0f8-4441-4b5f-8070-4c86c229d255, !- Wednesday Schedule:Day Name
  646840da-9d52-47fe-ac31-c8afd21355a4, !- Thursday Schedule:Day Name
  f8984b34-d246-4d73-b15d-98454f0b202b, !- Friday Schedule:Day Name
  a5b4e966-5cc4-4f1e-9223-2c069a24de10, !- Saturday Schedule:Day Name
  3dbd31de-4de5-40d6-81c2-e870b2f4ed08, !- Holiday Schedule:Day Name
  3dbd31de-4de5-40d6-81c2-e870b2f4ed08, !- SummerDesignDay Schedule:Day Name
  3dbd31de-4de5-40d6-81c2-e870b2f4ed08, !- WinterDesignDay Schedule:Day Name
  3dbd31de-4de5-40d6-81c2-e870b2f4ed08, !- CustomDay1 Schedule:Day Name
  3dbd31de-4de5-40d6-81c2-e870b2f4ed08; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_4_43,
  b3bc9d6e-74fc-4d1c-b34c-2b5daba64fad, !- Sunday Schedule:Day Name
  cbb36e25-c8ba-4894-8889-73ac0f065851, !- Monday Schedule:Day Name
  a9db6f3e-0e80-460f-aaaf-8a2185ced856, !- Tuesday Schedule:Day Name
  f04bd815-7e4e-45b6-ab96-e8d2b0caa17f, !- Wednesday Schedule:Day Name
  a72f961d-a38f-46ea-8d5d-a43e35bf3f93, !- Thursday Schedule:Day Name
  297d822f-b603-48a6-b0c9-81b1d25f9821, !- Friday Schedule:Day Name
  71b3ba28-b184-403f-ada3-2e08a5ad2f8d, !- Saturday Schedule:Day Name
  b3bc9d6e-74fc-4d1c-b34c-2b5daba64fad, !- Holiday Schedule:Day Name
  b3bc9d6e-74fc-4d1c-b34c-2b5daba64fad, !- SummerDesignDay Schedule:Day Name
  b3bc9d6e-74fc-4d1c-b34c-2b5daba64fad, !- WinterDesignDay Schedule:Day Name
  b3bc9d6e-74fc-4d1c-b34c-2b5daba64fad, !- CustomDay1 Schedule:Day Name
  b3bc9d6e-74fc-4d1c-b34c-2b5daba64fad; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_4_44,
  7742809e-d05c-4098-9931-9f93e8e9eb3e, !- Sunday Schedule:Day Name
  7dfa3104-7c5d-4b68-b8eb-ad1997f8ac2b, !- Monday Schedule:Day Name
  140f11fe-9945-4026-a095-739acdb1b53f, !- Tuesday Schedule:Day Name
  33a6a80f-4318-49b7-8b49-de908e227edf, !- Wednesday Schedule:Day Name
  0a50a0d6-e69e-4f0d-bac3-7126b1850e9f, !- Thursday Schedule:Day Name
  d6222592-bb99-4768-b597-3d824bbfb7d1, !- Friday Schedule:Day Name
  1a99e7ff-dbd1-49c3-961a-08f429960bf3, !- Saturday Schedule:Day Name
  7742809e-d05c-4098-9931-9f93e8e9eb3e, !- Holiday Schedule:Day Name
  7742809e-d05c-4098-9931-9f93e8e9eb3e, !- SummerDesignDay Schedule:Day Name
  7742809e-d05c-4098-9931-9f93e8e9eb3e, !- WinterDesignDay Schedule:Day Name
  7742809e-d05c-4098-9931-9f93e8e9eb3e, !- CustomDay1 Schedule:Day Name
  7742809e-d05c-4098-9931-9f93e8e9eb3e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_4_45,
  e19bfe02-f1ae-4d82-aa2a-02a573e9c0a2, !- Sunday Schedule:Day Name
  12e6eca9-dd67-4397-9863-61e16ffc4975, !- Monday Schedule:Day Name
  7a0e5ab4-7f31-4695-a8db-0478f25194ad, !- Tuesday Schedule:Day Name
  87d7bfc6-9845-4750-8d5f-f618b351ada8, !- Wednesday Schedule:Day Name
  25c959fa-2b45-4741-b170-c6ba072dd97e, !- Thursday Schedule:Day Name
  3ed1bdd2-a640-4867-bee5-1c31ec0cfabd, !- Friday Schedule:Day Name
  e19bfe02-f1ae-4d82-aa2a-02a573e9c0a2, !- Saturday Schedule:Day Name
  e19bfe02-f1ae-4d82-aa2a-02a573e9c0a2, !- Holiday Schedule:Day Name
  e19bfe02-f1ae-4d82-aa2a-02a573e9c0a2, !- SummerDesignDay Schedule:Day Name
  e19bfe02-f1ae-4d82-aa2a-02a573e9c0a2, !- WinterDesignDay Schedule:Day Name
  e19bfe02-f1ae-4d82-aa2a-02a573e9c0a2, !- CustomDay1 Schedule:Day Name
  e19bfe02-f1ae-4d82-aa2a-02a573e9c0a2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_4_46,
  82e24801-b69f-45b3-b521-3b2d9a7dbb8e, !- Sunday Schedule:Day Name
  4fa58f68-1ff3-43e3-aff5-6a4b3b5ff9b8, !- Monday Schedule:Day Name
  92fe5dc1-60db-42d3-9b4d-22f5baedfb66, !- Tuesday Schedule:Day Name
  83f09b87-28e3-48be-9932-2c441c62da21, !- Wednesday Schedule:Day Name
  245c7168-4c56-45d3-b860-a61e01dd92a4, !- Thursday Schedule:Day Name
  3ed1d6ff-4ed4-489f-ae1a-452bd2c13c2c, !- Friday Schedule:Day Name
  52df999a-0989-485d-ba1e-4034a722b494, !- Saturday Schedule:Day Name
  82e24801-b69f-45b3-b521-3b2d9a7dbb8e, !- Holiday Schedule:Day Name
  82e24801-b69f-45b3-b521-3b2d9a7dbb8e, !- SummerDesignDay Schedule:Day Name
  82e24801-b69f-45b3-b521-3b2d9a7dbb8e, !- WinterDesignDay Schedule:Day Name
  82e24801-b69f-45b3-b521-3b2d9a7dbb8e, !- CustomDay1 Schedule:Day Name
  82e24801-b69f-45b3-b521-3b2d9a7dbb8e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_4_47,
  c9d1d3d0-d8c5-4911-87e4-8faf4b7b6b4e, !- Sunday Schedule:Day Name
  b5ce0e9e-3299-4ff2-a6d4-5cfa7f2b74e6, !- Monday Schedule:Day Name
  5c1228bd-317e-41e8-8630-53cdd7f532e2, !- Tuesday Schedule:Day Name
  3cd71ea0-2d90-43ed-b10c-4ac39f14ad0b, !- Wednesday Schedule:Day Name
  66c5cdb3-325b-40c0-88c0-793ec1f5d17c, !- Thursday Schedule:Day Name
  da756e30-6436-43f5-861b-e306f3106992, !- Friday Schedule:Day Name
  37bdd275-94f8-420d-8951-a87cfc24ec8d, !- Saturday Schedule:Day Name
  c9d1d3d0-d8c5-4911-87e4-8faf4b7b6b4e, !- Holiday Schedule:Day Name
  c9d1d3d0-d8c5-4911-87e4-8faf4b7b6b4e, !- SummerDesignDay Schedule:Day Name
  c9d1d3d0-d8c5-4911-87e4-8faf4b7b6b4e, !- WinterDesignDay Schedule:Day Name
  c9d1d3d0-d8c5-4911-87e4-8faf4b7b6b4e, !- CustomDay1 Schedule:Day Name
  c9d1d3d0-d8c5-4911-87e4-8faf4b7b6b4e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_4_48,
  782fbf5e-5271-4af4-a049-07a89cb71f1e, !- Sunday Schedule:Day Name
  f846596f-d943-4e23-82c5-b6e634464abe, !- Monday Schedule:Day Name
  3cf90825-8e4d-4cef-ac9b-dfed4be0a49f, !- Tuesday Schedule:Day Name
  420ce93c-493e-4a25-aa9d-c3338832eafc, !- Wednesday Schedule:Day Name
  2526d884-f032-42dd-9cff-73ee962b2508, !- Thursday Schedule:Day Name
  2054fa7c-9cd4-4bad-95fd-87c66e13ca9b, !- Friday Schedule:Day Name
  34e1e659-6ace-4e50-901a-1ad46101fb9b, !- Saturday Schedule:Day Name
  782fbf5e-5271-4af4-a049-07a89cb71f1e, !- Holiday Schedule:Day Name
  782fbf5e-5271-4af4-a049-07a89cb71f1e, !- SummerDesignDay Schedule:Day Name
  782fbf5e-5271-4af4-a049-07a89cb71f1e, !- WinterDesignDay Schedule:Day Name
  782fbf5e-5271-4af4-a049-07a89cb71f1e, !- CustomDay1 Schedule:Day Name
  782fbf5e-5271-4af4-a049-07a89cb71f1e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_4_49,
  b06cdcaa-4498-4a2e-a3b3-064f4aeb3136, !- Sunday Schedule:Day Name
  92192b39-e0bd-44c8-9fc4-dc1a2ddd95f6, !- Monday Schedule:Day Name
  55f7d02a-d6ed-487b-9970-117a53eff8c2, !- Tuesday Schedule:Day Name
  6bbcab25-1683-4c5a-b164-204c10bd3732, !- Wednesday Schedule:Day Name
  f2bd2640-5c52-422b-8d4b-f8374422741e, !- Thursday Schedule:Day Name
  00df0869-7845-442a-98b6-27a331c275c0, !- Friday Schedule:Day Name
  a936810f-7387-40ed-8a14-ee3f88dff86f, !- Saturday Schedule:Day Name
  b06cdcaa-4498-4a2e-a3b3-064f4aeb3136, !- Holiday Schedule:Day Name
  b06cdcaa-4498-4a2e-a3b3-064f4aeb3136, !- SummerDesignDay Schedule:Day Name
  b06cdcaa-4498-4a2e-a3b3-064f4aeb3136, !- WinterDesignDay Schedule:Day Name
  b06cdcaa-4498-4a2e-a3b3-064f4aeb3136, !- CustomDay1 Schedule:Day Name
  b06cdcaa-4498-4a2e-a3b3-064f4aeb3136; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_4_50,
  d7f0ab17-82e2-4ff1-952d-7fc049c17cfd, !- Sunday Schedule:Day Name
  52eac430-4feb-49ac-9b21-4d8ceba82405, !- Monday Schedule:Day Name
  16dc94f1-fd5a-408f-878e-9787abd902d3, !- Tuesday Schedule:Day Name
  57937b1d-031b-4f51-96b3-52c97b911cdc, !- Wednesday Schedule:Day Name
  cca708db-de7f-4e5a-854e-22bdceb45fe7, !- Thursday Schedule:Day Name
  3d596d52-c6d1-4a93-8523-08ac53920024, !- Friday Schedule:Day Name
  06445bb4-961d-4449-8570-0e084816a3e8, !- Saturday Schedule:Day Name
  d7f0ab17-82e2-4ff1-952d-7fc049c17cfd, !- Holiday Schedule:Day Name
  d7f0ab17-82e2-4ff1-952d-7fc049c17cfd, !- SummerDesignDay Schedule:Day Name
  d7f0ab17-82e2-4ff1-952d-7fc049c17cfd, !- WinterDesignDay Schedule:Day Name
  d7f0ab17-82e2-4ff1-952d-7fc049c17cfd, !- CustomDay1 Schedule:Day Name
  d7f0ab17-82e2-4ff1-952d-7fc049c17cfd; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_4_51,
  6cfad442-184e-4924-b446-f71590110b38, !- Sunday Schedule:Day Name
  bc2884a5-1d87-4352-8732-65ce3a887c29, !- Monday Schedule:Day Name
  c3ff746d-7a14-42d8-8087-b29e7ba86092, !- Tuesday Schedule:Day Name
  e9590571-0419-4733-8cde-668f2c4a53da, !- Wednesday Schedule:Day Name
  311e8e87-0bbd-46d4-8391-47fbc9cfb7f4, !- Thursday Schedule:Day Name
  115521b5-6191-47d1-86e6-888a2dc486c2, !- Friday Schedule:Day Name
  00e41467-ed2c-40bc-aa20-027d061c53b3, !- Saturday Schedule:Day Name
  6cfad442-184e-4924-b446-f71590110b38, !- Holiday Schedule:Day Name
  6cfad442-184e-4924-b446-f71590110b38, !- SummerDesignDay Schedule:Day Name
  6cfad442-184e-4924-b446-f71590110b38, !- WinterDesignDay Schedule:Day Name
  6cfad442-184e-4924-b446-f71590110b38, !- CustomDay1 Schedule:Day Name
  6cfad442-184e-4924-b446-f71590110b38; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_4_52,
  82b2cbb5-e1aa-4ae7-9253-4c6ed3fb4d58, !- Sunday Schedule:Day Name
  82b2cbb5-e1aa-4ae7-9253-4c6ed3fb4d58, !- Monday Schedule:Day Name
  82b2cbb5-e1aa-4ae7-9253-4c6ed3fb4d58, !- Tuesday Schedule:Day Name
  82b2cbb5-e1aa-4ae7-9253-4c6ed3fb4d58, !- Wednesday Schedule:Day Name
  82b2cbb5-e1aa-4ae7-9253-4c6ed3fb4d58, !- Thursday Schedule:Day Name
  82b2cbb5-e1aa-4ae7-9253-4c6ed3fb4d58, !- Friday Schedule:Day Name
  82b2cbb5-e1aa-4ae7-9253-4c6ed3fb4d58, !- Saturday Schedule:Day Name
  82b2cbb5-e1aa-4ae7-9253-4c6ed3fb4d58, !- Holiday Schedule:Day Name
  82b2cbb5-e1aa-4ae7-9253-4c6ed3fb4d58, !- SummerDesignDay Schedule:Day Name
  82b2cbb5-e1aa-4ae7-9253-4c6ed3fb4d58, !- WinterDesignDay Schedule:Day Name
  82b2cbb5-e1aa-4ae7-9253-4c6ed3fb4d58, !- CustomDay1 Schedule:Day Name
  82b2cbb5-e1aa-4ae7-9253-4c6ed3fb4d58; !- CustomDay2 Schedule:Day Name


Schedule:Year,HeatAvail_EusoHall_3,
Fraction,
HeatAvail_EusoHall_3_0,1,1,1,7, 
HeatAvail_EusoHall_3_1,1,8,1,14, 
HeatAvail_EusoHall_3_2,1,15,1,21, 
HeatAvail_EusoHall_3_3,1,22,1,28, 
HeatAvail_EusoHall_3_4,1,29,2,4, 
HeatAvail_EusoHall_3_5,2,5,2,11, 
HeatAvail_EusoHall_3_6,2,12,2,18, 
HeatAvail_EusoHall_3_7,2,19,2,25, 
HeatAvail_EusoHall_3_8,2,26,3,4, 
HeatAvail_EusoHall_3_9,3,5,3,11, 
HeatAvail_EusoHall_3_10,3,12,3,18, 
HeatAvail_EusoHall_3_11,3,19,3,25, 
HeatAvail_EusoHall_3_12,3,26,4,1, 
HeatAvail_EusoHall_3_13,4,2,4,8, 
HeatAvail_EusoHall_3_14,4,9,4,15, 
HeatAvail_EusoHall_3_15,4,16,4,22, 
HeatAvail_EusoHall_3_16,4,23,4,29, 
HeatAvail_EusoHall_3_17,4,30,5,6, 
HeatAvail_EusoHall_3_18,5,7,5,13, 
HeatAvail_EusoHall_3_19,5,14,5,20, 
HeatAvail_EusoHall_3_20,5,21,5,27, 
HeatAvail_EusoHall_3_21,5,28,6,3, 
HeatAvail_EusoHall_3_22,6,4,6,10, 
HeatAvail_EusoHall_3_23,6,11,6,17, 
HeatAvail_EusoHall_3_24,6,18,6,24, 
HeatAvail_EusoHall_3_25,6,25,7,1, 
HeatAvail_EusoHall_3_26,7,2,7,8, 
HeatAvail_EusoHall_3_27,7,9,7,15, 
HeatAvail_EusoHall_3_28,7,16,7,22, 
HeatAvail_EusoHall_3_29,7,23,7,29, 
HeatAvail_EusoHall_3_30,7,30,8,5, 
HeatAvail_EusoHall_3_31,8,6,8,12, 
HeatAvail_EusoHall_3_32,8,13,8,19, 
HeatAvail_EusoHall_3_33,8,20,8,26, 
HeatAvail_EusoHall_3_34,8,27,9,2, 
HeatAvail_EusoHall_3_35,9,3,9,9, 
HeatAvail_EusoHall_3_36,9,10,9,16, 
HeatAvail_EusoHall_3_37,9,17,9,23, 
HeatAvail_EusoHall_3_38,9,24,9,30, 
HeatAvail_EusoHall_3_39,10,1,10,7, 
HeatAvail_EusoHall_3_40,10,8,10,14, 
HeatAvail_EusoHall_3_41,10,15,10,21, 
HeatAvail_EusoHall_3_42,10,22,10,28, 
HeatAvail_EusoHall_3_43,10,29,11,4, 
HeatAvail_EusoHall_3_44,11,5,11,11, 
HeatAvail_EusoHall_3_45,11,12,11,18, 
HeatAvail_EusoHall_3_46,11,19,11,25, 
HeatAvail_EusoHall_3_47,11,26,12,2, 
HeatAvail_EusoHall_3_48,12,3,12,9, 
HeatAvail_EusoHall_3_49,12,10,12,16, 
HeatAvail_EusoHall_3_50,12,17,12,23, 
HeatAvail_EusoHall_3_51,12,24,12,30, 
HeatAvail_EusoHall_3_52,12,31,12,31;

Schedule:Week:Daily, HeatAvail_EusoHall_3_0,
  d7e5b99c-9d10-4d33-83fc-dfeceab2b9dc, !- Sunday Schedule:Day Name
  b597310c-283d-414e-b1ba-955f8512ccf6, !- Monday Schedule:Day Name
  da290a03-564e-421a-a2da-e90a6297ec27, !- Tuesday Schedule:Day Name
  6085064d-a5c8-4e2a-9ad4-9c05661dbb8e, !- Wednesday Schedule:Day Name
  693212bf-7ecb-452f-a9f7-f6a538c7ec69, !- Thursday Schedule:Day Name
  b114c2df-a09e-4c0f-8b00-ea96381febad, !- Friday Schedule:Day Name
  2f37f451-55fe-4566-a07a-108e6b8668bf, !- Saturday Schedule:Day Name
  d7e5b99c-9d10-4d33-83fc-dfeceab2b9dc, !- Holiday Schedule:Day Name
  d7e5b99c-9d10-4d33-83fc-dfeceab2b9dc, !- SummerDesignDay Schedule:Day Name
  d7e5b99c-9d10-4d33-83fc-dfeceab2b9dc, !- WinterDesignDay Schedule:Day Name
  d7e5b99c-9d10-4d33-83fc-dfeceab2b9dc, !- CustomDay1 Schedule:Day Name
  d7e5b99c-9d10-4d33-83fc-dfeceab2b9dc; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_3_1,
  c79f6948-b9f4-48a9-8736-513b95a32394, !- Sunday Schedule:Day Name
  0ce3e6b6-86ed-4d0f-88f8-02055e82c3be, !- Monday Schedule:Day Name
  99f8109c-20de-4f73-8d95-14162c795a14, !- Tuesday Schedule:Day Name
  02589146-541a-4a3e-8912-f86a4d1639e9, !- Wednesday Schedule:Day Name
  6ecb99d2-e238-4e3a-a131-fe5589dfcf4f, !- Thursday Schedule:Day Name
  1af80198-2144-4769-a272-876d4b78b691, !- Friday Schedule:Day Name
  4d83f85a-e854-4612-99e6-a343929f37aa, !- Saturday Schedule:Day Name
  c79f6948-b9f4-48a9-8736-513b95a32394, !- Holiday Schedule:Day Name
  c79f6948-b9f4-48a9-8736-513b95a32394, !- SummerDesignDay Schedule:Day Name
  c79f6948-b9f4-48a9-8736-513b95a32394, !- WinterDesignDay Schedule:Day Name
  c79f6948-b9f4-48a9-8736-513b95a32394, !- CustomDay1 Schedule:Day Name
  c79f6948-b9f4-48a9-8736-513b95a32394; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_3_2,
  2b1502c3-eb43-4b75-852d-5d9233ec1bb0, !- Sunday Schedule:Day Name
  2367849a-b566-4be2-9cd8-89378308cab6, !- Monday Schedule:Day Name
  6ecb99d2-e238-4e3a-a131-fe5589dfcf4f, !- Tuesday Schedule:Day Name
  cedaa26c-5a1e-476a-80ab-3c63141a465f, !- Wednesday Schedule:Day Name
  b597310c-283d-414e-b1ba-955f8512ccf6, !- Thursday Schedule:Day Name
  9ed2f5ec-e810-4802-8e53-cdc79e9d191f, !- Friday Schedule:Day Name
  80993026-a420-4720-b4ec-8bcc34674c03, !- Saturday Schedule:Day Name
  2b1502c3-eb43-4b75-852d-5d9233ec1bb0, !- Holiday Schedule:Day Name
  2b1502c3-eb43-4b75-852d-5d9233ec1bb0, !- SummerDesignDay Schedule:Day Name
  2b1502c3-eb43-4b75-852d-5d9233ec1bb0, !- WinterDesignDay Schedule:Day Name
  2b1502c3-eb43-4b75-852d-5d9233ec1bb0, !- CustomDay1 Schedule:Day Name
  2b1502c3-eb43-4b75-852d-5d9233ec1bb0; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_3_3,
  c422d4e7-1f96-4483-8e49-8b46988ff9bd, !- Sunday Schedule:Day Name
  261ceef6-f1c4-4b21-a04e-8e898b720e58, !- Monday Schedule:Day Name
  7320faba-fa9b-41e8-9ff3-966f4524acc6, !- Tuesday Schedule:Day Name
  a61f660e-da6f-4b8c-967a-b691c5ed55db, !- Wednesday Schedule:Day Name
  98774c40-b7a9-447d-ac85-599ab4622be6, !- Thursday Schedule:Day Name
  d7e5b99c-9d10-4d33-83fc-dfeceab2b9dc, !- Friday Schedule:Day Name
  c2440778-dadd-4ac8-b9ce-6470fcf3da95, !- Saturday Schedule:Day Name
  c422d4e7-1f96-4483-8e49-8b46988ff9bd, !- Holiday Schedule:Day Name
  c422d4e7-1f96-4483-8e49-8b46988ff9bd, !- SummerDesignDay Schedule:Day Name
  c422d4e7-1f96-4483-8e49-8b46988ff9bd, !- WinterDesignDay Schedule:Day Name
  c422d4e7-1f96-4483-8e49-8b46988ff9bd, !- CustomDay1 Schedule:Day Name
  c422d4e7-1f96-4483-8e49-8b46988ff9bd; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_3_4,
  406e3145-7e2d-4dd9-b3f1-25beea0256e3, !- Sunday Schedule:Day Name
  57d33333-c2c5-415b-8a25-42d91ccb8363, !- Monday Schedule:Day Name
  72d60807-47f9-45c2-bdaa-fb25205a47d5, !- Tuesday Schedule:Day Name
  6ffab651-5a29-4736-9cd8-3f11e1557f05, !- Wednesday Schedule:Day Name
  781aa522-5f02-456a-ab81-4925524235a2, !- Thursday Schedule:Day Name
  699be518-f2e0-4794-a592-670e1b48a712, !- Friday Schedule:Day Name
  57d33333-c2c5-415b-8a25-42d91ccb8363, !- Saturday Schedule:Day Name
  406e3145-7e2d-4dd9-b3f1-25beea0256e3, !- Holiday Schedule:Day Name
  406e3145-7e2d-4dd9-b3f1-25beea0256e3, !- SummerDesignDay Schedule:Day Name
  406e3145-7e2d-4dd9-b3f1-25beea0256e3, !- WinterDesignDay Schedule:Day Name
  406e3145-7e2d-4dd9-b3f1-25beea0256e3, !- CustomDay1 Schedule:Day Name
  406e3145-7e2d-4dd9-b3f1-25beea0256e3; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_3_5,
  f3d2e44d-9f04-44e1-a340-f8053c67033d, !- Sunday Schedule:Day Name
  9c9a4937-985b-4abd-a4eb-c330f3a62d9f, !- Monday Schedule:Day Name
  a178a80b-9ef2-4349-83af-d5195f48ebee, !- Tuesday Schedule:Day Name
  f8b25ba7-76cb-41dd-bf4b-928c24ef8131, !- Wednesday Schedule:Day Name
  58164939-f43a-44e0-96ea-f1030d54998d, !- Thursday Schedule:Day Name
  e6716caf-24ff-4edb-b666-2990b67149e3, !- Friday Schedule:Day Name
  e9256029-574c-4a0b-83f0-d9f8ef9f4bcd, !- Saturday Schedule:Day Name
  f3d2e44d-9f04-44e1-a340-f8053c67033d, !- Holiday Schedule:Day Name
  f3d2e44d-9f04-44e1-a340-f8053c67033d, !- SummerDesignDay Schedule:Day Name
  f3d2e44d-9f04-44e1-a340-f8053c67033d, !- WinterDesignDay Schedule:Day Name
  f3d2e44d-9f04-44e1-a340-f8053c67033d, !- CustomDay1 Schedule:Day Name
  f3d2e44d-9f04-44e1-a340-f8053c67033d; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_3_6,
  3d101e56-55fe-4fa6-adc5-946978ee0cc5, !- Sunday Schedule:Day Name
  c4a5be5d-b1e8-40b9-97ab-b14309f03059, !- Monday Schedule:Day Name
  783ebd82-eb86-46a7-8430-1ca06f6c242d, !- Tuesday Schedule:Day Name
  39836a7a-7b86-47be-b536-9d152f9af2cd, !- Wednesday Schedule:Day Name
  48671de6-307a-4c06-9335-59ca6e47b2b9, !- Thursday Schedule:Day Name
  3a251004-3b7d-427d-8c1a-7965801f49c0, !- Friday Schedule:Day Name
  631c5dcc-448b-4f5e-a17d-a6a710a33b7b, !- Saturday Schedule:Day Name
  3d101e56-55fe-4fa6-adc5-946978ee0cc5, !- Holiday Schedule:Day Name
  3d101e56-55fe-4fa6-adc5-946978ee0cc5, !- SummerDesignDay Schedule:Day Name
  3d101e56-55fe-4fa6-adc5-946978ee0cc5, !- WinterDesignDay Schedule:Day Name
  3d101e56-55fe-4fa6-adc5-946978ee0cc5, !- CustomDay1 Schedule:Day Name
  3d101e56-55fe-4fa6-adc5-946978ee0cc5; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_3_7,
  1a4db880-6c92-445b-b783-9ccfe2ffc7f7, !- Sunday Schedule:Day Name
  e6fcb527-af41-4b7e-94c3-970d9c943018, !- Monday Schedule:Day Name
  81bc8d14-d562-4555-8d81-3a23e84ff7b1, !- Tuesday Schedule:Day Name
  a29f0d04-5ea6-4779-bbff-8c9ed2f9308e, !- Wednesday Schedule:Day Name
  2fd3cf0c-5ea0-4a75-b431-7858e7d2ea05, !- Thursday Schedule:Day Name
  e564afc8-3778-4f0e-8627-9ee1fcb77568, !- Friday Schedule:Day Name
  6d6c107a-7172-4230-87a2-81b0437fc1dd, !- Saturday Schedule:Day Name
  1a4db880-6c92-445b-b783-9ccfe2ffc7f7, !- Holiday Schedule:Day Name
  1a4db880-6c92-445b-b783-9ccfe2ffc7f7, !- SummerDesignDay Schedule:Day Name
  1a4db880-6c92-445b-b783-9ccfe2ffc7f7, !- WinterDesignDay Schedule:Day Name
  1a4db880-6c92-445b-b783-9ccfe2ffc7f7, !- CustomDay1 Schedule:Day Name
  1a4db880-6c92-445b-b783-9ccfe2ffc7f7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_3_8,
  d8065316-87cf-4211-9bed-066588f99331, !- Sunday Schedule:Day Name
  d1d6934c-aefe-41d1-b502-583614adbce6, !- Monday Schedule:Day Name
  445eba1f-d624-4612-baba-f46560e3fc74, !- Tuesday Schedule:Day Name
  795c1ede-e9b3-4c74-b5f2-1e097a1777cd, !- Wednesday Schedule:Day Name
  5705f5d4-99d6-48ba-bbf3-53ecd38484ec, !- Thursday Schedule:Day Name
  a5563690-9c2f-46d2-9c86-66f477c4b9eb, !- Friday Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- Saturday Schedule:Day Name
  d8065316-87cf-4211-9bed-066588f99331, !- Holiday Schedule:Day Name
  d8065316-87cf-4211-9bed-066588f99331, !- SummerDesignDay Schedule:Day Name
  d8065316-87cf-4211-9bed-066588f99331, !- WinterDesignDay Schedule:Day Name
  d8065316-87cf-4211-9bed-066588f99331, !- CustomDay1 Schedule:Day Name
  d8065316-87cf-4211-9bed-066588f99331; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_3_9,
  6cc1dd10-d4be-4fed-9dbf-40c5afab066e, !- Sunday Schedule:Day Name
  70f83d97-8563-44ae-8c90-54d0c3e2e653, !- Monday Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- Tuesday Schedule:Day Name
  36d53d1e-9647-4dca-880c-ebe5ae424f0c, !- Wednesday Schedule:Day Name
  1347a47a-635e-44db-8095-ad33cd010bf4, !- Thursday Schedule:Day Name
  4c90a1be-e6e6-4e11-8031-08983c24bd5a, !- Friday Schedule:Day Name
  3cd50061-53dd-46a6-81ac-84095c24f8b7, !- Saturday Schedule:Day Name
  6cc1dd10-d4be-4fed-9dbf-40c5afab066e, !- Holiday Schedule:Day Name
  6cc1dd10-d4be-4fed-9dbf-40c5afab066e, !- SummerDesignDay Schedule:Day Name
  6cc1dd10-d4be-4fed-9dbf-40c5afab066e, !- WinterDesignDay Schedule:Day Name
  6cc1dd10-d4be-4fed-9dbf-40c5afab066e, !- CustomDay1 Schedule:Day Name
  6cc1dd10-d4be-4fed-9dbf-40c5afab066e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_3_10,
  cbbcf1aa-7bd9-4049-8100-ddac348a8daa, !- Sunday Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- Monday Schedule:Day Name
  f7d0874d-c516-4696-b21d-aaebb8ca0ea7, !- Tuesday Schedule:Day Name
  33df1978-4deb-4061-b145-8be10ad441f1, !- Wednesday Schedule:Day Name
  fbc37800-2ce9-4e02-9a21-16118bb82d76, !- Thursday Schedule:Day Name
  b6091497-2c15-4ce2-b65b-0776d7db8506, !- Friday Schedule:Day Name
  ebb1fba6-b601-4284-8c7a-3bd8816e5b52, !- Saturday Schedule:Day Name
  cbbcf1aa-7bd9-4049-8100-ddac348a8daa, !- Holiday Schedule:Day Name
  cbbcf1aa-7bd9-4049-8100-ddac348a8daa, !- SummerDesignDay Schedule:Day Name
  cbbcf1aa-7bd9-4049-8100-ddac348a8daa, !- WinterDesignDay Schedule:Day Name
  cbbcf1aa-7bd9-4049-8100-ddac348a8daa, !- CustomDay1 Schedule:Day Name
  cbbcf1aa-7bd9-4049-8100-ddac348a8daa; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_3_11,
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- Sunday Schedule:Day Name
  d1622a5d-a6f1-4f9e-8748-42444f31e21a, !- Monday Schedule:Day Name
  ce7b1e8d-c4a9-408f-bc3b-45fb3e9e81f5, !- Tuesday Schedule:Day Name
  93812771-9526-4847-8f30-68e40c401aeb, !- Wednesday Schedule:Day Name
  7fc6bea1-c453-4ec8-b1ca-d9f688935a09, !- Thursday Schedule:Day Name
  8d4f26f5-0e57-4b83-b7c9-aeb408055154, !- Friday Schedule:Day Name
  19b88fd0-e7b2-47fb-a242-3828c069f4db, !- Saturday Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- Holiday Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- SummerDesignDay Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- WinterDesignDay Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- CustomDay1 Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_3_12,
  e957805f-7b57-496a-ad4a-f0b7a99e789a, !- Sunday Schedule:Day Name
  4f02a80b-1a9d-45aa-a464-88012857e543, !- Monday Schedule:Day Name
  6cb6487b-181d-454a-9b4f-23ea288df57a, !- Tuesday Schedule:Day Name
  752dcd47-1207-4ae1-bbf7-b5deb686ab4f, !- Wednesday Schedule:Day Name
  552f2eb1-6ed6-4d36-8595-dc75ea26995b, !- Thursday Schedule:Day Name
  c25076e2-83f9-43ec-a7ce-ec10a22b0316, !- Friday Schedule:Day Name
  05e22307-fbe0-4413-a034-3744cf36dbe7, !- Saturday Schedule:Day Name
  e957805f-7b57-496a-ad4a-f0b7a99e789a, !- Holiday Schedule:Day Name
  e957805f-7b57-496a-ad4a-f0b7a99e789a, !- SummerDesignDay Schedule:Day Name
  e957805f-7b57-496a-ad4a-f0b7a99e789a, !- WinterDesignDay Schedule:Day Name
  e957805f-7b57-496a-ad4a-f0b7a99e789a, !- CustomDay1 Schedule:Day Name
  e957805f-7b57-496a-ad4a-f0b7a99e789a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_3_13,
  e791d0cf-f39e-4005-808d-e845783313d4, !- Sunday Schedule:Day Name
  a7fe3f3c-4ade-4d9a-9512-5d5033069ae8, !- Monday Schedule:Day Name
  d738bd74-4825-423d-8a09-65f1778f6944, !- Tuesday Schedule:Day Name
  31c99ba7-2945-4958-bace-90b5aec51a38, !- Wednesday Schedule:Day Name
  e8edd560-691d-41cf-bb03-2a4d22a22ed3, !- Thursday Schedule:Day Name
  04d1a4b5-3376-44fc-b376-7cb6dc7f51b8, !- Friday Schedule:Day Name
  40272faf-2325-47ea-ba44-43c57943bcb9, !- Saturday Schedule:Day Name
  e791d0cf-f39e-4005-808d-e845783313d4, !- Holiday Schedule:Day Name
  e791d0cf-f39e-4005-808d-e845783313d4, !- SummerDesignDay Schedule:Day Name
  e791d0cf-f39e-4005-808d-e845783313d4, !- WinterDesignDay Schedule:Day Name
  e791d0cf-f39e-4005-808d-e845783313d4, !- CustomDay1 Schedule:Day Name
  e791d0cf-f39e-4005-808d-e845783313d4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_3_14,
  6a9c3c01-03be-4e5c-9b7a-472494a076a6, !- Sunday Schedule:Day Name
  e3cc5353-eaee-4389-aca9-5e7eaef9c6c0, !- Monday Schedule:Day Name
  f2156fc8-cdda-4206-9231-c78dc6a6b3b7, !- Tuesday Schedule:Day Name
  aa200953-068d-4a07-9bb0-c4b37b021b6b, !- Wednesday Schedule:Day Name
  6e956e07-b0e8-48f5-a229-809bd748cecc, !- Thursday Schedule:Day Name
  1a1e912c-07d4-4f61-90d5-0b17f3ad34df, !- Friday Schedule:Day Name
  74e100af-d916-4986-a743-59a1bea8542a, !- Saturday Schedule:Day Name
  6a9c3c01-03be-4e5c-9b7a-472494a076a6, !- Holiday Schedule:Day Name
  6a9c3c01-03be-4e5c-9b7a-472494a076a6, !- SummerDesignDay Schedule:Day Name
  6a9c3c01-03be-4e5c-9b7a-472494a076a6, !- WinterDesignDay Schedule:Day Name
  6a9c3c01-03be-4e5c-9b7a-472494a076a6, !- CustomDay1 Schedule:Day Name
  6a9c3c01-03be-4e5c-9b7a-472494a076a6; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_3_15,
  3af436c9-0733-4cc0-8ac1-8ca0b9222e7b, !- Sunday Schedule:Day Name
  b06e3eb3-9604-4807-bd0d-7fb5b999f241, !- Monday Schedule:Day Name
  32a83287-0554-4d9c-9d8f-18181e8ce7f6, !- Tuesday Schedule:Day Name
  16dc94f1-fd5a-408f-878e-9787abd902d3, !- Wednesday Schedule:Day Name
  732e77de-6dc6-4469-b5eb-75d091f2134b, !- Thursday Schedule:Day Name
  4bd78c04-3244-4367-a556-51576fba4607, !- Friday Schedule:Day Name
  ee1e9c92-2daa-4f5e-8601-b6b2b0ee5710, !- Saturday Schedule:Day Name
  3af436c9-0733-4cc0-8ac1-8ca0b9222e7b, !- Holiday Schedule:Day Name
  3af436c9-0733-4cc0-8ac1-8ca0b9222e7b, !- SummerDesignDay Schedule:Day Name
  3af436c9-0733-4cc0-8ac1-8ca0b9222e7b, !- WinterDesignDay Schedule:Day Name
  3af436c9-0733-4cc0-8ac1-8ca0b9222e7b, !- CustomDay1 Schedule:Day Name
  3af436c9-0733-4cc0-8ac1-8ca0b9222e7b; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_3_16,
  ae3bcc72-9964-432c-9a2c-8f971146579a, !- Sunday Schedule:Day Name
  5699ba8f-58e2-43e5-b745-ee9f3af0dba6, !- Monday Schedule:Day Name
  0619a294-0275-469f-b7bc-4ec2037575ae, !- Tuesday Schedule:Day Name
  f895e444-e07a-450f-b1e1-37adfff5f1c2, !- Wednesday Schedule:Day Name
  4f516ba6-66e9-434b-88d3-dcb990c449b5, !- Thursday Schedule:Day Name
  87dd94cc-9ce7-4f0b-9e74-cc15da6f797a, !- Friday Schedule:Day Name
  a7f14202-acd8-4ea9-9fee-97cd93e6c15f, !- Saturday Schedule:Day Name
  ae3bcc72-9964-432c-9a2c-8f971146579a, !- Holiday Schedule:Day Name
  ae3bcc72-9964-432c-9a2c-8f971146579a, !- SummerDesignDay Schedule:Day Name
  ae3bcc72-9964-432c-9a2c-8f971146579a, !- WinterDesignDay Schedule:Day Name
  ae3bcc72-9964-432c-9a2c-8f971146579a, !- CustomDay1 Schedule:Day Name
  ae3bcc72-9964-432c-9a2c-8f971146579a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_3_17,
  6cb88152-a7a0-45a3-b40f-5ecddc8d7f71, !- Sunday Schedule:Day Name
  8b6010d1-59d2-479c-97b8-50dc53b60218, !- Monday Schedule:Day Name
  b10c6d95-c5ba-47b4-bf75-e42cc68d60f1, !- Tuesday Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- Wednesday Schedule:Day Name
  5c117f11-edd9-4f2c-b71e-b313a66236d7, !- Thursday Schedule:Day Name
  a78ec798-3014-4c5e-b735-91c5d17cc770, !- Friday Schedule:Day Name
  2f318e1a-7371-4dc2-a9b7-577b3fb742ce, !- Saturday Schedule:Day Name
  6cb88152-a7a0-45a3-b40f-5ecddc8d7f71, !- Holiday Schedule:Day Name
  6cb88152-a7a0-45a3-b40f-5ecddc8d7f71, !- SummerDesignDay Schedule:Day Name
  6cb88152-a7a0-45a3-b40f-5ecddc8d7f71, !- WinterDesignDay Schedule:Day Name
  6cb88152-a7a0-45a3-b40f-5ecddc8d7f71, !- CustomDay1 Schedule:Day Name
  6cb88152-a7a0-45a3-b40f-5ecddc8d7f71; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_3_18,
  801bcb79-8b6d-4960-b693-a2ba06ad6a04, !- Sunday Schedule:Day Name
  6b729d0f-4583-4f60-bbf7-e70aff4348c9, !- Monday Schedule:Day Name
  391f6e2f-0712-47ce-87f0-0a6ae218faf9, !- Tuesday Schedule:Day Name
  801bcb79-8b6d-4960-b693-a2ba06ad6a04, !- Wednesday Schedule:Day Name
  48d7d534-e6b8-447c-ac50-20cc621a3d68, !- Thursday Schedule:Day Name
  2186533d-5b30-47f4-9c1d-26b61335d2de, !- Friday Schedule:Day Name
  c3674c65-2930-47d4-b0e6-c83ba70cf9ba, !- Saturday Schedule:Day Name
  801bcb79-8b6d-4960-b693-a2ba06ad6a04, !- Holiday Schedule:Day Name
  801bcb79-8b6d-4960-b693-a2ba06ad6a04, !- SummerDesignDay Schedule:Day Name
  801bcb79-8b6d-4960-b693-a2ba06ad6a04, !- WinterDesignDay Schedule:Day Name
  801bcb79-8b6d-4960-b693-a2ba06ad6a04, !- CustomDay1 Schedule:Day Name
  801bcb79-8b6d-4960-b693-a2ba06ad6a04; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_3_19,
  5afd6c6a-99c4-482d-a899-da60f4893e34, !- Sunday Schedule:Day Name
  9b7e8215-8fac-4fd3-a6e6-1acb39cfb5bb, !- Monday Schedule:Day Name
  0661b327-7a4b-4225-a224-c7c8541ebc75, !- Tuesday Schedule:Day Name
  000271fd-f23e-44b1-862e-7f7e5bcb5388, !- Wednesday Schedule:Day Name
  be49d39d-d155-4f6c-84bd-ffc14458faa6, !- Thursday Schedule:Day Name
  a35847a5-bdd9-404c-98a2-55d8c0ab13c2, !- Friday Schedule:Day Name
  c5a63f66-2586-4c2d-b5ea-fb0ac0e0eea5, !- Saturday Schedule:Day Name
  5afd6c6a-99c4-482d-a899-da60f4893e34, !- Holiday Schedule:Day Name
  5afd6c6a-99c4-482d-a899-da60f4893e34, !- SummerDesignDay Schedule:Day Name
  5afd6c6a-99c4-482d-a899-da60f4893e34, !- WinterDesignDay Schedule:Day Name
  5afd6c6a-99c4-482d-a899-da60f4893e34, !- CustomDay1 Schedule:Day Name
  5afd6c6a-99c4-482d-a899-da60f4893e34; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_3_20,
  370ee237-5733-4cf2-8669-db03491d6c97, !- Sunday Schedule:Day Name
  16dbf814-fb88-489c-b510-9b7e64cbec0a, !- Monday Schedule:Day Name
  5afd6c6a-99c4-482d-a899-da60f4893e34, !- Tuesday Schedule:Day Name
  3577b944-185a-4b33-bcec-75eb407ac093, !- Wednesday Schedule:Day Name
  d6e28079-73e1-40e8-8535-b0c4aa2ddf3b, !- Thursday Schedule:Day Name
  2e1b31e9-27e0-43c1-8e28-fc4737aeb8ac, !- Friday Schedule:Day Name
  6cded987-9236-411a-b8e6-5c990b92f9c6, !- Saturday Schedule:Day Name
  370ee237-5733-4cf2-8669-db03491d6c97, !- Holiday Schedule:Day Name
  370ee237-5733-4cf2-8669-db03491d6c97, !- SummerDesignDay Schedule:Day Name
  370ee237-5733-4cf2-8669-db03491d6c97, !- WinterDesignDay Schedule:Day Name
  370ee237-5733-4cf2-8669-db03491d6c97, !- CustomDay1 Schedule:Day Name
  370ee237-5733-4cf2-8669-db03491d6c97; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_3_21,
  d7e4514d-13d5-4457-ad43-494f15173e64, !- Sunday Schedule:Day Name
  9c9a4937-985b-4abd-a4eb-c330f3a62d9f, !- Monday Schedule:Day Name
  23a7472f-1032-4de9-8721-5942b3767b18, !- Tuesday Schedule:Day Name
  cbb36e25-c8ba-4894-8889-73ac0f065851, !- Wednesday Schedule:Day Name
  0c7e18e9-3e15-4617-9277-fe11d716414c, !- Thursday Schedule:Day Name
  45895c9d-230e-420d-afe9-c33c6b2a5401, !- Friday Schedule:Day Name
  78845c74-9c95-4dab-8f9e-c8301e5c1ada, !- Saturday Schedule:Day Name
  d7e4514d-13d5-4457-ad43-494f15173e64, !- Holiday Schedule:Day Name
  d7e4514d-13d5-4457-ad43-494f15173e64, !- SummerDesignDay Schedule:Day Name
  d7e4514d-13d5-4457-ad43-494f15173e64, !- WinterDesignDay Schedule:Day Name
  d7e4514d-13d5-4457-ad43-494f15173e64, !- CustomDay1 Schedule:Day Name
  d7e4514d-13d5-4457-ad43-494f15173e64; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_3_22,
  245c7168-4c56-45d3-b860-a61e01dd92a4, !- Sunday Schedule:Day Name
  73e10f4c-df2e-491c-bf3e-dc4a375c98b2, !- Monday Schedule:Day Name
  b86c521b-3f55-40d7-b7de-c4e9b6572788, !- Tuesday Schedule:Day Name
  d6287a59-6977-4231-b873-7e4115b0c1f9, !- Wednesday Schedule:Day Name
  f03ce519-5f53-48aa-8355-35d4624b0756, !- Thursday Schedule:Day Name
  82e24801-b69f-45b3-b521-3b2d9a7dbb8e, !- Friday Schedule:Day Name
  c3e87af8-951c-4df4-87f2-99d0216f4ac0, !- Saturday Schedule:Day Name
  245c7168-4c56-45d3-b860-a61e01dd92a4, !- Holiday Schedule:Day Name
  245c7168-4c56-45d3-b860-a61e01dd92a4, !- SummerDesignDay Schedule:Day Name
  245c7168-4c56-45d3-b860-a61e01dd92a4, !- WinterDesignDay Schedule:Day Name
  245c7168-4c56-45d3-b860-a61e01dd92a4, !- CustomDay1 Schedule:Day Name
  245c7168-4c56-45d3-b860-a61e01dd92a4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_3_23,
  82d1f006-f32a-4eef-8e82-f058a0c653c8, !- Sunday Schedule:Day Name
  5d4aa3a1-46cf-482b-bab5-c3f6d57726cc, !- Monday Schedule:Day Name
  4c8a9034-ca63-4330-9c32-5def901b78e1, !- Tuesday Schedule:Day Name
  c99c27a1-6d7b-4084-89fb-9ad229545dae, !- Wednesday Schedule:Day Name
  541e4b6c-232c-4203-bbaf-bb828c794992, !- Thursday Schedule:Day Name
  db662a65-b3c1-496e-945f-6beeac43bc67, !- Friday Schedule:Day Name
  320eb6be-55ff-4bdc-aeca-5b0c615f5faa, !- Saturday Schedule:Day Name
  82d1f006-f32a-4eef-8e82-f058a0c653c8, !- Holiday Schedule:Day Name
  82d1f006-f32a-4eef-8e82-f058a0c653c8, !- SummerDesignDay Schedule:Day Name
  82d1f006-f32a-4eef-8e82-f058a0c653c8, !- WinterDesignDay Schedule:Day Name
  82d1f006-f32a-4eef-8e82-f058a0c653c8, !- CustomDay1 Schedule:Day Name
  82d1f006-f32a-4eef-8e82-f058a0c653c8; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_3_24,
  bd76e356-e506-4f41-bf3f-a4268dd07b50, !- Sunday Schedule:Day Name
  f50b9896-3e0d-4fe2-b1d6-3f0e9883024b, !- Monday Schedule:Day Name
  adca1d87-14c8-4b98-81f9-83e96c58b80e, !- Tuesday Schedule:Day Name
  da31c129-2013-4e8c-a2eb-0e99663f70cf, !- Wednesday Schedule:Day Name
  77f55809-49cd-497d-8716-0810847b74e4, !- Thursday Schedule:Day Name
  9529d881-1d58-4fd5-98b2-557b95cbb25e, !- Friday Schedule:Day Name
  117da6c0-aa0c-4931-8f82-098062c88b28, !- Saturday Schedule:Day Name
  bd76e356-e506-4f41-bf3f-a4268dd07b50, !- Holiday Schedule:Day Name
  bd76e356-e506-4f41-bf3f-a4268dd07b50, !- SummerDesignDay Schedule:Day Name
  bd76e356-e506-4f41-bf3f-a4268dd07b50, !- WinterDesignDay Schedule:Day Name
  bd76e356-e506-4f41-bf3f-a4268dd07b50, !- CustomDay1 Schedule:Day Name
  bd76e356-e506-4f41-bf3f-a4268dd07b50; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_3_25,
  0b3f2a85-f4fd-4bc5-869e-4c492d2ef7cc, !- Sunday Schedule:Day Name
  a9864f80-f17e-4a41-998d-28fde4e042f0, !- Monday Schedule:Day Name
  e19bfe02-f1ae-4d82-aa2a-02a573e9c0a2, !- Tuesday Schedule:Day Name
  1a410066-4264-4c74-a8bf-b4e41eb629ea, !- Wednesday Schedule:Day Name
  2f728301-7c73-4331-afd5-4c87fea358d9, !- Thursday Schedule:Day Name
  068cef6e-f549-421b-a2ea-259443d9aced, !- Friday Schedule:Day Name
  ec6ddc03-490a-4d18-bc96-2397afe29e3e, !- Saturday Schedule:Day Name
  0b3f2a85-f4fd-4bc5-869e-4c492d2ef7cc, !- Holiday Schedule:Day Name
  0b3f2a85-f4fd-4bc5-869e-4c492d2ef7cc, !- SummerDesignDay Schedule:Day Name
  0b3f2a85-f4fd-4bc5-869e-4c492d2ef7cc, !- WinterDesignDay Schedule:Day Name
  0b3f2a85-f4fd-4bc5-869e-4c492d2ef7cc, !- CustomDay1 Schedule:Day Name
  0b3f2a85-f4fd-4bc5-869e-4c492d2ef7cc; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_3_26,
  aa0ae694-e033-4f4e-ad33-66ab06340f38, !- Sunday Schedule:Day Name
  16205f95-7ea1-4fc6-8c04-bd204729a887, !- Monday Schedule:Day Name
  addf563d-5a31-415b-a24a-daf946d898cc, !- Tuesday Schedule:Day Name
  a5a47706-80b8-4563-b8d2-9d1dd8df3631, !- Wednesday Schedule:Day Name
  9745599f-ecdc-4370-84d4-48c70d651d39, !- Thursday Schedule:Day Name
  cbb50865-e46b-4d34-bf0d-10324556d05f, !- Friday Schedule:Day Name
  6e24eacf-f7bc-49dc-a342-f517a5fd3043, !- Saturday Schedule:Day Name
  aa0ae694-e033-4f4e-ad33-66ab06340f38, !- Holiday Schedule:Day Name
  aa0ae694-e033-4f4e-ad33-66ab06340f38, !- SummerDesignDay Schedule:Day Name
  aa0ae694-e033-4f4e-ad33-66ab06340f38, !- WinterDesignDay Schedule:Day Name
  aa0ae694-e033-4f4e-ad33-66ab06340f38, !- CustomDay1 Schedule:Day Name
  aa0ae694-e033-4f4e-ad33-66ab06340f38; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_3_27,
  37e4ad80-5de3-4b09-b78c-0cf0a482b5e9, !- Sunday Schedule:Day Name
  7783495b-d36e-4288-8516-7d896536fb01, !- Monday Schedule:Day Name
  8e81e3c4-ca50-42e7-a426-7e78038a02e8, !- Tuesday Schedule:Day Name
  df1bf796-ce42-415e-938a-6bd4d340bd25, !- Wednesday Schedule:Day Name
  2e3d2427-3dbe-404a-9892-1945da621810, !- Thursday Schedule:Day Name
  4b5b4895-a107-4b30-8298-ddc8a0559576, !- Friday Schedule:Day Name
  3222b860-d494-4f9f-a081-641aafa66262, !- Saturday Schedule:Day Name
  37e4ad80-5de3-4b09-b78c-0cf0a482b5e9, !- Holiday Schedule:Day Name
  37e4ad80-5de3-4b09-b78c-0cf0a482b5e9, !- SummerDesignDay Schedule:Day Name
  37e4ad80-5de3-4b09-b78c-0cf0a482b5e9, !- WinterDesignDay Schedule:Day Name
  37e4ad80-5de3-4b09-b78c-0cf0a482b5e9, !- CustomDay1 Schedule:Day Name
  37e4ad80-5de3-4b09-b78c-0cf0a482b5e9; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_3_28,
  910c827e-f24e-4da6-9bbf-1b2342f226e8, !- Sunday Schedule:Day Name
  8549f14c-0855-49d8-9b03-a07c90777d53, !- Monday Schedule:Day Name
  133c55bc-0886-4dd5-b092-0719ee43a07b, !- Tuesday Schedule:Day Name
  6e7f5253-d9a6-4470-a926-2be0c397a325, !- Wednesday Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- Thursday Schedule:Day Name
  e587ac14-2242-4539-b52f-046d7c35531b, !- Friday Schedule:Day Name
  d7e4514d-13d5-4457-ad43-494f15173e64, !- Saturday Schedule:Day Name
  910c827e-f24e-4da6-9bbf-1b2342f226e8, !- Holiday Schedule:Day Name
  910c827e-f24e-4da6-9bbf-1b2342f226e8, !- SummerDesignDay Schedule:Day Name
  910c827e-f24e-4da6-9bbf-1b2342f226e8, !- WinterDesignDay Schedule:Day Name
  910c827e-f24e-4da6-9bbf-1b2342f226e8, !- CustomDay1 Schedule:Day Name
  910c827e-f24e-4da6-9bbf-1b2342f226e8; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_3_29,
  e7b6f415-d14f-49cc-aec8-488b7eee7e0a, !- Sunday Schedule:Day Name
  58d054f5-8ed8-47bb-8676-fa43d997256b, !- Monday Schedule:Day Name
  0a2f3c27-62ff-4527-9d53-ae546242a73a, !- Tuesday Schedule:Day Name
  7cd2d801-11ea-4548-b6d1-b6506767ebe2, !- Wednesday Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- Thursday Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- Friday Schedule:Day Name
  71a1b2d1-f7b0-44c0-9a9b-f3a84e9ce147, !- Saturday Schedule:Day Name
  e7b6f415-d14f-49cc-aec8-488b7eee7e0a, !- Holiday Schedule:Day Name
  e7b6f415-d14f-49cc-aec8-488b7eee7e0a, !- SummerDesignDay Schedule:Day Name
  e7b6f415-d14f-49cc-aec8-488b7eee7e0a, !- WinterDesignDay Schedule:Day Name
  e7b6f415-d14f-49cc-aec8-488b7eee7e0a, !- CustomDay1 Schedule:Day Name
  e7b6f415-d14f-49cc-aec8-488b7eee7e0a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_3_30,
  93c727ed-cea7-4f93-98e3-06570e63334e, !- Sunday Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- Monday Schedule:Day Name
  bfe82550-5d3c-40f7-b00f-b25a99b5ffb8, !- Tuesday Schedule:Day Name
  c7ab0060-c3ff-4c8d-9772-2b8c773ebf88, !- Wednesday Schedule:Day Name
  99712ee7-af91-41a6-a600-5bd5d8756227, !- Thursday Schedule:Day Name
  78acb9c8-e45c-4526-824f-0267ea7e5401, !- Friday Schedule:Day Name
  4c2a4c3e-d2eb-4f11-b7c2-d9d4b67e1052, !- Saturday Schedule:Day Name
  93c727ed-cea7-4f93-98e3-06570e63334e, !- Holiday Schedule:Day Name
  93c727ed-cea7-4f93-98e3-06570e63334e, !- SummerDesignDay Schedule:Day Name
  93c727ed-cea7-4f93-98e3-06570e63334e, !- WinterDesignDay Schedule:Day Name
  93c727ed-cea7-4f93-98e3-06570e63334e, !- CustomDay1 Schedule:Day Name
  93c727ed-cea7-4f93-98e3-06570e63334e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_3_31,
  ed23c1d3-8170-4ab0-95cb-95a53d00f3f0, !- Sunday Schedule:Day Name
  3577b944-185a-4b33-bcec-75eb407ac093, !- Monday Schedule:Day Name
  0a2f3c27-62ff-4527-9d53-ae546242a73a, !- Tuesday Schedule:Day Name
  30214242-c64c-4fd1-8234-5cc6a37608e6, !- Wednesday Schedule:Day Name
  cbe92a6e-6167-49fa-ae0e-3d90e083cc50, !- Thursday Schedule:Day Name
  6c9b60de-de7c-483b-8e51-c4f6ecb3116a, !- Friday Schedule:Day Name
  b5fe1d0d-9058-475e-89de-cdebf12a91d0, !- Saturday Schedule:Day Name
  ed23c1d3-8170-4ab0-95cb-95a53d00f3f0, !- Holiday Schedule:Day Name
  ed23c1d3-8170-4ab0-95cb-95a53d00f3f0, !- SummerDesignDay Schedule:Day Name
  ed23c1d3-8170-4ab0-95cb-95a53d00f3f0, !- WinterDesignDay Schedule:Day Name
  ed23c1d3-8170-4ab0-95cb-95a53d00f3f0, !- CustomDay1 Schedule:Day Name
  ed23c1d3-8170-4ab0-95cb-95a53d00f3f0; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_3_32,
  b1910894-dac4-4b9f-be70-22a9c1fe87ea, !- Sunday Schedule:Day Name
  f96e8ff8-799c-49d9-a2f3-2ad9dd3c5e10, !- Monday Schedule:Day Name
  56ac08d1-ce6c-445c-9e30-c910de6ba123, !- Tuesday Schedule:Day Name
  c6e81edc-0846-45c9-b1f7-add0e008eaea, !- Wednesday Schedule:Day Name
  64e38b9a-768f-4422-9721-c406ecda144e, !- Thursday Schedule:Day Name
  1c73fa92-437e-4aea-95be-9427d51b31ac, !- Friday Schedule:Day Name
  e568e8fb-fe7c-4a3e-beae-9c118d69ac6e, !- Saturday Schedule:Day Name
  b1910894-dac4-4b9f-be70-22a9c1fe87ea, !- Holiday Schedule:Day Name
  b1910894-dac4-4b9f-be70-22a9c1fe87ea, !- SummerDesignDay Schedule:Day Name
  b1910894-dac4-4b9f-be70-22a9c1fe87ea, !- WinterDesignDay Schedule:Day Name
  b1910894-dac4-4b9f-be70-22a9c1fe87ea, !- CustomDay1 Schedule:Day Name
  b1910894-dac4-4b9f-be70-22a9c1fe87ea; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_3_33,
  8a3a1680-dce5-4ad8-8cc5-969c31d26625, !- Sunday Schedule:Day Name
  8ca0e83e-e703-484e-be3e-9afa4396e193, !- Monday Schedule:Day Name
  3792e610-030f-486c-90b6-2215a9c24fa0, !- Tuesday Schedule:Day Name
  e1c9b63e-0a0a-4a12-9708-9543138f7fe9, !- Wednesday Schedule:Day Name
  22a0d7b4-e8ee-4c76-9aac-7ee31b84feda, !- Thursday Schedule:Day Name
  23a7472f-1032-4de9-8721-5942b3767b18, !- Friday Schedule:Day Name
  c55c88a6-c3db-4699-9a4f-e533d90236eb, !- Saturday Schedule:Day Name
  8a3a1680-dce5-4ad8-8cc5-969c31d26625, !- Holiday Schedule:Day Name
  8a3a1680-dce5-4ad8-8cc5-969c31d26625, !- SummerDesignDay Schedule:Day Name
  8a3a1680-dce5-4ad8-8cc5-969c31d26625, !- WinterDesignDay Schedule:Day Name
  8a3a1680-dce5-4ad8-8cc5-969c31d26625, !- CustomDay1 Schedule:Day Name
  8a3a1680-dce5-4ad8-8cc5-969c31d26625; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_3_34,
  5764238b-2b73-4a4f-ad75-5e04dac4a4e7, !- Sunday Schedule:Day Name
  5de6701f-e50b-43c7-9c1a-c540eb0ed75b, !- Monday Schedule:Day Name
  e1f5ee25-db57-439e-a34d-db4fcd72e19f, !- Tuesday Schedule:Day Name
  a030a653-0381-4c0a-8a33-6869d56c61bc, !- Wednesday Schedule:Day Name
  960c1572-5374-42db-9046-0ef2f1ef50ca, !- Thursday Schedule:Day Name
  be64c9d8-2fd7-4dc2-bc49-37cbb8602854, !- Friday Schedule:Day Name
  dd06199a-52a4-4c5d-b59b-ef1501699c32, !- Saturday Schedule:Day Name
  5764238b-2b73-4a4f-ad75-5e04dac4a4e7, !- Holiday Schedule:Day Name
  5764238b-2b73-4a4f-ad75-5e04dac4a4e7, !- SummerDesignDay Schedule:Day Name
  5764238b-2b73-4a4f-ad75-5e04dac4a4e7, !- WinterDesignDay Schedule:Day Name
  5764238b-2b73-4a4f-ad75-5e04dac4a4e7, !- CustomDay1 Schedule:Day Name
  5764238b-2b73-4a4f-ad75-5e04dac4a4e7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_3_35,
  7518ee75-218f-42a1-b8eb-8ba80607c360, !- Sunday Schedule:Day Name
  8a1bc56f-13c4-4ccd-9bb2-431121020df6, !- Monday Schedule:Day Name
  c79f6948-b9f4-48a9-8736-513b95a32394, !- Tuesday Schedule:Day Name
  4b2e880b-d26c-493f-b7bf-a540a8475d19, !- Wednesday Schedule:Day Name
  631c5dcc-448b-4f5e-a17d-a6a710a33b7b, !- Thursday Schedule:Day Name
  b89e9000-7da6-4b1b-8e1e-167913ec14b8, !- Friday Schedule:Day Name
  be3df8b9-3314-4485-abdf-312ff1317cff, !- Saturday Schedule:Day Name
  7518ee75-218f-42a1-b8eb-8ba80607c360, !- Holiday Schedule:Day Name
  7518ee75-218f-42a1-b8eb-8ba80607c360, !- SummerDesignDay Schedule:Day Name
  7518ee75-218f-42a1-b8eb-8ba80607c360, !- WinterDesignDay Schedule:Day Name
  7518ee75-218f-42a1-b8eb-8ba80607c360, !- CustomDay1 Schedule:Day Name
  7518ee75-218f-42a1-b8eb-8ba80607c360; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_3_36,
  62e3e170-1d40-4bb6-bbee-0d42ec7d97e2, !- Sunday Schedule:Day Name
  370ee237-5733-4cf2-8669-db03491d6c97, !- Monday Schedule:Day Name
  043d72b7-162f-44df-b48d-ecdac2ef8b6f, !- Tuesday Schedule:Day Name
  527c97ff-1d47-41c4-98d0-e92f04f17544, !- Wednesday Schedule:Day Name
  72f1183f-cad5-44df-8bfd-f3d16fbc245c, !- Thursday Schedule:Day Name
  d0f222d3-dc82-4779-b7e9-5bbbca209b39, !- Friday Schedule:Day Name
  e19bfe02-f1ae-4d82-aa2a-02a573e9c0a2, !- Saturday Schedule:Day Name
  62e3e170-1d40-4bb6-bbee-0d42ec7d97e2, !- Holiday Schedule:Day Name
  62e3e170-1d40-4bb6-bbee-0d42ec7d97e2, !- SummerDesignDay Schedule:Day Name
  62e3e170-1d40-4bb6-bbee-0d42ec7d97e2, !- WinterDesignDay Schedule:Day Name
  62e3e170-1d40-4bb6-bbee-0d42ec7d97e2, !- CustomDay1 Schedule:Day Name
  62e3e170-1d40-4bb6-bbee-0d42ec7d97e2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_3_37,
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- Sunday Schedule:Day Name
  9562eb76-1c17-4b38-bcd2-0b5fa4b16c97, !- Monday Schedule:Day Name
  17089e23-4fb5-467f-8584-b7cd9ac0fd4c, !- Tuesday Schedule:Day Name
  de7631e0-d2d0-4ef5-8553-2cecc53ec344, !- Wednesday Schedule:Day Name
  fbf83ff0-ce3b-4bf7-b0ca-ba66a47de80c, !- Thursday Schedule:Day Name
  b597310c-283d-414e-b1ba-955f8512ccf6, !- Friday Schedule:Day Name
  9b9975a3-9d40-40f0-a16c-f174eb67d082, !- Saturday Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- Holiday Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- SummerDesignDay Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- WinterDesignDay Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- CustomDay1 Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_3_38,
  0a6da42c-64c4-465f-a450-deb7c99fbb4a, !- Sunday Schedule:Day Name
  7aaeb1da-301c-4ed6-9ee2-45e889008798, !- Monday Schedule:Day Name
  62e3e170-1d40-4bb6-bbee-0d42ec7d97e2, !- Tuesday Schedule:Day Name
  5f9a137d-26f2-4b2a-ba43-cbbc8e4bdea0, !- Wednesday Schedule:Day Name
  38e37989-2398-44e5-b477-8b33ae5338b5, !- Thursday Schedule:Day Name
  38dcba13-f8c9-4a3d-b2dd-5d67582723b8, !- Friday Schedule:Day Name
  78a7dd24-6dd8-46bf-8a67-1a2a35128c9b, !- Saturday Schedule:Day Name
  0a6da42c-64c4-465f-a450-deb7c99fbb4a, !- Holiday Schedule:Day Name
  0a6da42c-64c4-465f-a450-deb7c99fbb4a, !- SummerDesignDay Schedule:Day Name
  0a6da42c-64c4-465f-a450-deb7c99fbb4a, !- WinterDesignDay Schedule:Day Name
  0a6da42c-64c4-465f-a450-deb7c99fbb4a, !- CustomDay1 Schedule:Day Name
  0a6da42c-64c4-465f-a450-deb7c99fbb4a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_3_39,
  25c959fa-2b45-4741-b170-c6ba072dd97e, !- Sunday Schedule:Day Name
  fadc1dea-d90e-48e3-8637-499f282e3403, !- Monday Schedule:Day Name
  313731ce-c7df-472e-9bd9-8085fefb7663, !- Tuesday Schedule:Day Name
  811bab29-e293-414b-a951-ca99fc4e803a, !- Wednesday Schedule:Day Name
  c3aebf8e-4e97-4ef6-81f3-f81eb86b9189, !- Thursday Schedule:Day Name
  0a06fd7e-6abe-4e09-8064-765f7de4bac5, !- Friday Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- Saturday Schedule:Day Name
  25c959fa-2b45-4741-b170-c6ba072dd97e, !- Holiday Schedule:Day Name
  25c959fa-2b45-4741-b170-c6ba072dd97e, !- SummerDesignDay Schedule:Day Name
  25c959fa-2b45-4741-b170-c6ba072dd97e, !- WinterDesignDay Schedule:Day Name
  25c959fa-2b45-4741-b170-c6ba072dd97e, !- CustomDay1 Schedule:Day Name
  25c959fa-2b45-4741-b170-c6ba072dd97e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_3_40,
  7cd2d801-11ea-4548-b6d1-b6506767ebe2, !- Sunday Schedule:Day Name
  2c4f1c33-f3aa-4f95-964b-b4c9803a64cc, !- Monday Schedule:Day Name
  13de2850-6eb8-4c8e-a53c-c38e3759f3f9, !- Tuesday Schedule:Day Name
  f5f1666c-0ea6-4e4e-afb4-9f387512ecd7, !- Wednesday Schedule:Day Name
  90ac5b96-1ca6-4962-bad7-65617176d41b, !- Thursday Schedule:Day Name
  20cd73e7-b224-4d58-8250-453002f3b639, !- Friday Schedule:Day Name
  7a219ba2-e6d2-4560-b61c-8f5ac572d0e5, !- Saturday Schedule:Day Name
  7cd2d801-11ea-4548-b6d1-b6506767ebe2, !- Holiday Schedule:Day Name
  7cd2d801-11ea-4548-b6d1-b6506767ebe2, !- SummerDesignDay Schedule:Day Name
  7cd2d801-11ea-4548-b6d1-b6506767ebe2, !- WinterDesignDay Schedule:Day Name
  7cd2d801-11ea-4548-b6d1-b6506767ebe2, !- CustomDay1 Schedule:Day Name
  7cd2d801-11ea-4548-b6d1-b6506767ebe2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_3_41,
  d26217c0-3491-4b17-bad9-d09e690c4ce1, !- Sunday Schedule:Day Name
  15aa4b00-aea8-492d-8407-84069585c00b, !- Monday Schedule:Day Name
  2c278a05-ad61-4ea0-bd11-18e0b93217db, !- Tuesday Schedule:Day Name
  4d8f8f77-8096-4425-a9fe-c190059fd98f, !- Wednesday Schedule:Day Name
  021f1b1c-5f70-4d4f-a917-467f3ab56372, !- Thursday Schedule:Day Name
  11480428-1dc7-49b0-99b0-500ae153328d, !- Friday Schedule:Day Name
  cec5fd78-39d1-4132-9b29-7336b28681d3, !- Saturday Schedule:Day Name
  d26217c0-3491-4b17-bad9-d09e690c4ce1, !- Holiday Schedule:Day Name
  d26217c0-3491-4b17-bad9-d09e690c4ce1, !- SummerDesignDay Schedule:Day Name
  d26217c0-3491-4b17-bad9-d09e690c4ce1, !- WinterDesignDay Schedule:Day Name
  d26217c0-3491-4b17-bad9-d09e690c4ce1, !- CustomDay1 Schedule:Day Name
  d26217c0-3491-4b17-bad9-d09e690c4ce1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_3_42,
  9f2a28cd-66df-48c3-a6d9-0ef3d1226745, !- Sunday Schedule:Day Name
  d263332c-0f20-4376-83ce-24b8c7f8a564, !- Monday Schedule:Day Name
  f8f9b980-2e0d-46a8-87e5-70e67581affb, !- Tuesday Schedule:Day Name
  04f97605-40b1-4dd7-8499-eba1631f6952, !- Wednesday Schedule:Day Name
  ee89a5f3-802f-49b4-99a4-1cf81b1105bf, !- Thursday Schedule:Day Name
  cf26290f-e2e8-4b1f-9868-67e87a6fdb88, !- Friday Schedule:Day Name
  90c88a64-71c4-482f-9f0b-d2f6b7ea98c7, !- Saturday Schedule:Day Name
  9f2a28cd-66df-48c3-a6d9-0ef3d1226745, !- Holiday Schedule:Day Name
  9f2a28cd-66df-48c3-a6d9-0ef3d1226745, !- SummerDesignDay Schedule:Day Name
  9f2a28cd-66df-48c3-a6d9-0ef3d1226745, !- WinterDesignDay Schedule:Day Name
  9f2a28cd-66df-48c3-a6d9-0ef3d1226745, !- CustomDay1 Schedule:Day Name
  9f2a28cd-66df-48c3-a6d9-0ef3d1226745; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_3_43,
  c0106ac9-53de-43dd-bfa1-1653cb1a4ecb, !- Sunday Schedule:Day Name
  ee789233-c078-4007-a06d-aa57babdbea3, !- Monday Schedule:Day Name
  fba2af44-a50c-4b41-8590-6450bd3310a9, !- Tuesday Schedule:Day Name
  cd1d874a-beca-448c-a9e2-91267d8190ff, !- Wednesday Schedule:Day Name
  5d399e8e-57ac-475c-9d6b-15191155d941, !- Thursday Schedule:Day Name
  4ce60e64-8417-4594-a996-75e9f667da5a, !- Friday Schedule:Day Name
  89e95b55-0a53-4707-92be-b42a70eac723, !- Saturday Schedule:Day Name
  c0106ac9-53de-43dd-bfa1-1653cb1a4ecb, !- Holiday Schedule:Day Name
  c0106ac9-53de-43dd-bfa1-1653cb1a4ecb, !- SummerDesignDay Schedule:Day Name
  c0106ac9-53de-43dd-bfa1-1653cb1a4ecb, !- WinterDesignDay Schedule:Day Name
  c0106ac9-53de-43dd-bfa1-1653cb1a4ecb, !- CustomDay1 Schedule:Day Name
  c0106ac9-53de-43dd-bfa1-1653cb1a4ecb; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_3_44,
  8aee6a24-f950-4674-8084-fad4fad0910b, !- Sunday Schedule:Day Name
  c7097728-b15d-4729-bf87-fa296663059e, !- Monday Schedule:Day Name
  a7fe8867-90e7-4cd9-999b-4b12d002f53f, !- Tuesday Schedule:Day Name
  480fa571-bd1e-41c5-9f45-321103e07758, !- Wednesday Schedule:Day Name
  4cd1b265-7780-4dab-9e4a-0606aaa53f2c, !- Thursday Schedule:Day Name
  2f52294a-348c-4c2b-832c-da90e9aa1c5a, !- Friday Schedule:Day Name
  169b3f7c-e7f5-46b8-a6bb-24da664deb7b, !- Saturday Schedule:Day Name
  8aee6a24-f950-4674-8084-fad4fad0910b, !- Holiday Schedule:Day Name
  8aee6a24-f950-4674-8084-fad4fad0910b, !- SummerDesignDay Schedule:Day Name
  8aee6a24-f950-4674-8084-fad4fad0910b, !- WinterDesignDay Schedule:Day Name
  8aee6a24-f950-4674-8084-fad4fad0910b, !- CustomDay1 Schedule:Day Name
  8aee6a24-f950-4674-8084-fad4fad0910b; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_3_45,
  5fd22a9b-c18b-4093-975e-b50c7c07103a, !- Sunday Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- Monday Schedule:Day Name
  6e32b673-884b-4771-bef9-db1f5fb1aec6, !- Tuesday Schedule:Day Name
  a56e84fa-161d-4deb-bb3c-dde40c4706f6, !- Wednesday Schedule:Day Name
  313731ce-c7df-472e-9bd9-8085fefb7663, !- Thursday Schedule:Day Name
  3d8cf520-2bb0-4613-a625-28faa9881011, !- Friday Schedule:Day Name
  5fd22a9b-c18b-4093-975e-b50c7c07103a, !- Saturday Schedule:Day Name
  5fd22a9b-c18b-4093-975e-b50c7c07103a, !- Holiday Schedule:Day Name
  5fd22a9b-c18b-4093-975e-b50c7c07103a, !- SummerDesignDay Schedule:Day Name
  5fd22a9b-c18b-4093-975e-b50c7c07103a, !- WinterDesignDay Schedule:Day Name
  5fd22a9b-c18b-4093-975e-b50c7c07103a, !- CustomDay1 Schedule:Day Name
  5fd22a9b-c18b-4093-975e-b50c7c07103a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_3_46,
  56340903-2776-43c8-9448-3bd96527363b, !- Sunday Schedule:Day Name
  d263332c-0f20-4376-83ce-24b8c7f8a564, !- Monday Schedule:Day Name
  de7a4bbf-f5f5-4b0a-88e1-b8cecaf52c61, !- Tuesday Schedule:Day Name
  01c90281-0a78-4e5f-843d-f661df131ed2, !- Wednesday Schedule:Day Name
  5b028ee2-afda-477b-99b5-892b11946f03, !- Thursday Schedule:Day Name
  7408452c-8d8a-4903-93eb-b1edc3acffdd, !- Friday Schedule:Day Name
  41c4e9a2-6305-48c7-85f1-3043b6027ec0, !- Saturday Schedule:Day Name
  56340903-2776-43c8-9448-3bd96527363b, !- Holiday Schedule:Day Name
  56340903-2776-43c8-9448-3bd96527363b, !- SummerDesignDay Schedule:Day Name
  56340903-2776-43c8-9448-3bd96527363b, !- WinterDesignDay Schedule:Day Name
  56340903-2776-43c8-9448-3bd96527363b, !- CustomDay1 Schedule:Day Name
  56340903-2776-43c8-9448-3bd96527363b; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_3_47,
  f2209ef1-5293-4a84-9c5c-c12b430c3cfe, !- Sunday Schedule:Day Name
  06be9b7b-767e-4379-a638-94f8ea3acfd0, !- Monday Schedule:Day Name
  a80a0d9f-2458-41ba-b88a-c2b41f4869cd, !- Tuesday Schedule:Day Name
  46934549-7279-4edf-8e1f-695edf5b564e, !- Wednesday Schedule:Day Name
  c597cd85-da6e-447a-85bd-585560638605, !- Thursday Schedule:Day Name
  e9639d31-f350-4ef0-8829-4722508ea1ac, !- Friday Schedule:Day Name
  65fb476b-800b-4f3f-80a4-d1229412f286, !- Saturday Schedule:Day Name
  f2209ef1-5293-4a84-9c5c-c12b430c3cfe, !- Holiday Schedule:Day Name
  f2209ef1-5293-4a84-9c5c-c12b430c3cfe, !- SummerDesignDay Schedule:Day Name
  f2209ef1-5293-4a84-9c5c-c12b430c3cfe, !- WinterDesignDay Schedule:Day Name
  f2209ef1-5293-4a84-9c5c-c12b430c3cfe, !- CustomDay1 Schedule:Day Name
  f2209ef1-5293-4a84-9c5c-c12b430c3cfe; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_3_48,
  7b10450e-38e3-4595-8310-485e83ef5ad1, !- Sunday Schedule:Day Name
  dd7e355c-84e4-4ee3-8923-4f2aa31e2e7f, !- Monday Schedule:Day Name
  676dd3ab-0202-43e9-82b1-d94011ed19d5, !- Tuesday Schedule:Day Name
  35c7b00b-33d5-4dd6-86eb-b8ff3b9c8b16, !- Wednesday Schedule:Day Name
  4db1fe6f-7c5a-471e-b8cd-b23fb676a37d, !- Thursday Schedule:Day Name
  30a2616f-b022-4487-907d-96b4e5d294fa, !- Friday Schedule:Day Name
  808c93c4-2c15-4f29-8944-17ecd552b72a, !- Saturday Schedule:Day Name
  7b10450e-38e3-4595-8310-485e83ef5ad1, !- Holiday Schedule:Day Name
  7b10450e-38e3-4595-8310-485e83ef5ad1, !- SummerDesignDay Schedule:Day Name
  7b10450e-38e3-4595-8310-485e83ef5ad1, !- WinterDesignDay Schedule:Day Name
  7b10450e-38e3-4595-8310-485e83ef5ad1, !- CustomDay1 Schedule:Day Name
  7b10450e-38e3-4595-8310-485e83ef5ad1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_3_49,
  e54ea60c-fb72-4402-824c-65ab0c3c4ab4, !- Sunday Schedule:Day Name
  ab0310bb-aed3-4fc6-9b8a-40174c3d8f29, !- Monday Schedule:Day Name
  59f3fe6c-0547-4697-9687-9a8721efeb60, !- Tuesday Schedule:Day Name
  65db1245-587d-47c7-9042-7eeae9792f82, !- Wednesday Schedule:Day Name
  1f250b79-24a5-4b3a-9ea1-3cb67d2943e8, !- Thursday Schedule:Day Name
  e5bd59db-23f0-419f-894b-87690406efaf, !- Friday Schedule:Day Name
  00009705-0016-4e6e-bea1-74c00ffee639, !- Saturday Schedule:Day Name
  e54ea60c-fb72-4402-824c-65ab0c3c4ab4, !- Holiday Schedule:Day Name
  e54ea60c-fb72-4402-824c-65ab0c3c4ab4, !- SummerDesignDay Schedule:Day Name
  e54ea60c-fb72-4402-824c-65ab0c3c4ab4, !- WinterDesignDay Schedule:Day Name
  e54ea60c-fb72-4402-824c-65ab0c3c4ab4, !- CustomDay1 Schedule:Day Name
  e54ea60c-fb72-4402-824c-65ab0c3c4ab4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_3_50,
  9334baac-7fac-4b09-bc41-d7dce8179a51, !- Sunday Schedule:Day Name
  13de2850-6eb8-4c8e-a53c-c38e3759f3f9, !- Monday Schedule:Day Name
  e80ed191-f377-462b-931d-d2aae27b9397, !- Tuesday Schedule:Day Name
  c55ca141-3d31-4787-823c-481ef79f3ec2, !- Wednesday Schedule:Day Name
  c0fdcfbf-b36a-4abf-92f8-9b733ba6b696, !- Thursday Schedule:Day Name
  f625b9f5-3a26-4dad-9ae7-788d7f66d59a, !- Friday Schedule:Day Name
  d3f9e4a5-42d2-4fff-b989-343a63df32dd, !- Saturday Schedule:Day Name
  9334baac-7fac-4b09-bc41-d7dce8179a51, !- Holiday Schedule:Day Name
  9334baac-7fac-4b09-bc41-d7dce8179a51, !- SummerDesignDay Schedule:Day Name
  9334baac-7fac-4b09-bc41-d7dce8179a51, !- WinterDesignDay Schedule:Day Name
  9334baac-7fac-4b09-bc41-d7dce8179a51, !- CustomDay1 Schedule:Day Name
  9334baac-7fac-4b09-bc41-d7dce8179a51; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_3_51,
  c7a3d257-b433-470f-a108-93388cde2751, !- Sunday Schedule:Day Name
  348f81c8-dedc-4912-8b22-6827ec0a50c8, !- Monday Schedule:Day Name
  0b2b628a-a4b0-470e-9298-37f6e68b0e88, !- Tuesday Schedule:Day Name
  d42579a4-9dff-4f61-a66b-e5508e8acd3f, !- Wednesday Schedule:Day Name
  acfc1d78-9ca4-4a71-a8c3-36aa281358de, !- Thursday Schedule:Day Name
  49421aaa-779f-4b13-8728-c6deb01a19c9, !- Friday Schedule:Day Name
  6c9b60de-de7c-483b-8e51-c4f6ecb3116a, !- Saturday Schedule:Day Name
  c7a3d257-b433-470f-a108-93388cde2751, !- Holiday Schedule:Day Name
  c7a3d257-b433-470f-a108-93388cde2751, !- SummerDesignDay Schedule:Day Name
  c7a3d257-b433-470f-a108-93388cde2751, !- WinterDesignDay Schedule:Day Name
  c7a3d257-b433-470f-a108-93388cde2751, !- CustomDay1 Schedule:Day Name
  c7a3d257-b433-470f-a108-93388cde2751; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_3_52,
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- Sunday Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- Monday Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- Tuesday Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- Wednesday Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- Thursday Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- Friday Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- Saturday Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- Holiday Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- SummerDesignDay Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- WinterDesignDay Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- CustomDay1 Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71; !- CustomDay2 Schedule:Day Name


Schedule:Year,CoolAvail_EusoHall_3,
Fraction,
CoolAvail_EusoHall_3_0,1,1,1,7, 
CoolAvail_EusoHall_3_1,1,8,1,14, 
CoolAvail_EusoHall_3_2,1,15,1,21, 
CoolAvail_EusoHall_3_3,1,22,1,28, 
CoolAvail_EusoHall_3_4,1,29,2,4, 
CoolAvail_EusoHall_3_5,2,5,2,11, 
CoolAvail_EusoHall_3_6,2,12,2,18, 
CoolAvail_EusoHall_3_7,2,19,2,25, 
CoolAvail_EusoHall_3_8,2,26,3,4, 
CoolAvail_EusoHall_3_9,3,5,3,11, 
CoolAvail_EusoHall_3_10,3,12,3,18, 
CoolAvail_EusoHall_3_11,3,19,3,25, 
CoolAvail_EusoHall_3_12,3,26,4,1, 
CoolAvail_EusoHall_3_13,4,2,4,8, 
CoolAvail_EusoHall_3_14,4,9,4,15, 
CoolAvail_EusoHall_3_15,4,16,4,22, 
CoolAvail_EusoHall_3_16,4,23,4,29, 
CoolAvail_EusoHall_3_17,4,30,5,6, 
CoolAvail_EusoHall_3_18,5,7,5,13, 
CoolAvail_EusoHall_3_19,5,14,5,20, 
CoolAvail_EusoHall_3_20,5,21,5,27, 
CoolAvail_EusoHall_3_21,5,28,6,3, 
CoolAvail_EusoHall_3_22,6,4,6,10, 
CoolAvail_EusoHall_3_23,6,11,6,17, 
CoolAvail_EusoHall_3_24,6,18,6,24, 
CoolAvail_EusoHall_3_25,6,25,7,1, 
CoolAvail_EusoHall_3_26,7,2,7,8, 
CoolAvail_EusoHall_3_27,7,9,7,15, 
CoolAvail_EusoHall_3_28,7,16,7,22, 
CoolAvail_EusoHall_3_29,7,23,7,29, 
CoolAvail_EusoHall_3_30,7,30,8,5, 
CoolAvail_EusoHall_3_31,8,6,8,12, 
CoolAvail_EusoHall_3_32,8,13,8,19, 
CoolAvail_EusoHall_3_33,8,20,8,26, 
CoolAvail_EusoHall_3_34,8,27,9,2, 
CoolAvail_EusoHall_3_35,9,3,9,9, 
CoolAvail_EusoHall_3_36,9,10,9,16, 
CoolAvail_EusoHall_3_37,9,17,9,23, 
CoolAvail_EusoHall_3_38,9,24,9,30, 
CoolAvail_EusoHall_3_39,10,1,10,7, 
CoolAvail_EusoHall_3_40,10,8,10,14, 
CoolAvail_EusoHall_3_41,10,15,10,21, 
CoolAvail_EusoHall_3_42,10,22,10,28, 
CoolAvail_EusoHall_3_43,10,29,11,4, 
CoolAvail_EusoHall_3_44,11,5,11,11, 
CoolAvail_EusoHall_3_45,11,12,11,18, 
CoolAvail_EusoHall_3_46,11,19,11,25, 
CoolAvail_EusoHall_3_47,11,26,12,2, 
CoolAvail_EusoHall_3_48,12,3,12,9, 
CoolAvail_EusoHall_3_49,12,10,12,16, 
CoolAvail_EusoHall_3_50,12,17,12,23, 
CoolAvail_EusoHall_3_51,12,24,12,30, 
CoolAvail_EusoHall_3_52,12,31,12,31;

Schedule:Week:Daily, CoolAvail_EusoHall_3_0,
  d7e5b99c-9d10-4d33-83fc-dfeceab2b9dc, !- Sunday Schedule:Day Name
  b597310c-283d-414e-b1ba-955f8512ccf6, !- Monday Schedule:Day Name
  da290a03-564e-421a-a2da-e90a6297ec27, !- Tuesday Schedule:Day Name
  6085064d-a5c8-4e2a-9ad4-9c05661dbb8e, !- Wednesday Schedule:Day Name
  693212bf-7ecb-452f-a9f7-f6a538c7ec69, !- Thursday Schedule:Day Name
  b114c2df-a09e-4c0f-8b00-ea96381febad, !- Friday Schedule:Day Name
  2f37f451-55fe-4566-a07a-108e6b8668bf, !- Saturday Schedule:Day Name
  d7e5b99c-9d10-4d33-83fc-dfeceab2b9dc, !- Holiday Schedule:Day Name
  d7e5b99c-9d10-4d33-83fc-dfeceab2b9dc, !- SummerDesignDay Schedule:Day Name
  d7e5b99c-9d10-4d33-83fc-dfeceab2b9dc, !- WinterDesignDay Schedule:Day Name
  d7e5b99c-9d10-4d33-83fc-dfeceab2b9dc, !- CustomDay1 Schedule:Day Name
  d7e5b99c-9d10-4d33-83fc-dfeceab2b9dc; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_3_1,
  c79f6948-b9f4-48a9-8736-513b95a32394, !- Sunday Schedule:Day Name
  0ce3e6b6-86ed-4d0f-88f8-02055e82c3be, !- Monday Schedule:Day Name
  99f8109c-20de-4f73-8d95-14162c795a14, !- Tuesday Schedule:Day Name
  02589146-541a-4a3e-8912-f86a4d1639e9, !- Wednesday Schedule:Day Name
  6ecb99d2-e238-4e3a-a131-fe5589dfcf4f, !- Thursday Schedule:Day Name
  1af80198-2144-4769-a272-876d4b78b691, !- Friday Schedule:Day Name
  4d83f85a-e854-4612-99e6-a343929f37aa, !- Saturday Schedule:Day Name
  c79f6948-b9f4-48a9-8736-513b95a32394, !- Holiday Schedule:Day Name
  c79f6948-b9f4-48a9-8736-513b95a32394, !- SummerDesignDay Schedule:Day Name
  c79f6948-b9f4-48a9-8736-513b95a32394, !- WinterDesignDay Schedule:Day Name
  c79f6948-b9f4-48a9-8736-513b95a32394, !- CustomDay1 Schedule:Day Name
  c79f6948-b9f4-48a9-8736-513b95a32394; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_3_2,
  2b1502c3-eb43-4b75-852d-5d9233ec1bb0, !- Sunday Schedule:Day Name
  2367849a-b566-4be2-9cd8-89378308cab6, !- Monday Schedule:Day Name
  6ecb99d2-e238-4e3a-a131-fe5589dfcf4f, !- Tuesday Schedule:Day Name
  cedaa26c-5a1e-476a-80ab-3c63141a465f, !- Wednesday Schedule:Day Name
  b597310c-283d-414e-b1ba-955f8512ccf6, !- Thursday Schedule:Day Name
  9ed2f5ec-e810-4802-8e53-cdc79e9d191f, !- Friday Schedule:Day Name
  80993026-a420-4720-b4ec-8bcc34674c03, !- Saturday Schedule:Day Name
  2b1502c3-eb43-4b75-852d-5d9233ec1bb0, !- Holiday Schedule:Day Name
  2b1502c3-eb43-4b75-852d-5d9233ec1bb0, !- SummerDesignDay Schedule:Day Name
  2b1502c3-eb43-4b75-852d-5d9233ec1bb0, !- WinterDesignDay Schedule:Day Name
  2b1502c3-eb43-4b75-852d-5d9233ec1bb0, !- CustomDay1 Schedule:Day Name
  2b1502c3-eb43-4b75-852d-5d9233ec1bb0; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_3_3,
  c422d4e7-1f96-4483-8e49-8b46988ff9bd, !- Sunday Schedule:Day Name
  261ceef6-f1c4-4b21-a04e-8e898b720e58, !- Monday Schedule:Day Name
  7320faba-fa9b-41e8-9ff3-966f4524acc6, !- Tuesday Schedule:Day Name
  a61f660e-da6f-4b8c-967a-b691c5ed55db, !- Wednesday Schedule:Day Name
  98774c40-b7a9-447d-ac85-599ab4622be6, !- Thursday Schedule:Day Name
  d7e5b99c-9d10-4d33-83fc-dfeceab2b9dc, !- Friday Schedule:Day Name
  c2440778-dadd-4ac8-b9ce-6470fcf3da95, !- Saturday Schedule:Day Name
  c422d4e7-1f96-4483-8e49-8b46988ff9bd, !- Holiday Schedule:Day Name
  c422d4e7-1f96-4483-8e49-8b46988ff9bd, !- SummerDesignDay Schedule:Day Name
  c422d4e7-1f96-4483-8e49-8b46988ff9bd, !- WinterDesignDay Schedule:Day Name
  c422d4e7-1f96-4483-8e49-8b46988ff9bd, !- CustomDay1 Schedule:Day Name
  c422d4e7-1f96-4483-8e49-8b46988ff9bd; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_3_4,
  406e3145-7e2d-4dd9-b3f1-25beea0256e3, !- Sunday Schedule:Day Name
  57d33333-c2c5-415b-8a25-42d91ccb8363, !- Monday Schedule:Day Name
  72d60807-47f9-45c2-bdaa-fb25205a47d5, !- Tuesday Schedule:Day Name
  6ffab651-5a29-4736-9cd8-3f11e1557f05, !- Wednesday Schedule:Day Name
  781aa522-5f02-456a-ab81-4925524235a2, !- Thursday Schedule:Day Name
  699be518-f2e0-4794-a592-670e1b48a712, !- Friday Schedule:Day Name
  57d33333-c2c5-415b-8a25-42d91ccb8363, !- Saturday Schedule:Day Name
  406e3145-7e2d-4dd9-b3f1-25beea0256e3, !- Holiday Schedule:Day Name
  406e3145-7e2d-4dd9-b3f1-25beea0256e3, !- SummerDesignDay Schedule:Day Name
  406e3145-7e2d-4dd9-b3f1-25beea0256e3, !- WinterDesignDay Schedule:Day Name
  406e3145-7e2d-4dd9-b3f1-25beea0256e3, !- CustomDay1 Schedule:Day Name
  406e3145-7e2d-4dd9-b3f1-25beea0256e3; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_3_5,
  f3d2e44d-9f04-44e1-a340-f8053c67033d, !- Sunday Schedule:Day Name
  9c9a4937-985b-4abd-a4eb-c330f3a62d9f, !- Monday Schedule:Day Name
  a178a80b-9ef2-4349-83af-d5195f48ebee, !- Tuesday Schedule:Day Name
  f8b25ba7-76cb-41dd-bf4b-928c24ef8131, !- Wednesday Schedule:Day Name
  58164939-f43a-44e0-96ea-f1030d54998d, !- Thursday Schedule:Day Name
  e6716caf-24ff-4edb-b666-2990b67149e3, !- Friday Schedule:Day Name
  e9256029-574c-4a0b-83f0-d9f8ef9f4bcd, !- Saturday Schedule:Day Name
  f3d2e44d-9f04-44e1-a340-f8053c67033d, !- Holiday Schedule:Day Name
  f3d2e44d-9f04-44e1-a340-f8053c67033d, !- SummerDesignDay Schedule:Day Name
  f3d2e44d-9f04-44e1-a340-f8053c67033d, !- WinterDesignDay Schedule:Day Name
  f3d2e44d-9f04-44e1-a340-f8053c67033d, !- CustomDay1 Schedule:Day Name
  f3d2e44d-9f04-44e1-a340-f8053c67033d; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_3_6,
  3d101e56-55fe-4fa6-adc5-946978ee0cc5, !- Sunday Schedule:Day Name
  c4a5be5d-b1e8-40b9-97ab-b14309f03059, !- Monday Schedule:Day Name
  783ebd82-eb86-46a7-8430-1ca06f6c242d, !- Tuesday Schedule:Day Name
  39836a7a-7b86-47be-b536-9d152f9af2cd, !- Wednesday Schedule:Day Name
  48671de6-307a-4c06-9335-59ca6e47b2b9, !- Thursday Schedule:Day Name
  3a251004-3b7d-427d-8c1a-7965801f49c0, !- Friday Schedule:Day Name
  631c5dcc-448b-4f5e-a17d-a6a710a33b7b, !- Saturday Schedule:Day Name
  3d101e56-55fe-4fa6-adc5-946978ee0cc5, !- Holiday Schedule:Day Name
  3d101e56-55fe-4fa6-adc5-946978ee0cc5, !- SummerDesignDay Schedule:Day Name
  3d101e56-55fe-4fa6-adc5-946978ee0cc5, !- WinterDesignDay Schedule:Day Name
  3d101e56-55fe-4fa6-adc5-946978ee0cc5, !- CustomDay1 Schedule:Day Name
  3d101e56-55fe-4fa6-adc5-946978ee0cc5; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_3_7,
  1a4db880-6c92-445b-b783-9ccfe2ffc7f7, !- Sunday Schedule:Day Name
  e6fcb527-af41-4b7e-94c3-970d9c943018, !- Monday Schedule:Day Name
  81bc8d14-d562-4555-8d81-3a23e84ff7b1, !- Tuesday Schedule:Day Name
  a29f0d04-5ea6-4779-bbff-8c9ed2f9308e, !- Wednesday Schedule:Day Name
  2fd3cf0c-5ea0-4a75-b431-7858e7d2ea05, !- Thursday Schedule:Day Name
  e564afc8-3778-4f0e-8627-9ee1fcb77568, !- Friday Schedule:Day Name
  6d6c107a-7172-4230-87a2-81b0437fc1dd, !- Saturday Schedule:Day Name
  1a4db880-6c92-445b-b783-9ccfe2ffc7f7, !- Holiday Schedule:Day Name
  1a4db880-6c92-445b-b783-9ccfe2ffc7f7, !- SummerDesignDay Schedule:Day Name
  1a4db880-6c92-445b-b783-9ccfe2ffc7f7, !- WinterDesignDay Schedule:Day Name
  1a4db880-6c92-445b-b783-9ccfe2ffc7f7, !- CustomDay1 Schedule:Day Name
  1a4db880-6c92-445b-b783-9ccfe2ffc7f7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_3_8,
  d8065316-87cf-4211-9bed-066588f99331, !- Sunday Schedule:Day Name
  d1d6934c-aefe-41d1-b502-583614adbce6, !- Monday Schedule:Day Name
  445eba1f-d624-4612-baba-f46560e3fc74, !- Tuesday Schedule:Day Name
  795c1ede-e9b3-4c74-b5f2-1e097a1777cd, !- Wednesday Schedule:Day Name
  5705f5d4-99d6-48ba-bbf3-53ecd38484ec, !- Thursday Schedule:Day Name
  a5563690-9c2f-46d2-9c86-66f477c4b9eb, !- Friday Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- Saturday Schedule:Day Name
  d8065316-87cf-4211-9bed-066588f99331, !- Holiday Schedule:Day Name
  d8065316-87cf-4211-9bed-066588f99331, !- SummerDesignDay Schedule:Day Name
  d8065316-87cf-4211-9bed-066588f99331, !- WinterDesignDay Schedule:Day Name
  d8065316-87cf-4211-9bed-066588f99331, !- CustomDay1 Schedule:Day Name
  d8065316-87cf-4211-9bed-066588f99331; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_3_9,
  6cc1dd10-d4be-4fed-9dbf-40c5afab066e, !- Sunday Schedule:Day Name
  70f83d97-8563-44ae-8c90-54d0c3e2e653, !- Monday Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- Tuesday Schedule:Day Name
  36d53d1e-9647-4dca-880c-ebe5ae424f0c, !- Wednesday Schedule:Day Name
  1347a47a-635e-44db-8095-ad33cd010bf4, !- Thursday Schedule:Day Name
  4c90a1be-e6e6-4e11-8031-08983c24bd5a, !- Friday Schedule:Day Name
  3cd50061-53dd-46a6-81ac-84095c24f8b7, !- Saturday Schedule:Day Name
  6cc1dd10-d4be-4fed-9dbf-40c5afab066e, !- Holiday Schedule:Day Name
  6cc1dd10-d4be-4fed-9dbf-40c5afab066e, !- SummerDesignDay Schedule:Day Name
  6cc1dd10-d4be-4fed-9dbf-40c5afab066e, !- WinterDesignDay Schedule:Day Name
  6cc1dd10-d4be-4fed-9dbf-40c5afab066e, !- CustomDay1 Schedule:Day Name
  6cc1dd10-d4be-4fed-9dbf-40c5afab066e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_3_10,
  cbbcf1aa-7bd9-4049-8100-ddac348a8daa, !- Sunday Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- Monday Schedule:Day Name
  f7d0874d-c516-4696-b21d-aaebb8ca0ea7, !- Tuesday Schedule:Day Name
  33df1978-4deb-4061-b145-8be10ad441f1, !- Wednesday Schedule:Day Name
  fbc37800-2ce9-4e02-9a21-16118bb82d76, !- Thursday Schedule:Day Name
  b6091497-2c15-4ce2-b65b-0776d7db8506, !- Friday Schedule:Day Name
  ebb1fba6-b601-4284-8c7a-3bd8816e5b52, !- Saturday Schedule:Day Name
  cbbcf1aa-7bd9-4049-8100-ddac348a8daa, !- Holiday Schedule:Day Name
  cbbcf1aa-7bd9-4049-8100-ddac348a8daa, !- SummerDesignDay Schedule:Day Name
  cbbcf1aa-7bd9-4049-8100-ddac348a8daa, !- WinterDesignDay Schedule:Day Name
  cbbcf1aa-7bd9-4049-8100-ddac348a8daa, !- CustomDay1 Schedule:Day Name
  cbbcf1aa-7bd9-4049-8100-ddac348a8daa; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_3_11,
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- Sunday Schedule:Day Name
  d1622a5d-a6f1-4f9e-8748-42444f31e21a, !- Monday Schedule:Day Name
  ce7b1e8d-c4a9-408f-bc3b-45fb3e9e81f5, !- Tuesday Schedule:Day Name
  93812771-9526-4847-8f30-68e40c401aeb, !- Wednesday Schedule:Day Name
  7fc6bea1-c453-4ec8-b1ca-d9f688935a09, !- Thursday Schedule:Day Name
  8d4f26f5-0e57-4b83-b7c9-aeb408055154, !- Friday Schedule:Day Name
  19b88fd0-e7b2-47fb-a242-3828c069f4db, !- Saturday Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- Holiday Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- SummerDesignDay Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- WinterDesignDay Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- CustomDay1 Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_3_12,
  e957805f-7b57-496a-ad4a-f0b7a99e789a, !- Sunday Schedule:Day Name
  4f02a80b-1a9d-45aa-a464-88012857e543, !- Monday Schedule:Day Name
  6cb6487b-181d-454a-9b4f-23ea288df57a, !- Tuesday Schedule:Day Name
  752dcd47-1207-4ae1-bbf7-b5deb686ab4f, !- Wednesday Schedule:Day Name
  552f2eb1-6ed6-4d36-8595-dc75ea26995b, !- Thursday Schedule:Day Name
  c25076e2-83f9-43ec-a7ce-ec10a22b0316, !- Friday Schedule:Day Name
  05e22307-fbe0-4413-a034-3744cf36dbe7, !- Saturday Schedule:Day Name
  e957805f-7b57-496a-ad4a-f0b7a99e789a, !- Holiday Schedule:Day Name
  e957805f-7b57-496a-ad4a-f0b7a99e789a, !- SummerDesignDay Schedule:Day Name
  e957805f-7b57-496a-ad4a-f0b7a99e789a, !- WinterDesignDay Schedule:Day Name
  e957805f-7b57-496a-ad4a-f0b7a99e789a, !- CustomDay1 Schedule:Day Name
  e957805f-7b57-496a-ad4a-f0b7a99e789a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_3_13,
  e791d0cf-f39e-4005-808d-e845783313d4, !- Sunday Schedule:Day Name
  a7fe3f3c-4ade-4d9a-9512-5d5033069ae8, !- Monday Schedule:Day Name
  d738bd74-4825-423d-8a09-65f1778f6944, !- Tuesday Schedule:Day Name
  31c99ba7-2945-4958-bace-90b5aec51a38, !- Wednesday Schedule:Day Name
  e8edd560-691d-41cf-bb03-2a4d22a22ed3, !- Thursday Schedule:Day Name
  04d1a4b5-3376-44fc-b376-7cb6dc7f51b8, !- Friday Schedule:Day Name
  40272faf-2325-47ea-ba44-43c57943bcb9, !- Saturday Schedule:Day Name
  e791d0cf-f39e-4005-808d-e845783313d4, !- Holiday Schedule:Day Name
  e791d0cf-f39e-4005-808d-e845783313d4, !- SummerDesignDay Schedule:Day Name
  e791d0cf-f39e-4005-808d-e845783313d4, !- WinterDesignDay Schedule:Day Name
  e791d0cf-f39e-4005-808d-e845783313d4, !- CustomDay1 Schedule:Day Name
  e791d0cf-f39e-4005-808d-e845783313d4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_3_14,
  6a9c3c01-03be-4e5c-9b7a-472494a076a6, !- Sunday Schedule:Day Name
  e3cc5353-eaee-4389-aca9-5e7eaef9c6c0, !- Monday Schedule:Day Name
  f2156fc8-cdda-4206-9231-c78dc6a6b3b7, !- Tuesday Schedule:Day Name
  aa200953-068d-4a07-9bb0-c4b37b021b6b, !- Wednesday Schedule:Day Name
  6e956e07-b0e8-48f5-a229-809bd748cecc, !- Thursday Schedule:Day Name
  1a1e912c-07d4-4f61-90d5-0b17f3ad34df, !- Friday Schedule:Day Name
  74e100af-d916-4986-a743-59a1bea8542a, !- Saturday Schedule:Day Name
  6a9c3c01-03be-4e5c-9b7a-472494a076a6, !- Holiday Schedule:Day Name
  6a9c3c01-03be-4e5c-9b7a-472494a076a6, !- SummerDesignDay Schedule:Day Name
  6a9c3c01-03be-4e5c-9b7a-472494a076a6, !- WinterDesignDay Schedule:Day Name
  6a9c3c01-03be-4e5c-9b7a-472494a076a6, !- CustomDay1 Schedule:Day Name
  6a9c3c01-03be-4e5c-9b7a-472494a076a6; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_3_15,
  3af436c9-0733-4cc0-8ac1-8ca0b9222e7b, !- Sunday Schedule:Day Name
  b06e3eb3-9604-4807-bd0d-7fb5b999f241, !- Monday Schedule:Day Name
  32a83287-0554-4d9c-9d8f-18181e8ce7f6, !- Tuesday Schedule:Day Name
  16dc94f1-fd5a-408f-878e-9787abd902d3, !- Wednesday Schedule:Day Name
  732e77de-6dc6-4469-b5eb-75d091f2134b, !- Thursday Schedule:Day Name
  4bd78c04-3244-4367-a556-51576fba4607, !- Friday Schedule:Day Name
  ee1e9c92-2daa-4f5e-8601-b6b2b0ee5710, !- Saturday Schedule:Day Name
  3af436c9-0733-4cc0-8ac1-8ca0b9222e7b, !- Holiday Schedule:Day Name
  3af436c9-0733-4cc0-8ac1-8ca0b9222e7b, !- SummerDesignDay Schedule:Day Name
  3af436c9-0733-4cc0-8ac1-8ca0b9222e7b, !- WinterDesignDay Schedule:Day Name
  3af436c9-0733-4cc0-8ac1-8ca0b9222e7b, !- CustomDay1 Schedule:Day Name
  3af436c9-0733-4cc0-8ac1-8ca0b9222e7b; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_3_16,
  ae3bcc72-9964-432c-9a2c-8f971146579a, !- Sunday Schedule:Day Name
  5699ba8f-58e2-43e5-b745-ee9f3af0dba6, !- Monday Schedule:Day Name
  0619a294-0275-469f-b7bc-4ec2037575ae, !- Tuesday Schedule:Day Name
  f895e444-e07a-450f-b1e1-37adfff5f1c2, !- Wednesday Schedule:Day Name
  4f516ba6-66e9-434b-88d3-dcb990c449b5, !- Thursday Schedule:Day Name
  87dd94cc-9ce7-4f0b-9e74-cc15da6f797a, !- Friday Schedule:Day Name
  a7f14202-acd8-4ea9-9fee-97cd93e6c15f, !- Saturday Schedule:Day Name
  ae3bcc72-9964-432c-9a2c-8f971146579a, !- Holiday Schedule:Day Name
  ae3bcc72-9964-432c-9a2c-8f971146579a, !- SummerDesignDay Schedule:Day Name
  ae3bcc72-9964-432c-9a2c-8f971146579a, !- WinterDesignDay Schedule:Day Name
  ae3bcc72-9964-432c-9a2c-8f971146579a, !- CustomDay1 Schedule:Day Name
  ae3bcc72-9964-432c-9a2c-8f971146579a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_3_17,
  6cb88152-a7a0-45a3-b40f-5ecddc8d7f71, !- Sunday Schedule:Day Name
  8b6010d1-59d2-479c-97b8-50dc53b60218, !- Monday Schedule:Day Name
  b10c6d95-c5ba-47b4-bf75-e42cc68d60f1, !- Tuesday Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- Wednesday Schedule:Day Name
  5c117f11-edd9-4f2c-b71e-b313a66236d7, !- Thursday Schedule:Day Name
  a78ec798-3014-4c5e-b735-91c5d17cc770, !- Friday Schedule:Day Name
  2f318e1a-7371-4dc2-a9b7-577b3fb742ce, !- Saturday Schedule:Day Name
  6cb88152-a7a0-45a3-b40f-5ecddc8d7f71, !- Holiday Schedule:Day Name
  6cb88152-a7a0-45a3-b40f-5ecddc8d7f71, !- SummerDesignDay Schedule:Day Name
  6cb88152-a7a0-45a3-b40f-5ecddc8d7f71, !- WinterDesignDay Schedule:Day Name
  6cb88152-a7a0-45a3-b40f-5ecddc8d7f71, !- CustomDay1 Schedule:Day Name
  6cb88152-a7a0-45a3-b40f-5ecddc8d7f71; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_3_18,
  801bcb79-8b6d-4960-b693-a2ba06ad6a04, !- Sunday Schedule:Day Name
  6b729d0f-4583-4f60-bbf7-e70aff4348c9, !- Monday Schedule:Day Name
  391f6e2f-0712-47ce-87f0-0a6ae218faf9, !- Tuesday Schedule:Day Name
  801bcb79-8b6d-4960-b693-a2ba06ad6a04, !- Wednesday Schedule:Day Name
  48d7d534-e6b8-447c-ac50-20cc621a3d68, !- Thursday Schedule:Day Name
  2186533d-5b30-47f4-9c1d-26b61335d2de, !- Friday Schedule:Day Name
  c3674c65-2930-47d4-b0e6-c83ba70cf9ba, !- Saturday Schedule:Day Name
  801bcb79-8b6d-4960-b693-a2ba06ad6a04, !- Holiday Schedule:Day Name
  801bcb79-8b6d-4960-b693-a2ba06ad6a04, !- SummerDesignDay Schedule:Day Name
  801bcb79-8b6d-4960-b693-a2ba06ad6a04, !- WinterDesignDay Schedule:Day Name
  801bcb79-8b6d-4960-b693-a2ba06ad6a04, !- CustomDay1 Schedule:Day Name
  801bcb79-8b6d-4960-b693-a2ba06ad6a04; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_3_19,
  5afd6c6a-99c4-482d-a899-da60f4893e34, !- Sunday Schedule:Day Name
  9b7e8215-8fac-4fd3-a6e6-1acb39cfb5bb, !- Monday Schedule:Day Name
  0661b327-7a4b-4225-a224-c7c8541ebc75, !- Tuesday Schedule:Day Name
  000271fd-f23e-44b1-862e-7f7e5bcb5388, !- Wednesday Schedule:Day Name
  be49d39d-d155-4f6c-84bd-ffc14458faa6, !- Thursday Schedule:Day Name
  a35847a5-bdd9-404c-98a2-55d8c0ab13c2, !- Friday Schedule:Day Name
  c5a63f66-2586-4c2d-b5ea-fb0ac0e0eea5, !- Saturday Schedule:Day Name
  5afd6c6a-99c4-482d-a899-da60f4893e34, !- Holiday Schedule:Day Name
  5afd6c6a-99c4-482d-a899-da60f4893e34, !- SummerDesignDay Schedule:Day Name
  5afd6c6a-99c4-482d-a899-da60f4893e34, !- WinterDesignDay Schedule:Day Name
  5afd6c6a-99c4-482d-a899-da60f4893e34, !- CustomDay1 Schedule:Day Name
  5afd6c6a-99c4-482d-a899-da60f4893e34; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_3_20,
  370ee237-5733-4cf2-8669-db03491d6c97, !- Sunday Schedule:Day Name
  16dbf814-fb88-489c-b510-9b7e64cbec0a, !- Monday Schedule:Day Name
  5afd6c6a-99c4-482d-a899-da60f4893e34, !- Tuesday Schedule:Day Name
  3577b944-185a-4b33-bcec-75eb407ac093, !- Wednesday Schedule:Day Name
  d6e28079-73e1-40e8-8535-b0c4aa2ddf3b, !- Thursday Schedule:Day Name
  2e1b31e9-27e0-43c1-8e28-fc4737aeb8ac, !- Friday Schedule:Day Name
  6cded987-9236-411a-b8e6-5c990b92f9c6, !- Saturday Schedule:Day Name
  370ee237-5733-4cf2-8669-db03491d6c97, !- Holiday Schedule:Day Name
  370ee237-5733-4cf2-8669-db03491d6c97, !- SummerDesignDay Schedule:Day Name
  370ee237-5733-4cf2-8669-db03491d6c97, !- WinterDesignDay Schedule:Day Name
  370ee237-5733-4cf2-8669-db03491d6c97, !- CustomDay1 Schedule:Day Name
  370ee237-5733-4cf2-8669-db03491d6c97; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_3_21,
  d7e4514d-13d5-4457-ad43-494f15173e64, !- Sunday Schedule:Day Name
  9c9a4937-985b-4abd-a4eb-c330f3a62d9f, !- Monday Schedule:Day Name
  23a7472f-1032-4de9-8721-5942b3767b18, !- Tuesday Schedule:Day Name
  cbb36e25-c8ba-4894-8889-73ac0f065851, !- Wednesday Schedule:Day Name
  0c7e18e9-3e15-4617-9277-fe11d716414c, !- Thursday Schedule:Day Name
  45895c9d-230e-420d-afe9-c33c6b2a5401, !- Friday Schedule:Day Name
  78845c74-9c95-4dab-8f9e-c8301e5c1ada, !- Saturday Schedule:Day Name
  d7e4514d-13d5-4457-ad43-494f15173e64, !- Holiday Schedule:Day Name
  d7e4514d-13d5-4457-ad43-494f15173e64, !- SummerDesignDay Schedule:Day Name
  d7e4514d-13d5-4457-ad43-494f15173e64, !- WinterDesignDay Schedule:Day Name
  d7e4514d-13d5-4457-ad43-494f15173e64, !- CustomDay1 Schedule:Day Name
  d7e4514d-13d5-4457-ad43-494f15173e64; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_3_22,
  245c7168-4c56-45d3-b860-a61e01dd92a4, !- Sunday Schedule:Day Name
  73e10f4c-df2e-491c-bf3e-dc4a375c98b2, !- Monday Schedule:Day Name
  b86c521b-3f55-40d7-b7de-c4e9b6572788, !- Tuesday Schedule:Day Name
  d6287a59-6977-4231-b873-7e4115b0c1f9, !- Wednesday Schedule:Day Name
  f03ce519-5f53-48aa-8355-35d4624b0756, !- Thursday Schedule:Day Name
  82e24801-b69f-45b3-b521-3b2d9a7dbb8e, !- Friday Schedule:Day Name
  c3e87af8-951c-4df4-87f2-99d0216f4ac0, !- Saturday Schedule:Day Name
  245c7168-4c56-45d3-b860-a61e01dd92a4, !- Holiday Schedule:Day Name
  245c7168-4c56-45d3-b860-a61e01dd92a4, !- SummerDesignDay Schedule:Day Name
  245c7168-4c56-45d3-b860-a61e01dd92a4, !- WinterDesignDay Schedule:Day Name
  245c7168-4c56-45d3-b860-a61e01dd92a4, !- CustomDay1 Schedule:Day Name
  245c7168-4c56-45d3-b860-a61e01dd92a4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_3_23,
  82d1f006-f32a-4eef-8e82-f058a0c653c8, !- Sunday Schedule:Day Name
  5d4aa3a1-46cf-482b-bab5-c3f6d57726cc, !- Monday Schedule:Day Name
  4c8a9034-ca63-4330-9c32-5def901b78e1, !- Tuesday Schedule:Day Name
  c99c27a1-6d7b-4084-89fb-9ad229545dae, !- Wednesday Schedule:Day Name
  541e4b6c-232c-4203-bbaf-bb828c794992, !- Thursday Schedule:Day Name
  db662a65-b3c1-496e-945f-6beeac43bc67, !- Friday Schedule:Day Name
  320eb6be-55ff-4bdc-aeca-5b0c615f5faa, !- Saturday Schedule:Day Name
  82d1f006-f32a-4eef-8e82-f058a0c653c8, !- Holiday Schedule:Day Name
  82d1f006-f32a-4eef-8e82-f058a0c653c8, !- SummerDesignDay Schedule:Day Name
  82d1f006-f32a-4eef-8e82-f058a0c653c8, !- WinterDesignDay Schedule:Day Name
  82d1f006-f32a-4eef-8e82-f058a0c653c8, !- CustomDay1 Schedule:Day Name
  82d1f006-f32a-4eef-8e82-f058a0c653c8; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_3_24,
  bd76e356-e506-4f41-bf3f-a4268dd07b50, !- Sunday Schedule:Day Name
  f50b9896-3e0d-4fe2-b1d6-3f0e9883024b, !- Monday Schedule:Day Name
  adca1d87-14c8-4b98-81f9-83e96c58b80e, !- Tuesday Schedule:Day Name
  da31c129-2013-4e8c-a2eb-0e99663f70cf, !- Wednesday Schedule:Day Name
  77f55809-49cd-497d-8716-0810847b74e4, !- Thursday Schedule:Day Name
  9529d881-1d58-4fd5-98b2-557b95cbb25e, !- Friday Schedule:Day Name
  117da6c0-aa0c-4931-8f82-098062c88b28, !- Saturday Schedule:Day Name
  bd76e356-e506-4f41-bf3f-a4268dd07b50, !- Holiday Schedule:Day Name
  bd76e356-e506-4f41-bf3f-a4268dd07b50, !- SummerDesignDay Schedule:Day Name
  bd76e356-e506-4f41-bf3f-a4268dd07b50, !- WinterDesignDay Schedule:Day Name
  bd76e356-e506-4f41-bf3f-a4268dd07b50, !- CustomDay1 Schedule:Day Name
  bd76e356-e506-4f41-bf3f-a4268dd07b50; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_3_25,
  0b3f2a85-f4fd-4bc5-869e-4c492d2ef7cc, !- Sunday Schedule:Day Name
  a9864f80-f17e-4a41-998d-28fde4e042f0, !- Monday Schedule:Day Name
  e19bfe02-f1ae-4d82-aa2a-02a573e9c0a2, !- Tuesday Schedule:Day Name
  1a410066-4264-4c74-a8bf-b4e41eb629ea, !- Wednesday Schedule:Day Name
  2f728301-7c73-4331-afd5-4c87fea358d9, !- Thursday Schedule:Day Name
  068cef6e-f549-421b-a2ea-259443d9aced, !- Friday Schedule:Day Name
  ec6ddc03-490a-4d18-bc96-2397afe29e3e, !- Saturday Schedule:Day Name
  0b3f2a85-f4fd-4bc5-869e-4c492d2ef7cc, !- Holiday Schedule:Day Name
  0b3f2a85-f4fd-4bc5-869e-4c492d2ef7cc, !- SummerDesignDay Schedule:Day Name
  0b3f2a85-f4fd-4bc5-869e-4c492d2ef7cc, !- WinterDesignDay Schedule:Day Name
  0b3f2a85-f4fd-4bc5-869e-4c492d2ef7cc, !- CustomDay1 Schedule:Day Name
  0b3f2a85-f4fd-4bc5-869e-4c492d2ef7cc; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_3_26,
  aa0ae694-e033-4f4e-ad33-66ab06340f38, !- Sunday Schedule:Day Name
  16205f95-7ea1-4fc6-8c04-bd204729a887, !- Monday Schedule:Day Name
  addf563d-5a31-415b-a24a-daf946d898cc, !- Tuesday Schedule:Day Name
  a5a47706-80b8-4563-b8d2-9d1dd8df3631, !- Wednesday Schedule:Day Name
  9745599f-ecdc-4370-84d4-48c70d651d39, !- Thursday Schedule:Day Name
  cbb50865-e46b-4d34-bf0d-10324556d05f, !- Friday Schedule:Day Name
  6e24eacf-f7bc-49dc-a342-f517a5fd3043, !- Saturday Schedule:Day Name
  aa0ae694-e033-4f4e-ad33-66ab06340f38, !- Holiday Schedule:Day Name
  aa0ae694-e033-4f4e-ad33-66ab06340f38, !- SummerDesignDay Schedule:Day Name
  aa0ae694-e033-4f4e-ad33-66ab06340f38, !- WinterDesignDay Schedule:Day Name
  aa0ae694-e033-4f4e-ad33-66ab06340f38, !- CustomDay1 Schedule:Day Name
  aa0ae694-e033-4f4e-ad33-66ab06340f38; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_3_27,
  37e4ad80-5de3-4b09-b78c-0cf0a482b5e9, !- Sunday Schedule:Day Name
  7783495b-d36e-4288-8516-7d896536fb01, !- Monday Schedule:Day Name
  8e81e3c4-ca50-42e7-a426-7e78038a02e8, !- Tuesday Schedule:Day Name
  df1bf796-ce42-415e-938a-6bd4d340bd25, !- Wednesday Schedule:Day Name
  2e3d2427-3dbe-404a-9892-1945da621810, !- Thursday Schedule:Day Name
  4b5b4895-a107-4b30-8298-ddc8a0559576, !- Friday Schedule:Day Name
  3222b860-d494-4f9f-a081-641aafa66262, !- Saturday Schedule:Day Name
  37e4ad80-5de3-4b09-b78c-0cf0a482b5e9, !- Holiday Schedule:Day Name
  37e4ad80-5de3-4b09-b78c-0cf0a482b5e9, !- SummerDesignDay Schedule:Day Name
  37e4ad80-5de3-4b09-b78c-0cf0a482b5e9, !- WinterDesignDay Schedule:Day Name
  37e4ad80-5de3-4b09-b78c-0cf0a482b5e9, !- CustomDay1 Schedule:Day Name
  37e4ad80-5de3-4b09-b78c-0cf0a482b5e9; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_3_28,
  910c827e-f24e-4da6-9bbf-1b2342f226e8, !- Sunday Schedule:Day Name
  8549f14c-0855-49d8-9b03-a07c90777d53, !- Monday Schedule:Day Name
  133c55bc-0886-4dd5-b092-0719ee43a07b, !- Tuesday Schedule:Day Name
  6e7f5253-d9a6-4470-a926-2be0c397a325, !- Wednesday Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- Thursday Schedule:Day Name
  e587ac14-2242-4539-b52f-046d7c35531b, !- Friday Schedule:Day Name
  d7e4514d-13d5-4457-ad43-494f15173e64, !- Saturday Schedule:Day Name
  910c827e-f24e-4da6-9bbf-1b2342f226e8, !- Holiday Schedule:Day Name
  910c827e-f24e-4da6-9bbf-1b2342f226e8, !- SummerDesignDay Schedule:Day Name
  910c827e-f24e-4da6-9bbf-1b2342f226e8, !- WinterDesignDay Schedule:Day Name
  910c827e-f24e-4da6-9bbf-1b2342f226e8, !- CustomDay1 Schedule:Day Name
  910c827e-f24e-4da6-9bbf-1b2342f226e8; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_3_29,
  e7b6f415-d14f-49cc-aec8-488b7eee7e0a, !- Sunday Schedule:Day Name
  58d054f5-8ed8-47bb-8676-fa43d997256b, !- Monday Schedule:Day Name
  0a2f3c27-62ff-4527-9d53-ae546242a73a, !- Tuesday Schedule:Day Name
  7cd2d801-11ea-4548-b6d1-b6506767ebe2, !- Wednesday Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- Thursday Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- Friday Schedule:Day Name
  71a1b2d1-f7b0-44c0-9a9b-f3a84e9ce147, !- Saturday Schedule:Day Name
  e7b6f415-d14f-49cc-aec8-488b7eee7e0a, !- Holiday Schedule:Day Name
  e7b6f415-d14f-49cc-aec8-488b7eee7e0a, !- SummerDesignDay Schedule:Day Name
  e7b6f415-d14f-49cc-aec8-488b7eee7e0a, !- WinterDesignDay Schedule:Day Name
  e7b6f415-d14f-49cc-aec8-488b7eee7e0a, !- CustomDay1 Schedule:Day Name
  e7b6f415-d14f-49cc-aec8-488b7eee7e0a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_3_30,
  93c727ed-cea7-4f93-98e3-06570e63334e, !- Sunday Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- Monday Schedule:Day Name
  bfe82550-5d3c-40f7-b00f-b25a99b5ffb8, !- Tuesday Schedule:Day Name
  c7ab0060-c3ff-4c8d-9772-2b8c773ebf88, !- Wednesday Schedule:Day Name
  99712ee7-af91-41a6-a600-5bd5d8756227, !- Thursday Schedule:Day Name
  78acb9c8-e45c-4526-824f-0267ea7e5401, !- Friday Schedule:Day Name
  4c2a4c3e-d2eb-4f11-b7c2-d9d4b67e1052, !- Saturday Schedule:Day Name
  93c727ed-cea7-4f93-98e3-06570e63334e, !- Holiday Schedule:Day Name
  93c727ed-cea7-4f93-98e3-06570e63334e, !- SummerDesignDay Schedule:Day Name
  93c727ed-cea7-4f93-98e3-06570e63334e, !- WinterDesignDay Schedule:Day Name
  93c727ed-cea7-4f93-98e3-06570e63334e, !- CustomDay1 Schedule:Day Name
  93c727ed-cea7-4f93-98e3-06570e63334e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_3_31,
  ed23c1d3-8170-4ab0-95cb-95a53d00f3f0, !- Sunday Schedule:Day Name
  3577b944-185a-4b33-bcec-75eb407ac093, !- Monday Schedule:Day Name
  0a2f3c27-62ff-4527-9d53-ae546242a73a, !- Tuesday Schedule:Day Name
  30214242-c64c-4fd1-8234-5cc6a37608e6, !- Wednesday Schedule:Day Name
  cbe92a6e-6167-49fa-ae0e-3d90e083cc50, !- Thursday Schedule:Day Name
  6c9b60de-de7c-483b-8e51-c4f6ecb3116a, !- Friday Schedule:Day Name
  b5fe1d0d-9058-475e-89de-cdebf12a91d0, !- Saturday Schedule:Day Name
  ed23c1d3-8170-4ab0-95cb-95a53d00f3f0, !- Holiday Schedule:Day Name
  ed23c1d3-8170-4ab0-95cb-95a53d00f3f0, !- SummerDesignDay Schedule:Day Name
  ed23c1d3-8170-4ab0-95cb-95a53d00f3f0, !- WinterDesignDay Schedule:Day Name
  ed23c1d3-8170-4ab0-95cb-95a53d00f3f0, !- CustomDay1 Schedule:Day Name
  ed23c1d3-8170-4ab0-95cb-95a53d00f3f0; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_3_32,
  b1910894-dac4-4b9f-be70-22a9c1fe87ea, !- Sunday Schedule:Day Name
  f96e8ff8-799c-49d9-a2f3-2ad9dd3c5e10, !- Monday Schedule:Day Name
  56ac08d1-ce6c-445c-9e30-c910de6ba123, !- Tuesday Schedule:Day Name
  c6e81edc-0846-45c9-b1f7-add0e008eaea, !- Wednesday Schedule:Day Name
  64e38b9a-768f-4422-9721-c406ecda144e, !- Thursday Schedule:Day Name
  1c73fa92-437e-4aea-95be-9427d51b31ac, !- Friday Schedule:Day Name
  e568e8fb-fe7c-4a3e-beae-9c118d69ac6e, !- Saturday Schedule:Day Name
  b1910894-dac4-4b9f-be70-22a9c1fe87ea, !- Holiday Schedule:Day Name
  b1910894-dac4-4b9f-be70-22a9c1fe87ea, !- SummerDesignDay Schedule:Day Name
  b1910894-dac4-4b9f-be70-22a9c1fe87ea, !- WinterDesignDay Schedule:Day Name
  b1910894-dac4-4b9f-be70-22a9c1fe87ea, !- CustomDay1 Schedule:Day Name
  b1910894-dac4-4b9f-be70-22a9c1fe87ea; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_3_33,
  8a3a1680-dce5-4ad8-8cc5-969c31d26625, !- Sunday Schedule:Day Name
  8ca0e83e-e703-484e-be3e-9afa4396e193, !- Monday Schedule:Day Name
  3792e610-030f-486c-90b6-2215a9c24fa0, !- Tuesday Schedule:Day Name
  e1c9b63e-0a0a-4a12-9708-9543138f7fe9, !- Wednesday Schedule:Day Name
  22a0d7b4-e8ee-4c76-9aac-7ee31b84feda, !- Thursday Schedule:Day Name
  23a7472f-1032-4de9-8721-5942b3767b18, !- Friday Schedule:Day Name
  c55c88a6-c3db-4699-9a4f-e533d90236eb, !- Saturday Schedule:Day Name
  8a3a1680-dce5-4ad8-8cc5-969c31d26625, !- Holiday Schedule:Day Name
  8a3a1680-dce5-4ad8-8cc5-969c31d26625, !- SummerDesignDay Schedule:Day Name
  8a3a1680-dce5-4ad8-8cc5-969c31d26625, !- WinterDesignDay Schedule:Day Name
  8a3a1680-dce5-4ad8-8cc5-969c31d26625, !- CustomDay1 Schedule:Day Name
  8a3a1680-dce5-4ad8-8cc5-969c31d26625; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_3_34,
  5764238b-2b73-4a4f-ad75-5e04dac4a4e7, !- Sunday Schedule:Day Name
  5de6701f-e50b-43c7-9c1a-c540eb0ed75b, !- Monday Schedule:Day Name
  e1f5ee25-db57-439e-a34d-db4fcd72e19f, !- Tuesday Schedule:Day Name
  a030a653-0381-4c0a-8a33-6869d56c61bc, !- Wednesday Schedule:Day Name
  960c1572-5374-42db-9046-0ef2f1ef50ca, !- Thursday Schedule:Day Name
  be64c9d8-2fd7-4dc2-bc49-37cbb8602854, !- Friday Schedule:Day Name
  dd06199a-52a4-4c5d-b59b-ef1501699c32, !- Saturday Schedule:Day Name
  5764238b-2b73-4a4f-ad75-5e04dac4a4e7, !- Holiday Schedule:Day Name
  5764238b-2b73-4a4f-ad75-5e04dac4a4e7, !- SummerDesignDay Schedule:Day Name
  5764238b-2b73-4a4f-ad75-5e04dac4a4e7, !- WinterDesignDay Schedule:Day Name
  5764238b-2b73-4a4f-ad75-5e04dac4a4e7, !- CustomDay1 Schedule:Day Name
  5764238b-2b73-4a4f-ad75-5e04dac4a4e7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_3_35,
  7518ee75-218f-42a1-b8eb-8ba80607c360, !- Sunday Schedule:Day Name
  8a1bc56f-13c4-4ccd-9bb2-431121020df6, !- Monday Schedule:Day Name
  c79f6948-b9f4-48a9-8736-513b95a32394, !- Tuesday Schedule:Day Name
  4b2e880b-d26c-493f-b7bf-a540a8475d19, !- Wednesday Schedule:Day Name
  631c5dcc-448b-4f5e-a17d-a6a710a33b7b, !- Thursday Schedule:Day Name
  b89e9000-7da6-4b1b-8e1e-167913ec14b8, !- Friday Schedule:Day Name
  be3df8b9-3314-4485-abdf-312ff1317cff, !- Saturday Schedule:Day Name
  7518ee75-218f-42a1-b8eb-8ba80607c360, !- Holiday Schedule:Day Name
  7518ee75-218f-42a1-b8eb-8ba80607c360, !- SummerDesignDay Schedule:Day Name
  7518ee75-218f-42a1-b8eb-8ba80607c360, !- WinterDesignDay Schedule:Day Name
  7518ee75-218f-42a1-b8eb-8ba80607c360, !- CustomDay1 Schedule:Day Name
  7518ee75-218f-42a1-b8eb-8ba80607c360; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_3_36,
  62e3e170-1d40-4bb6-bbee-0d42ec7d97e2, !- Sunday Schedule:Day Name
  370ee237-5733-4cf2-8669-db03491d6c97, !- Monday Schedule:Day Name
  043d72b7-162f-44df-b48d-ecdac2ef8b6f, !- Tuesday Schedule:Day Name
  527c97ff-1d47-41c4-98d0-e92f04f17544, !- Wednesday Schedule:Day Name
  72f1183f-cad5-44df-8bfd-f3d16fbc245c, !- Thursday Schedule:Day Name
  d0f222d3-dc82-4779-b7e9-5bbbca209b39, !- Friday Schedule:Day Name
  e19bfe02-f1ae-4d82-aa2a-02a573e9c0a2, !- Saturday Schedule:Day Name
  62e3e170-1d40-4bb6-bbee-0d42ec7d97e2, !- Holiday Schedule:Day Name
  62e3e170-1d40-4bb6-bbee-0d42ec7d97e2, !- SummerDesignDay Schedule:Day Name
  62e3e170-1d40-4bb6-bbee-0d42ec7d97e2, !- WinterDesignDay Schedule:Day Name
  62e3e170-1d40-4bb6-bbee-0d42ec7d97e2, !- CustomDay1 Schedule:Day Name
  62e3e170-1d40-4bb6-bbee-0d42ec7d97e2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_3_37,
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- Sunday Schedule:Day Name
  9562eb76-1c17-4b38-bcd2-0b5fa4b16c97, !- Monday Schedule:Day Name
  17089e23-4fb5-467f-8584-b7cd9ac0fd4c, !- Tuesday Schedule:Day Name
  de7631e0-d2d0-4ef5-8553-2cecc53ec344, !- Wednesday Schedule:Day Name
  fbf83ff0-ce3b-4bf7-b0ca-ba66a47de80c, !- Thursday Schedule:Day Name
  b597310c-283d-414e-b1ba-955f8512ccf6, !- Friday Schedule:Day Name
  9b9975a3-9d40-40f0-a16c-f174eb67d082, !- Saturday Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- Holiday Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- SummerDesignDay Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- WinterDesignDay Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- CustomDay1 Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_3_38,
  0a6da42c-64c4-465f-a450-deb7c99fbb4a, !- Sunday Schedule:Day Name
  7aaeb1da-301c-4ed6-9ee2-45e889008798, !- Monday Schedule:Day Name
  62e3e170-1d40-4bb6-bbee-0d42ec7d97e2, !- Tuesday Schedule:Day Name
  5f9a137d-26f2-4b2a-ba43-cbbc8e4bdea0, !- Wednesday Schedule:Day Name
  38e37989-2398-44e5-b477-8b33ae5338b5, !- Thursday Schedule:Day Name
  38dcba13-f8c9-4a3d-b2dd-5d67582723b8, !- Friday Schedule:Day Name
  78a7dd24-6dd8-46bf-8a67-1a2a35128c9b, !- Saturday Schedule:Day Name
  0a6da42c-64c4-465f-a450-deb7c99fbb4a, !- Holiday Schedule:Day Name
  0a6da42c-64c4-465f-a450-deb7c99fbb4a, !- SummerDesignDay Schedule:Day Name
  0a6da42c-64c4-465f-a450-deb7c99fbb4a, !- WinterDesignDay Schedule:Day Name
  0a6da42c-64c4-465f-a450-deb7c99fbb4a, !- CustomDay1 Schedule:Day Name
  0a6da42c-64c4-465f-a450-deb7c99fbb4a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_3_39,
  25c959fa-2b45-4741-b170-c6ba072dd97e, !- Sunday Schedule:Day Name
  fadc1dea-d90e-48e3-8637-499f282e3403, !- Monday Schedule:Day Name
  313731ce-c7df-472e-9bd9-8085fefb7663, !- Tuesday Schedule:Day Name
  811bab29-e293-414b-a951-ca99fc4e803a, !- Wednesday Schedule:Day Name
  c3aebf8e-4e97-4ef6-81f3-f81eb86b9189, !- Thursday Schedule:Day Name
  0a06fd7e-6abe-4e09-8064-765f7de4bac5, !- Friday Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- Saturday Schedule:Day Name
  25c959fa-2b45-4741-b170-c6ba072dd97e, !- Holiday Schedule:Day Name
  25c959fa-2b45-4741-b170-c6ba072dd97e, !- SummerDesignDay Schedule:Day Name
  25c959fa-2b45-4741-b170-c6ba072dd97e, !- WinterDesignDay Schedule:Day Name
  25c959fa-2b45-4741-b170-c6ba072dd97e, !- CustomDay1 Schedule:Day Name
  25c959fa-2b45-4741-b170-c6ba072dd97e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_3_40,
  7cd2d801-11ea-4548-b6d1-b6506767ebe2, !- Sunday Schedule:Day Name
  2c4f1c33-f3aa-4f95-964b-b4c9803a64cc, !- Monday Schedule:Day Name
  13de2850-6eb8-4c8e-a53c-c38e3759f3f9, !- Tuesday Schedule:Day Name
  f5f1666c-0ea6-4e4e-afb4-9f387512ecd7, !- Wednesday Schedule:Day Name
  90ac5b96-1ca6-4962-bad7-65617176d41b, !- Thursday Schedule:Day Name
  20cd73e7-b224-4d58-8250-453002f3b639, !- Friday Schedule:Day Name
  7a219ba2-e6d2-4560-b61c-8f5ac572d0e5, !- Saturday Schedule:Day Name
  7cd2d801-11ea-4548-b6d1-b6506767ebe2, !- Holiday Schedule:Day Name
  7cd2d801-11ea-4548-b6d1-b6506767ebe2, !- SummerDesignDay Schedule:Day Name
  7cd2d801-11ea-4548-b6d1-b6506767ebe2, !- WinterDesignDay Schedule:Day Name
  7cd2d801-11ea-4548-b6d1-b6506767ebe2, !- CustomDay1 Schedule:Day Name
  7cd2d801-11ea-4548-b6d1-b6506767ebe2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_3_41,
  d26217c0-3491-4b17-bad9-d09e690c4ce1, !- Sunday Schedule:Day Name
  15aa4b00-aea8-492d-8407-84069585c00b, !- Monday Schedule:Day Name
  2c278a05-ad61-4ea0-bd11-18e0b93217db, !- Tuesday Schedule:Day Name
  4d8f8f77-8096-4425-a9fe-c190059fd98f, !- Wednesday Schedule:Day Name
  021f1b1c-5f70-4d4f-a917-467f3ab56372, !- Thursday Schedule:Day Name
  11480428-1dc7-49b0-99b0-500ae153328d, !- Friday Schedule:Day Name
  cec5fd78-39d1-4132-9b29-7336b28681d3, !- Saturday Schedule:Day Name
  d26217c0-3491-4b17-bad9-d09e690c4ce1, !- Holiday Schedule:Day Name
  d26217c0-3491-4b17-bad9-d09e690c4ce1, !- SummerDesignDay Schedule:Day Name
  d26217c0-3491-4b17-bad9-d09e690c4ce1, !- WinterDesignDay Schedule:Day Name
  d26217c0-3491-4b17-bad9-d09e690c4ce1, !- CustomDay1 Schedule:Day Name
  d26217c0-3491-4b17-bad9-d09e690c4ce1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_3_42,
  9f2a28cd-66df-48c3-a6d9-0ef3d1226745, !- Sunday Schedule:Day Name
  d263332c-0f20-4376-83ce-24b8c7f8a564, !- Monday Schedule:Day Name
  f8f9b980-2e0d-46a8-87e5-70e67581affb, !- Tuesday Schedule:Day Name
  04f97605-40b1-4dd7-8499-eba1631f6952, !- Wednesday Schedule:Day Name
  ee89a5f3-802f-49b4-99a4-1cf81b1105bf, !- Thursday Schedule:Day Name
  cf26290f-e2e8-4b1f-9868-67e87a6fdb88, !- Friday Schedule:Day Name
  90c88a64-71c4-482f-9f0b-d2f6b7ea98c7, !- Saturday Schedule:Day Name
  9f2a28cd-66df-48c3-a6d9-0ef3d1226745, !- Holiday Schedule:Day Name
  9f2a28cd-66df-48c3-a6d9-0ef3d1226745, !- SummerDesignDay Schedule:Day Name
  9f2a28cd-66df-48c3-a6d9-0ef3d1226745, !- WinterDesignDay Schedule:Day Name
  9f2a28cd-66df-48c3-a6d9-0ef3d1226745, !- CustomDay1 Schedule:Day Name
  9f2a28cd-66df-48c3-a6d9-0ef3d1226745; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_3_43,
  c0106ac9-53de-43dd-bfa1-1653cb1a4ecb, !- Sunday Schedule:Day Name
  ee789233-c078-4007-a06d-aa57babdbea3, !- Monday Schedule:Day Name
  fba2af44-a50c-4b41-8590-6450bd3310a9, !- Tuesday Schedule:Day Name
  cd1d874a-beca-448c-a9e2-91267d8190ff, !- Wednesday Schedule:Day Name
  5d399e8e-57ac-475c-9d6b-15191155d941, !- Thursday Schedule:Day Name
  4ce60e64-8417-4594-a996-75e9f667da5a, !- Friday Schedule:Day Name
  89e95b55-0a53-4707-92be-b42a70eac723, !- Saturday Schedule:Day Name
  c0106ac9-53de-43dd-bfa1-1653cb1a4ecb, !- Holiday Schedule:Day Name
  c0106ac9-53de-43dd-bfa1-1653cb1a4ecb, !- SummerDesignDay Schedule:Day Name
  c0106ac9-53de-43dd-bfa1-1653cb1a4ecb, !- WinterDesignDay Schedule:Day Name
  c0106ac9-53de-43dd-bfa1-1653cb1a4ecb, !- CustomDay1 Schedule:Day Name
  c0106ac9-53de-43dd-bfa1-1653cb1a4ecb; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_3_44,
  8aee6a24-f950-4674-8084-fad4fad0910b, !- Sunday Schedule:Day Name
  c7097728-b15d-4729-bf87-fa296663059e, !- Monday Schedule:Day Name
  a7fe8867-90e7-4cd9-999b-4b12d002f53f, !- Tuesday Schedule:Day Name
  480fa571-bd1e-41c5-9f45-321103e07758, !- Wednesday Schedule:Day Name
  4cd1b265-7780-4dab-9e4a-0606aaa53f2c, !- Thursday Schedule:Day Name
  2f52294a-348c-4c2b-832c-da90e9aa1c5a, !- Friday Schedule:Day Name
  169b3f7c-e7f5-46b8-a6bb-24da664deb7b, !- Saturday Schedule:Day Name
  8aee6a24-f950-4674-8084-fad4fad0910b, !- Holiday Schedule:Day Name
  8aee6a24-f950-4674-8084-fad4fad0910b, !- SummerDesignDay Schedule:Day Name
  8aee6a24-f950-4674-8084-fad4fad0910b, !- WinterDesignDay Schedule:Day Name
  8aee6a24-f950-4674-8084-fad4fad0910b, !- CustomDay1 Schedule:Day Name
  8aee6a24-f950-4674-8084-fad4fad0910b; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_3_45,
  5fd22a9b-c18b-4093-975e-b50c7c07103a, !- Sunday Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- Monday Schedule:Day Name
  6e32b673-884b-4771-bef9-db1f5fb1aec6, !- Tuesday Schedule:Day Name
  a56e84fa-161d-4deb-bb3c-dde40c4706f6, !- Wednesday Schedule:Day Name
  313731ce-c7df-472e-9bd9-8085fefb7663, !- Thursday Schedule:Day Name
  3d8cf520-2bb0-4613-a625-28faa9881011, !- Friday Schedule:Day Name
  5fd22a9b-c18b-4093-975e-b50c7c07103a, !- Saturday Schedule:Day Name
  5fd22a9b-c18b-4093-975e-b50c7c07103a, !- Holiday Schedule:Day Name
  5fd22a9b-c18b-4093-975e-b50c7c07103a, !- SummerDesignDay Schedule:Day Name
  5fd22a9b-c18b-4093-975e-b50c7c07103a, !- WinterDesignDay Schedule:Day Name
  5fd22a9b-c18b-4093-975e-b50c7c07103a, !- CustomDay1 Schedule:Day Name
  5fd22a9b-c18b-4093-975e-b50c7c07103a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_3_46,
  56340903-2776-43c8-9448-3bd96527363b, !- Sunday Schedule:Day Name
  d263332c-0f20-4376-83ce-24b8c7f8a564, !- Monday Schedule:Day Name
  de7a4bbf-f5f5-4b0a-88e1-b8cecaf52c61, !- Tuesday Schedule:Day Name
  01c90281-0a78-4e5f-843d-f661df131ed2, !- Wednesday Schedule:Day Name
  5b028ee2-afda-477b-99b5-892b11946f03, !- Thursday Schedule:Day Name
  7408452c-8d8a-4903-93eb-b1edc3acffdd, !- Friday Schedule:Day Name
  41c4e9a2-6305-48c7-85f1-3043b6027ec0, !- Saturday Schedule:Day Name
  56340903-2776-43c8-9448-3bd96527363b, !- Holiday Schedule:Day Name
  56340903-2776-43c8-9448-3bd96527363b, !- SummerDesignDay Schedule:Day Name
  56340903-2776-43c8-9448-3bd96527363b, !- WinterDesignDay Schedule:Day Name
  56340903-2776-43c8-9448-3bd96527363b, !- CustomDay1 Schedule:Day Name
  56340903-2776-43c8-9448-3bd96527363b; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_3_47,
  f2209ef1-5293-4a84-9c5c-c12b430c3cfe, !- Sunday Schedule:Day Name
  06be9b7b-767e-4379-a638-94f8ea3acfd0, !- Monday Schedule:Day Name
  a80a0d9f-2458-41ba-b88a-c2b41f4869cd, !- Tuesday Schedule:Day Name
  46934549-7279-4edf-8e1f-695edf5b564e, !- Wednesday Schedule:Day Name
  c597cd85-da6e-447a-85bd-585560638605, !- Thursday Schedule:Day Name
  e9639d31-f350-4ef0-8829-4722508ea1ac, !- Friday Schedule:Day Name
  65fb476b-800b-4f3f-80a4-d1229412f286, !- Saturday Schedule:Day Name
  f2209ef1-5293-4a84-9c5c-c12b430c3cfe, !- Holiday Schedule:Day Name
  f2209ef1-5293-4a84-9c5c-c12b430c3cfe, !- SummerDesignDay Schedule:Day Name
  f2209ef1-5293-4a84-9c5c-c12b430c3cfe, !- WinterDesignDay Schedule:Day Name
  f2209ef1-5293-4a84-9c5c-c12b430c3cfe, !- CustomDay1 Schedule:Day Name
  f2209ef1-5293-4a84-9c5c-c12b430c3cfe; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_3_48,
  7b10450e-38e3-4595-8310-485e83ef5ad1, !- Sunday Schedule:Day Name
  dd7e355c-84e4-4ee3-8923-4f2aa31e2e7f, !- Monday Schedule:Day Name
  676dd3ab-0202-43e9-82b1-d94011ed19d5, !- Tuesday Schedule:Day Name
  35c7b00b-33d5-4dd6-86eb-b8ff3b9c8b16, !- Wednesday Schedule:Day Name
  4db1fe6f-7c5a-471e-b8cd-b23fb676a37d, !- Thursday Schedule:Day Name
  30a2616f-b022-4487-907d-96b4e5d294fa, !- Friday Schedule:Day Name
  808c93c4-2c15-4f29-8944-17ecd552b72a, !- Saturday Schedule:Day Name
  7b10450e-38e3-4595-8310-485e83ef5ad1, !- Holiday Schedule:Day Name
  7b10450e-38e3-4595-8310-485e83ef5ad1, !- SummerDesignDay Schedule:Day Name
  7b10450e-38e3-4595-8310-485e83ef5ad1, !- WinterDesignDay Schedule:Day Name
  7b10450e-38e3-4595-8310-485e83ef5ad1, !- CustomDay1 Schedule:Day Name
  7b10450e-38e3-4595-8310-485e83ef5ad1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_3_49,
  e54ea60c-fb72-4402-824c-65ab0c3c4ab4, !- Sunday Schedule:Day Name
  ab0310bb-aed3-4fc6-9b8a-40174c3d8f29, !- Monday Schedule:Day Name
  59f3fe6c-0547-4697-9687-9a8721efeb60, !- Tuesday Schedule:Day Name
  65db1245-587d-47c7-9042-7eeae9792f82, !- Wednesday Schedule:Day Name
  1f250b79-24a5-4b3a-9ea1-3cb67d2943e8, !- Thursday Schedule:Day Name
  e5bd59db-23f0-419f-894b-87690406efaf, !- Friday Schedule:Day Name
  00009705-0016-4e6e-bea1-74c00ffee639, !- Saturday Schedule:Day Name
  e54ea60c-fb72-4402-824c-65ab0c3c4ab4, !- Holiday Schedule:Day Name
  e54ea60c-fb72-4402-824c-65ab0c3c4ab4, !- SummerDesignDay Schedule:Day Name
  e54ea60c-fb72-4402-824c-65ab0c3c4ab4, !- WinterDesignDay Schedule:Day Name
  e54ea60c-fb72-4402-824c-65ab0c3c4ab4, !- CustomDay1 Schedule:Day Name
  e54ea60c-fb72-4402-824c-65ab0c3c4ab4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_3_50,
  9334baac-7fac-4b09-bc41-d7dce8179a51, !- Sunday Schedule:Day Name
  13de2850-6eb8-4c8e-a53c-c38e3759f3f9, !- Monday Schedule:Day Name
  e80ed191-f377-462b-931d-d2aae27b9397, !- Tuesday Schedule:Day Name
  c55ca141-3d31-4787-823c-481ef79f3ec2, !- Wednesday Schedule:Day Name
  c0fdcfbf-b36a-4abf-92f8-9b733ba6b696, !- Thursday Schedule:Day Name
  f625b9f5-3a26-4dad-9ae7-788d7f66d59a, !- Friday Schedule:Day Name
  d3f9e4a5-42d2-4fff-b989-343a63df32dd, !- Saturday Schedule:Day Name
  9334baac-7fac-4b09-bc41-d7dce8179a51, !- Holiday Schedule:Day Name
  9334baac-7fac-4b09-bc41-d7dce8179a51, !- SummerDesignDay Schedule:Day Name
  9334baac-7fac-4b09-bc41-d7dce8179a51, !- WinterDesignDay Schedule:Day Name
  9334baac-7fac-4b09-bc41-d7dce8179a51, !- CustomDay1 Schedule:Day Name
  9334baac-7fac-4b09-bc41-d7dce8179a51; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_3_51,
  c7a3d257-b433-470f-a108-93388cde2751, !- Sunday Schedule:Day Name
  348f81c8-dedc-4912-8b22-6827ec0a50c8, !- Monday Schedule:Day Name
  0b2b628a-a4b0-470e-9298-37f6e68b0e88, !- Tuesday Schedule:Day Name
  d42579a4-9dff-4f61-a66b-e5508e8acd3f, !- Wednesday Schedule:Day Name
  acfc1d78-9ca4-4a71-a8c3-36aa281358de, !- Thursday Schedule:Day Name
  49421aaa-779f-4b13-8728-c6deb01a19c9, !- Friday Schedule:Day Name
  6c9b60de-de7c-483b-8e51-c4f6ecb3116a, !- Saturday Schedule:Day Name
  c7a3d257-b433-470f-a108-93388cde2751, !- Holiday Schedule:Day Name
  c7a3d257-b433-470f-a108-93388cde2751, !- SummerDesignDay Schedule:Day Name
  c7a3d257-b433-470f-a108-93388cde2751, !- WinterDesignDay Schedule:Day Name
  c7a3d257-b433-470f-a108-93388cde2751, !- CustomDay1 Schedule:Day Name
  c7a3d257-b433-470f-a108-93388cde2751; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_3_52,
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- Sunday Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- Monday Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- Tuesday Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- Wednesday Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- Thursday Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- Friday Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- Saturday Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- Holiday Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- SummerDesignDay Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- WinterDesignDay Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- CustomDay1 Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71; !- CustomDay2 Schedule:Day Name


Schedule:Year,MechVentAvail_EusoHall_3,
Fraction,
MechVentAvail_EusoHall_3_0,1,1,1,7, 
MechVentAvail_EusoHall_3_1,1,8,1,14, 
MechVentAvail_EusoHall_3_2,1,15,1,21, 
MechVentAvail_EusoHall_3_3,1,22,1,28, 
MechVentAvail_EusoHall_3_4,1,29,2,4, 
MechVentAvail_EusoHall_3_5,2,5,2,11, 
MechVentAvail_EusoHall_3_6,2,12,2,18, 
MechVentAvail_EusoHall_3_7,2,19,2,25, 
MechVentAvail_EusoHall_3_8,2,26,3,4, 
MechVentAvail_EusoHall_3_9,3,5,3,11, 
MechVentAvail_EusoHall_3_10,3,12,3,18, 
MechVentAvail_EusoHall_3_11,3,19,3,25, 
MechVentAvail_EusoHall_3_12,3,26,4,1, 
MechVentAvail_EusoHall_3_13,4,2,4,8, 
MechVentAvail_EusoHall_3_14,4,9,4,15, 
MechVentAvail_EusoHall_3_15,4,16,4,22, 
MechVentAvail_EusoHall_3_16,4,23,4,29, 
MechVentAvail_EusoHall_3_17,4,30,5,6, 
MechVentAvail_EusoHall_3_18,5,7,5,13, 
MechVentAvail_EusoHall_3_19,5,14,5,20, 
MechVentAvail_EusoHall_3_20,5,21,5,27, 
MechVentAvail_EusoHall_3_21,5,28,6,3, 
MechVentAvail_EusoHall_3_22,6,4,6,10, 
MechVentAvail_EusoHall_3_23,6,11,6,17, 
MechVentAvail_EusoHall_3_24,6,18,6,24, 
MechVentAvail_EusoHall_3_25,6,25,7,1, 
MechVentAvail_EusoHall_3_26,7,2,7,8, 
MechVentAvail_EusoHall_3_27,7,9,7,15, 
MechVentAvail_EusoHall_3_28,7,16,7,22, 
MechVentAvail_EusoHall_3_29,7,23,7,29, 
MechVentAvail_EusoHall_3_30,7,30,8,5, 
MechVentAvail_EusoHall_3_31,8,6,8,12, 
MechVentAvail_EusoHall_3_32,8,13,8,19, 
MechVentAvail_EusoHall_3_33,8,20,8,26, 
MechVentAvail_EusoHall_3_34,8,27,9,2, 
MechVentAvail_EusoHall_3_35,9,3,9,9, 
MechVentAvail_EusoHall_3_36,9,10,9,16, 
MechVentAvail_EusoHall_3_37,9,17,9,23, 
MechVentAvail_EusoHall_3_38,9,24,9,30, 
MechVentAvail_EusoHall_3_39,10,1,10,7, 
MechVentAvail_EusoHall_3_40,10,8,10,14, 
MechVentAvail_EusoHall_3_41,10,15,10,21, 
MechVentAvail_EusoHall_3_42,10,22,10,28, 
MechVentAvail_EusoHall_3_43,10,29,11,4, 
MechVentAvail_EusoHall_3_44,11,5,11,11, 
MechVentAvail_EusoHall_3_45,11,12,11,18, 
MechVentAvail_EusoHall_3_46,11,19,11,25, 
MechVentAvail_EusoHall_3_47,11,26,12,2, 
MechVentAvail_EusoHall_3_48,12,3,12,9, 
MechVentAvail_EusoHall_3_49,12,10,12,16, 
MechVentAvail_EusoHall_3_50,12,17,12,23, 
MechVentAvail_EusoHall_3_51,12,24,12,30, 
MechVentAvail_EusoHall_3_52,12,31,12,31;

Schedule:Week:Daily, MechVentAvail_EusoHall_3_0,
  d7e5b99c-9d10-4d33-83fc-dfeceab2b9dc, !- Sunday Schedule:Day Name
  b597310c-283d-414e-b1ba-955f8512ccf6, !- Monday Schedule:Day Name
  da290a03-564e-421a-a2da-e90a6297ec27, !- Tuesday Schedule:Day Name
  6085064d-a5c8-4e2a-9ad4-9c05661dbb8e, !- Wednesday Schedule:Day Name
  693212bf-7ecb-452f-a9f7-f6a538c7ec69, !- Thursday Schedule:Day Name
  b114c2df-a09e-4c0f-8b00-ea96381febad, !- Friday Schedule:Day Name
  2f37f451-55fe-4566-a07a-108e6b8668bf, !- Saturday Schedule:Day Name
  d7e5b99c-9d10-4d33-83fc-dfeceab2b9dc, !- Holiday Schedule:Day Name
  d7e5b99c-9d10-4d33-83fc-dfeceab2b9dc, !- SummerDesignDay Schedule:Day Name
  d7e5b99c-9d10-4d33-83fc-dfeceab2b9dc, !- WinterDesignDay Schedule:Day Name
  d7e5b99c-9d10-4d33-83fc-dfeceab2b9dc, !- CustomDay1 Schedule:Day Name
  d7e5b99c-9d10-4d33-83fc-dfeceab2b9dc; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_3_1,
  c79f6948-b9f4-48a9-8736-513b95a32394, !- Sunday Schedule:Day Name
  0ce3e6b6-86ed-4d0f-88f8-02055e82c3be, !- Monday Schedule:Day Name
  99f8109c-20de-4f73-8d95-14162c795a14, !- Tuesday Schedule:Day Name
  02589146-541a-4a3e-8912-f86a4d1639e9, !- Wednesday Schedule:Day Name
  6ecb99d2-e238-4e3a-a131-fe5589dfcf4f, !- Thursday Schedule:Day Name
  1af80198-2144-4769-a272-876d4b78b691, !- Friday Schedule:Day Name
  4d83f85a-e854-4612-99e6-a343929f37aa, !- Saturday Schedule:Day Name
  c79f6948-b9f4-48a9-8736-513b95a32394, !- Holiday Schedule:Day Name
  c79f6948-b9f4-48a9-8736-513b95a32394, !- SummerDesignDay Schedule:Day Name
  c79f6948-b9f4-48a9-8736-513b95a32394, !- WinterDesignDay Schedule:Day Name
  c79f6948-b9f4-48a9-8736-513b95a32394, !- CustomDay1 Schedule:Day Name
  c79f6948-b9f4-48a9-8736-513b95a32394; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_3_2,
  2b1502c3-eb43-4b75-852d-5d9233ec1bb0, !- Sunday Schedule:Day Name
  2367849a-b566-4be2-9cd8-89378308cab6, !- Monday Schedule:Day Name
  6ecb99d2-e238-4e3a-a131-fe5589dfcf4f, !- Tuesday Schedule:Day Name
  cedaa26c-5a1e-476a-80ab-3c63141a465f, !- Wednesday Schedule:Day Name
  b597310c-283d-414e-b1ba-955f8512ccf6, !- Thursday Schedule:Day Name
  9ed2f5ec-e810-4802-8e53-cdc79e9d191f, !- Friday Schedule:Day Name
  80993026-a420-4720-b4ec-8bcc34674c03, !- Saturday Schedule:Day Name
  2b1502c3-eb43-4b75-852d-5d9233ec1bb0, !- Holiday Schedule:Day Name
  2b1502c3-eb43-4b75-852d-5d9233ec1bb0, !- SummerDesignDay Schedule:Day Name
  2b1502c3-eb43-4b75-852d-5d9233ec1bb0, !- WinterDesignDay Schedule:Day Name
  2b1502c3-eb43-4b75-852d-5d9233ec1bb0, !- CustomDay1 Schedule:Day Name
  2b1502c3-eb43-4b75-852d-5d9233ec1bb0; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_3_3,
  c422d4e7-1f96-4483-8e49-8b46988ff9bd, !- Sunday Schedule:Day Name
  261ceef6-f1c4-4b21-a04e-8e898b720e58, !- Monday Schedule:Day Name
  7320faba-fa9b-41e8-9ff3-966f4524acc6, !- Tuesday Schedule:Day Name
  a61f660e-da6f-4b8c-967a-b691c5ed55db, !- Wednesday Schedule:Day Name
  98774c40-b7a9-447d-ac85-599ab4622be6, !- Thursday Schedule:Day Name
  d7e5b99c-9d10-4d33-83fc-dfeceab2b9dc, !- Friday Schedule:Day Name
  c2440778-dadd-4ac8-b9ce-6470fcf3da95, !- Saturday Schedule:Day Name
  c422d4e7-1f96-4483-8e49-8b46988ff9bd, !- Holiday Schedule:Day Name
  c422d4e7-1f96-4483-8e49-8b46988ff9bd, !- SummerDesignDay Schedule:Day Name
  c422d4e7-1f96-4483-8e49-8b46988ff9bd, !- WinterDesignDay Schedule:Day Name
  c422d4e7-1f96-4483-8e49-8b46988ff9bd, !- CustomDay1 Schedule:Day Name
  c422d4e7-1f96-4483-8e49-8b46988ff9bd; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_3_4,
  406e3145-7e2d-4dd9-b3f1-25beea0256e3, !- Sunday Schedule:Day Name
  57d33333-c2c5-415b-8a25-42d91ccb8363, !- Monday Schedule:Day Name
  72d60807-47f9-45c2-bdaa-fb25205a47d5, !- Tuesday Schedule:Day Name
  6ffab651-5a29-4736-9cd8-3f11e1557f05, !- Wednesday Schedule:Day Name
  781aa522-5f02-456a-ab81-4925524235a2, !- Thursday Schedule:Day Name
  699be518-f2e0-4794-a592-670e1b48a712, !- Friday Schedule:Day Name
  57d33333-c2c5-415b-8a25-42d91ccb8363, !- Saturday Schedule:Day Name
  406e3145-7e2d-4dd9-b3f1-25beea0256e3, !- Holiday Schedule:Day Name
  406e3145-7e2d-4dd9-b3f1-25beea0256e3, !- SummerDesignDay Schedule:Day Name
  406e3145-7e2d-4dd9-b3f1-25beea0256e3, !- WinterDesignDay Schedule:Day Name
  406e3145-7e2d-4dd9-b3f1-25beea0256e3, !- CustomDay1 Schedule:Day Name
  406e3145-7e2d-4dd9-b3f1-25beea0256e3; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_3_5,
  f3d2e44d-9f04-44e1-a340-f8053c67033d, !- Sunday Schedule:Day Name
  9c9a4937-985b-4abd-a4eb-c330f3a62d9f, !- Monday Schedule:Day Name
  a178a80b-9ef2-4349-83af-d5195f48ebee, !- Tuesday Schedule:Day Name
  f8b25ba7-76cb-41dd-bf4b-928c24ef8131, !- Wednesday Schedule:Day Name
  58164939-f43a-44e0-96ea-f1030d54998d, !- Thursday Schedule:Day Name
  e6716caf-24ff-4edb-b666-2990b67149e3, !- Friday Schedule:Day Name
  e9256029-574c-4a0b-83f0-d9f8ef9f4bcd, !- Saturday Schedule:Day Name
  f3d2e44d-9f04-44e1-a340-f8053c67033d, !- Holiday Schedule:Day Name
  f3d2e44d-9f04-44e1-a340-f8053c67033d, !- SummerDesignDay Schedule:Day Name
  f3d2e44d-9f04-44e1-a340-f8053c67033d, !- WinterDesignDay Schedule:Day Name
  f3d2e44d-9f04-44e1-a340-f8053c67033d, !- CustomDay1 Schedule:Day Name
  f3d2e44d-9f04-44e1-a340-f8053c67033d; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_3_6,
  3d101e56-55fe-4fa6-adc5-946978ee0cc5, !- Sunday Schedule:Day Name
  c4a5be5d-b1e8-40b9-97ab-b14309f03059, !- Monday Schedule:Day Name
  783ebd82-eb86-46a7-8430-1ca06f6c242d, !- Tuesday Schedule:Day Name
  39836a7a-7b86-47be-b536-9d152f9af2cd, !- Wednesday Schedule:Day Name
  48671de6-307a-4c06-9335-59ca6e47b2b9, !- Thursday Schedule:Day Name
  3a251004-3b7d-427d-8c1a-7965801f49c0, !- Friday Schedule:Day Name
  631c5dcc-448b-4f5e-a17d-a6a710a33b7b, !- Saturday Schedule:Day Name
  3d101e56-55fe-4fa6-adc5-946978ee0cc5, !- Holiday Schedule:Day Name
  3d101e56-55fe-4fa6-adc5-946978ee0cc5, !- SummerDesignDay Schedule:Day Name
  3d101e56-55fe-4fa6-adc5-946978ee0cc5, !- WinterDesignDay Schedule:Day Name
  3d101e56-55fe-4fa6-adc5-946978ee0cc5, !- CustomDay1 Schedule:Day Name
  3d101e56-55fe-4fa6-adc5-946978ee0cc5; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_3_7,
  1a4db880-6c92-445b-b783-9ccfe2ffc7f7, !- Sunday Schedule:Day Name
  e6fcb527-af41-4b7e-94c3-970d9c943018, !- Monday Schedule:Day Name
  81bc8d14-d562-4555-8d81-3a23e84ff7b1, !- Tuesday Schedule:Day Name
  a29f0d04-5ea6-4779-bbff-8c9ed2f9308e, !- Wednesday Schedule:Day Name
  2fd3cf0c-5ea0-4a75-b431-7858e7d2ea05, !- Thursday Schedule:Day Name
  e564afc8-3778-4f0e-8627-9ee1fcb77568, !- Friday Schedule:Day Name
  6d6c107a-7172-4230-87a2-81b0437fc1dd, !- Saturday Schedule:Day Name
  1a4db880-6c92-445b-b783-9ccfe2ffc7f7, !- Holiday Schedule:Day Name
  1a4db880-6c92-445b-b783-9ccfe2ffc7f7, !- SummerDesignDay Schedule:Day Name
  1a4db880-6c92-445b-b783-9ccfe2ffc7f7, !- WinterDesignDay Schedule:Day Name
  1a4db880-6c92-445b-b783-9ccfe2ffc7f7, !- CustomDay1 Schedule:Day Name
  1a4db880-6c92-445b-b783-9ccfe2ffc7f7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_3_8,
  d8065316-87cf-4211-9bed-066588f99331, !- Sunday Schedule:Day Name
  d1d6934c-aefe-41d1-b502-583614adbce6, !- Monday Schedule:Day Name
  445eba1f-d624-4612-baba-f46560e3fc74, !- Tuesday Schedule:Day Name
  795c1ede-e9b3-4c74-b5f2-1e097a1777cd, !- Wednesday Schedule:Day Name
  5705f5d4-99d6-48ba-bbf3-53ecd38484ec, !- Thursday Schedule:Day Name
  a5563690-9c2f-46d2-9c86-66f477c4b9eb, !- Friday Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- Saturday Schedule:Day Name
  d8065316-87cf-4211-9bed-066588f99331, !- Holiday Schedule:Day Name
  d8065316-87cf-4211-9bed-066588f99331, !- SummerDesignDay Schedule:Day Name
  d8065316-87cf-4211-9bed-066588f99331, !- WinterDesignDay Schedule:Day Name
  d8065316-87cf-4211-9bed-066588f99331, !- CustomDay1 Schedule:Day Name
  d8065316-87cf-4211-9bed-066588f99331; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_3_9,
  6cc1dd10-d4be-4fed-9dbf-40c5afab066e, !- Sunday Schedule:Day Name
  70f83d97-8563-44ae-8c90-54d0c3e2e653, !- Monday Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- Tuesday Schedule:Day Name
  36d53d1e-9647-4dca-880c-ebe5ae424f0c, !- Wednesday Schedule:Day Name
  1347a47a-635e-44db-8095-ad33cd010bf4, !- Thursday Schedule:Day Name
  4c90a1be-e6e6-4e11-8031-08983c24bd5a, !- Friday Schedule:Day Name
  3cd50061-53dd-46a6-81ac-84095c24f8b7, !- Saturday Schedule:Day Name
  6cc1dd10-d4be-4fed-9dbf-40c5afab066e, !- Holiday Schedule:Day Name
  6cc1dd10-d4be-4fed-9dbf-40c5afab066e, !- SummerDesignDay Schedule:Day Name
  6cc1dd10-d4be-4fed-9dbf-40c5afab066e, !- WinterDesignDay Schedule:Day Name
  6cc1dd10-d4be-4fed-9dbf-40c5afab066e, !- CustomDay1 Schedule:Day Name
  6cc1dd10-d4be-4fed-9dbf-40c5afab066e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_3_10,
  cbbcf1aa-7bd9-4049-8100-ddac348a8daa, !- Sunday Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- Monday Schedule:Day Name
  f7d0874d-c516-4696-b21d-aaebb8ca0ea7, !- Tuesday Schedule:Day Name
  33df1978-4deb-4061-b145-8be10ad441f1, !- Wednesday Schedule:Day Name
  fbc37800-2ce9-4e02-9a21-16118bb82d76, !- Thursday Schedule:Day Name
  b6091497-2c15-4ce2-b65b-0776d7db8506, !- Friday Schedule:Day Name
  ebb1fba6-b601-4284-8c7a-3bd8816e5b52, !- Saturday Schedule:Day Name
  cbbcf1aa-7bd9-4049-8100-ddac348a8daa, !- Holiday Schedule:Day Name
  cbbcf1aa-7bd9-4049-8100-ddac348a8daa, !- SummerDesignDay Schedule:Day Name
  cbbcf1aa-7bd9-4049-8100-ddac348a8daa, !- WinterDesignDay Schedule:Day Name
  cbbcf1aa-7bd9-4049-8100-ddac348a8daa, !- CustomDay1 Schedule:Day Name
  cbbcf1aa-7bd9-4049-8100-ddac348a8daa; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_3_11,
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- Sunday Schedule:Day Name
  d1622a5d-a6f1-4f9e-8748-42444f31e21a, !- Monday Schedule:Day Name
  ce7b1e8d-c4a9-408f-bc3b-45fb3e9e81f5, !- Tuesday Schedule:Day Name
  93812771-9526-4847-8f30-68e40c401aeb, !- Wednesday Schedule:Day Name
  7fc6bea1-c453-4ec8-b1ca-d9f688935a09, !- Thursday Schedule:Day Name
  8d4f26f5-0e57-4b83-b7c9-aeb408055154, !- Friday Schedule:Day Name
  19b88fd0-e7b2-47fb-a242-3828c069f4db, !- Saturday Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- Holiday Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- SummerDesignDay Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- WinterDesignDay Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- CustomDay1 Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_3_12,
  e957805f-7b57-496a-ad4a-f0b7a99e789a, !- Sunday Schedule:Day Name
  4f02a80b-1a9d-45aa-a464-88012857e543, !- Monday Schedule:Day Name
  6cb6487b-181d-454a-9b4f-23ea288df57a, !- Tuesday Schedule:Day Name
  752dcd47-1207-4ae1-bbf7-b5deb686ab4f, !- Wednesday Schedule:Day Name
  552f2eb1-6ed6-4d36-8595-dc75ea26995b, !- Thursday Schedule:Day Name
  c25076e2-83f9-43ec-a7ce-ec10a22b0316, !- Friday Schedule:Day Name
  05e22307-fbe0-4413-a034-3744cf36dbe7, !- Saturday Schedule:Day Name
  e957805f-7b57-496a-ad4a-f0b7a99e789a, !- Holiday Schedule:Day Name
  e957805f-7b57-496a-ad4a-f0b7a99e789a, !- SummerDesignDay Schedule:Day Name
  e957805f-7b57-496a-ad4a-f0b7a99e789a, !- WinterDesignDay Schedule:Day Name
  e957805f-7b57-496a-ad4a-f0b7a99e789a, !- CustomDay1 Schedule:Day Name
  e957805f-7b57-496a-ad4a-f0b7a99e789a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_3_13,
  e791d0cf-f39e-4005-808d-e845783313d4, !- Sunday Schedule:Day Name
  a7fe3f3c-4ade-4d9a-9512-5d5033069ae8, !- Monday Schedule:Day Name
  d738bd74-4825-423d-8a09-65f1778f6944, !- Tuesday Schedule:Day Name
  31c99ba7-2945-4958-bace-90b5aec51a38, !- Wednesday Schedule:Day Name
  e8edd560-691d-41cf-bb03-2a4d22a22ed3, !- Thursday Schedule:Day Name
  04d1a4b5-3376-44fc-b376-7cb6dc7f51b8, !- Friday Schedule:Day Name
  40272faf-2325-47ea-ba44-43c57943bcb9, !- Saturday Schedule:Day Name
  e791d0cf-f39e-4005-808d-e845783313d4, !- Holiday Schedule:Day Name
  e791d0cf-f39e-4005-808d-e845783313d4, !- SummerDesignDay Schedule:Day Name
  e791d0cf-f39e-4005-808d-e845783313d4, !- WinterDesignDay Schedule:Day Name
  e791d0cf-f39e-4005-808d-e845783313d4, !- CustomDay1 Schedule:Day Name
  e791d0cf-f39e-4005-808d-e845783313d4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_3_14,
  6a9c3c01-03be-4e5c-9b7a-472494a076a6, !- Sunday Schedule:Day Name
  e3cc5353-eaee-4389-aca9-5e7eaef9c6c0, !- Monday Schedule:Day Name
  f2156fc8-cdda-4206-9231-c78dc6a6b3b7, !- Tuesday Schedule:Day Name
  aa200953-068d-4a07-9bb0-c4b37b021b6b, !- Wednesday Schedule:Day Name
  6e956e07-b0e8-48f5-a229-809bd748cecc, !- Thursday Schedule:Day Name
  1a1e912c-07d4-4f61-90d5-0b17f3ad34df, !- Friday Schedule:Day Name
  74e100af-d916-4986-a743-59a1bea8542a, !- Saturday Schedule:Day Name
  6a9c3c01-03be-4e5c-9b7a-472494a076a6, !- Holiday Schedule:Day Name
  6a9c3c01-03be-4e5c-9b7a-472494a076a6, !- SummerDesignDay Schedule:Day Name
  6a9c3c01-03be-4e5c-9b7a-472494a076a6, !- WinterDesignDay Schedule:Day Name
  6a9c3c01-03be-4e5c-9b7a-472494a076a6, !- CustomDay1 Schedule:Day Name
  6a9c3c01-03be-4e5c-9b7a-472494a076a6; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_3_15,
  3af436c9-0733-4cc0-8ac1-8ca0b9222e7b, !- Sunday Schedule:Day Name
  b06e3eb3-9604-4807-bd0d-7fb5b999f241, !- Monday Schedule:Day Name
  32a83287-0554-4d9c-9d8f-18181e8ce7f6, !- Tuesday Schedule:Day Name
  16dc94f1-fd5a-408f-878e-9787abd902d3, !- Wednesday Schedule:Day Name
  732e77de-6dc6-4469-b5eb-75d091f2134b, !- Thursday Schedule:Day Name
  4bd78c04-3244-4367-a556-51576fba4607, !- Friday Schedule:Day Name
  ee1e9c92-2daa-4f5e-8601-b6b2b0ee5710, !- Saturday Schedule:Day Name
  3af436c9-0733-4cc0-8ac1-8ca0b9222e7b, !- Holiday Schedule:Day Name
  3af436c9-0733-4cc0-8ac1-8ca0b9222e7b, !- SummerDesignDay Schedule:Day Name
  3af436c9-0733-4cc0-8ac1-8ca0b9222e7b, !- WinterDesignDay Schedule:Day Name
  3af436c9-0733-4cc0-8ac1-8ca0b9222e7b, !- CustomDay1 Schedule:Day Name
  3af436c9-0733-4cc0-8ac1-8ca0b9222e7b; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_3_16,
  ae3bcc72-9964-432c-9a2c-8f971146579a, !- Sunday Schedule:Day Name
  5699ba8f-58e2-43e5-b745-ee9f3af0dba6, !- Monday Schedule:Day Name
  0619a294-0275-469f-b7bc-4ec2037575ae, !- Tuesday Schedule:Day Name
  f895e444-e07a-450f-b1e1-37adfff5f1c2, !- Wednesday Schedule:Day Name
  4f516ba6-66e9-434b-88d3-dcb990c449b5, !- Thursday Schedule:Day Name
  87dd94cc-9ce7-4f0b-9e74-cc15da6f797a, !- Friday Schedule:Day Name
  a7f14202-acd8-4ea9-9fee-97cd93e6c15f, !- Saturday Schedule:Day Name
  ae3bcc72-9964-432c-9a2c-8f971146579a, !- Holiday Schedule:Day Name
  ae3bcc72-9964-432c-9a2c-8f971146579a, !- SummerDesignDay Schedule:Day Name
  ae3bcc72-9964-432c-9a2c-8f971146579a, !- WinterDesignDay Schedule:Day Name
  ae3bcc72-9964-432c-9a2c-8f971146579a, !- CustomDay1 Schedule:Day Name
  ae3bcc72-9964-432c-9a2c-8f971146579a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_3_17,
  6cb88152-a7a0-45a3-b40f-5ecddc8d7f71, !- Sunday Schedule:Day Name
  8b6010d1-59d2-479c-97b8-50dc53b60218, !- Monday Schedule:Day Name
  b10c6d95-c5ba-47b4-bf75-e42cc68d60f1, !- Tuesday Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- Wednesday Schedule:Day Name
  5c117f11-edd9-4f2c-b71e-b313a66236d7, !- Thursday Schedule:Day Name
  a78ec798-3014-4c5e-b735-91c5d17cc770, !- Friday Schedule:Day Name
  2f318e1a-7371-4dc2-a9b7-577b3fb742ce, !- Saturday Schedule:Day Name
  6cb88152-a7a0-45a3-b40f-5ecddc8d7f71, !- Holiday Schedule:Day Name
  6cb88152-a7a0-45a3-b40f-5ecddc8d7f71, !- SummerDesignDay Schedule:Day Name
  6cb88152-a7a0-45a3-b40f-5ecddc8d7f71, !- WinterDesignDay Schedule:Day Name
  6cb88152-a7a0-45a3-b40f-5ecddc8d7f71, !- CustomDay1 Schedule:Day Name
  6cb88152-a7a0-45a3-b40f-5ecddc8d7f71; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_3_18,
  801bcb79-8b6d-4960-b693-a2ba06ad6a04, !- Sunday Schedule:Day Name
  6b729d0f-4583-4f60-bbf7-e70aff4348c9, !- Monday Schedule:Day Name
  391f6e2f-0712-47ce-87f0-0a6ae218faf9, !- Tuesday Schedule:Day Name
  801bcb79-8b6d-4960-b693-a2ba06ad6a04, !- Wednesday Schedule:Day Name
  48d7d534-e6b8-447c-ac50-20cc621a3d68, !- Thursday Schedule:Day Name
  2186533d-5b30-47f4-9c1d-26b61335d2de, !- Friday Schedule:Day Name
  c3674c65-2930-47d4-b0e6-c83ba70cf9ba, !- Saturday Schedule:Day Name
  801bcb79-8b6d-4960-b693-a2ba06ad6a04, !- Holiday Schedule:Day Name
  801bcb79-8b6d-4960-b693-a2ba06ad6a04, !- SummerDesignDay Schedule:Day Name
  801bcb79-8b6d-4960-b693-a2ba06ad6a04, !- WinterDesignDay Schedule:Day Name
  801bcb79-8b6d-4960-b693-a2ba06ad6a04, !- CustomDay1 Schedule:Day Name
  801bcb79-8b6d-4960-b693-a2ba06ad6a04; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_3_19,
  5afd6c6a-99c4-482d-a899-da60f4893e34, !- Sunday Schedule:Day Name
  9b7e8215-8fac-4fd3-a6e6-1acb39cfb5bb, !- Monday Schedule:Day Name
  0661b327-7a4b-4225-a224-c7c8541ebc75, !- Tuesday Schedule:Day Name
  000271fd-f23e-44b1-862e-7f7e5bcb5388, !- Wednesday Schedule:Day Name
  be49d39d-d155-4f6c-84bd-ffc14458faa6, !- Thursday Schedule:Day Name
  a35847a5-bdd9-404c-98a2-55d8c0ab13c2, !- Friday Schedule:Day Name
  c5a63f66-2586-4c2d-b5ea-fb0ac0e0eea5, !- Saturday Schedule:Day Name
  5afd6c6a-99c4-482d-a899-da60f4893e34, !- Holiday Schedule:Day Name
  5afd6c6a-99c4-482d-a899-da60f4893e34, !- SummerDesignDay Schedule:Day Name
  5afd6c6a-99c4-482d-a899-da60f4893e34, !- WinterDesignDay Schedule:Day Name
  5afd6c6a-99c4-482d-a899-da60f4893e34, !- CustomDay1 Schedule:Day Name
  5afd6c6a-99c4-482d-a899-da60f4893e34; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_3_20,
  370ee237-5733-4cf2-8669-db03491d6c97, !- Sunday Schedule:Day Name
  16dbf814-fb88-489c-b510-9b7e64cbec0a, !- Monday Schedule:Day Name
  5afd6c6a-99c4-482d-a899-da60f4893e34, !- Tuesday Schedule:Day Name
  3577b944-185a-4b33-bcec-75eb407ac093, !- Wednesday Schedule:Day Name
  d6e28079-73e1-40e8-8535-b0c4aa2ddf3b, !- Thursday Schedule:Day Name
  2e1b31e9-27e0-43c1-8e28-fc4737aeb8ac, !- Friday Schedule:Day Name
  6cded987-9236-411a-b8e6-5c990b92f9c6, !- Saturday Schedule:Day Name
  370ee237-5733-4cf2-8669-db03491d6c97, !- Holiday Schedule:Day Name
  370ee237-5733-4cf2-8669-db03491d6c97, !- SummerDesignDay Schedule:Day Name
  370ee237-5733-4cf2-8669-db03491d6c97, !- WinterDesignDay Schedule:Day Name
  370ee237-5733-4cf2-8669-db03491d6c97, !- CustomDay1 Schedule:Day Name
  370ee237-5733-4cf2-8669-db03491d6c97; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_3_21,
  d7e4514d-13d5-4457-ad43-494f15173e64, !- Sunday Schedule:Day Name
  9c9a4937-985b-4abd-a4eb-c330f3a62d9f, !- Monday Schedule:Day Name
  23a7472f-1032-4de9-8721-5942b3767b18, !- Tuesday Schedule:Day Name
  cbb36e25-c8ba-4894-8889-73ac0f065851, !- Wednesday Schedule:Day Name
  0c7e18e9-3e15-4617-9277-fe11d716414c, !- Thursday Schedule:Day Name
  45895c9d-230e-420d-afe9-c33c6b2a5401, !- Friday Schedule:Day Name
  78845c74-9c95-4dab-8f9e-c8301e5c1ada, !- Saturday Schedule:Day Name
  d7e4514d-13d5-4457-ad43-494f15173e64, !- Holiday Schedule:Day Name
  d7e4514d-13d5-4457-ad43-494f15173e64, !- SummerDesignDay Schedule:Day Name
  d7e4514d-13d5-4457-ad43-494f15173e64, !- WinterDesignDay Schedule:Day Name
  d7e4514d-13d5-4457-ad43-494f15173e64, !- CustomDay1 Schedule:Day Name
  d7e4514d-13d5-4457-ad43-494f15173e64; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_3_22,
  245c7168-4c56-45d3-b860-a61e01dd92a4, !- Sunday Schedule:Day Name
  73e10f4c-df2e-491c-bf3e-dc4a375c98b2, !- Monday Schedule:Day Name
  b86c521b-3f55-40d7-b7de-c4e9b6572788, !- Tuesday Schedule:Day Name
  d6287a59-6977-4231-b873-7e4115b0c1f9, !- Wednesday Schedule:Day Name
  f03ce519-5f53-48aa-8355-35d4624b0756, !- Thursday Schedule:Day Name
  82e24801-b69f-45b3-b521-3b2d9a7dbb8e, !- Friday Schedule:Day Name
  c3e87af8-951c-4df4-87f2-99d0216f4ac0, !- Saturday Schedule:Day Name
  245c7168-4c56-45d3-b860-a61e01dd92a4, !- Holiday Schedule:Day Name
  245c7168-4c56-45d3-b860-a61e01dd92a4, !- SummerDesignDay Schedule:Day Name
  245c7168-4c56-45d3-b860-a61e01dd92a4, !- WinterDesignDay Schedule:Day Name
  245c7168-4c56-45d3-b860-a61e01dd92a4, !- CustomDay1 Schedule:Day Name
  245c7168-4c56-45d3-b860-a61e01dd92a4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_3_23,
  82d1f006-f32a-4eef-8e82-f058a0c653c8, !- Sunday Schedule:Day Name
  5d4aa3a1-46cf-482b-bab5-c3f6d57726cc, !- Monday Schedule:Day Name
  4c8a9034-ca63-4330-9c32-5def901b78e1, !- Tuesday Schedule:Day Name
  c99c27a1-6d7b-4084-89fb-9ad229545dae, !- Wednesday Schedule:Day Name
  541e4b6c-232c-4203-bbaf-bb828c794992, !- Thursday Schedule:Day Name
  db662a65-b3c1-496e-945f-6beeac43bc67, !- Friday Schedule:Day Name
  320eb6be-55ff-4bdc-aeca-5b0c615f5faa, !- Saturday Schedule:Day Name
  82d1f006-f32a-4eef-8e82-f058a0c653c8, !- Holiday Schedule:Day Name
  82d1f006-f32a-4eef-8e82-f058a0c653c8, !- SummerDesignDay Schedule:Day Name
  82d1f006-f32a-4eef-8e82-f058a0c653c8, !- WinterDesignDay Schedule:Day Name
  82d1f006-f32a-4eef-8e82-f058a0c653c8, !- CustomDay1 Schedule:Day Name
  82d1f006-f32a-4eef-8e82-f058a0c653c8; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_3_24,
  bd76e356-e506-4f41-bf3f-a4268dd07b50, !- Sunday Schedule:Day Name
  f50b9896-3e0d-4fe2-b1d6-3f0e9883024b, !- Monday Schedule:Day Name
  adca1d87-14c8-4b98-81f9-83e96c58b80e, !- Tuesday Schedule:Day Name
  da31c129-2013-4e8c-a2eb-0e99663f70cf, !- Wednesday Schedule:Day Name
  77f55809-49cd-497d-8716-0810847b74e4, !- Thursday Schedule:Day Name
  9529d881-1d58-4fd5-98b2-557b95cbb25e, !- Friday Schedule:Day Name
  117da6c0-aa0c-4931-8f82-098062c88b28, !- Saturday Schedule:Day Name
  bd76e356-e506-4f41-bf3f-a4268dd07b50, !- Holiday Schedule:Day Name
  bd76e356-e506-4f41-bf3f-a4268dd07b50, !- SummerDesignDay Schedule:Day Name
  bd76e356-e506-4f41-bf3f-a4268dd07b50, !- WinterDesignDay Schedule:Day Name
  bd76e356-e506-4f41-bf3f-a4268dd07b50, !- CustomDay1 Schedule:Day Name
  bd76e356-e506-4f41-bf3f-a4268dd07b50; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_3_25,
  0b3f2a85-f4fd-4bc5-869e-4c492d2ef7cc, !- Sunday Schedule:Day Name
  a9864f80-f17e-4a41-998d-28fde4e042f0, !- Monday Schedule:Day Name
  e19bfe02-f1ae-4d82-aa2a-02a573e9c0a2, !- Tuesday Schedule:Day Name
  1a410066-4264-4c74-a8bf-b4e41eb629ea, !- Wednesday Schedule:Day Name
  2f728301-7c73-4331-afd5-4c87fea358d9, !- Thursday Schedule:Day Name
  068cef6e-f549-421b-a2ea-259443d9aced, !- Friday Schedule:Day Name
  ec6ddc03-490a-4d18-bc96-2397afe29e3e, !- Saturday Schedule:Day Name
  0b3f2a85-f4fd-4bc5-869e-4c492d2ef7cc, !- Holiday Schedule:Day Name
  0b3f2a85-f4fd-4bc5-869e-4c492d2ef7cc, !- SummerDesignDay Schedule:Day Name
  0b3f2a85-f4fd-4bc5-869e-4c492d2ef7cc, !- WinterDesignDay Schedule:Day Name
  0b3f2a85-f4fd-4bc5-869e-4c492d2ef7cc, !- CustomDay1 Schedule:Day Name
  0b3f2a85-f4fd-4bc5-869e-4c492d2ef7cc; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_3_26,
  aa0ae694-e033-4f4e-ad33-66ab06340f38, !- Sunday Schedule:Day Name
  16205f95-7ea1-4fc6-8c04-bd204729a887, !- Monday Schedule:Day Name
  addf563d-5a31-415b-a24a-daf946d898cc, !- Tuesday Schedule:Day Name
  a5a47706-80b8-4563-b8d2-9d1dd8df3631, !- Wednesday Schedule:Day Name
  9745599f-ecdc-4370-84d4-48c70d651d39, !- Thursday Schedule:Day Name
  cbb50865-e46b-4d34-bf0d-10324556d05f, !- Friday Schedule:Day Name
  6e24eacf-f7bc-49dc-a342-f517a5fd3043, !- Saturday Schedule:Day Name
  aa0ae694-e033-4f4e-ad33-66ab06340f38, !- Holiday Schedule:Day Name
  aa0ae694-e033-4f4e-ad33-66ab06340f38, !- SummerDesignDay Schedule:Day Name
  aa0ae694-e033-4f4e-ad33-66ab06340f38, !- WinterDesignDay Schedule:Day Name
  aa0ae694-e033-4f4e-ad33-66ab06340f38, !- CustomDay1 Schedule:Day Name
  aa0ae694-e033-4f4e-ad33-66ab06340f38; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_3_27,
  37e4ad80-5de3-4b09-b78c-0cf0a482b5e9, !- Sunday Schedule:Day Name
  7783495b-d36e-4288-8516-7d896536fb01, !- Monday Schedule:Day Name
  8e81e3c4-ca50-42e7-a426-7e78038a02e8, !- Tuesday Schedule:Day Name
  df1bf796-ce42-415e-938a-6bd4d340bd25, !- Wednesday Schedule:Day Name
  2e3d2427-3dbe-404a-9892-1945da621810, !- Thursday Schedule:Day Name
  4b5b4895-a107-4b30-8298-ddc8a0559576, !- Friday Schedule:Day Name
  3222b860-d494-4f9f-a081-641aafa66262, !- Saturday Schedule:Day Name
  37e4ad80-5de3-4b09-b78c-0cf0a482b5e9, !- Holiday Schedule:Day Name
  37e4ad80-5de3-4b09-b78c-0cf0a482b5e9, !- SummerDesignDay Schedule:Day Name
  37e4ad80-5de3-4b09-b78c-0cf0a482b5e9, !- WinterDesignDay Schedule:Day Name
  37e4ad80-5de3-4b09-b78c-0cf0a482b5e9, !- CustomDay1 Schedule:Day Name
  37e4ad80-5de3-4b09-b78c-0cf0a482b5e9; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_3_28,
  910c827e-f24e-4da6-9bbf-1b2342f226e8, !- Sunday Schedule:Day Name
  8549f14c-0855-49d8-9b03-a07c90777d53, !- Monday Schedule:Day Name
  133c55bc-0886-4dd5-b092-0719ee43a07b, !- Tuesday Schedule:Day Name
  6e7f5253-d9a6-4470-a926-2be0c397a325, !- Wednesday Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- Thursday Schedule:Day Name
  e587ac14-2242-4539-b52f-046d7c35531b, !- Friday Schedule:Day Name
  d7e4514d-13d5-4457-ad43-494f15173e64, !- Saturday Schedule:Day Name
  910c827e-f24e-4da6-9bbf-1b2342f226e8, !- Holiday Schedule:Day Name
  910c827e-f24e-4da6-9bbf-1b2342f226e8, !- SummerDesignDay Schedule:Day Name
  910c827e-f24e-4da6-9bbf-1b2342f226e8, !- WinterDesignDay Schedule:Day Name
  910c827e-f24e-4da6-9bbf-1b2342f226e8, !- CustomDay1 Schedule:Day Name
  910c827e-f24e-4da6-9bbf-1b2342f226e8; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_3_29,
  e7b6f415-d14f-49cc-aec8-488b7eee7e0a, !- Sunday Schedule:Day Name
  58d054f5-8ed8-47bb-8676-fa43d997256b, !- Monday Schedule:Day Name
  0a2f3c27-62ff-4527-9d53-ae546242a73a, !- Tuesday Schedule:Day Name
  7cd2d801-11ea-4548-b6d1-b6506767ebe2, !- Wednesday Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- Thursday Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- Friday Schedule:Day Name
  71a1b2d1-f7b0-44c0-9a9b-f3a84e9ce147, !- Saturday Schedule:Day Name
  e7b6f415-d14f-49cc-aec8-488b7eee7e0a, !- Holiday Schedule:Day Name
  e7b6f415-d14f-49cc-aec8-488b7eee7e0a, !- SummerDesignDay Schedule:Day Name
  e7b6f415-d14f-49cc-aec8-488b7eee7e0a, !- WinterDesignDay Schedule:Day Name
  e7b6f415-d14f-49cc-aec8-488b7eee7e0a, !- CustomDay1 Schedule:Day Name
  e7b6f415-d14f-49cc-aec8-488b7eee7e0a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_3_30,
  93c727ed-cea7-4f93-98e3-06570e63334e, !- Sunday Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- Monday Schedule:Day Name
  bfe82550-5d3c-40f7-b00f-b25a99b5ffb8, !- Tuesday Schedule:Day Name
  c7ab0060-c3ff-4c8d-9772-2b8c773ebf88, !- Wednesday Schedule:Day Name
  99712ee7-af91-41a6-a600-5bd5d8756227, !- Thursday Schedule:Day Name
  78acb9c8-e45c-4526-824f-0267ea7e5401, !- Friday Schedule:Day Name
  4c2a4c3e-d2eb-4f11-b7c2-d9d4b67e1052, !- Saturday Schedule:Day Name
  93c727ed-cea7-4f93-98e3-06570e63334e, !- Holiday Schedule:Day Name
  93c727ed-cea7-4f93-98e3-06570e63334e, !- SummerDesignDay Schedule:Day Name
  93c727ed-cea7-4f93-98e3-06570e63334e, !- WinterDesignDay Schedule:Day Name
  93c727ed-cea7-4f93-98e3-06570e63334e, !- CustomDay1 Schedule:Day Name
  93c727ed-cea7-4f93-98e3-06570e63334e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_3_31,
  ed23c1d3-8170-4ab0-95cb-95a53d00f3f0, !- Sunday Schedule:Day Name
  3577b944-185a-4b33-bcec-75eb407ac093, !- Monday Schedule:Day Name
  0a2f3c27-62ff-4527-9d53-ae546242a73a, !- Tuesday Schedule:Day Name
  30214242-c64c-4fd1-8234-5cc6a37608e6, !- Wednesday Schedule:Day Name
  cbe92a6e-6167-49fa-ae0e-3d90e083cc50, !- Thursday Schedule:Day Name
  6c9b60de-de7c-483b-8e51-c4f6ecb3116a, !- Friday Schedule:Day Name
  b5fe1d0d-9058-475e-89de-cdebf12a91d0, !- Saturday Schedule:Day Name
  ed23c1d3-8170-4ab0-95cb-95a53d00f3f0, !- Holiday Schedule:Day Name
  ed23c1d3-8170-4ab0-95cb-95a53d00f3f0, !- SummerDesignDay Schedule:Day Name
  ed23c1d3-8170-4ab0-95cb-95a53d00f3f0, !- WinterDesignDay Schedule:Day Name
  ed23c1d3-8170-4ab0-95cb-95a53d00f3f0, !- CustomDay1 Schedule:Day Name
  ed23c1d3-8170-4ab0-95cb-95a53d00f3f0; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_3_32,
  b1910894-dac4-4b9f-be70-22a9c1fe87ea, !- Sunday Schedule:Day Name
  f96e8ff8-799c-49d9-a2f3-2ad9dd3c5e10, !- Monday Schedule:Day Name
  56ac08d1-ce6c-445c-9e30-c910de6ba123, !- Tuesday Schedule:Day Name
  c6e81edc-0846-45c9-b1f7-add0e008eaea, !- Wednesday Schedule:Day Name
  64e38b9a-768f-4422-9721-c406ecda144e, !- Thursday Schedule:Day Name
  1c73fa92-437e-4aea-95be-9427d51b31ac, !- Friday Schedule:Day Name
  e568e8fb-fe7c-4a3e-beae-9c118d69ac6e, !- Saturday Schedule:Day Name
  b1910894-dac4-4b9f-be70-22a9c1fe87ea, !- Holiday Schedule:Day Name
  b1910894-dac4-4b9f-be70-22a9c1fe87ea, !- SummerDesignDay Schedule:Day Name
  b1910894-dac4-4b9f-be70-22a9c1fe87ea, !- WinterDesignDay Schedule:Day Name
  b1910894-dac4-4b9f-be70-22a9c1fe87ea, !- CustomDay1 Schedule:Day Name
  b1910894-dac4-4b9f-be70-22a9c1fe87ea; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_3_33,
  8a3a1680-dce5-4ad8-8cc5-969c31d26625, !- Sunday Schedule:Day Name
  8ca0e83e-e703-484e-be3e-9afa4396e193, !- Monday Schedule:Day Name
  3792e610-030f-486c-90b6-2215a9c24fa0, !- Tuesday Schedule:Day Name
  e1c9b63e-0a0a-4a12-9708-9543138f7fe9, !- Wednesday Schedule:Day Name
  22a0d7b4-e8ee-4c76-9aac-7ee31b84feda, !- Thursday Schedule:Day Name
  23a7472f-1032-4de9-8721-5942b3767b18, !- Friday Schedule:Day Name
  c55c88a6-c3db-4699-9a4f-e533d90236eb, !- Saturday Schedule:Day Name
  8a3a1680-dce5-4ad8-8cc5-969c31d26625, !- Holiday Schedule:Day Name
  8a3a1680-dce5-4ad8-8cc5-969c31d26625, !- SummerDesignDay Schedule:Day Name
  8a3a1680-dce5-4ad8-8cc5-969c31d26625, !- WinterDesignDay Schedule:Day Name
  8a3a1680-dce5-4ad8-8cc5-969c31d26625, !- CustomDay1 Schedule:Day Name
  8a3a1680-dce5-4ad8-8cc5-969c31d26625; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_3_34,
  5764238b-2b73-4a4f-ad75-5e04dac4a4e7, !- Sunday Schedule:Day Name
  5de6701f-e50b-43c7-9c1a-c540eb0ed75b, !- Monday Schedule:Day Name
  e1f5ee25-db57-439e-a34d-db4fcd72e19f, !- Tuesday Schedule:Day Name
  a030a653-0381-4c0a-8a33-6869d56c61bc, !- Wednesday Schedule:Day Name
  960c1572-5374-42db-9046-0ef2f1ef50ca, !- Thursday Schedule:Day Name
  be64c9d8-2fd7-4dc2-bc49-37cbb8602854, !- Friday Schedule:Day Name
  dd06199a-52a4-4c5d-b59b-ef1501699c32, !- Saturday Schedule:Day Name
  5764238b-2b73-4a4f-ad75-5e04dac4a4e7, !- Holiday Schedule:Day Name
  5764238b-2b73-4a4f-ad75-5e04dac4a4e7, !- SummerDesignDay Schedule:Day Name
  5764238b-2b73-4a4f-ad75-5e04dac4a4e7, !- WinterDesignDay Schedule:Day Name
  5764238b-2b73-4a4f-ad75-5e04dac4a4e7, !- CustomDay1 Schedule:Day Name
  5764238b-2b73-4a4f-ad75-5e04dac4a4e7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_3_35,
  7518ee75-218f-42a1-b8eb-8ba80607c360, !- Sunday Schedule:Day Name
  8a1bc56f-13c4-4ccd-9bb2-431121020df6, !- Monday Schedule:Day Name
  c79f6948-b9f4-48a9-8736-513b95a32394, !- Tuesday Schedule:Day Name
  4b2e880b-d26c-493f-b7bf-a540a8475d19, !- Wednesday Schedule:Day Name
  631c5dcc-448b-4f5e-a17d-a6a710a33b7b, !- Thursday Schedule:Day Name
  b89e9000-7da6-4b1b-8e1e-167913ec14b8, !- Friday Schedule:Day Name
  be3df8b9-3314-4485-abdf-312ff1317cff, !- Saturday Schedule:Day Name
  7518ee75-218f-42a1-b8eb-8ba80607c360, !- Holiday Schedule:Day Name
  7518ee75-218f-42a1-b8eb-8ba80607c360, !- SummerDesignDay Schedule:Day Name
  7518ee75-218f-42a1-b8eb-8ba80607c360, !- WinterDesignDay Schedule:Day Name
  7518ee75-218f-42a1-b8eb-8ba80607c360, !- CustomDay1 Schedule:Day Name
  7518ee75-218f-42a1-b8eb-8ba80607c360; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_3_36,
  62e3e170-1d40-4bb6-bbee-0d42ec7d97e2, !- Sunday Schedule:Day Name
  370ee237-5733-4cf2-8669-db03491d6c97, !- Monday Schedule:Day Name
  043d72b7-162f-44df-b48d-ecdac2ef8b6f, !- Tuesday Schedule:Day Name
  527c97ff-1d47-41c4-98d0-e92f04f17544, !- Wednesday Schedule:Day Name
  72f1183f-cad5-44df-8bfd-f3d16fbc245c, !- Thursday Schedule:Day Name
  d0f222d3-dc82-4779-b7e9-5bbbca209b39, !- Friday Schedule:Day Name
  e19bfe02-f1ae-4d82-aa2a-02a573e9c0a2, !- Saturday Schedule:Day Name
  62e3e170-1d40-4bb6-bbee-0d42ec7d97e2, !- Holiday Schedule:Day Name
  62e3e170-1d40-4bb6-bbee-0d42ec7d97e2, !- SummerDesignDay Schedule:Day Name
  62e3e170-1d40-4bb6-bbee-0d42ec7d97e2, !- WinterDesignDay Schedule:Day Name
  62e3e170-1d40-4bb6-bbee-0d42ec7d97e2, !- CustomDay1 Schedule:Day Name
  62e3e170-1d40-4bb6-bbee-0d42ec7d97e2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_3_37,
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- Sunday Schedule:Day Name
  9562eb76-1c17-4b38-bcd2-0b5fa4b16c97, !- Monday Schedule:Day Name
  17089e23-4fb5-467f-8584-b7cd9ac0fd4c, !- Tuesday Schedule:Day Name
  de7631e0-d2d0-4ef5-8553-2cecc53ec344, !- Wednesday Schedule:Day Name
  fbf83ff0-ce3b-4bf7-b0ca-ba66a47de80c, !- Thursday Schedule:Day Name
  b597310c-283d-414e-b1ba-955f8512ccf6, !- Friday Schedule:Day Name
  9b9975a3-9d40-40f0-a16c-f174eb67d082, !- Saturday Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- Holiday Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- SummerDesignDay Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- WinterDesignDay Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- CustomDay1 Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_3_38,
  0a6da42c-64c4-465f-a450-deb7c99fbb4a, !- Sunday Schedule:Day Name
  7aaeb1da-301c-4ed6-9ee2-45e889008798, !- Monday Schedule:Day Name
  62e3e170-1d40-4bb6-bbee-0d42ec7d97e2, !- Tuesday Schedule:Day Name
  5f9a137d-26f2-4b2a-ba43-cbbc8e4bdea0, !- Wednesday Schedule:Day Name
  38e37989-2398-44e5-b477-8b33ae5338b5, !- Thursday Schedule:Day Name
  38dcba13-f8c9-4a3d-b2dd-5d67582723b8, !- Friday Schedule:Day Name
  78a7dd24-6dd8-46bf-8a67-1a2a35128c9b, !- Saturday Schedule:Day Name
  0a6da42c-64c4-465f-a450-deb7c99fbb4a, !- Holiday Schedule:Day Name
  0a6da42c-64c4-465f-a450-deb7c99fbb4a, !- SummerDesignDay Schedule:Day Name
  0a6da42c-64c4-465f-a450-deb7c99fbb4a, !- WinterDesignDay Schedule:Day Name
  0a6da42c-64c4-465f-a450-deb7c99fbb4a, !- CustomDay1 Schedule:Day Name
  0a6da42c-64c4-465f-a450-deb7c99fbb4a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_3_39,
  25c959fa-2b45-4741-b170-c6ba072dd97e, !- Sunday Schedule:Day Name
  fadc1dea-d90e-48e3-8637-499f282e3403, !- Monday Schedule:Day Name
  313731ce-c7df-472e-9bd9-8085fefb7663, !- Tuesday Schedule:Day Name
  811bab29-e293-414b-a951-ca99fc4e803a, !- Wednesday Schedule:Day Name
  c3aebf8e-4e97-4ef6-81f3-f81eb86b9189, !- Thursday Schedule:Day Name
  0a06fd7e-6abe-4e09-8064-765f7de4bac5, !- Friday Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- Saturday Schedule:Day Name
  25c959fa-2b45-4741-b170-c6ba072dd97e, !- Holiday Schedule:Day Name
  25c959fa-2b45-4741-b170-c6ba072dd97e, !- SummerDesignDay Schedule:Day Name
  25c959fa-2b45-4741-b170-c6ba072dd97e, !- WinterDesignDay Schedule:Day Name
  25c959fa-2b45-4741-b170-c6ba072dd97e, !- CustomDay1 Schedule:Day Name
  25c959fa-2b45-4741-b170-c6ba072dd97e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_3_40,
  7cd2d801-11ea-4548-b6d1-b6506767ebe2, !- Sunday Schedule:Day Name
  2c4f1c33-f3aa-4f95-964b-b4c9803a64cc, !- Monday Schedule:Day Name
  13de2850-6eb8-4c8e-a53c-c38e3759f3f9, !- Tuesday Schedule:Day Name
  f5f1666c-0ea6-4e4e-afb4-9f387512ecd7, !- Wednesday Schedule:Day Name
  90ac5b96-1ca6-4962-bad7-65617176d41b, !- Thursday Schedule:Day Name
  20cd73e7-b224-4d58-8250-453002f3b639, !- Friday Schedule:Day Name
  7a219ba2-e6d2-4560-b61c-8f5ac572d0e5, !- Saturday Schedule:Day Name
  7cd2d801-11ea-4548-b6d1-b6506767ebe2, !- Holiday Schedule:Day Name
  7cd2d801-11ea-4548-b6d1-b6506767ebe2, !- SummerDesignDay Schedule:Day Name
  7cd2d801-11ea-4548-b6d1-b6506767ebe2, !- WinterDesignDay Schedule:Day Name
  7cd2d801-11ea-4548-b6d1-b6506767ebe2, !- CustomDay1 Schedule:Day Name
  7cd2d801-11ea-4548-b6d1-b6506767ebe2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_3_41,
  d26217c0-3491-4b17-bad9-d09e690c4ce1, !- Sunday Schedule:Day Name
  15aa4b00-aea8-492d-8407-84069585c00b, !- Monday Schedule:Day Name
  2c278a05-ad61-4ea0-bd11-18e0b93217db, !- Tuesday Schedule:Day Name
  4d8f8f77-8096-4425-a9fe-c190059fd98f, !- Wednesday Schedule:Day Name
  021f1b1c-5f70-4d4f-a917-467f3ab56372, !- Thursday Schedule:Day Name
  11480428-1dc7-49b0-99b0-500ae153328d, !- Friday Schedule:Day Name
  cec5fd78-39d1-4132-9b29-7336b28681d3, !- Saturday Schedule:Day Name
  d26217c0-3491-4b17-bad9-d09e690c4ce1, !- Holiday Schedule:Day Name
  d26217c0-3491-4b17-bad9-d09e690c4ce1, !- SummerDesignDay Schedule:Day Name
  d26217c0-3491-4b17-bad9-d09e690c4ce1, !- WinterDesignDay Schedule:Day Name
  d26217c0-3491-4b17-bad9-d09e690c4ce1, !- CustomDay1 Schedule:Day Name
  d26217c0-3491-4b17-bad9-d09e690c4ce1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_3_42,
  9f2a28cd-66df-48c3-a6d9-0ef3d1226745, !- Sunday Schedule:Day Name
  d263332c-0f20-4376-83ce-24b8c7f8a564, !- Monday Schedule:Day Name
  f8f9b980-2e0d-46a8-87e5-70e67581affb, !- Tuesday Schedule:Day Name
  04f97605-40b1-4dd7-8499-eba1631f6952, !- Wednesday Schedule:Day Name
  ee89a5f3-802f-49b4-99a4-1cf81b1105bf, !- Thursday Schedule:Day Name
  cf26290f-e2e8-4b1f-9868-67e87a6fdb88, !- Friday Schedule:Day Name
  90c88a64-71c4-482f-9f0b-d2f6b7ea98c7, !- Saturday Schedule:Day Name
  9f2a28cd-66df-48c3-a6d9-0ef3d1226745, !- Holiday Schedule:Day Name
  9f2a28cd-66df-48c3-a6d9-0ef3d1226745, !- SummerDesignDay Schedule:Day Name
  9f2a28cd-66df-48c3-a6d9-0ef3d1226745, !- WinterDesignDay Schedule:Day Name
  9f2a28cd-66df-48c3-a6d9-0ef3d1226745, !- CustomDay1 Schedule:Day Name
  9f2a28cd-66df-48c3-a6d9-0ef3d1226745; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_3_43,
  c0106ac9-53de-43dd-bfa1-1653cb1a4ecb, !- Sunday Schedule:Day Name
  ee789233-c078-4007-a06d-aa57babdbea3, !- Monday Schedule:Day Name
  fba2af44-a50c-4b41-8590-6450bd3310a9, !- Tuesday Schedule:Day Name
  cd1d874a-beca-448c-a9e2-91267d8190ff, !- Wednesday Schedule:Day Name
  5d399e8e-57ac-475c-9d6b-15191155d941, !- Thursday Schedule:Day Name
  4ce60e64-8417-4594-a996-75e9f667da5a, !- Friday Schedule:Day Name
  89e95b55-0a53-4707-92be-b42a70eac723, !- Saturday Schedule:Day Name
  c0106ac9-53de-43dd-bfa1-1653cb1a4ecb, !- Holiday Schedule:Day Name
  c0106ac9-53de-43dd-bfa1-1653cb1a4ecb, !- SummerDesignDay Schedule:Day Name
  c0106ac9-53de-43dd-bfa1-1653cb1a4ecb, !- WinterDesignDay Schedule:Day Name
  c0106ac9-53de-43dd-bfa1-1653cb1a4ecb, !- CustomDay1 Schedule:Day Name
  c0106ac9-53de-43dd-bfa1-1653cb1a4ecb; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_3_44,
  8aee6a24-f950-4674-8084-fad4fad0910b, !- Sunday Schedule:Day Name
  c7097728-b15d-4729-bf87-fa296663059e, !- Monday Schedule:Day Name
  a7fe8867-90e7-4cd9-999b-4b12d002f53f, !- Tuesday Schedule:Day Name
  480fa571-bd1e-41c5-9f45-321103e07758, !- Wednesday Schedule:Day Name
  4cd1b265-7780-4dab-9e4a-0606aaa53f2c, !- Thursday Schedule:Day Name
  2f52294a-348c-4c2b-832c-da90e9aa1c5a, !- Friday Schedule:Day Name
  169b3f7c-e7f5-46b8-a6bb-24da664deb7b, !- Saturday Schedule:Day Name
  8aee6a24-f950-4674-8084-fad4fad0910b, !- Holiday Schedule:Day Name
  8aee6a24-f950-4674-8084-fad4fad0910b, !- SummerDesignDay Schedule:Day Name
  8aee6a24-f950-4674-8084-fad4fad0910b, !- WinterDesignDay Schedule:Day Name
  8aee6a24-f950-4674-8084-fad4fad0910b, !- CustomDay1 Schedule:Day Name
  8aee6a24-f950-4674-8084-fad4fad0910b; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_3_45,
  5fd22a9b-c18b-4093-975e-b50c7c07103a, !- Sunday Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- Monday Schedule:Day Name
  6e32b673-884b-4771-bef9-db1f5fb1aec6, !- Tuesday Schedule:Day Name
  a56e84fa-161d-4deb-bb3c-dde40c4706f6, !- Wednesday Schedule:Day Name
  313731ce-c7df-472e-9bd9-8085fefb7663, !- Thursday Schedule:Day Name
  3d8cf520-2bb0-4613-a625-28faa9881011, !- Friday Schedule:Day Name
  5fd22a9b-c18b-4093-975e-b50c7c07103a, !- Saturday Schedule:Day Name
  5fd22a9b-c18b-4093-975e-b50c7c07103a, !- Holiday Schedule:Day Name
  5fd22a9b-c18b-4093-975e-b50c7c07103a, !- SummerDesignDay Schedule:Day Name
  5fd22a9b-c18b-4093-975e-b50c7c07103a, !- WinterDesignDay Schedule:Day Name
  5fd22a9b-c18b-4093-975e-b50c7c07103a, !- CustomDay1 Schedule:Day Name
  5fd22a9b-c18b-4093-975e-b50c7c07103a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_3_46,
  56340903-2776-43c8-9448-3bd96527363b, !- Sunday Schedule:Day Name
  d263332c-0f20-4376-83ce-24b8c7f8a564, !- Monday Schedule:Day Name
  de7a4bbf-f5f5-4b0a-88e1-b8cecaf52c61, !- Tuesday Schedule:Day Name
  01c90281-0a78-4e5f-843d-f661df131ed2, !- Wednesday Schedule:Day Name
  5b028ee2-afda-477b-99b5-892b11946f03, !- Thursday Schedule:Day Name
  7408452c-8d8a-4903-93eb-b1edc3acffdd, !- Friday Schedule:Day Name
  41c4e9a2-6305-48c7-85f1-3043b6027ec0, !- Saturday Schedule:Day Name
  56340903-2776-43c8-9448-3bd96527363b, !- Holiday Schedule:Day Name
  56340903-2776-43c8-9448-3bd96527363b, !- SummerDesignDay Schedule:Day Name
  56340903-2776-43c8-9448-3bd96527363b, !- WinterDesignDay Schedule:Day Name
  56340903-2776-43c8-9448-3bd96527363b, !- CustomDay1 Schedule:Day Name
  56340903-2776-43c8-9448-3bd96527363b; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_3_47,
  f2209ef1-5293-4a84-9c5c-c12b430c3cfe, !- Sunday Schedule:Day Name
  06be9b7b-767e-4379-a638-94f8ea3acfd0, !- Monday Schedule:Day Name
  a80a0d9f-2458-41ba-b88a-c2b41f4869cd, !- Tuesday Schedule:Day Name
  46934549-7279-4edf-8e1f-695edf5b564e, !- Wednesday Schedule:Day Name
  c597cd85-da6e-447a-85bd-585560638605, !- Thursday Schedule:Day Name
  e9639d31-f350-4ef0-8829-4722508ea1ac, !- Friday Schedule:Day Name
  65fb476b-800b-4f3f-80a4-d1229412f286, !- Saturday Schedule:Day Name
  f2209ef1-5293-4a84-9c5c-c12b430c3cfe, !- Holiday Schedule:Day Name
  f2209ef1-5293-4a84-9c5c-c12b430c3cfe, !- SummerDesignDay Schedule:Day Name
  f2209ef1-5293-4a84-9c5c-c12b430c3cfe, !- WinterDesignDay Schedule:Day Name
  f2209ef1-5293-4a84-9c5c-c12b430c3cfe, !- CustomDay1 Schedule:Day Name
  f2209ef1-5293-4a84-9c5c-c12b430c3cfe; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_3_48,
  7b10450e-38e3-4595-8310-485e83ef5ad1, !- Sunday Schedule:Day Name
  dd7e355c-84e4-4ee3-8923-4f2aa31e2e7f, !- Monday Schedule:Day Name
  676dd3ab-0202-43e9-82b1-d94011ed19d5, !- Tuesday Schedule:Day Name
  35c7b00b-33d5-4dd6-86eb-b8ff3b9c8b16, !- Wednesday Schedule:Day Name
  4db1fe6f-7c5a-471e-b8cd-b23fb676a37d, !- Thursday Schedule:Day Name
  30a2616f-b022-4487-907d-96b4e5d294fa, !- Friday Schedule:Day Name
  808c93c4-2c15-4f29-8944-17ecd552b72a, !- Saturday Schedule:Day Name
  7b10450e-38e3-4595-8310-485e83ef5ad1, !- Holiday Schedule:Day Name
  7b10450e-38e3-4595-8310-485e83ef5ad1, !- SummerDesignDay Schedule:Day Name
  7b10450e-38e3-4595-8310-485e83ef5ad1, !- WinterDesignDay Schedule:Day Name
  7b10450e-38e3-4595-8310-485e83ef5ad1, !- CustomDay1 Schedule:Day Name
  7b10450e-38e3-4595-8310-485e83ef5ad1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_3_49,
  e54ea60c-fb72-4402-824c-65ab0c3c4ab4, !- Sunday Schedule:Day Name
  ab0310bb-aed3-4fc6-9b8a-40174c3d8f29, !- Monday Schedule:Day Name
  59f3fe6c-0547-4697-9687-9a8721efeb60, !- Tuesday Schedule:Day Name
  65db1245-587d-47c7-9042-7eeae9792f82, !- Wednesday Schedule:Day Name
  1f250b79-24a5-4b3a-9ea1-3cb67d2943e8, !- Thursday Schedule:Day Name
  e5bd59db-23f0-419f-894b-87690406efaf, !- Friday Schedule:Day Name
  00009705-0016-4e6e-bea1-74c00ffee639, !- Saturday Schedule:Day Name
  e54ea60c-fb72-4402-824c-65ab0c3c4ab4, !- Holiday Schedule:Day Name
  e54ea60c-fb72-4402-824c-65ab0c3c4ab4, !- SummerDesignDay Schedule:Day Name
  e54ea60c-fb72-4402-824c-65ab0c3c4ab4, !- WinterDesignDay Schedule:Day Name
  e54ea60c-fb72-4402-824c-65ab0c3c4ab4, !- CustomDay1 Schedule:Day Name
  e54ea60c-fb72-4402-824c-65ab0c3c4ab4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_3_50,
  9334baac-7fac-4b09-bc41-d7dce8179a51, !- Sunday Schedule:Day Name
  13de2850-6eb8-4c8e-a53c-c38e3759f3f9, !- Monday Schedule:Day Name
  e80ed191-f377-462b-931d-d2aae27b9397, !- Tuesday Schedule:Day Name
  c55ca141-3d31-4787-823c-481ef79f3ec2, !- Wednesday Schedule:Day Name
  c0fdcfbf-b36a-4abf-92f8-9b733ba6b696, !- Thursday Schedule:Day Name
  f625b9f5-3a26-4dad-9ae7-788d7f66d59a, !- Friday Schedule:Day Name
  d3f9e4a5-42d2-4fff-b989-343a63df32dd, !- Saturday Schedule:Day Name
  9334baac-7fac-4b09-bc41-d7dce8179a51, !- Holiday Schedule:Day Name
  9334baac-7fac-4b09-bc41-d7dce8179a51, !- SummerDesignDay Schedule:Day Name
  9334baac-7fac-4b09-bc41-d7dce8179a51, !- WinterDesignDay Schedule:Day Name
  9334baac-7fac-4b09-bc41-d7dce8179a51, !- CustomDay1 Schedule:Day Name
  9334baac-7fac-4b09-bc41-d7dce8179a51; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_3_51,
  c7a3d257-b433-470f-a108-93388cde2751, !- Sunday Schedule:Day Name
  348f81c8-dedc-4912-8b22-6827ec0a50c8, !- Monday Schedule:Day Name
  0b2b628a-a4b0-470e-9298-37f6e68b0e88, !- Tuesday Schedule:Day Name
  d42579a4-9dff-4f61-a66b-e5508e8acd3f, !- Wednesday Schedule:Day Name
  acfc1d78-9ca4-4a71-a8c3-36aa281358de, !- Thursday Schedule:Day Name
  49421aaa-779f-4b13-8728-c6deb01a19c9, !- Friday Schedule:Day Name
  6c9b60de-de7c-483b-8e51-c4f6ecb3116a, !- Saturday Schedule:Day Name
  c7a3d257-b433-470f-a108-93388cde2751, !- Holiday Schedule:Day Name
  c7a3d257-b433-470f-a108-93388cde2751, !- SummerDesignDay Schedule:Day Name
  c7a3d257-b433-470f-a108-93388cde2751, !- WinterDesignDay Schedule:Day Name
  c7a3d257-b433-470f-a108-93388cde2751, !- CustomDay1 Schedule:Day Name
  c7a3d257-b433-470f-a108-93388cde2751; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_EusoHall_3_52,
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- Sunday Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- Monday Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- Tuesday Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- Wednesday Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- Thursday Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- Friday Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- Saturday Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- Holiday Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- SummerDesignDay Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- WinterDesignDay Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- CustomDay1 Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71; !- CustomDay2 Schedule:Day Name


Schedule:Year,NatVentAvail_EusoHall_3,
Fraction,
NatVentAvail_EusoHall_3_0,1,1,1,7, 
NatVentAvail_EusoHall_3_1,1,8,1,14, 
NatVentAvail_EusoHall_3_2,1,15,1,21, 
NatVentAvail_EusoHall_3_3,1,22,1,28, 
NatVentAvail_EusoHall_3_4,1,29,2,4, 
NatVentAvail_EusoHall_3_5,2,5,2,11, 
NatVentAvail_EusoHall_3_6,2,12,2,18, 
NatVentAvail_EusoHall_3_7,2,19,2,25, 
NatVentAvail_EusoHall_3_8,2,26,3,4, 
NatVentAvail_EusoHall_3_9,3,5,3,11, 
NatVentAvail_EusoHall_3_10,3,12,3,18, 
NatVentAvail_EusoHall_3_11,3,19,3,25, 
NatVentAvail_EusoHall_3_12,3,26,4,1, 
NatVentAvail_EusoHall_3_13,4,2,4,8, 
NatVentAvail_EusoHall_3_14,4,9,4,15, 
NatVentAvail_EusoHall_3_15,4,16,4,22, 
NatVentAvail_EusoHall_3_16,4,23,4,29, 
NatVentAvail_EusoHall_3_17,4,30,5,6, 
NatVentAvail_EusoHall_3_18,5,7,5,13, 
NatVentAvail_EusoHall_3_19,5,14,5,20, 
NatVentAvail_EusoHall_3_20,5,21,5,27, 
NatVentAvail_EusoHall_3_21,5,28,6,3, 
NatVentAvail_EusoHall_3_22,6,4,6,10, 
NatVentAvail_EusoHall_3_23,6,11,6,17, 
NatVentAvail_EusoHall_3_24,6,18,6,24, 
NatVentAvail_EusoHall_3_25,6,25,7,1, 
NatVentAvail_EusoHall_3_26,7,2,7,8, 
NatVentAvail_EusoHall_3_27,7,9,7,15, 
NatVentAvail_EusoHall_3_28,7,16,7,22, 
NatVentAvail_EusoHall_3_29,7,23,7,29, 
NatVentAvail_EusoHall_3_30,7,30,8,5, 
NatVentAvail_EusoHall_3_31,8,6,8,12, 
NatVentAvail_EusoHall_3_32,8,13,8,19, 
NatVentAvail_EusoHall_3_33,8,20,8,26, 
NatVentAvail_EusoHall_3_34,8,27,9,2, 
NatVentAvail_EusoHall_3_35,9,3,9,9, 
NatVentAvail_EusoHall_3_36,9,10,9,16, 
NatVentAvail_EusoHall_3_37,9,17,9,23, 
NatVentAvail_EusoHall_3_38,9,24,9,30, 
NatVentAvail_EusoHall_3_39,10,1,10,7, 
NatVentAvail_EusoHall_3_40,10,8,10,14, 
NatVentAvail_EusoHall_3_41,10,15,10,21, 
NatVentAvail_EusoHall_3_42,10,22,10,28, 
NatVentAvail_EusoHall_3_43,10,29,11,4, 
NatVentAvail_EusoHall_3_44,11,5,11,11, 
NatVentAvail_EusoHall_3_45,11,12,11,18, 
NatVentAvail_EusoHall_3_46,11,19,11,25, 
NatVentAvail_EusoHall_3_47,11,26,12,2, 
NatVentAvail_EusoHall_3_48,12,3,12,9, 
NatVentAvail_EusoHall_3_49,12,10,12,16, 
NatVentAvail_EusoHall_3_50,12,17,12,23, 
NatVentAvail_EusoHall_3_51,12,24,12,30, 
NatVentAvail_EusoHall_3_52,12,31,12,31;

Schedule:Week:Daily, NatVentAvail_EusoHall_3_0,
  e371f13f-0fc5-4556-8617-2bb1abfdb128, !- Sunday Schedule:Day Name
  18e58098-65c4-4b0d-9ea7-b0fd42394141, !- Monday Schedule:Day Name
  a55a1a2e-0c1a-47b1-b2fd-b37c611a2cbe, !- Tuesday Schedule:Day Name
  bb414dad-5c64-48c1-996a-44a933bb54f3, !- Wednesday Schedule:Day Name
  8b63fdc0-30cf-43ba-af48-743d5b3cf5b7, !- Thursday Schedule:Day Name
  a30955d0-7ffc-4dbc-bdbe-37ea4aa36170, !- Friday Schedule:Day Name
  56d7ab53-853a-4fd9-9539-ab1cc3ea6bdd, !- Saturday Schedule:Day Name
  e371f13f-0fc5-4556-8617-2bb1abfdb128, !- Holiday Schedule:Day Name
  e371f13f-0fc5-4556-8617-2bb1abfdb128, !- SummerDesignDay Schedule:Day Name
  e371f13f-0fc5-4556-8617-2bb1abfdb128, !- WinterDesignDay Schedule:Day Name
  e371f13f-0fc5-4556-8617-2bb1abfdb128, !- CustomDay1 Schedule:Day Name
  e371f13f-0fc5-4556-8617-2bb1abfdb128; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_3_1,
  5aaacf09-a89b-4841-90d7-da246790599a, !- Sunday Schedule:Day Name
  9de6e3cb-1c37-4642-8e1b-50d684fd737e, !- Monday Schedule:Day Name
  06eb4224-9542-4ed0-8488-80f4e6dfd8c4, !- Tuesday Schedule:Day Name
  b8116c11-e103-41ba-bb05-24c93bbf2522, !- Wednesday Schedule:Day Name
  65de8f17-4607-4be5-8488-fda9ddbcc686, !- Thursday Schedule:Day Name
  e3cb5fdf-46a5-47f0-b0b7-e14e2a46eeca, !- Friday Schedule:Day Name
  03b0cdca-ca77-4aab-bdb8-c5a31db42eae, !- Saturday Schedule:Day Name
  5aaacf09-a89b-4841-90d7-da246790599a, !- Holiday Schedule:Day Name
  5aaacf09-a89b-4841-90d7-da246790599a, !- SummerDesignDay Schedule:Day Name
  5aaacf09-a89b-4841-90d7-da246790599a, !- WinterDesignDay Schedule:Day Name
  5aaacf09-a89b-4841-90d7-da246790599a, !- CustomDay1 Schedule:Day Name
  5aaacf09-a89b-4841-90d7-da246790599a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_3_2,
  8c2d95fa-c938-4bda-b0d9-3d8cd6a8d70c, !- Sunday Schedule:Day Name
  106f0f60-5f2f-4b8f-aacd-d27e6dbedf88, !- Monday Schedule:Day Name
  65de8f17-4607-4be5-8488-fda9ddbcc686, !- Tuesday Schedule:Day Name
  621428d4-72ea-44f1-8585-7e9f56ebe061, !- Wednesday Schedule:Day Name
  18e58098-65c4-4b0d-9ea7-b0fd42394141, !- Thursday Schedule:Day Name
  297f03ee-4922-49da-9505-fa0f38ef8c8f, !- Friday Schedule:Day Name
  d70eb0e9-28f3-4d0b-bd79-2d635b36af74, !- Saturday Schedule:Day Name
  8c2d95fa-c938-4bda-b0d9-3d8cd6a8d70c, !- Holiday Schedule:Day Name
  8c2d95fa-c938-4bda-b0d9-3d8cd6a8d70c, !- SummerDesignDay Schedule:Day Name
  8c2d95fa-c938-4bda-b0d9-3d8cd6a8d70c, !- WinterDesignDay Schedule:Day Name
  8c2d95fa-c938-4bda-b0d9-3d8cd6a8d70c, !- CustomDay1 Schedule:Day Name
  8c2d95fa-c938-4bda-b0d9-3d8cd6a8d70c; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_3_3,
  4a144fe0-d4c5-4f43-89a2-6103b66fdc59, !- Sunday Schedule:Day Name
  c3e87af8-951c-4df4-87f2-99d0216f4ac0, !- Monday Schedule:Day Name
  53303c89-8bee-48d1-9d45-6752ac70a307, !- Tuesday Schedule:Day Name
  049d2d6c-e55d-44a7-80c4-ba885a55764e, !- Wednesday Schedule:Day Name
  2620a3ca-786d-4e3a-ab6a-761d84a83c6e, !- Thursday Schedule:Day Name
  e371f13f-0fc5-4556-8617-2bb1abfdb128, !- Friday Schedule:Day Name
  cc6dc508-72d9-4beb-aa6e-eabd56115132, !- Saturday Schedule:Day Name
  4a144fe0-d4c5-4f43-89a2-6103b66fdc59, !- Holiday Schedule:Day Name
  4a144fe0-d4c5-4f43-89a2-6103b66fdc59, !- SummerDesignDay Schedule:Day Name
  4a144fe0-d4c5-4f43-89a2-6103b66fdc59, !- WinterDesignDay Schedule:Day Name
  4a144fe0-d4c5-4f43-89a2-6103b66fdc59, !- CustomDay1 Schedule:Day Name
  4a144fe0-d4c5-4f43-89a2-6103b66fdc59; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_3_4,
  53aa5f0e-4e71-4edc-8fe7-3c7035aeaaad, !- Sunday Schedule:Day Name
  b7eca992-bcd7-41fd-a7e4-7ed181bc1726, !- Monday Schedule:Day Name
  2cdcabd4-1898-454e-90b9-8e1095ef71ea, !- Tuesday Schedule:Day Name
  efcc30a5-b581-413d-bd7c-716b32403a9e, !- Wednesday Schedule:Day Name
  55e4bcb3-4e20-4095-91ed-eaa20df19169, !- Thursday Schedule:Day Name
  2bf1f03c-f97c-431e-9b2d-1efcb0c52b15, !- Friday Schedule:Day Name
  b7eca992-bcd7-41fd-a7e4-7ed181bc1726, !- Saturday Schedule:Day Name
  53aa5f0e-4e71-4edc-8fe7-3c7035aeaaad, !- Holiday Schedule:Day Name
  53aa5f0e-4e71-4edc-8fe7-3c7035aeaaad, !- SummerDesignDay Schedule:Day Name
  53aa5f0e-4e71-4edc-8fe7-3c7035aeaaad, !- WinterDesignDay Schedule:Day Name
  53aa5f0e-4e71-4edc-8fe7-3c7035aeaaad, !- CustomDay1 Schedule:Day Name
  53aa5f0e-4e71-4edc-8fe7-3c7035aeaaad; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_3_5,
  959a55b5-631e-41b6-8e25-96675ad75682, !- Sunday Schedule:Day Name
  560a8201-f055-46d0-a3e0-236a848377f4, !- Monday Schedule:Day Name
  39cb7416-b6ec-46d5-badd-619a938f0992, !- Tuesday Schedule:Day Name
  6c5d8f3c-aaa6-42b9-affd-bcd85b8bf88b, !- Wednesday Schedule:Day Name
  3291a1b9-967f-467f-a031-538ce22a4e5b, !- Thursday Schedule:Day Name
  7b86a251-cb7e-4fa4-b32c-97f27908b4ab, !- Friday Schedule:Day Name
  4e6c1e68-2171-488a-84c1-f5e146e2c246, !- Saturday Schedule:Day Name
  959a55b5-631e-41b6-8e25-96675ad75682, !- Holiday Schedule:Day Name
  959a55b5-631e-41b6-8e25-96675ad75682, !- SummerDesignDay Schedule:Day Name
  959a55b5-631e-41b6-8e25-96675ad75682, !- WinterDesignDay Schedule:Day Name
  959a55b5-631e-41b6-8e25-96675ad75682, !- CustomDay1 Schedule:Day Name
  959a55b5-631e-41b6-8e25-96675ad75682; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_3_6,
  517e02f0-5e93-4b1d-8a43-1991db7a7461, !- Sunday Schedule:Day Name
  e1f5ee25-db57-439e-a34d-db4fcd72e19f, !- Monday Schedule:Day Name
  de84105b-3f9b-4adc-babe-6b4393bce1d9, !- Tuesday Schedule:Day Name
  2fe040af-3661-4561-8d42-11f0846da0a7, !- Wednesday Schedule:Day Name
  b3e9a22e-d381-4cc2-91b0-035f9d843d4e, !- Thursday Schedule:Day Name
  6bcc5ca4-ef4b-4e9e-9535-1039075f0961, !- Friday Schedule:Day Name
  8efe621b-6eeb-42b2-b0d3-468a9ee4ecbf, !- Saturday Schedule:Day Name
  517e02f0-5e93-4b1d-8a43-1991db7a7461, !- Holiday Schedule:Day Name
  517e02f0-5e93-4b1d-8a43-1991db7a7461, !- SummerDesignDay Schedule:Day Name
  517e02f0-5e93-4b1d-8a43-1991db7a7461, !- WinterDesignDay Schedule:Day Name
  517e02f0-5e93-4b1d-8a43-1991db7a7461, !- CustomDay1 Schedule:Day Name
  517e02f0-5e93-4b1d-8a43-1991db7a7461; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_3_7,
  5b8f1500-c3d0-4a25-8f66-7ac97aff0184, !- Sunday Schedule:Day Name
  f87b6cdc-44c6-4a04-9fbe-cd2188d4a4f3, !- Monday Schedule:Day Name
  b91bb0ec-efd9-45af-8f94-b36aa97daf48, !- Tuesday Schedule:Day Name
  767f4ee6-38ec-441f-9d03-132025e97677, !- Wednesday Schedule:Day Name
  02faf2e3-6fb0-4212-b0d9-31c4c51ede80, !- Thursday Schedule:Day Name
  335df030-3613-487d-b895-3fd8a9f50a1d, !- Friday Schedule:Day Name
  140a19f7-487d-4dd8-b46f-374e5ae26d58, !- Saturday Schedule:Day Name
  5b8f1500-c3d0-4a25-8f66-7ac97aff0184, !- Holiday Schedule:Day Name
  5b8f1500-c3d0-4a25-8f66-7ac97aff0184, !- SummerDesignDay Schedule:Day Name
  5b8f1500-c3d0-4a25-8f66-7ac97aff0184, !- WinterDesignDay Schedule:Day Name
  5b8f1500-c3d0-4a25-8f66-7ac97aff0184, !- CustomDay1 Schedule:Day Name
  5b8f1500-c3d0-4a25-8f66-7ac97aff0184; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_3_8,
  566ca6ff-3cf8-4128-aef8-9b2906e935d4, !- Sunday Schedule:Day Name
  41b0bacc-2976-4004-8cd9-3adebb955816, !- Monday Schedule:Day Name
  0fd9d21a-d094-4f3f-9c9b-e70f06ce2d19, !- Tuesday Schedule:Day Name
  6d6f14c7-9c80-4ec7-b21e-c7dd37bd434c, !- Wednesday Schedule:Day Name
  23fef085-52a5-4d87-9885-51a2f2122092, !- Thursday Schedule:Day Name
  c900d894-6ce2-4603-88f0-59ef88714118, !- Friday Schedule:Day Name
  12e6eca9-dd67-4397-9863-61e16ffc4975, !- Saturday Schedule:Day Name
  566ca6ff-3cf8-4128-aef8-9b2906e935d4, !- Holiday Schedule:Day Name
  566ca6ff-3cf8-4128-aef8-9b2906e935d4, !- SummerDesignDay Schedule:Day Name
  566ca6ff-3cf8-4128-aef8-9b2906e935d4, !- WinterDesignDay Schedule:Day Name
  566ca6ff-3cf8-4128-aef8-9b2906e935d4, !- CustomDay1 Schedule:Day Name
  566ca6ff-3cf8-4128-aef8-9b2906e935d4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_3_9,
  425f3ee2-f3c5-4102-bd94-8371204b7b0b, !- Sunday Schedule:Day Name
  e8c11775-df43-4f6d-bc76-4c67120b9d07, !- Monday Schedule:Day Name
  12e6eca9-dd67-4397-9863-61e16ffc4975, !- Tuesday Schedule:Day Name
  9eccc5d2-730f-411d-8290-d5eea9bf5557, !- Wednesday Schedule:Day Name
  b71de9fa-4eb6-4d16-8d0a-d7451ff6f569, !- Thursday Schedule:Day Name
  a2fd8e3d-bd84-4ceb-a6a5-ad11998adc27, !- Friday Schedule:Day Name
  52dbc015-194a-48ce-a2b4-5afa4877e9bd, !- Saturday Schedule:Day Name
  425f3ee2-f3c5-4102-bd94-8371204b7b0b, !- Holiday Schedule:Day Name
  425f3ee2-f3c5-4102-bd94-8371204b7b0b, !- SummerDesignDay Schedule:Day Name
  425f3ee2-f3c5-4102-bd94-8371204b7b0b, !- WinterDesignDay Schedule:Day Name
  425f3ee2-f3c5-4102-bd94-8371204b7b0b, !- CustomDay1 Schedule:Day Name
  425f3ee2-f3c5-4102-bd94-8371204b7b0b; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_3_10,
  bfbf42d5-f213-48af-bfad-3e7b25c2313e, !- Sunday Schedule:Day Name
  12e6eca9-dd67-4397-9863-61e16ffc4975, !- Monday Schedule:Day Name
  8a91a4d8-ee06-48a3-9ffd-94758e1cdd78, !- Tuesday Schedule:Day Name
  8ecf17d9-3c8b-49cb-9ede-a43b772b6e17, !- Wednesday Schedule:Day Name
  8f6786bb-fda4-4530-b638-04faf93b5373, !- Thursday Schedule:Day Name
  e95baada-c348-46d8-9fdf-ee2c34fc10dc, !- Friday Schedule:Day Name
  fa7311a1-8100-48c3-b326-5bf9d6c92029, !- Saturday Schedule:Day Name
  bfbf42d5-f213-48af-bfad-3e7b25c2313e, !- Holiday Schedule:Day Name
  bfbf42d5-f213-48af-bfad-3e7b25c2313e, !- SummerDesignDay Schedule:Day Name
  bfbf42d5-f213-48af-bfad-3e7b25c2313e, !- WinterDesignDay Schedule:Day Name
  bfbf42d5-f213-48af-bfad-3e7b25c2313e, !- CustomDay1 Schedule:Day Name
  bfbf42d5-f213-48af-bfad-3e7b25c2313e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_3_11,
  12e6eca9-dd67-4397-9863-61e16ffc4975, !- Sunday Schedule:Day Name
  e725a5d6-1f30-4d09-a471-ca0bf3744f2b, !- Monday Schedule:Day Name
  c9499178-53ca-4105-a5d8-ec54cf57be41, !- Tuesday Schedule:Day Name
  90bd3877-d8cd-4042-a6f0-ceec6ae0e06d, !- Wednesday Schedule:Day Name
  9c1017d6-6a98-477a-b158-bda1c568fdab, !- Thursday Schedule:Day Name
  6e45cb90-7d78-45d9-995f-169b1c8642d7, !- Friday Schedule:Day Name
  138ce672-e8d4-4963-af3a-bc51f69b93df, !- Saturday Schedule:Day Name
  12e6eca9-dd67-4397-9863-61e16ffc4975, !- Holiday Schedule:Day Name
  12e6eca9-dd67-4397-9863-61e16ffc4975, !- SummerDesignDay Schedule:Day Name
  12e6eca9-dd67-4397-9863-61e16ffc4975, !- WinterDesignDay Schedule:Day Name
  12e6eca9-dd67-4397-9863-61e16ffc4975, !- CustomDay1 Schedule:Day Name
  12e6eca9-dd67-4397-9863-61e16ffc4975; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_3_12,
  e62b8200-b2fe-4f65-b4bd-c2b1b5463fa6, !- Sunday Schedule:Day Name
  600bc824-4dd8-49fe-b5db-d0c13c3e899a, !- Monday Schedule:Day Name
  eeacb3dd-30f8-4d54-b3b4-fef0b3458158, !- Tuesday Schedule:Day Name
  a05045cc-82f1-4b25-9b84-5f1eee1b8159, !- Wednesday Schedule:Day Name
  9e71174b-76ab-4a53-b3f9-82356efc8534, !- Thursday Schedule:Day Name
  110ced66-54d6-46bd-aac9-afa0b72f8c92, !- Friday Schedule:Day Name
  dd7d0863-e06f-42bc-b45d-aabfc291fc56, !- Saturday Schedule:Day Name
  e62b8200-b2fe-4f65-b4bd-c2b1b5463fa6, !- Holiday Schedule:Day Name
  e62b8200-b2fe-4f65-b4bd-c2b1b5463fa6, !- SummerDesignDay Schedule:Day Name
  e62b8200-b2fe-4f65-b4bd-c2b1b5463fa6, !- WinterDesignDay Schedule:Day Name
  e62b8200-b2fe-4f65-b4bd-c2b1b5463fa6, !- CustomDay1 Schedule:Day Name
  e62b8200-b2fe-4f65-b4bd-c2b1b5463fa6; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_3_13,
  1d789cc6-973a-40f5-8749-0f047099d9b9, !- Sunday Schedule:Day Name
  32539d7d-136d-4837-a5f9-9444de81ec07, !- Monday Schedule:Day Name
  ffc2a210-4188-4960-885c-6ec0f50ae38a, !- Tuesday Schedule:Day Name
  393ed370-e1dc-4558-b8d5-9412429716f9, !- Wednesday Schedule:Day Name
  2e155f16-7405-417b-b01e-92fb610e9a94, !- Thursday Schedule:Day Name
  8942ca18-db70-4f96-aa59-39fdef465d15, !- Friday Schedule:Day Name
  4f5fdf15-0575-43c9-823e-c8ead15c5602, !- Saturday Schedule:Day Name
  1d789cc6-973a-40f5-8749-0f047099d9b9, !- Holiday Schedule:Day Name
  1d789cc6-973a-40f5-8749-0f047099d9b9, !- SummerDesignDay Schedule:Day Name
  1d789cc6-973a-40f5-8749-0f047099d9b9, !- WinterDesignDay Schedule:Day Name
  1d789cc6-973a-40f5-8749-0f047099d9b9, !- CustomDay1 Schedule:Day Name
  1d789cc6-973a-40f5-8749-0f047099d9b9; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_3_14,
  1b5973c1-b210-43da-8584-f12acd6b2a07, !- Sunday Schedule:Day Name
  b468f0de-ab07-405e-97a4-fe020f2196eb, !- Monday Schedule:Day Name
  039353a6-3a0f-4b5d-8ed8-782a3f00a0e6, !- Tuesday Schedule:Day Name
  fbbb62a7-3d6a-40a1-ac71-c36b1fdf9a0d, !- Wednesday Schedule:Day Name
  4f7e94bd-692a-4683-98e5-31e798402831, !- Thursday Schedule:Day Name
  c4244a11-079a-4c03-9200-b8bbac18492f, !- Friday Schedule:Day Name
  3da04535-21e5-47ed-a9c0-09d2b168abdf, !- Saturday Schedule:Day Name
  1b5973c1-b210-43da-8584-f12acd6b2a07, !- Holiday Schedule:Day Name
  1b5973c1-b210-43da-8584-f12acd6b2a07, !- SummerDesignDay Schedule:Day Name
  1b5973c1-b210-43da-8584-f12acd6b2a07, !- WinterDesignDay Schedule:Day Name
  1b5973c1-b210-43da-8584-f12acd6b2a07, !- CustomDay1 Schedule:Day Name
  1b5973c1-b210-43da-8584-f12acd6b2a07; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_3_15,
  e82c4126-6ecf-4ca6-a609-35420f19bd1a, !- Sunday Schedule:Day Name
  a9e06a84-941a-42bd-9696-e639f359880a, !- Monday Schedule:Day Name
  846254cd-77ee-49f7-a33e-3e58849cb833, !- Tuesday Schedule:Day Name
  e80ed191-f377-462b-931d-d2aae27b9397, !- Wednesday Schedule:Day Name
  a4331bd8-a99b-4197-89ad-479cefcbc253, !- Thursday Schedule:Day Name
  601d40b0-b05e-411e-818b-162807072f00, !- Friday Schedule:Day Name
  d71aae25-f43a-4455-8b4a-c980dff614cd, !- Saturday Schedule:Day Name
  e82c4126-6ecf-4ca6-a609-35420f19bd1a, !- Holiday Schedule:Day Name
  e82c4126-6ecf-4ca6-a609-35420f19bd1a, !- SummerDesignDay Schedule:Day Name
  e82c4126-6ecf-4ca6-a609-35420f19bd1a, !- WinterDesignDay Schedule:Day Name
  e82c4126-6ecf-4ca6-a609-35420f19bd1a, !- CustomDay1 Schedule:Day Name
  e82c4126-6ecf-4ca6-a609-35420f19bd1a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_3_16,
  b31c7f9a-aabf-43d9-9eeb-539b84c2d978, !- Sunday Schedule:Day Name
  9866be8a-83b2-409e-8052-2989aa7e0f0f, !- Monday Schedule:Day Name
  556a5d3d-79ae-4b5e-827c-b3f233e510c8, !- Tuesday Schedule:Day Name
  ab007747-93b3-409a-8ca4-446ca575bda4, !- Wednesday Schedule:Day Name
  a588f409-c581-458a-ae9d-19e3844e30e5, !- Thursday Schedule:Day Name
  0788eaf9-fc2d-438c-9563-b8499ef40009, !- Friday Schedule:Day Name
  fd6a6b6a-2270-4a8c-a7af-7d48f8510830, !- Saturday Schedule:Day Name
  b31c7f9a-aabf-43d9-9eeb-539b84c2d978, !- Holiday Schedule:Day Name
  b31c7f9a-aabf-43d9-9eeb-539b84c2d978, !- SummerDesignDay Schedule:Day Name
  b31c7f9a-aabf-43d9-9eeb-539b84c2d978, !- WinterDesignDay Schedule:Day Name
  b31c7f9a-aabf-43d9-9eeb-539b84c2d978, !- CustomDay1 Schedule:Day Name
  b31c7f9a-aabf-43d9-9eeb-539b84c2d978; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_3_17,
  c1200e3b-2980-4d76-bdf3-2287e076ee1a, !- Sunday Schedule:Day Name
  81585efd-290a-4e64-803c-d09636ca0c94, !- Monday Schedule:Day Name
  1c0e1edf-c9a5-4b74-a088-a8e8993ba061, !- Tuesday Schedule:Day Name
  a62795c8-ae2f-479b-8b2a-efbee84d4a41, !- Wednesday Schedule:Day Name
  ae3f4991-ea7d-400d-ace1-301b8fa6b0cc, !- Thursday Schedule:Day Name
  66081a11-aea5-4a9a-9b8e-baefb4d09d1c, !- Friday Schedule:Day Name
  1f3531a5-04c4-4c78-8f0c-8a6c8d799c1a, !- Saturday Schedule:Day Name
  c1200e3b-2980-4d76-bdf3-2287e076ee1a, !- Holiday Schedule:Day Name
  c1200e3b-2980-4d76-bdf3-2287e076ee1a, !- SummerDesignDay Schedule:Day Name
  c1200e3b-2980-4d76-bdf3-2287e076ee1a, !- WinterDesignDay Schedule:Day Name
  c1200e3b-2980-4d76-bdf3-2287e076ee1a, !- CustomDay1 Schedule:Day Name
  c1200e3b-2980-4d76-bdf3-2287e076ee1a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_3_18,
  8c74d12c-4cea-4f48-8a07-1191db317f92, !- Sunday Schedule:Day Name
  df09bfec-31a1-408f-99e3-1a4ee4edd8f4, !- Monday Schedule:Day Name
  f32f7ddb-a6f0-4a3f-a1b4-92f4583f2f83, !- Tuesday Schedule:Day Name
  8c74d12c-4cea-4f48-8a07-1191db317f92, !- Wednesday Schedule:Day Name
  8b739639-5690-4088-b466-0edef65a172d, !- Thursday Schedule:Day Name
  2e21f144-83a4-4cb5-b0de-15c3a61b331b, !- Friday Schedule:Day Name
  936cc7e5-f4ba-4bf4-ae2f-ff0f77449911, !- Saturday Schedule:Day Name
  8c74d12c-4cea-4f48-8a07-1191db317f92, !- Holiday Schedule:Day Name
  8c74d12c-4cea-4f48-8a07-1191db317f92, !- SummerDesignDay Schedule:Day Name
  8c74d12c-4cea-4f48-8a07-1191db317f92, !- WinterDesignDay Schedule:Day Name
  8c74d12c-4cea-4f48-8a07-1191db317f92, !- CustomDay1 Schedule:Day Name
  8c74d12c-4cea-4f48-8a07-1191db317f92; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_3_19,
  1e5f9ded-684f-4e0c-9115-cc45e564cf46, !- Sunday Schedule:Day Name
  2cb60e71-b120-4a39-bd25-302700c334d9, !- Monday Schedule:Day Name
  7255e4c3-ffe1-461a-baee-ea2670a1ce33, !- Tuesday Schedule:Day Name
  bf73d75f-d568-4c9b-82b2-76f7444df3b2, !- Wednesday Schedule:Day Name
  359a6d8f-cf04-43bc-ab28-2ff190f97a40, !- Thursday Schedule:Day Name
  1adbfbed-c130-41b8-b2eb-ddc6c73feb7e, !- Friday Schedule:Day Name
  66e119b5-ed9e-429e-9a6e-9bb13c4e7af8, !- Saturday Schedule:Day Name
  1e5f9ded-684f-4e0c-9115-cc45e564cf46, !- Holiday Schedule:Day Name
  1e5f9ded-684f-4e0c-9115-cc45e564cf46, !- SummerDesignDay Schedule:Day Name
  1e5f9ded-684f-4e0c-9115-cc45e564cf46, !- WinterDesignDay Schedule:Day Name
  1e5f9ded-684f-4e0c-9115-cc45e564cf46, !- CustomDay1 Schedule:Day Name
  1e5f9ded-684f-4e0c-9115-cc45e564cf46; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_3_20,
  b12a2cd2-5c25-4b79-90c2-75a77b51c77a, !- Sunday Schedule:Day Name
  2051df86-d623-4b8b-bc64-d03ee0f399bc, !- Monday Schedule:Day Name
  1e5f9ded-684f-4e0c-9115-cc45e564cf46, !- Tuesday Schedule:Day Name
  c20bbf53-fd2c-42a1-8c83-1330fafab85f, !- Wednesday Schedule:Day Name
  6ab03cfb-a3b6-41b8-9a0f-743808fe388a, !- Thursday Schedule:Day Name
  ed70484a-1765-4bee-b1cb-6ab3743e0f86, !- Friday Schedule:Day Name
  2af80f5a-2335-4c96-9985-521bce912bd9, !- Saturday Schedule:Day Name
  b12a2cd2-5c25-4b79-90c2-75a77b51c77a, !- Holiday Schedule:Day Name
  b12a2cd2-5c25-4b79-90c2-75a77b51c77a, !- SummerDesignDay Schedule:Day Name
  b12a2cd2-5c25-4b79-90c2-75a77b51c77a, !- WinterDesignDay Schedule:Day Name
  b12a2cd2-5c25-4b79-90c2-75a77b51c77a, !- CustomDay1 Schedule:Day Name
  b12a2cd2-5c25-4b79-90c2-75a77b51c77a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_3_21,
  1b76eefe-7f16-4676-b9a8-cb36c499929d, !- Sunday Schedule:Day Name
  560a8201-f055-46d0-a3e0-236a848377f4, !- Monday Schedule:Day Name
  574608b6-f41a-4539-928d-7d11991f8290, !- Tuesday Schedule:Day Name
  ee789233-c078-4007-a06d-aa57babdbea3, !- Wednesday Schedule:Day Name
  8b873965-9d6b-4b7b-830e-4c35de445ef3, !- Thursday Schedule:Day Name
  8175e6f7-00f9-4038-b642-1a4584cf6f7e, !- Friday Schedule:Day Name
  b940bc48-3fc5-44c4-8f51-ef3830b1b3bc, !- Saturday Schedule:Day Name
  1b76eefe-7f16-4676-b9a8-cb36c499929d, !- Holiday Schedule:Day Name
  1b76eefe-7f16-4676-b9a8-cb36c499929d, !- SummerDesignDay Schedule:Day Name
  1b76eefe-7f16-4676-b9a8-cb36c499929d, !- WinterDesignDay Schedule:Day Name
  1b76eefe-7f16-4676-b9a8-cb36c499929d, !- CustomDay1 Schedule:Day Name
  1b76eefe-7f16-4676-b9a8-cb36c499929d; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_3_22,
  5b028ee2-afda-477b-99b5-892b11946f03, !- Sunday Schedule:Day Name
  7da9c833-0256-4830-a31b-4fb187b6d19b, !- Monday Schedule:Day Name
  30fddf0a-ee2c-4045-a7f6-70db1bf2634a, !- Tuesday Schedule:Day Name
  c4f4369f-4ef0-45fd-9a61-55ceb9198fc5, !- Wednesday Schedule:Day Name
  6a36ddca-1041-4361-8d11-8e1abb2c0bd7, !- Thursday Schedule:Day Name
  56340903-2776-43c8-9448-3bd96527363b, !- Friday Schedule:Day Name
  261ceef6-f1c4-4b21-a04e-8e898b720e58, !- Saturday Schedule:Day Name
  5b028ee2-afda-477b-99b5-892b11946f03, !- Holiday Schedule:Day Name
  5b028ee2-afda-477b-99b5-892b11946f03, !- SummerDesignDay Schedule:Day Name
  5b028ee2-afda-477b-99b5-892b11946f03, !- WinterDesignDay Schedule:Day Name
  5b028ee2-afda-477b-99b5-892b11946f03, !- CustomDay1 Schedule:Day Name
  5b028ee2-afda-477b-99b5-892b11946f03; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_3_23,
  6332da91-6cb7-4e90-ba8b-073c3e1837ad, !- Sunday Schedule:Day Name
  5251327c-bfd3-4e71-80db-f106157e0657, !- Monday Schedule:Day Name
  2290c739-f353-4add-b95b-0aedbdd68777, !- Tuesday Schedule:Day Name
  6750acf9-ab4a-4d98-94d9-d8b52facf7e1, !- Wednesday Schedule:Day Name
  e586412e-b895-4e4e-b078-714fafe3a846, !- Thursday Schedule:Day Name
  ad0ec491-3aae-4741-9c12-1140657b87df, !- Friday Schedule:Day Name
  fe0dd225-4426-4ae1-9c8d-a87b33ae09ce, !- Saturday Schedule:Day Name
  6332da91-6cb7-4e90-ba8b-073c3e1837ad, !- Holiday Schedule:Day Name
  6332da91-6cb7-4e90-ba8b-073c3e1837ad, !- SummerDesignDay Schedule:Day Name
  6332da91-6cb7-4e90-ba8b-073c3e1837ad, !- WinterDesignDay Schedule:Day Name
  6332da91-6cb7-4e90-ba8b-073c3e1837ad, !- CustomDay1 Schedule:Day Name
  6332da91-6cb7-4e90-ba8b-073c3e1837ad; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_3_24,
  e7bb535f-ec1d-4bcd-8f81-7833b6e4e2ae, !- Sunday Schedule:Day Name
  9383ca57-2c72-4463-9f47-794b61ca077d, !- Monday Schedule:Day Name
  1a9b58b7-69dc-4faa-92b9-279820640946, !- Tuesday Schedule:Day Name
  70484c85-b08a-4185-84bb-f313d11248bb, !- Wednesday Schedule:Day Name
  a32e5667-9f0d-49aa-9e64-19b7eb3d30b8, !- Thursday Schedule:Day Name
  a91c502f-f23f-461c-98e9-a5471328e4f8, !- Friday Schedule:Day Name
  95b9d926-6209-47f5-8451-d26393a212fe, !- Saturday Schedule:Day Name
  e7bb535f-ec1d-4bcd-8f81-7833b6e4e2ae, !- Holiday Schedule:Day Name
  e7bb535f-ec1d-4bcd-8f81-7833b6e4e2ae, !- SummerDesignDay Schedule:Day Name
  e7bb535f-ec1d-4bcd-8f81-7833b6e4e2ae, !- WinterDesignDay Schedule:Day Name
  e7bb535f-ec1d-4bcd-8f81-7833b6e4e2ae, !- CustomDay1 Schedule:Day Name
  e7bb535f-ec1d-4bcd-8f81-7833b6e4e2ae; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_3_25,
  1edee476-4edf-44b1-a94d-8d0edb7acb16, !- Sunday Schedule:Day Name
  1c868e6c-b88b-456f-8f46-5778f23aefe0, !- Monday Schedule:Day Name
  5fd22a9b-c18b-4093-975e-b50c7c07103a, !- Tuesday Schedule:Day Name
  0a22c916-97b4-40ad-87dc-a29a9220976a, !- Wednesday Schedule:Day Name
  988decd0-f76e-4f87-951f-a30457a9fa5f, !- Thursday Schedule:Day Name
  4d7f4514-3e4d-40ca-8067-8f43f37723d0, !- Friday Schedule:Day Name
  1c726b32-6b5b-4bb8-95fc-ea8906bbaad4, !- Saturday Schedule:Day Name
  1edee476-4edf-44b1-a94d-8d0edb7acb16, !- Holiday Schedule:Day Name
  1edee476-4edf-44b1-a94d-8d0edb7acb16, !- SummerDesignDay Schedule:Day Name
  1edee476-4edf-44b1-a94d-8d0edb7acb16, !- WinterDesignDay Schedule:Day Name
  1edee476-4edf-44b1-a94d-8d0edb7acb16, !- CustomDay1 Schedule:Day Name
  1edee476-4edf-44b1-a94d-8d0edb7acb16; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_3_26,
  f8dcb6b4-ebec-4f6c-8191-e7ba92919c07, !- Sunday Schedule:Day Name
  d5ae455c-a958-4a6c-9e41-4b0b38a74ebd, !- Monday Schedule:Day Name
  bde2c56b-4361-41d9-b355-b8dd38fb5c4e, !- Tuesday Schedule:Day Name
  d19ead4f-3e38-4db7-b9ec-1d1ea436d8a3, !- Wednesday Schedule:Day Name
  2ba33d3c-1061-42c9-b026-82399e52281a, !- Thursday Schedule:Day Name
  a16a9faa-3cd2-4f3e-add9-5a3951247587, !- Friday Schedule:Day Name
  ba9fbe95-753f-47ca-9cdb-1fe0445726a4, !- Saturday Schedule:Day Name
  f8dcb6b4-ebec-4f6c-8191-e7ba92919c07, !- Holiday Schedule:Day Name
  f8dcb6b4-ebec-4f6c-8191-e7ba92919c07, !- SummerDesignDay Schedule:Day Name
  f8dcb6b4-ebec-4f6c-8191-e7ba92919c07, !- WinterDesignDay Schedule:Day Name
  f8dcb6b4-ebec-4f6c-8191-e7ba92919c07, !- CustomDay1 Schedule:Day Name
  f8dcb6b4-ebec-4f6c-8191-e7ba92919c07; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_3_27,
  a84c1b10-7703-4686-b6c3-cf9acc3fea8f, !- Sunday Schedule:Day Name
  eed62e88-95fb-4ce1-9b38-c6df1d8e1af1, !- Monday Schedule:Day Name
  630980d9-8902-4e20-9ac0-89335beabf06, !- Tuesday Schedule:Day Name
  13f38636-2bac-432e-847a-adfdc9194c85, !- Wednesday Schedule:Day Name
  b416d6df-a64c-4eea-b8f3-2886ccfbdb23, !- Thursday Schedule:Day Name
  6b6dcbf5-174e-4058-ba4a-4106a9a94838, !- Friday Schedule:Day Name
  ea169772-6d7a-4a90-91d7-1874f9286222, !- Saturday Schedule:Day Name
  a84c1b10-7703-4686-b6c3-cf9acc3fea8f, !- Holiday Schedule:Day Name
  a84c1b10-7703-4686-b6c3-cf9acc3fea8f, !- SummerDesignDay Schedule:Day Name
  a84c1b10-7703-4686-b6c3-cf9acc3fea8f, !- WinterDesignDay Schedule:Day Name
  a84c1b10-7703-4686-b6c3-cf9acc3fea8f, !- CustomDay1 Schedule:Day Name
  a84c1b10-7703-4686-b6c3-cf9acc3fea8f; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_3_28,
  3b8db116-1390-4be8-af33-2cd8fadc5e96, !- Sunday Schedule:Day Name
  4d4fdc87-ff44-4e13-86fc-deb57da8cdbc, !- Monday Schedule:Day Name
  d6793a14-2117-424e-b304-d24f7b105812, !- Tuesday Schedule:Day Name
  680d5fcc-4b0f-43a7-88dc-dcbf6110573c, !- Wednesday Schedule:Day Name
  a62795c8-ae2f-479b-8b2a-efbee84d4a41, !- Thursday Schedule:Day Name
  3c3bc4a7-a5be-4f7e-890a-8d99ca10a4fa, !- Friday Schedule:Day Name
  1b76eefe-7f16-4676-b9a8-cb36c499929d, !- Saturday Schedule:Day Name
  3b8db116-1390-4be8-af33-2cd8fadc5e96, !- Holiday Schedule:Day Name
  3b8db116-1390-4be8-af33-2cd8fadc5e96, !- SummerDesignDay Schedule:Day Name
  3b8db116-1390-4be8-af33-2cd8fadc5e96, !- WinterDesignDay Schedule:Day Name
  3b8db116-1390-4be8-af33-2cd8fadc5e96, !- CustomDay1 Schedule:Day Name
  3b8db116-1390-4be8-af33-2cd8fadc5e96; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_3_29,
  4b6cbc39-6e61-4849-b834-cf73fa18cad1, !- Sunday Schedule:Day Name
  aed4cdc0-1afd-46ed-93a3-c0daf048304e, !- Monday Schedule:Day Name
  2fc78e8c-145d-469e-867f-d31e39dc1db3, !- Tuesday Schedule:Day Name
  9fe5029f-f59a-4003-9e20-82971140e3f3, !- Wednesday Schedule:Day Name
  a62795c8-ae2f-479b-8b2a-efbee84d4a41, !- Thursday Schedule:Day Name
  a62795c8-ae2f-479b-8b2a-efbee84d4a41, !- Friday Schedule:Day Name
  b2623c84-30bb-45ff-968b-e432784ad543, !- Saturday Schedule:Day Name
  4b6cbc39-6e61-4849-b834-cf73fa18cad1, !- Holiday Schedule:Day Name
  4b6cbc39-6e61-4849-b834-cf73fa18cad1, !- SummerDesignDay Schedule:Day Name
  4b6cbc39-6e61-4849-b834-cf73fa18cad1, !- WinterDesignDay Schedule:Day Name
  4b6cbc39-6e61-4849-b834-cf73fa18cad1, !- CustomDay1 Schedule:Day Name
  4b6cbc39-6e61-4849-b834-cf73fa18cad1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_3_30,
  2a71c9bf-f2c1-4135-b168-4a3af735b26f, !- Sunday Schedule:Day Name
  12e6eca9-dd67-4397-9863-61e16ffc4975, !- Monday Schedule:Day Name
  2d71a0b3-c385-4601-be2e-941a834e1a31, !- Tuesday Schedule:Day Name
  2ba98c4c-b84b-402c-9cef-1ce06a952d0e, !- Wednesday Schedule:Day Name
  df5e249e-ea07-4329-8bb8-99729bff8e30, !- Thursday Schedule:Day Name
  515c7bda-063f-41eb-b1d3-3388e0668c56, !- Friday Schedule:Day Name
  68f537b6-ac60-475f-96c9-e475e707f2ef, !- Saturday Schedule:Day Name
  2a71c9bf-f2c1-4135-b168-4a3af735b26f, !- Holiday Schedule:Day Name
  2a71c9bf-f2c1-4135-b168-4a3af735b26f, !- SummerDesignDay Schedule:Day Name
  2a71c9bf-f2c1-4135-b168-4a3af735b26f, !- WinterDesignDay Schedule:Day Name
  2a71c9bf-f2c1-4135-b168-4a3af735b26f, !- CustomDay1 Schedule:Day Name
  2a71c9bf-f2c1-4135-b168-4a3af735b26f; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_3_31,
  dfeb5df1-5a8f-42a6-aabb-e041f6552c42, !- Sunday Schedule:Day Name
  c20bbf53-fd2c-42a1-8c83-1330fafab85f, !- Monday Schedule:Day Name
  2fc78e8c-145d-469e-867f-d31e39dc1db3, !- Tuesday Schedule:Day Name
  c180077d-3b4b-4fca-8dd9-515284b14c2a, !- Wednesday Schedule:Day Name
  89626969-bf3f-44a1-a49a-98616fb6d30f, !- Thursday Schedule:Day Name
  00e41467-ed2c-40bc-aa20-027d061c53b3, !- Friday Schedule:Day Name
  27a01c53-35be-4686-bdf2-c10ee0f89b88, !- Saturday Schedule:Day Name
  dfeb5df1-5a8f-42a6-aabb-e041f6552c42, !- Holiday Schedule:Day Name
  dfeb5df1-5a8f-42a6-aabb-e041f6552c42, !- SummerDesignDay Schedule:Day Name
  dfeb5df1-5a8f-42a6-aabb-e041f6552c42, !- WinterDesignDay Schedule:Day Name
  dfeb5df1-5a8f-42a6-aabb-e041f6552c42, !- CustomDay1 Schedule:Day Name
  dfeb5df1-5a8f-42a6-aabb-e041f6552c42; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_3_32,
  0fe7a610-fe7d-4ea9-bfcc-90b976f5bf19, !- Sunday Schedule:Day Name
  52d3edce-1fea-4ae9-8c25-2cee5d679851, !- Monday Schedule:Day Name
  69a1a365-3daf-4386-b226-56382142d12a, !- Tuesday Schedule:Day Name
  907e19f1-5563-4a37-a7e9-5540e3199aa3, !- Wednesday Schedule:Day Name
  c492e35e-0b02-4401-a850-d3cc184a6bbc, !- Thursday Schedule:Day Name
  c5a6402a-54b2-4851-a452-f7504cdb09b4, !- Friday Schedule:Day Name
  c744326d-348f-43f1-ad7f-aa15d6f33643, !- Saturday Schedule:Day Name
  0fe7a610-fe7d-4ea9-bfcc-90b976f5bf19, !- Holiday Schedule:Day Name
  0fe7a610-fe7d-4ea9-bfcc-90b976f5bf19, !- SummerDesignDay Schedule:Day Name
  0fe7a610-fe7d-4ea9-bfcc-90b976f5bf19, !- WinterDesignDay Schedule:Day Name
  0fe7a610-fe7d-4ea9-bfcc-90b976f5bf19, !- CustomDay1 Schedule:Day Name
  0fe7a610-fe7d-4ea9-bfcc-90b976f5bf19; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_3_33,
  1754b8b1-c9d0-47d2-9bd6-c50d634462c6, !- Sunday Schedule:Day Name
  14978eca-2cb9-4f39-9ef9-770ede1feb44, !- Monday Schedule:Day Name
  d901ede9-aa1b-4e92-9598-01c9d31b0c65, !- Tuesday Schedule:Day Name
  3d474086-ead6-4eae-86b9-8521adb8a140, !- Wednesday Schedule:Day Name
  ed631690-b153-414f-acb6-9f6d3ce11064, !- Thursday Schedule:Day Name
  574608b6-f41a-4539-928d-7d11991f8290, !- Friday Schedule:Day Name
  b0daf371-94ef-4199-9e17-4dbf58050579, !- Saturday Schedule:Day Name
  1754b8b1-c9d0-47d2-9bd6-c50d634462c6, !- Holiday Schedule:Day Name
  1754b8b1-c9d0-47d2-9bd6-c50d634462c6, !- SummerDesignDay Schedule:Day Name
  1754b8b1-c9d0-47d2-9bd6-c50d634462c6, !- WinterDesignDay Schedule:Day Name
  1754b8b1-c9d0-47d2-9bd6-c50d634462c6, !- CustomDay1 Schedule:Day Name
  1754b8b1-c9d0-47d2-9bd6-c50d634462c6; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_3_34,
  20b713a8-363e-49ef-b0c3-04cb13ab1945, !- Sunday Schedule:Day Name
  604d2e72-c169-4e57-967f-4565381169e9, !- Monday Schedule:Day Name
  c4a5be5d-b1e8-40b9-97ab-b14309f03059, !- Tuesday Schedule:Day Name
  70efff3a-b57d-49f0-b939-dcbbc8b39556, !- Wednesday Schedule:Day Name
  7052b2f6-53ab-4006-9394-acaad20a71f6, !- Thursday Schedule:Day Name
  ecde4507-26a4-4c47-a5b8-fddd19792a43, !- Friday Schedule:Day Name
  41a55157-20fe-49b1-b2fc-b01e32d22061, !- Saturday Schedule:Day Name
  20b713a8-363e-49ef-b0c3-04cb13ab1945, !- Holiday Schedule:Day Name
  20b713a8-363e-49ef-b0c3-04cb13ab1945, !- SummerDesignDay Schedule:Day Name
  20b713a8-363e-49ef-b0c3-04cb13ab1945, !- WinterDesignDay Schedule:Day Name
  20b713a8-363e-49ef-b0c3-04cb13ab1945, !- CustomDay1 Schedule:Day Name
  20b713a8-363e-49ef-b0c3-04cb13ab1945; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_3_35,
  7b8e8a05-7ab5-4d53-bc57-8796bb1e1499, !- Sunday Schedule:Day Name
  5135558e-81a2-4f99-b606-50918e3867ca, !- Monday Schedule:Day Name
  5aaacf09-a89b-4841-90d7-da246790599a, !- Tuesday Schedule:Day Name
  59d094f6-d023-4a98-9f4f-71d2e1375dce, !- Wednesday Schedule:Day Name
  8efe621b-6eeb-42b2-b0d3-468a9ee4ecbf, !- Thursday Schedule:Day Name
  c726c0ee-592a-4f4f-8428-e5f6c6eb65f6, !- Friday Schedule:Day Name
  3bc45728-f52d-47c9-9121-b7fd922b2e3c, !- Saturday Schedule:Day Name
  7b8e8a05-7ab5-4d53-bc57-8796bb1e1499, !- Holiday Schedule:Day Name
  7b8e8a05-7ab5-4d53-bc57-8796bb1e1499, !- SummerDesignDay Schedule:Day Name
  7b8e8a05-7ab5-4d53-bc57-8796bb1e1499, !- WinterDesignDay Schedule:Day Name
  7b8e8a05-7ab5-4d53-bc57-8796bb1e1499, !- CustomDay1 Schedule:Day Name
  7b8e8a05-7ab5-4d53-bc57-8796bb1e1499; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_3_36,
  6b120e39-42dc-40a0-a3a5-a1eb81612cd1, !- Sunday Schedule:Day Name
  b12a2cd2-5c25-4b79-90c2-75a77b51c77a, !- Monday Schedule:Day Name
  bb856838-7258-4e61-8b3b-c03c68a46f4b, !- Tuesday Schedule:Day Name
  e0a4c034-3030-46ee-bd48-ada2e6c875eb, !- Wednesday Schedule:Day Name
  1a5acf1f-7d6f-4398-be55-5149b4694c56, !- Thursday Schedule:Day Name
  2ab80318-d16e-4ac4-a0ab-bc35d36eb3f5, !- Friday Schedule:Day Name
  5fd22a9b-c18b-4093-975e-b50c7c07103a, !- Saturday Schedule:Day Name
  6b120e39-42dc-40a0-a3a5-a1eb81612cd1, !- Holiday Schedule:Day Name
  6b120e39-42dc-40a0-a3a5-a1eb81612cd1, !- SummerDesignDay Schedule:Day Name
  6b120e39-42dc-40a0-a3a5-a1eb81612cd1, !- WinterDesignDay Schedule:Day Name
  6b120e39-42dc-40a0-a3a5-a1eb81612cd1, !- CustomDay1 Schedule:Day Name
  6b120e39-42dc-40a0-a3a5-a1eb81612cd1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_3_37,
  a62795c8-ae2f-479b-8b2a-efbee84d4a41, !- Sunday Schedule:Day Name
  71852969-91b0-4599-844a-5cf60245c418, !- Monday Schedule:Day Name
  1e54a98e-a466-4bce-bfbc-ade52299f837, !- Tuesday Schedule:Day Name
  549c9a82-a44d-447d-8ef1-37cb97dc57c2, !- Wednesday Schedule:Day Name
  de779cb4-203f-48a2-bc42-aabfa4bdee96, !- Thursday Schedule:Day Name
  18e58098-65c4-4b0d-9ea7-b0fd42394141, !- Friday Schedule:Day Name
  81aebc70-f1ac-4522-a4af-15ac4887c04f, !- Saturday Schedule:Day Name
  a62795c8-ae2f-479b-8b2a-efbee84d4a41, !- Holiday Schedule:Day Name
  a62795c8-ae2f-479b-8b2a-efbee84d4a41, !- SummerDesignDay Schedule:Day Name
  a62795c8-ae2f-479b-8b2a-efbee84d4a41, !- WinterDesignDay Schedule:Day Name
  a62795c8-ae2f-479b-8b2a-efbee84d4a41, !- CustomDay1 Schedule:Day Name
  a62795c8-ae2f-479b-8b2a-efbee84d4a41; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_3_38,
  6f73c7b3-c3e5-4ad4-81b0-0fd7dc873b02, !- Sunday Schedule:Day Name
  9fc4ddae-0017-4718-816f-6c04cf4db179, !- Monday Schedule:Day Name
  6b120e39-42dc-40a0-a3a5-a1eb81612cd1, !- Tuesday Schedule:Day Name
  9eefdaef-ada9-4f8e-90eb-5d117234d36a, !- Wednesday Schedule:Day Name
  d767e852-24ed-49d0-b0ea-9acfed05660c, !- Thursday Schedule:Day Name
  4405e9f8-4af8-4ef3-b652-02a3c0e96519, !- Friday Schedule:Day Name
  1db3d948-5c77-4c33-b793-20e5a1880f78, !- Saturday Schedule:Day Name
  6f73c7b3-c3e5-4ad4-81b0-0fd7dc873b02, !- Holiday Schedule:Day Name
  6f73c7b3-c3e5-4ad4-81b0-0fd7dc873b02, !- SummerDesignDay Schedule:Day Name
  6f73c7b3-c3e5-4ad4-81b0-0fd7dc873b02, !- WinterDesignDay Schedule:Day Name
  6f73c7b3-c3e5-4ad4-81b0-0fd7dc873b02, !- CustomDay1 Schedule:Day Name
  6f73c7b3-c3e5-4ad4-81b0-0fd7dc873b02; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_3_39,
  313731ce-c7df-472e-9bd9-8085fefb7663, !- Sunday Schedule:Day Name
  e0811fa4-4559-4f8a-a4c0-96764c17b3b3, !- Monday Schedule:Day Name
  25c959fa-2b45-4741-b170-c6ba072dd97e, !- Tuesday Schedule:Day Name
  6bd842a5-7d6e-48c8-8eae-dd142926ea7b, !- Wednesday Schedule:Day Name
  a65f11e3-1d7f-4fa0-a5b4-c3673c2b8c20, !- Thursday Schedule:Day Name
  93e412e1-dab8-4248-9e68-22964aad8e07, !- Friday Schedule:Day Name
  a62795c8-ae2f-479b-8b2a-efbee84d4a41, !- Saturday Schedule:Day Name
  313731ce-c7df-472e-9bd9-8085fefb7663, !- Holiday Schedule:Day Name
  313731ce-c7df-472e-9bd9-8085fefb7663, !- SummerDesignDay Schedule:Day Name
  313731ce-c7df-472e-9bd9-8085fefb7663, !- WinterDesignDay Schedule:Day Name
  313731ce-c7df-472e-9bd9-8085fefb7663, !- CustomDay1 Schedule:Day Name
  313731ce-c7df-472e-9bd9-8085fefb7663; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_3_40,
  9fe5029f-f59a-4003-9e20-82971140e3f3, !- Sunday Schedule:Day Name
  fb57eaea-ed6e-41d2-9f34-c0dd448db9ef, !- Monday Schedule:Day Name
  52eac430-4feb-49ac-9b21-4d8ceba82405, !- Tuesday Schedule:Day Name
  cfd56535-ab03-482b-a854-fe428066eb2f, !- Wednesday Schedule:Day Name
  6d9761a4-8871-4979-b235-5988a06dda80, !- Thursday Schedule:Day Name
  f5e22a26-b5b4-49d5-9f0c-a905d4433357, !- Friday Schedule:Day Name
  44474703-29d1-47da-b76e-ed6790843992, !- Saturday Schedule:Day Name
  9fe5029f-f59a-4003-9e20-82971140e3f3, !- Holiday Schedule:Day Name
  9fe5029f-f59a-4003-9e20-82971140e3f3, !- SummerDesignDay Schedule:Day Name
  9fe5029f-f59a-4003-9e20-82971140e3f3, !- WinterDesignDay Schedule:Day Name
  9fe5029f-f59a-4003-9e20-82971140e3f3, !- CustomDay1 Schedule:Day Name
  9fe5029f-f59a-4003-9e20-82971140e3f3; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_3_41,
  d2a302a8-2629-487d-9e00-572bfd9795de, !- Sunday Schedule:Day Name
  8ae38a0c-3cee-44aa-bd9d-a1b606dec63b, !- Monday Schedule:Day Name
  4abefa05-676d-4938-8afc-989a7441bb60, !- Tuesday Schedule:Day Name
  a9f03eed-c432-4c09-84b8-2e2f4344c2f8, !- Wednesday Schedule:Day Name
  fd98d4a6-4708-49eb-9d14-4dad9f4542be, !- Thursday Schedule:Day Name
  63858741-1ad6-498d-9972-71cabd4a0b67, !- Friday Schedule:Day Name
  455874d4-2800-4e73-a47e-8e144fa1d724, !- Saturday Schedule:Day Name
  d2a302a8-2629-487d-9e00-572bfd9795de, !- Holiday Schedule:Day Name
  d2a302a8-2629-487d-9e00-572bfd9795de, !- SummerDesignDay Schedule:Day Name
  d2a302a8-2629-487d-9e00-572bfd9795de, !- WinterDesignDay Schedule:Day Name
  d2a302a8-2629-487d-9e00-572bfd9795de, !- CustomDay1 Schedule:Day Name
  d2a302a8-2629-487d-9e00-572bfd9795de; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_3_42,
  3dbd31de-4de5-40d6-81c2-e870b2f4ed08, !- Sunday Schedule:Day Name
  4fa58f68-1ff3-43e3-aff5-6a4b3b5ff9b8, !- Monday Schedule:Day Name
  1b422b06-4d84-4567-b893-085be0c5f850, !- Tuesday Schedule:Day Name
  6d9ab0f8-4441-4b5f-8070-4c86c229d255, !- Wednesday Schedule:Day Name
  646840da-9d52-47fe-ac31-c8afd21355a4, !- Thursday Schedule:Day Name
  f8984b34-d246-4d73-b15d-98454f0b202b, !- Friday Schedule:Day Name
  a5b4e966-5cc4-4f1e-9223-2c069a24de10, !- Saturday Schedule:Day Name
  3dbd31de-4de5-40d6-81c2-e870b2f4ed08, !- Holiday Schedule:Day Name
  3dbd31de-4de5-40d6-81c2-e870b2f4ed08, !- SummerDesignDay Schedule:Day Name
  3dbd31de-4de5-40d6-81c2-e870b2f4ed08, !- WinterDesignDay Schedule:Day Name
  3dbd31de-4de5-40d6-81c2-e870b2f4ed08, !- CustomDay1 Schedule:Day Name
  3dbd31de-4de5-40d6-81c2-e870b2f4ed08; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_3_43,
  b3bc9d6e-74fc-4d1c-b34c-2b5daba64fad, !- Sunday Schedule:Day Name
  cbb36e25-c8ba-4894-8889-73ac0f065851, !- Monday Schedule:Day Name
  a9db6f3e-0e80-460f-aaaf-8a2185ced856, !- Tuesday Schedule:Day Name
  f04bd815-7e4e-45b6-ab96-e8d2b0caa17f, !- Wednesday Schedule:Day Name
  a72f961d-a38f-46ea-8d5d-a43e35bf3f93, !- Thursday Schedule:Day Name
  297d822f-b603-48a6-b0c9-81b1d25f9821, !- Friday Schedule:Day Name
  71b3ba28-b184-403f-ada3-2e08a5ad2f8d, !- Saturday Schedule:Day Name
  b3bc9d6e-74fc-4d1c-b34c-2b5daba64fad, !- Holiday Schedule:Day Name
  b3bc9d6e-74fc-4d1c-b34c-2b5daba64fad, !- SummerDesignDay Schedule:Day Name
  b3bc9d6e-74fc-4d1c-b34c-2b5daba64fad, !- WinterDesignDay Schedule:Day Name
  b3bc9d6e-74fc-4d1c-b34c-2b5daba64fad, !- CustomDay1 Schedule:Day Name
  b3bc9d6e-74fc-4d1c-b34c-2b5daba64fad; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_3_44,
  7742809e-d05c-4098-9931-9f93e8e9eb3e, !- Sunday Schedule:Day Name
  7dfa3104-7c5d-4b68-b8eb-ad1997f8ac2b, !- Monday Schedule:Day Name
  140f11fe-9945-4026-a095-739acdb1b53f, !- Tuesday Schedule:Day Name
  33a6a80f-4318-49b7-8b49-de908e227edf, !- Wednesday Schedule:Day Name
  0a50a0d6-e69e-4f0d-bac3-7126b1850e9f, !- Thursday Schedule:Day Name
  d6222592-bb99-4768-b597-3d824bbfb7d1, !- Friday Schedule:Day Name
  1a99e7ff-dbd1-49c3-961a-08f429960bf3, !- Saturday Schedule:Day Name
  7742809e-d05c-4098-9931-9f93e8e9eb3e, !- Holiday Schedule:Day Name
  7742809e-d05c-4098-9931-9f93e8e9eb3e, !- SummerDesignDay Schedule:Day Name
  7742809e-d05c-4098-9931-9f93e8e9eb3e, !- WinterDesignDay Schedule:Day Name
  7742809e-d05c-4098-9931-9f93e8e9eb3e, !- CustomDay1 Schedule:Day Name
  7742809e-d05c-4098-9931-9f93e8e9eb3e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_3_45,
  e19bfe02-f1ae-4d82-aa2a-02a573e9c0a2, !- Sunday Schedule:Day Name
  12e6eca9-dd67-4397-9863-61e16ffc4975, !- Monday Schedule:Day Name
  7a0e5ab4-7f31-4695-a8db-0478f25194ad, !- Tuesday Schedule:Day Name
  87d7bfc6-9845-4750-8d5f-f618b351ada8, !- Wednesday Schedule:Day Name
  25c959fa-2b45-4741-b170-c6ba072dd97e, !- Thursday Schedule:Day Name
  3ed1bdd2-a640-4867-bee5-1c31ec0cfabd, !- Friday Schedule:Day Name
  e19bfe02-f1ae-4d82-aa2a-02a573e9c0a2, !- Saturday Schedule:Day Name
  e19bfe02-f1ae-4d82-aa2a-02a573e9c0a2, !- Holiday Schedule:Day Name
  e19bfe02-f1ae-4d82-aa2a-02a573e9c0a2, !- SummerDesignDay Schedule:Day Name
  e19bfe02-f1ae-4d82-aa2a-02a573e9c0a2, !- WinterDesignDay Schedule:Day Name
  e19bfe02-f1ae-4d82-aa2a-02a573e9c0a2, !- CustomDay1 Schedule:Day Name
  e19bfe02-f1ae-4d82-aa2a-02a573e9c0a2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_3_46,
  82e24801-b69f-45b3-b521-3b2d9a7dbb8e, !- Sunday Schedule:Day Name
  4fa58f68-1ff3-43e3-aff5-6a4b3b5ff9b8, !- Monday Schedule:Day Name
  92fe5dc1-60db-42d3-9b4d-22f5baedfb66, !- Tuesday Schedule:Day Name
  83f09b87-28e3-48be-9932-2c441c62da21, !- Wednesday Schedule:Day Name
  245c7168-4c56-45d3-b860-a61e01dd92a4, !- Thursday Schedule:Day Name
  3ed1d6ff-4ed4-489f-ae1a-452bd2c13c2c, !- Friday Schedule:Day Name
  52df999a-0989-485d-ba1e-4034a722b494, !- Saturday Schedule:Day Name
  82e24801-b69f-45b3-b521-3b2d9a7dbb8e, !- Holiday Schedule:Day Name
  82e24801-b69f-45b3-b521-3b2d9a7dbb8e, !- SummerDesignDay Schedule:Day Name
  82e24801-b69f-45b3-b521-3b2d9a7dbb8e, !- WinterDesignDay Schedule:Day Name
  82e24801-b69f-45b3-b521-3b2d9a7dbb8e, !- CustomDay1 Schedule:Day Name
  82e24801-b69f-45b3-b521-3b2d9a7dbb8e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_3_47,
  c9d1d3d0-d8c5-4911-87e4-8faf4b7b6b4e, !- Sunday Schedule:Day Name
  b5ce0e9e-3299-4ff2-a6d4-5cfa7f2b74e6, !- Monday Schedule:Day Name
  5c1228bd-317e-41e8-8630-53cdd7f532e2, !- Tuesday Schedule:Day Name
  3cd71ea0-2d90-43ed-b10c-4ac39f14ad0b, !- Wednesday Schedule:Day Name
  66c5cdb3-325b-40c0-88c0-793ec1f5d17c, !- Thursday Schedule:Day Name
  da756e30-6436-43f5-861b-e306f3106992, !- Friday Schedule:Day Name
  37bdd275-94f8-420d-8951-a87cfc24ec8d, !- Saturday Schedule:Day Name
  c9d1d3d0-d8c5-4911-87e4-8faf4b7b6b4e, !- Holiday Schedule:Day Name
  c9d1d3d0-d8c5-4911-87e4-8faf4b7b6b4e, !- SummerDesignDay Schedule:Day Name
  c9d1d3d0-d8c5-4911-87e4-8faf4b7b6b4e, !- WinterDesignDay Schedule:Day Name
  c9d1d3d0-d8c5-4911-87e4-8faf4b7b6b4e, !- CustomDay1 Schedule:Day Name
  c9d1d3d0-d8c5-4911-87e4-8faf4b7b6b4e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_3_48,
  782fbf5e-5271-4af4-a049-07a89cb71f1e, !- Sunday Schedule:Day Name
  f846596f-d943-4e23-82c5-b6e634464abe, !- Monday Schedule:Day Name
  3cf90825-8e4d-4cef-ac9b-dfed4be0a49f, !- Tuesday Schedule:Day Name
  420ce93c-493e-4a25-aa9d-c3338832eafc, !- Wednesday Schedule:Day Name
  2526d884-f032-42dd-9cff-73ee962b2508, !- Thursday Schedule:Day Name
  2054fa7c-9cd4-4bad-95fd-87c66e13ca9b, !- Friday Schedule:Day Name
  34e1e659-6ace-4e50-901a-1ad46101fb9b, !- Saturday Schedule:Day Name
  782fbf5e-5271-4af4-a049-07a89cb71f1e, !- Holiday Schedule:Day Name
  782fbf5e-5271-4af4-a049-07a89cb71f1e, !- SummerDesignDay Schedule:Day Name
  782fbf5e-5271-4af4-a049-07a89cb71f1e, !- WinterDesignDay Schedule:Day Name
  782fbf5e-5271-4af4-a049-07a89cb71f1e, !- CustomDay1 Schedule:Day Name
  782fbf5e-5271-4af4-a049-07a89cb71f1e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_3_49,
  b06cdcaa-4498-4a2e-a3b3-064f4aeb3136, !- Sunday Schedule:Day Name
  92192b39-e0bd-44c8-9fc4-dc1a2ddd95f6, !- Monday Schedule:Day Name
  55f7d02a-d6ed-487b-9970-117a53eff8c2, !- Tuesday Schedule:Day Name
  6bbcab25-1683-4c5a-b164-204c10bd3732, !- Wednesday Schedule:Day Name
  f2bd2640-5c52-422b-8d4b-f8374422741e, !- Thursday Schedule:Day Name
  00df0869-7845-442a-98b6-27a331c275c0, !- Friday Schedule:Day Name
  a936810f-7387-40ed-8a14-ee3f88dff86f, !- Saturday Schedule:Day Name
  b06cdcaa-4498-4a2e-a3b3-064f4aeb3136, !- Holiday Schedule:Day Name
  b06cdcaa-4498-4a2e-a3b3-064f4aeb3136, !- SummerDesignDay Schedule:Day Name
  b06cdcaa-4498-4a2e-a3b3-064f4aeb3136, !- WinterDesignDay Schedule:Day Name
  b06cdcaa-4498-4a2e-a3b3-064f4aeb3136, !- CustomDay1 Schedule:Day Name
  b06cdcaa-4498-4a2e-a3b3-064f4aeb3136; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_3_50,
  d7f0ab17-82e2-4ff1-952d-7fc049c17cfd, !- Sunday Schedule:Day Name
  52eac430-4feb-49ac-9b21-4d8ceba82405, !- Monday Schedule:Day Name
  16dc94f1-fd5a-408f-878e-9787abd902d3, !- Tuesday Schedule:Day Name
  57937b1d-031b-4f51-96b3-52c97b911cdc, !- Wednesday Schedule:Day Name
  cca708db-de7f-4e5a-854e-22bdceb45fe7, !- Thursday Schedule:Day Name
  3d596d52-c6d1-4a93-8523-08ac53920024, !- Friday Schedule:Day Name
  06445bb4-961d-4449-8570-0e084816a3e8, !- Saturday Schedule:Day Name
  d7f0ab17-82e2-4ff1-952d-7fc049c17cfd, !- Holiday Schedule:Day Name
  d7f0ab17-82e2-4ff1-952d-7fc049c17cfd, !- SummerDesignDay Schedule:Day Name
  d7f0ab17-82e2-4ff1-952d-7fc049c17cfd, !- WinterDesignDay Schedule:Day Name
  d7f0ab17-82e2-4ff1-952d-7fc049c17cfd, !- CustomDay1 Schedule:Day Name
  d7f0ab17-82e2-4ff1-952d-7fc049c17cfd; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_3_51,
  6cfad442-184e-4924-b446-f71590110b38, !- Sunday Schedule:Day Name
  bc2884a5-1d87-4352-8732-65ce3a887c29, !- Monday Schedule:Day Name
  c3ff746d-7a14-42d8-8087-b29e7ba86092, !- Tuesday Schedule:Day Name
  e9590571-0419-4733-8cde-668f2c4a53da, !- Wednesday Schedule:Day Name
  311e8e87-0bbd-46d4-8391-47fbc9cfb7f4, !- Thursday Schedule:Day Name
  115521b5-6191-47d1-86e6-888a2dc486c2, !- Friday Schedule:Day Name
  00e41467-ed2c-40bc-aa20-027d061c53b3, !- Saturday Schedule:Day Name
  6cfad442-184e-4924-b446-f71590110b38, !- Holiday Schedule:Day Name
  6cfad442-184e-4924-b446-f71590110b38, !- SummerDesignDay Schedule:Day Name
  6cfad442-184e-4924-b446-f71590110b38, !- WinterDesignDay Schedule:Day Name
  6cfad442-184e-4924-b446-f71590110b38, !- CustomDay1 Schedule:Day Name
  6cfad442-184e-4924-b446-f71590110b38; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_EusoHall_3_52,
  82b2cbb5-e1aa-4ae7-9253-4c6ed3fb4d58, !- Sunday Schedule:Day Name
  82b2cbb5-e1aa-4ae7-9253-4c6ed3fb4d58, !- Monday Schedule:Day Name
  82b2cbb5-e1aa-4ae7-9253-4c6ed3fb4d58, !- Tuesday Schedule:Day Name
  82b2cbb5-e1aa-4ae7-9253-4c6ed3fb4d58, !- Wednesday Schedule:Day Name
  82b2cbb5-e1aa-4ae7-9253-4c6ed3fb4d58, !- Thursday Schedule:Day Name
  82b2cbb5-e1aa-4ae7-9253-4c6ed3fb4d58, !- Friday Schedule:Day Name
  82b2cbb5-e1aa-4ae7-9253-4c6ed3fb4d58, !- Saturday Schedule:Day Name
  82b2cbb5-e1aa-4ae7-9253-4c6ed3fb4d58, !- Holiday Schedule:Day Name
  82b2cbb5-e1aa-4ae7-9253-4c6ed3fb4d58, !- SummerDesignDay Schedule:Day Name
  82b2cbb5-e1aa-4ae7-9253-4c6ed3fb4d58, !- WinterDesignDay Schedule:Day Name
  82b2cbb5-e1aa-4ae7-9253-4c6ed3fb4d58, !- CustomDay1 Schedule:Day Name
  82b2cbb5-e1aa-4ae7-9253-4c6ed3fb4d58; !- CustomDay2 Schedule:Day Name


Schedule:Year,HeatAvail_EusoHall_2,
Fraction,
HeatAvail_EusoHall_2_0,1,1,1,7, 
HeatAvail_EusoHall_2_1,1,8,1,14, 
HeatAvail_EusoHall_2_2,1,15,1,21, 
HeatAvail_EusoHall_2_3,1,22,1,28, 
HeatAvail_EusoHall_2_4,1,29,2,4, 
HeatAvail_EusoHall_2_5,2,5,2,11, 
HeatAvail_EusoHall_2_6,2,12,2,18, 
HeatAvail_EusoHall_2_7,2,19,2,25, 
HeatAvail_EusoHall_2_8,2,26,3,4, 
HeatAvail_EusoHall_2_9,3,5,3,11, 
HeatAvail_EusoHall_2_10,3,12,3,18, 
HeatAvail_EusoHall_2_11,3,19,3,25, 
HeatAvail_EusoHall_2_12,3,26,4,1, 
HeatAvail_EusoHall_2_13,4,2,4,8, 
HeatAvail_EusoHall_2_14,4,9,4,15, 
HeatAvail_EusoHall_2_15,4,16,4,22, 
HeatAvail_EusoHall_2_16,4,23,4,29, 
HeatAvail_EusoHall_2_17,4,30,5,6, 
HeatAvail_EusoHall_2_18,5,7,5,13, 
HeatAvail_EusoHall_2_19,5,14,5,20, 
HeatAvail_EusoHall_2_20,5,21,5,27, 
HeatAvail_EusoHall_2_21,5,28,6,3, 
HeatAvail_EusoHall_2_22,6,4,6,10, 
HeatAvail_EusoHall_2_23,6,11,6,17, 
HeatAvail_EusoHall_2_24,6,18,6,24, 
HeatAvail_EusoHall_2_25,6,25,7,1, 
HeatAvail_EusoHall_2_26,7,2,7,8, 
HeatAvail_EusoHall_2_27,7,9,7,15, 
HeatAvail_EusoHall_2_28,7,16,7,22, 
HeatAvail_EusoHall_2_29,7,23,7,29, 
HeatAvail_EusoHall_2_30,7,30,8,5, 
HeatAvail_EusoHall_2_31,8,6,8,12, 
HeatAvail_EusoHall_2_32,8,13,8,19, 
HeatAvail_EusoHall_2_33,8,20,8,26, 
HeatAvail_EusoHall_2_34,8,27,9,2, 
HeatAvail_EusoHall_2_35,9,3,9,9, 
HeatAvail_EusoHall_2_36,9,10,9,16, 
HeatAvail_EusoHall_2_37,9,17,9,23, 
HeatAvail_EusoHall_2_38,9,24,9,30, 
HeatAvail_EusoHall_2_39,10,1,10,7, 
HeatAvail_EusoHall_2_40,10,8,10,14, 
HeatAvail_EusoHall_2_41,10,15,10,21, 
HeatAvail_EusoHall_2_42,10,22,10,28, 
HeatAvail_EusoHall_2_43,10,29,11,4, 
HeatAvail_EusoHall_2_44,11,5,11,11, 
HeatAvail_EusoHall_2_45,11,12,11,18, 
HeatAvail_EusoHall_2_46,11,19,11,25, 
HeatAvail_EusoHall_2_47,11,26,12,2, 
HeatAvail_EusoHall_2_48,12,3,12,9, 
HeatAvail_EusoHall_2_49,12,10,12,16, 
HeatAvail_EusoHall_2_50,12,17,12,23, 
HeatAvail_EusoHall_2_51,12,24,12,30, 
HeatAvail_EusoHall_2_52,12,31,12,31;

Schedule:Week:Daily, HeatAvail_EusoHall_2_0,
  d7e5b99c-9d10-4d33-83fc-dfeceab2b9dc, !- Sunday Schedule:Day Name
  b597310c-283d-414e-b1ba-955f8512ccf6, !- Monday Schedule:Day Name
  da290a03-564e-421a-a2da-e90a6297ec27, !- Tuesday Schedule:Day Name
  6085064d-a5c8-4e2a-9ad4-9c05661dbb8e, !- Wednesday Schedule:Day Name
  693212bf-7ecb-452f-a9f7-f6a538c7ec69, !- Thursday Schedule:Day Name
  b114c2df-a09e-4c0f-8b00-ea96381febad, !- Friday Schedule:Day Name
  2f37f451-55fe-4566-a07a-108e6b8668bf, !- Saturday Schedule:Day Name
  d7e5b99c-9d10-4d33-83fc-dfeceab2b9dc, !- Holiday Schedule:Day Name
  d7e5b99c-9d10-4d33-83fc-dfeceab2b9dc, !- SummerDesignDay Schedule:Day Name
  d7e5b99c-9d10-4d33-83fc-dfeceab2b9dc, !- WinterDesignDay Schedule:Day Name
  d7e5b99c-9d10-4d33-83fc-dfeceab2b9dc, !- CustomDay1 Schedule:Day Name
  d7e5b99c-9d10-4d33-83fc-dfeceab2b9dc; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_2_1,
  c79f6948-b9f4-48a9-8736-513b95a32394, !- Sunday Schedule:Day Name
  0ce3e6b6-86ed-4d0f-88f8-02055e82c3be, !- Monday Schedule:Day Name
  99f8109c-20de-4f73-8d95-14162c795a14, !- Tuesday Schedule:Day Name
  02589146-541a-4a3e-8912-f86a4d1639e9, !- Wednesday Schedule:Day Name
  6ecb99d2-e238-4e3a-a131-fe5589dfcf4f, !- Thursday Schedule:Day Name
  1af80198-2144-4769-a272-876d4b78b691, !- Friday Schedule:Day Name
  4d83f85a-e854-4612-99e6-a343929f37aa, !- Saturday Schedule:Day Name
  c79f6948-b9f4-48a9-8736-513b95a32394, !- Holiday Schedule:Day Name
  c79f6948-b9f4-48a9-8736-513b95a32394, !- SummerDesignDay Schedule:Day Name
  c79f6948-b9f4-48a9-8736-513b95a32394, !- WinterDesignDay Schedule:Day Name
  c79f6948-b9f4-48a9-8736-513b95a32394, !- CustomDay1 Schedule:Day Name
  c79f6948-b9f4-48a9-8736-513b95a32394; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_2_2,
  2b1502c3-eb43-4b75-852d-5d9233ec1bb0, !- Sunday Schedule:Day Name
  2367849a-b566-4be2-9cd8-89378308cab6, !- Monday Schedule:Day Name
  6ecb99d2-e238-4e3a-a131-fe5589dfcf4f, !- Tuesday Schedule:Day Name
  cedaa26c-5a1e-476a-80ab-3c63141a465f, !- Wednesday Schedule:Day Name
  b597310c-283d-414e-b1ba-955f8512ccf6, !- Thursday Schedule:Day Name
  9ed2f5ec-e810-4802-8e53-cdc79e9d191f, !- Friday Schedule:Day Name
  80993026-a420-4720-b4ec-8bcc34674c03, !- Saturday Schedule:Day Name
  2b1502c3-eb43-4b75-852d-5d9233ec1bb0, !- Holiday Schedule:Day Name
  2b1502c3-eb43-4b75-852d-5d9233ec1bb0, !- SummerDesignDay Schedule:Day Name
  2b1502c3-eb43-4b75-852d-5d9233ec1bb0, !- WinterDesignDay Schedule:Day Name
  2b1502c3-eb43-4b75-852d-5d9233ec1bb0, !- CustomDay1 Schedule:Day Name
  2b1502c3-eb43-4b75-852d-5d9233ec1bb0; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_2_3,
  c422d4e7-1f96-4483-8e49-8b46988ff9bd, !- Sunday Schedule:Day Name
  261ceef6-f1c4-4b21-a04e-8e898b720e58, !- Monday Schedule:Day Name
  7320faba-fa9b-41e8-9ff3-966f4524acc6, !- Tuesday Schedule:Day Name
  a61f660e-da6f-4b8c-967a-b691c5ed55db, !- Wednesday Schedule:Day Name
  98774c40-b7a9-447d-ac85-599ab4622be6, !- Thursday Schedule:Day Name
  d7e5b99c-9d10-4d33-83fc-dfeceab2b9dc, !- Friday Schedule:Day Name
  c2440778-dadd-4ac8-b9ce-6470fcf3da95, !- Saturday Schedule:Day Name
  c422d4e7-1f96-4483-8e49-8b46988ff9bd, !- Holiday Schedule:Day Name
  c422d4e7-1f96-4483-8e49-8b46988ff9bd, !- SummerDesignDay Schedule:Day Name
  c422d4e7-1f96-4483-8e49-8b46988ff9bd, !- WinterDesignDay Schedule:Day Name
  c422d4e7-1f96-4483-8e49-8b46988ff9bd, !- CustomDay1 Schedule:Day Name
  c422d4e7-1f96-4483-8e49-8b46988ff9bd; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_2_4,
  406e3145-7e2d-4dd9-b3f1-25beea0256e3, !- Sunday Schedule:Day Name
  57d33333-c2c5-415b-8a25-42d91ccb8363, !- Monday Schedule:Day Name
  72d60807-47f9-45c2-bdaa-fb25205a47d5, !- Tuesday Schedule:Day Name
  6ffab651-5a29-4736-9cd8-3f11e1557f05, !- Wednesday Schedule:Day Name
  781aa522-5f02-456a-ab81-4925524235a2, !- Thursday Schedule:Day Name
  699be518-f2e0-4794-a592-670e1b48a712, !- Friday Schedule:Day Name
  57d33333-c2c5-415b-8a25-42d91ccb8363, !- Saturday Schedule:Day Name
  406e3145-7e2d-4dd9-b3f1-25beea0256e3, !- Holiday Schedule:Day Name
  406e3145-7e2d-4dd9-b3f1-25beea0256e3, !- SummerDesignDay Schedule:Day Name
  406e3145-7e2d-4dd9-b3f1-25beea0256e3, !- WinterDesignDay Schedule:Day Name
  406e3145-7e2d-4dd9-b3f1-25beea0256e3, !- CustomDay1 Schedule:Day Name
  406e3145-7e2d-4dd9-b3f1-25beea0256e3; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_2_5,
  f3d2e44d-9f04-44e1-a340-f8053c67033d, !- Sunday Schedule:Day Name
  9c9a4937-985b-4abd-a4eb-c330f3a62d9f, !- Monday Schedule:Day Name
  a178a80b-9ef2-4349-83af-d5195f48ebee, !- Tuesday Schedule:Day Name
  f8b25ba7-76cb-41dd-bf4b-928c24ef8131, !- Wednesday Schedule:Day Name
  58164939-f43a-44e0-96ea-f1030d54998d, !- Thursday Schedule:Day Name
  e6716caf-24ff-4edb-b666-2990b67149e3, !- Friday Schedule:Day Name
  e9256029-574c-4a0b-83f0-d9f8ef9f4bcd, !- Saturday Schedule:Day Name
  f3d2e44d-9f04-44e1-a340-f8053c67033d, !- Holiday Schedule:Day Name
  f3d2e44d-9f04-44e1-a340-f8053c67033d, !- SummerDesignDay Schedule:Day Name
  f3d2e44d-9f04-44e1-a340-f8053c67033d, !- WinterDesignDay Schedule:Day Name
  f3d2e44d-9f04-44e1-a340-f8053c67033d, !- CustomDay1 Schedule:Day Name
  f3d2e44d-9f04-44e1-a340-f8053c67033d; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_2_6,
  3d101e56-55fe-4fa6-adc5-946978ee0cc5, !- Sunday Schedule:Day Name
  c4a5be5d-b1e8-40b9-97ab-b14309f03059, !- Monday Schedule:Day Name
  783ebd82-eb86-46a7-8430-1ca06f6c242d, !- Tuesday Schedule:Day Name
  39836a7a-7b86-47be-b536-9d152f9af2cd, !- Wednesday Schedule:Day Name
  48671de6-307a-4c06-9335-59ca6e47b2b9, !- Thursday Schedule:Day Name
  3a251004-3b7d-427d-8c1a-7965801f49c0, !- Friday Schedule:Day Name
  631c5dcc-448b-4f5e-a17d-a6a710a33b7b, !- Saturday Schedule:Day Name
  3d101e56-55fe-4fa6-adc5-946978ee0cc5, !- Holiday Schedule:Day Name
  3d101e56-55fe-4fa6-adc5-946978ee0cc5, !- SummerDesignDay Schedule:Day Name
  3d101e56-55fe-4fa6-adc5-946978ee0cc5, !- WinterDesignDay Schedule:Day Name
  3d101e56-55fe-4fa6-adc5-946978ee0cc5, !- CustomDay1 Schedule:Day Name
  3d101e56-55fe-4fa6-adc5-946978ee0cc5; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_2_7,
  1a4db880-6c92-445b-b783-9ccfe2ffc7f7, !- Sunday Schedule:Day Name
  e6fcb527-af41-4b7e-94c3-970d9c943018, !- Monday Schedule:Day Name
  81bc8d14-d562-4555-8d81-3a23e84ff7b1, !- Tuesday Schedule:Day Name
  a29f0d04-5ea6-4779-bbff-8c9ed2f9308e, !- Wednesday Schedule:Day Name
  2fd3cf0c-5ea0-4a75-b431-7858e7d2ea05, !- Thursday Schedule:Day Name
  e564afc8-3778-4f0e-8627-9ee1fcb77568, !- Friday Schedule:Day Name
  6d6c107a-7172-4230-87a2-81b0437fc1dd, !- Saturday Schedule:Day Name
  1a4db880-6c92-445b-b783-9ccfe2ffc7f7, !- Holiday Schedule:Day Name
  1a4db880-6c92-445b-b783-9ccfe2ffc7f7, !- SummerDesignDay Schedule:Day Name
  1a4db880-6c92-445b-b783-9ccfe2ffc7f7, !- WinterDesignDay Schedule:Day Name
  1a4db880-6c92-445b-b783-9ccfe2ffc7f7, !- CustomDay1 Schedule:Day Name
  1a4db880-6c92-445b-b783-9ccfe2ffc7f7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_2_8,
  d8065316-87cf-4211-9bed-066588f99331, !- Sunday Schedule:Day Name
  d1d6934c-aefe-41d1-b502-583614adbce6, !- Monday Schedule:Day Name
  445eba1f-d624-4612-baba-f46560e3fc74, !- Tuesday Schedule:Day Name
  795c1ede-e9b3-4c74-b5f2-1e097a1777cd, !- Wednesday Schedule:Day Name
  5705f5d4-99d6-48ba-bbf3-53ecd38484ec, !- Thursday Schedule:Day Name
  a5563690-9c2f-46d2-9c86-66f477c4b9eb, !- Friday Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- Saturday Schedule:Day Name
  d8065316-87cf-4211-9bed-066588f99331, !- Holiday Schedule:Day Name
  d8065316-87cf-4211-9bed-066588f99331, !- SummerDesignDay Schedule:Day Name
  d8065316-87cf-4211-9bed-066588f99331, !- WinterDesignDay Schedule:Day Name
  d8065316-87cf-4211-9bed-066588f99331, !- CustomDay1 Schedule:Day Name
  d8065316-87cf-4211-9bed-066588f99331; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_2_9,
  6cc1dd10-d4be-4fed-9dbf-40c5afab066e, !- Sunday Schedule:Day Name
  70f83d97-8563-44ae-8c90-54d0c3e2e653, !- Monday Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- Tuesday Schedule:Day Name
  36d53d1e-9647-4dca-880c-ebe5ae424f0c, !- Wednesday Schedule:Day Name
  1347a47a-635e-44db-8095-ad33cd010bf4, !- Thursday Schedule:Day Name
  4c90a1be-e6e6-4e11-8031-08983c24bd5a, !- Friday Schedule:Day Name
  3cd50061-53dd-46a6-81ac-84095c24f8b7, !- Saturday Schedule:Day Name
  6cc1dd10-d4be-4fed-9dbf-40c5afab066e, !- Holiday Schedule:Day Name
  6cc1dd10-d4be-4fed-9dbf-40c5afab066e, !- SummerDesignDay Schedule:Day Name
  6cc1dd10-d4be-4fed-9dbf-40c5afab066e, !- WinterDesignDay Schedule:Day Name
  6cc1dd10-d4be-4fed-9dbf-40c5afab066e, !- CustomDay1 Schedule:Day Name
  6cc1dd10-d4be-4fed-9dbf-40c5afab066e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_2_10,
  cbbcf1aa-7bd9-4049-8100-ddac348a8daa, !- Sunday Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- Monday Schedule:Day Name
  f7d0874d-c516-4696-b21d-aaebb8ca0ea7, !- Tuesday Schedule:Day Name
  33df1978-4deb-4061-b145-8be10ad441f1, !- Wednesday Schedule:Day Name
  fbc37800-2ce9-4e02-9a21-16118bb82d76, !- Thursday Schedule:Day Name
  b6091497-2c15-4ce2-b65b-0776d7db8506, !- Friday Schedule:Day Name
  ebb1fba6-b601-4284-8c7a-3bd8816e5b52, !- Saturday Schedule:Day Name
  cbbcf1aa-7bd9-4049-8100-ddac348a8daa, !- Holiday Schedule:Day Name
  cbbcf1aa-7bd9-4049-8100-ddac348a8daa, !- SummerDesignDay Schedule:Day Name
  cbbcf1aa-7bd9-4049-8100-ddac348a8daa, !- WinterDesignDay Schedule:Day Name
  cbbcf1aa-7bd9-4049-8100-ddac348a8daa, !- CustomDay1 Schedule:Day Name
  cbbcf1aa-7bd9-4049-8100-ddac348a8daa; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_2_11,
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- Sunday Schedule:Day Name
  d1622a5d-a6f1-4f9e-8748-42444f31e21a, !- Monday Schedule:Day Name
  ce7b1e8d-c4a9-408f-bc3b-45fb3e9e81f5, !- Tuesday Schedule:Day Name
  93812771-9526-4847-8f30-68e40c401aeb, !- Wednesday Schedule:Day Name
  7fc6bea1-c453-4ec8-b1ca-d9f688935a09, !- Thursday Schedule:Day Name
  8d4f26f5-0e57-4b83-b7c9-aeb408055154, !- Friday Schedule:Day Name
  19b88fd0-e7b2-47fb-a242-3828c069f4db, !- Saturday Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- Holiday Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- SummerDesignDay Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- WinterDesignDay Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- CustomDay1 Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_2_12,
  e957805f-7b57-496a-ad4a-f0b7a99e789a, !- Sunday Schedule:Day Name
  4f02a80b-1a9d-45aa-a464-88012857e543, !- Monday Schedule:Day Name
  6cb6487b-181d-454a-9b4f-23ea288df57a, !- Tuesday Schedule:Day Name
  752dcd47-1207-4ae1-bbf7-b5deb686ab4f, !- Wednesday Schedule:Day Name
  552f2eb1-6ed6-4d36-8595-dc75ea26995b, !- Thursday Schedule:Day Name
  c25076e2-83f9-43ec-a7ce-ec10a22b0316, !- Friday Schedule:Day Name
  05e22307-fbe0-4413-a034-3744cf36dbe7, !- Saturday Schedule:Day Name
  e957805f-7b57-496a-ad4a-f0b7a99e789a, !- Holiday Schedule:Day Name
  e957805f-7b57-496a-ad4a-f0b7a99e789a, !- SummerDesignDay Schedule:Day Name
  e957805f-7b57-496a-ad4a-f0b7a99e789a, !- WinterDesignDay Schedule:Day Name
  e957805f-7b57-496a-ad4a-f0b7a99e789a, !- CustomDay1 Schedule:Day Name
  e957805f-7b57-496a-ad4a-f0b7a99e789a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_2_13,
  e791d0cf-f39e-4005-808d-e845783313d4, !- Sunday Schedule:Day Name
  a7fe3f3c-4ade-4d9a-9512-5d5033069ae8, !- Monday Schedule:Day Name
  d738bd74-4825-423d-8a09-65f1778f6944, !- Tuesday Schedule:Day Name
  31c99ba7-2945-4958-bace-90b5aec51a38, !- Wednesday Schedule:Day Name
  e8edd560-691d-41cf-bb03-2a4d22a22ed3, !- Thursday Schedule:Day Name
  04d1a4b5-3376-44fc-b376-7cb6dc7f51b8, !- Friday Schedule:Day Name
  40272faf-2325-47ea-ba44-43c57943bcb9, !- Saturday Schedule:Day Name
  e791d0cf-f39e-4005-808d-e845783313d4, !- Holiday Schedule:Day Name
  e791d0cf-f39e-4005-808d-e845783313d4, !- SummerDesignDay Schedule:Day Name
  e791d0cf-f39e-4005-808d-e845783313d4, !- WinterDesignDay Schedule:Day Name
  e791d0cf-f39e-4005-808d-e845783313d4, !- CustomDay1 Schedule:Day Name
  e791d0cf-f39e-4005-808d-e845783313d4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_2_14,
  6a9c3c01-03be-4e5c-9b7a-472494a076a6, !- Sunday Schedule:Day Name
  e3cc5353-eaee-4389-aca9-5e7eaef9c6c0, !- Monday Schedule:Day Name
  f2156fc8-cdda-4206-9231-c78dc6a6b3b7, !- Tuesday Schedule:Day Name
  aa200953-068d-4a07-9bb0-c4b37b021b6b, !- Wednesday Schedule:Day Name
  6e956e07-b0e8-48f5-a229-809bd748cecc, !- Thursday Schedule:Day Name
  1a1e912c-07d4-4f61-90d5-0b17f3ad34df, !- Friday Schedule:Day Name
  74e100af-d916-4986-a743-59a1bea8542a, !- Saturday Schedule:Day Name
  6a9c3c01-03be-4e5c-9b7a-472494a076a6, !- Holiday Schedule:Day Name
  6a9c3c01-03be-4e5c-9b7a-472494a076a6, !- SummerDesignDay Schedule:Day Name
  6a9c3c01-03be-4e5c-9b7a-472494a076a6, !- WinterDesignDay Schedule:Day Name
  6a9c3c01-03be-4e5c-9b7a-472494a076a6, !- CustomDay1 Schedule:Day Name
  6a9c3c01-03be-4e5c-9b7a-472494a076a6; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_2_15,
  3af436c9-0733-4cc0-8ac1-8ca0b9222e7b, !- Sunday Schedule:Day Name
  b06e3eb3-9604-4807-bd0d-7fb5b999f241, !- Monday Schedule:Day Name
  32a83287-0554-4d9c-9d8f-18181e8ce7f6, !- Tuesday Schedule:Day Name
  16dc94f1-fd5a-408f-878e-9787abd902d3, !- Wednesday Schedule:Day Name
  732e77de-6dc6-4469-b5eb-75d091f2134b, !- Thursday Schedule:Day Name
  4bd78c04-3244-4367-a556-51576fba4607, !- Friday Schedule:Day Name
  ee1e9c92-2daa-4f5e-8601-b6b2b0ee5710, !- Saturday Schedule:Day Name
  3af436c9-0733-4cc0-8ac1-8ca0b9222e7b, !- Holiday Schedule:Day Name
  3af436c9-0733-4cc0-8ac1-8ca0b9222e7b, !- SummerDesignDay Schedule:Day Name
  3af436c9-0733-4cc0-8ac1-8ca0b9222e7b, !- WinterDesignDay Schedule:Day Name
  3af436c9-0733-4cc0-8ac1-8ca0b9222e7b, !- CustomDay1 Schedule:Day Name
  3af436c9-0733-4cc0-8ac1-8ca0b9222e7b; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_2_16,
  ae3bcc72-9964-432c-9a2c-8f971146579a, !- Sunday Schedule:Day Name
  5699ba8f-58e2-43e5-b745-ee9f3af0dba6, !- Monday Schedule:Day Name
  0619a294-0275-469f-b7bc-4ec2037575ae, !- Tuesday Schedule:Day Name
  f895e444-e07a-450f-b1e1-37adfff5f1c2, !- Wednesday Schedule:Day Name
  4f516ba6-66e9-434b-88d3-dcb990c449b5, !- Thursday Schedule:Day Name
  87dd94cc-9ce7-4f0b-9e74-cc15da6f797a, !- Friday Schedule:Day Name
  a7f14202-acd8-4ea9-9fee-97cd93e6c15f, !- Saturday Schedule:Day Name
  ae3bcc72-9964-432c-9a2c-8f971146579a, !- Holiday Schedule:Day Name
  ae3bcc72-9964-432c-9a2c-8f971146579a, !- SummerDesignDay Schedule:Day Name
  ae3bcc72-9964-432c-9a2c-8f971146579a, !- WinterDesignDay Schedule:Day Name
  ae3bcc72-9964-432c-9a2c-8f971146579a, !- CustomDay1 Schedule:Day Name
  ae3bcc72-9964-432c-9a2c-8f971146579a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_2_17,
  6cb88152-a7a0-45a3-b40f-5ecddc8d7f71, !- Sunday Schedule:Day Name
  8b6010d1-59d2-479c-97b8-50dc53b60218, !- Monday Schedule:Day Name
  b10c6d95-c5ba-47b4-bf75-e42cc68d60f1, !- Tuesday Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- Wednesday Schedule:Day Name
  5c117f11-edd9-4f2c-b71e-b313a66236d7, !- Thursday Schedule:Day Name
  a78ec798-3014-4c5e-b735-91c5d17cc770, !- Friday Schedule:Day Name
  2f318e1a-7371-4dc2-a9b7-577b3fb742ce, !- Saturday Schedule:Day Name
  6cb88152-a7a0-45a3-b40f-5ecddc8d7f71, !- Holiday Schedule:Day Name
  6cb88152-a7a0-45a3-b40f-5ecddc8d7f71, !- SummerDesignDay Schedule:Day Name
  6cb88152-a7a0-45a3-b40f-5ecddc8d7f71, !- WinterDesignDay Schedule:Day Name
  6cb88152-a7a0-45a3-b40f-5ecddc8d7f71, !- CustomDay1 Schedule:Day Name
  6cb88152-a7a0-45a3-b40f-5ecddc8d7f71; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_2_18,
  801bcb79-8b6d-4960-b693-a2ba06ad6a04, !- Sunday Schedule:Day Name
  6b729d0f-4583-4f60-bbf7-e70aff4348c9, !- Monday Schedule:Day Name
  391f6e2f-0712-47ce-87f0-0a6ae218faf9, !- Tuesday Schedule:Day Name
  801bcb79-8b6d-4960-b693-a2ba06ad6a04, !- Wednesday Schedule:Day Name
  48d7d534-e6b8-447c-ac50-20cc621a3d68, !- Thursday Schedule:Day Name
  2186533d-5b30-47f4-9c1d-26b61335d2de, !- Friday Schedule:Day Name
  c3674c65-2930-47d4-b0e6-c83ba70cf9ba, !- Saturday Schedule:Day Name
  801bcb79-8b6d-4960-b693-a2ba06ad6a04, !- Holiday Schedule:Day Name
  801bcb79-8b6d-4960-b693-a2ba06ad6a04, !- SummerDesignDay Schedule:Day Name
  801bcb79-8b6d-4960-b693-a2ba06ad6a04, !- WinterDesignDay Schedule:Day Name
  801bcb79-8b6d-4960-b693-a2ba06ad6a04, !- CustomDay1 Schedule:Day Name
  801bcb79-8b6d-4960-b693-a2ba06ad6a04; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_2_19,
  5afd6c6a-99c4-482d-a899-da60f4893e34, !- Sunday Schedule:Day Name
  9b7e8215-8fac-4fd3-a6e6-1acb39cfb5bb, !- Monday Schedule:Day Name
  0661b327-7a4b-4225-a224-c7c8541ebc75, !- Tuesday Schedule:Day Name
  000271fd-f23e-44b1-862e-7f7e5bcb5388, !- Wednesday Schedule:Day Name
  be49d39d-d155-4f6c-84bd-ffc14458faa6, !- Thursday Schedule:Day Name
  a35847a5-bdd9-404c-98a2-55d8c0ab13c2, !- Friday Schedule:Day Name
  c5a63f66-2586-4c2d-b5ea-fb0ac0e0eea5, !- Saturday Schedule:Day Name
  5afd6c6a-99c4-482d-a899-da60f4893e34, !- Holiday Schedule:Day Name
  5afd6c6a-99c4-482d-a899-da60f4893e34, !- SummerDesignDay Schedule:Day Name
  5afd6c6a-99c4-482d-a899-da60f4893e34, !- WinterDesignDay Schedule:Day Name
  5afd6c6a-99c4-482d-a899-da60f4893e34, !- CustomDay1 Schedule:Day Name
  5afd6c6a-99c4-482d-a899-da60f4893e34; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_2_20,
  370ee237-5733-4cf2-8669-db03491d6c97, !- Sunday Schedule:Day Name
  16dbf814-fb88-489c-b510-9b7e64cbec0a, !- Monday Schedule:Day Name
  5afd6c6a-99c4-482d-a899-da60f4893e34, !- Tuesday Schedule:Day Name
  3577b944-185a-4b33-bcec-75eb407ac093, !- Wednesday Schedule:Day Name
  d6e28079-73e1-40e8-8535-b0c4aa2ddf3b, !- Thursday Schedule:Day Name
  2e1b31e9-27e0-43c1-8e28-fc4737aeb8ac, !- Friday Schedule:Day Name
  6cded987-9236-411a-b8e6-5c990b92f9c6, !- Saturday Schedule:Day Name
  370ee237-5733-4cf2-8669-db03491d6c97, !- Holiday Schedule:Day Name
  370ee237-5733-4cf2-8669-db03491d6c97, !- SummerDesignDay Schedule:Day Name
  370ee237-5733-4cf2-8669-db03491d6c97, !- WinterDesignDay Schedule:Day Name
  370ee237-5733-4cf2-8669-db03491d6c97, !- CustomDay1 Schedule:Day Name
  370ee237-5733-4cf2-8669-db03491d6c97; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_2_21,
  d7e4514d-13d5-4457-ad43-494f15173e64, !- Sunday Schedule:Day Name
  9c9a4937-985b-4abd-a4eb-c330f3a62d9f, !- Monday Schedule:Day Name
  23a7472f-1032-4de9-8721-5942b3767b18, !- Tuesday Schedule:Day Name
  cbb36e25-c8ba-4894-8889-73ac0f065851, !- Wednesday Schedule:Day Name
  0c7e18e9-3e15-4617-9277-fe11d716414c, !- Thursday Schedule:Day Name
  45895c9d-230e-420d-afe9-c33c6b2a5401, !- Friday Schedule:Day Name
  78845c74-9c95-4dab-8f9e-c8301e5c1ada, !- Saturday Schedule:Day Name
  d7e4514d-13d5-4457-ad43-494f15173e64, !- Holiday Schedule:Day Name
  d7e4514d-13d5-4457-ad43-494f15173e64, !- SummerDesignDay Schedule:Day Name
  d7e4514d-13d5-4457-ad43-494f15173e64, !- WinterDesignDay Schedule:Day Name
  d7e4514d-13d5-4457-ad43-494f15173e64, !- CustomDay1 Schedule:Day Name
  d7e4514d-13d5-4457-ad43-494f15173e64; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_2_22,
  245c7168-4c56-45d3-b860-a61e01dd92a4, !- Sunday Schedule:Day Name
  73e10f4c-df2e-491c-bf3e-dc4a375c98b2, !- Monday Schedule:Day Name
  b86c521b-3f55-40d7-b7de-c4e9b6572788, !- Tuesday Schedule:Day Name
  d6287a59-6977-4231-b873-7e4115b0c1f9, !- Wednesday Schedule:Day Name
  f03ce519-5f53-48aa-8355-35d4624b0756, !- Thursday Schedule:Day Name
  82e24801-b69f-45b3-b521-3b2d9a7dbb8e, !- Friday Schedule:Day Name
  c3e87af8-951c-4df4-87f2-99d0216f4ac0, !- Saturday Schedule:Day Name
  245c7168-4c56-45d3-b860-a61e01dd92a4, !- Holiday Schedule:Day Name
  245c7168-4c56-45d3-b860-a61e01dd92a4, !- SummerDesignDay Schedule:Day Name
  245c7168-4c56-45d3-b860-a61e01dd92a4, !- WinterDesignDay Schedule:Day Name
  245c7168-4c56-45d3-b860-a61e01dd92a4, !- CustomDay1 Schedule:Day Name
  245c7168-4c56-45d3-b860-a61e01dd92a4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_2_23,
  82d1f006-f32a-4eef-8e82-f058a0c653c8, !- Sunday Schedule:Day Name
  5d4aa3a1-46cf-482b-bab5-c3f6d57726cc, !- Monday Schedule:Day Name
  4c8a9034-ca63-4330-9c32-5def901b78e1, !- Tuesday Schedule:Day Name
  c99c27a1-6d7b-4084-89fb-9ad229545dae, !- Wednesday Schedule:Day Name
  541e4b6c-232c-4203-bbaf-bb828c794992, !- Thursday Schedule:Day Name
  db662a65-b3c1-496e-945f-6beeac43bc67, !- Friday Schedule:Day Name
  320eb6be-55ff-4bdc-aeca-5b0c615f5faa, !- Saturday Schedule:Day Name
  82d1f006-f32a-4eef-8e82-f058a0c653c8, !- Holiday Schedule:Day Name
  82d1f006-f32a-4eef-8e82-f058a0c653c8, !- SummerDesignDay Schedule:Day Name
  82d1f006-f32a-4eef-8e82-f058a0c653c8, !- WinterDesignDay Schedule:Day Name
  82d1f006-f32a-4eef-8e82-f058a0c653c8, !- CustomDay1 Schedule:Day Name
  82d1f006-f32a-4eef-8e82-f058a0c653c8; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_2_24,
  bd76e356-e506-4f41-bf3f-a4268dd07b50, !- Sunday Schedule:Day Name
  f50b9896-3e0d-4fe2-b1d6-3f0e9883024b, !- Monday Schedule:Day Name
  adca1d87-14c8-4b98-81f9-83e96c58b80e, !- Tuesday Schedule:Day Name
  da31c129-2013-4e8c-a2eb-0e99663f70cf, !- Wednesday Schedule:Day Name
  77f55809-49cd-497d-8716-0810847b74e4, !- Thursday Schedule:Day Name
  9529d881-1d58-4fd5-98b2-557b95cbb25e, !- Friday Schedule:Day Name
  117da6c0-aa0c-4931-8f82-098062c88b28, !- Saturday Schedule:Day Name
  bd76e356-e506-4f41-bf3f-a4268dd07b50, !- Holiday Schedule:Day Name
  bd76e356-e506-4f41-bf3f-a4268dd07b50, !- SummerDesignDay Schedule:Day Name
  bd76e356-e506-4f41-bf3f-a4268dd07b50, !- WinterDesignDay Schedule:Day Name
  bd76e356-e506-4f41-bf3f-a4268dd07b50, !- CustomDay1 Schedule:Day Name
  bd76e356-e506-4f41-bf3f-a4268dd07b50; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_2_25,
  0b3f2a85-f4fd-4bc5-869e-4c492d2ef7cc, !- Sunday Schedule:Day Name
  a9864f80-f17e-4a41-998d-28fde4e042f0, !- Monday Schedule:Day Name
  e19bfe02-f1ae-4d82-aa2a-02a573e9c0a2, !- Tuesday Schedule:Day Name
  1a410066-4264-4c74-a8bf-b4e41eb629ea, !- Wednesday Schedule:Day Name
  2f728301-7c73-4331-afd5-4c87fea358d9, !- Thursday Schedule:Day Name
  068cef6e-f549-421b-a2ea-259443d9aced, !- Friday Schedule:Day Name
  ec6ddc03-490a-4d18-bc96-2397afe29e3e, !- Saturday Schedule:Day Name
  0b3f2a85-f4fd-4bc5-869e-4c492d2ef7cc, !- Holiday Schedule:Day Name
  0b3f2a85-f4fd-4bc5-869e-4c492d2ef7cc, !- SummerDesignDay Schedule:Day Name
  0b3f2a85-f4fd-4bc5-869e-4c492d2ef7cc, !- WinterDesignDay Schedule:Day Name
  0b3f2a85-f4fd-4bc5-869e-4c492d2ef7cc, !- CustomDay1 Schedule:Day Name
  0b3f2a85-f4fd-4bc5-869e-4c492d2ef7cc; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_2_26,
  aa0ae694-e033-4f4e-ad33-66ab06340f38, !- Sunday Schedule:Day Name
  16205f95-7ea1-4fc6-8c04-bd204729a887, !- Monday Schedule:Day Name
  addf563d-5a31-415b-a24a-daf946d898cc, !- Tuesday Schedule:Day Name
  a5a47706-80b8-4563-b8d2-9d1dd8df3631, !- Wednesday Schedule:Day Name
  9745599f-ecdc-4370-84d4-48c70d651d39, !- Thursday Schedule:Day Name
  cbb50865-e46b-4d34-bf0d-10324556d05f, !- Friday Schedule:Day Name
  6e24eacf-f7bc-49dc-a342-f517a5fd3043, !- Saturday Schedule:Day Name
  aa0ae694-e033-4f4e-ad33-66ab06340f38, !- Holiday Schedule:Day Name
  aa0ae694-e033-4f4e-ad33-66ab06340f38, !- SummerDesignDay Schedule:Day Name
  aa0ae694-e033-4f4e-ad33-66ab06340f38, !- WinterDesignDay Schedule:Day Name
  aa0ae694-e033-4f4e-ad33-66ab06340f38, !- CustomDay1 Schedule:Day Name
  aa0ae694-e033-4f4e-ad33-66ab06340f38; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_2_27,
  37e4ad80-5de3-4b09-b78c-0cf0a482b5e9, !- Sunday Schedule:Day Name
  7783495b-d36e-4288-8516-7d896536fb01, !- Monday Schedule:Day Name
  8e81e3c4-ca50-42e7-a426-7e78038a02e8, !- Tuesday Schedule:Day Name
  df1bf796-ce42-415e-938a-6bd4d340bd25, !- Wednesday Schedule:Day Name
  2e3d2427-3dbe-404a-9892-1945da621810, !- Thursday Schedule:Day Name
  4b5b4895-a107-4b30-8298-ddc8a0559576, !- Friday Schedule:Day Name
  3222b860-d494-4f9f-a081-641aafa66262, !- Saturday Schedule:Day Name
  37e4ad80-5de3-4b09-b78c-0cf0a482b5e9, !- Holiday Schedule:Day Name
  37e4ad80-5de3-4b09-b78c-0cf0a482b5e9, !- SummerDesignDay Schedule:Day Name
  37e4ad80-5de3-4b09-b78c-0cf0a482b5e9, !- WinterDesignDay Schedule:Day Name
  37e4ad80-5de3-4b09-b78c-0cf0a482b5e9, !- CustomDay1 Schedule:Day Name
  37e4ad80-5de3-4b09-b78c-0cf0a482b5e9; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_2_28,
  910c827e-f24e-4da6-9bbf-1b2342f226e8, !- Sunday Schedule:Day Name
  8549f14c-0855-49d8-9b03-a07c90777d53, !- Monday Schedule:Day Name
  133c55bc-0886-4dd5-b092-0719ee43a07b, !- Tuesday Schedule:Day Name
  6e7f5253-d9a6-4470-a926-2be0c397a325, !- Wednesday Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- Thursday Schedule:Day Name
  e587ac14-2242-4539-b52f-046d7c35531b, !- Friday Schedule:Day Name
  d7e4514d-13d5-4457-ad43-494f15173e64, !- Saturday Schedule:Day Name
  910c827e-f24e-4da6-9bbf-1b2342f226e8, !- Holiday Schedule:Day Name
  910c827e-f24e-4da6-9bbf-1b2342f226e8, !- SummerDesignDay Schedule:Day Name
  910c827e-f24e-4da6-9bbf-1b2342f226e8, !- WinterDesignDay Schedule:Day Name
  910c827e-f24e-4da6-9bbf-1b2342f226e8, !- CustomDay1 Schedule:Day Name
  910c827e-f24e-4da6-9bbf-1b2342f226e8; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_2_29,
  e7b6f415-d14f-49cc-aec8-488b7eee7e0a, !- Sunday Schedule:Day Name
  58d054f5-8ed8-47bb-8676-fa43d997256b, !- Monday Schedule:Day Name
  0a2f3c27-62ff-4527-9d53-ae546242a73a, !- Tuesday Schedule:Day Name
  7cd2d801-11ea-4548-b6d1-b6506767ebe2, !- Wednesday Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- Thursday Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- Friday Schedule:Day Name
  71a1b2d1-f7b0-44c0-9a9b-f3a84e9ce147, !- Saturday Schedule:Day Name
  e7b6f415-d14f-49cc-aec8-488b7eee7e0a, !- Holiday Schedule:Day Name
  e7b6f415-d14f-49cc-aec8-488b7eee7e0a, !- SummerDesignDay Schedule:Day Name
  e7b6f415-d14f-49cc-aec8-488b7eee7e0a, !- WinterDesignDay Schedule:Day Name
  e7b6f415-d14f-49cc-aec8-488b7eee7e0a, !- CustomDay1 Schedule:Day Name
  e7b6f415-d14f-49cc-aec8-488b7eee7e0a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_2_30,
  93c727ed-cea7-4f93-98e3-06570e63334e, !- Sunday Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- Monday Schedule:Day Name
  bfe82550-5d3c-40f7-b00f-b25a99b5ffb8, !- Tuesday Schedule:Day Name
  c7ab0060-c3ff-4c8d-9772-2b8c773ebf88, !- Wednesday Schedule:Day Name
  99712ee7-af91-41a6-a600-5bd5d8756227, !- Thursday Schedule:Day Name
  78acb9c8-e45c-4526-824f-0267ea7e5401, !- Friday Schedule:Day Name
  4c2a4c3e-d2eb-4f11-b7c2-d9d4b67e1052, !- Saturday Schedule:Day Name
  93c727ed-cea7-4f93-98e3-06570e63334e, !- Holiday Schedule:Day Name
  93c727ed-cea7-4f93-98e3-06570e63334e, !- SummerDesignDay Schedule:Day Name
  93c727ed-cea7-4f93-98e3-06570e63334e, !- WinterDesignDay Schedule:Day Name
  93c727ed-cea7-4f93-98e3-06570e63334e, !- CustomDay1 Schedule:Day Name
  93c727ed-cea7-4f93-98e3-06570e63334e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_2_31,
  ed23c1d3-8170-4ab0-95cb-95a53d00f3f0, !- Sunday Schedule:Day Name
  3577b944-185a-4b33-bcec-75eb407ac093, !- Monday Schedule:Day Name
  0a2f3c27-62ff-4527-9d53-ae546242a73a, !- Tuesday Schedule:Day Name
  30214242-c64c-4fd1-8234-5cc6a37608e6, !- Wednesday Schedule:Day Name
  cbe92a6e-6167-49fa-ae0e-3d90e083cc50, !- Thursday Schedule:Day Name
  6c9b60de-de7c-483b-8e51-c4f6ecb3116a, !- Friday Schedule:Day Name
  b5fe1d0d-9058-475e-89de-cdebf12a91d0, !- Saturday Schedule:Day Name
  ed23c1d3-8170-4ab0-95cb-95a53d00f3f0, !- Holiday Schedule:Day Name
  ed23c1d3-8170-4ab0-95cb-95a53d00f3f0, !- SummerDesignDay Schedule:Day Name
  ed23c1d3-8170-4ab0-95cb-95a53d00f3f0, !- WinterDesignDay Schedule:Day Name
  ed23c1d3-8170-4ab0-95cb-95a53d00f3f0, !- CustomDay1 Schedule:Day Name
  ed23c1d3-8170-4ab0-95cb-95a53d00f3f0; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_2_32,
  b1910894-dac4-4b9f-be70-22a9c1fe87ea, !- Sunday Schedule:Day Name
  f96e8ff8-799c-49d9-a2f3-2ad9dd3c5e10, !- Monday Schedule:Day Name
  56ac08d1-ce6c-445c-9e30-c910de6ba123, !- Tuesday Schedule:Day Name
  c6e81edc-0846-45c9-b1f7-add0e008eaea, !- Wednesday Schedule:Day Name
  64e38b9a-768f-4422-9721-c406ecda144e, !- Thursday Schedule:Day Name
  1c73fa92-437e-4aea-95be-9427d51b31ac, !- Friday Schedule:Day Name
  e568e8fb-fe7c-4a3e-beae-9c118d69ac6e, !- Saturday Schedule:Day Name
  b1910894-dac4-4b9f-be70-22a9c1fe87ea, !- Holiday Schedule:Day Name
  b1910894-dac4-4b9f-be70-22a9c1fe87ea, !- SummerDesignDay Schedule:Day Name
  b1910894-dac4-4b9f-be70-22a9c1fe87ea, !- WinterDesignDay Schedule:Day Name
  b1910894-dac4-4b9f-be70-22a9c1fe87ea, !- CustomDay1 Schedule:Day Name
  b1910894-dac4-4b9f-be70-22a9c1fe87ea; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_2_33,
  8a3a1680-dce5-4ad8-8cc5-969c31d26625, !- Sunday Schedule:Day Name
  8ca0e83e-e703-484e-be3e-9afa4396e193, !- Monday Schedule:Day Name
  3792e610-030f-486c-90b6-2215a9c24fa0, !- Tuesday Schedule:Day Name
  e1c9b63e-0a0a-4a12-9708-9543138f7fe9, !- Wednesday Schedule:Day Name
  22a0d7b4-e8ee-4c76-9aac-7ee31b84feda, !- Thursday Schedule:Day Name
  23a7472f-1032-4de9-8721-5942b3767b18, !- Friday Schedule:Day Name
  c55c88a6-c3db-4699-9a4f-e533d90236eb, !- Saturday Schedule:Day Name
  8a3a1680-dce5-4ad8-8cc5-969c31d26625, !- Holiday Schedule:Day Name
  8a3a1680-dce5-4ad8-8cc5-969c31d26625, !- SummerDesignDay Schedule:Day Name
  8a3a1680-dce5-4ad8-8cc5-969c31d26625, !- WinterDesignDay Schedule:Day Name
  8a3a1680-dce5-4ad8-8cc5-969c31d26625, !- CustomDay1 Schedule:Day Name
  8a3a1680-dce5-4ad8-8cc5-969c31d26625; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_2_34,
  5764238b-2b73-4a4f-ad75-5e04dac4a4e7, !- Sunday Schedule:Day Name
  5de6701f-e50b-43c7-9c1a-c540eb0ed75b, !- Monday Schedule:Day Name
  e1f5ee25-db57-439e-a34d-db4fcd72e19f, !- Tuesday Schedule:Day Name
  a030a653-0381-4c0a-8a33-6869d56c61bc, !- Wednesday Schedule:Day Name
  960c1572-5374-42db-9046-0ef2f1ef50ca, !- Thursday Schedule:Day Name
  be64c9d8-2fd7-4dc2-bc49-37cbb8602854, !- Friday Schedule:Day Name
  dd06199a-52a4-4c5d-b59b-ef1501699c32, !- Saturday Schedule:Day Name
  5764238b-2b73-4a4f-ad75-5e04dac4a4e7, !- Holiday Schedule:Day Name
  5764238b-2b73-4a4f-ad75-5e04dac4a4e7, !- SummerDesignDay Schedule:Day Name
  5764238b-2b73-4a4f-ad75-5e04dac4a4e7, !- WinterDesignDay Schedule:Day Name
  5764238b-2b73-4a4f-ad75-5e04dac4a4e7, !- CustomDay1 Schedule:Day Name
  5764238b-2b73-4a4f-ad75-5e04dac4a4e7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_2_35,
  7518ee75-218f-42a1-b8eb-8ba80607c360, !- Sunday Schedule:Day Name
  8a1bc56f-13c4-4ccd-9bb2-431121020df6, !- Monday Schedule:Day Name
  c79f6948-b9f4-48a9-8736-513b95a32394, !- Tuesday Schedule:Day Name
  4b2e880b-d26c-493f-b7bf-a540a8475d19, !- Wednesday Schedule:Day Name
  631c5dcc-448b-4f5e-a17d-a6a710a33b7b, !- Thursday Schedule:Day Name
  b89e9000-7da6-4b1b-8e1e-167913ec14b8, !- Friday Schedule:Day Name
  be3df8b9-3314-4485-abdf-312ff1317cff, !- Saturday Schedule:Day Name
  7518ee75-218f-42a1-b8eb-8ba80607c360, !- Holiday Schedule:Day Name
  7518ee75-218f-42a1-b8eb-8ba80607c360, !- SummerDesignDay Schedule:Day Name
  7518ee75-218f-42a1-b8eb-8ba80607c360, !- WinterDesignDay Schedule:Day Name
  7518ee75-218f-42a1-b8eb-8ba80607c360, !- CustomDay1 Schedule:Day Name
  7518ee75-218f-42a1-b8eb-8ba80607c360; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_2_36,
  62e3e170-1d40-4bb6-bbee-0d42ec7d97e2, !- Sunday Schedule:Day Name
  370ee237-5733-4cf2-8669-db03491d6c97, !- Monday Schedule:Day Name
  043d72b7-162f-44df-b48d-ecdac2ef8b6f, !- Tuesday Schedule:Day Name
  527c97ff-1d47-41c4-98d0-e92f04f17544, !- Wednesday Schedule:Day Name
  72f1183f-cad5-44df-8bfd-f3d16fbc245c, !- Thursday Schedule:Day Name
  d0f222d3-dc82-4779-b7e9-5bbbca209b39, !- Friday Schedule:Day Name
  e19bfe02-f1ae-4d82-aa2a-02a573e9c0a2, !- Saturday Schedule:Day Name
  62e3e170-1d40-4bb6-bbee-0d42ec7d97e2, !- Holiday Schedule:Day Name
  62e3e170-1d40-4bb6-bbee-0d42ec7d97e2, !- SummerDesignDay Schedule:Day Name
  62e3e170-1d40-4bb6-bbee-0d42ec7d97e2, !- WinterDesignDay Schedule:Day Name
  62e3e170-1d40-4bb6-bbee-0d42ec7d97e2, !- CustomDay1 Schedule:Day Name
  62e3e170-1d40-4bb6-bbee-0d42ec7d97e2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_2_37,
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- Sunday Schedule:Day Name
  9562eb76-1c17-4b38-bcd2-0b5fa4b16c97, !- Monday Schedule:Day Name
  17089e23-4fb5-467f-8584-b7cd9ac0fd4c, !- Tuesday Schedule:Day Name
  de7631e0-d2d0-4ef5-8553-2cecc53ec344, !- Wednesday Schedule:Day Name
  fbf83ff0-ce3b-4bf7-b0ca-ba66a47de80c, !- Thursday Schedule:Day Name
  b597310c-283d-414e-b1ba-955f8512ccf6, !- Friday Schedule:Day Name
  9b9975a3-9d40-40f0-a16c-f174eb67d082, !- Saturday Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- Holiday Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- SummerDesignDay Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- WinterDesignDay Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- CustomDay1 Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_2_38,
  0a6da42c-64c4-465f-a450-deb7c99fbb4a, !- Sunday Schedule:Day Name
  7aaeb1da-301c-4ed6-9ee2-45e889008798, !- Monday Schedule:Day Name
  62e3e170-1d40-4bb6-bbee-0d42ec7d97e2, !- Tuesday Schedule:Day Name
  5f9a137d-26f2-4b2a-ba43-cbbc8e4bdea0, !- Wednesday Schedule:Day Name
  38e37989-2398-44e5-b477-8b33ae5338b5, !- Thursday Schedule:Day Name
  38dcba13-f8c9-4a3d-b2dd-5d67582723b8, !- Friday Schedule:Day Name
  78a7dd24-6dd8-46bf-8a67-1a2a35128c9b, !- Saturday Schedule:Day Name
  0a6da42c-64c4-465f-a450-deb7c99fbb4a, !- Holiday Schedule:Day Name
  0a6da42c-64c4-465f-a450-deb7c99fbb4a, !- SummerDesignDay Schedule:Day Name
  0a6da42c-64c4-465f-a450-deb7c99fbb4a, !- WinterDesignDay Schedule:Day Name
  0a6da42c-64c4-465f-a450-deb7c99fbb4a, !- CustomDay1 Schedule:Day Name
  0a6da42c-64c4-465f-a450-deb7c99fbb4a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_2_39,
  25c959fa-2b45-4741-b170-c6ba072dd97e, !- Sunday Schedule:Day Name
  fadc1dea-d90e-48e3-8637-499f282e3403, !- Monday Schedule:Day Name
  313731ce-c7df-472e-9bd9-8085fefb7663, !- Tuesday Schedule:Day Name
  811bab29-e293-414b-a951-ca99fc4e803a, !- Wednesday Schedule:Day Name
  c3aebf8e-4e97-4ef6-81f3-f81eb86b9189, !- Thursday Schedule:Day Name
  0a06fd7e-6abe-4e09-8064-765f7de4bac5, !- Friday Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- Saturday Schedule:Day Name
  25c959fa-2b45-4741-b170-c6ba072dd97e, !- Holiday Schedule:Day Name
  25c959fa-2b45-4741-b170-c6ba072dd97e, !- SummerDesignDay Schedule:Day Name
  25c959fa-2b45-4741-b170-c6ba072dd97e, !- WinterDesignDay Schedule:Day Name
  25c959fa-2b45-4741-b170-c6ba072dd97e, !- CustomDay1 Schedule:Day Name
  25c959fa-2b45-4741-b170-c6ba072dd97e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_2_40,
  7cd2d801-11ea-4548-b6d1-b6506767ebe2, !- Sunday Schedule:Day Name
  2c4f1c33-f3aa-4f95-964b-b4c9803a64cc, !- Monday Schedule:Day Name
  13de2850-6eb8-4c8e-a53c-c38e3759f3f9, !- Tuesday Schedule:Day Name
  f5f1666c-0ea6-4e4e-afb4-9f387512ecd7, !- Wednesday Schedule:Day Name
  90ac5b96-1ca6-4962-bad7-65617176d41b, !- Thursday Schedule:Day Name
  20cd73e7-b224-4d58-8250-453002f3b639, !- Friday Schedule:Day Name
  7a219ba2-e6d2-4560-b61c-8f5ac572d0e5, !- Saturday Schedule:Day Name
  7cd2d801-11ea-4548-b6d1-b6506767ebe2, !- Holiday Schedule:Day Name
  7cd2d801-11ea-4548-b6d1-b6506767ebe2, !- SummerDesignDay Schedule:Day Name
  7cd2d801-11ea-4548-b6d1-b6506767ebe2, !- WinterDesignDay Schedule:Day Name
  7cd2d801-11ea-4548-b6d1-b6506767ebe2, !- CustomDay1 Schedule:Day Name
  7cd2d801-11ea-4548-b6d1-b6506767ebe2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_2_41,
  d26217c0-3491-4b17-bad9-d09e690c4ce1, !- Sunday Schedule:Day Name
  15aa4b00-aea8-492d-8407-84069585c00b, !- Monday Schedule:Day Name
  2c278a05-ad61-4ea0-bd11-18e0b93217db, !- Tuesday Schedule:Day Name
  4d8f8f77-8096-4425-a9fe-c190059fd98f, !- Wednesday Schedule:Day Name
  021f1b1c-5f70-4d4f-a917-467f3ab56372, !- Thursday Schedule:Day Name
  11480428-1dc7-49b0-99b0-500ae153328d, !- Friday Schedule:Day Name
  cec5fd78-39d1-4132-9b29-7336b28681d3, !- Saturday Schedule:Day Name
  d26217c0-3491-4b17-bad9-d09e690c4ce1, !- Holiday Schedule:Day Name
  d26217c0-3491-4b17-bad9-d09e690c4ce1, !- SummerDesignDay Schedule:Day Name
  d26217c0-3491-4b17-bad9-d09e690c4ce1, !- WinterDesignDay Schedule:Day Name
  d26217c0-3491-4b17-bad9-d09e690c4ce1, !- CustomDay1 Schedule:Day Name
  d26217c0-3491-4b17-bad9-d09e690c4ce1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_2_42,
  9f2a28cd-66df-48c3-a6d9-0ef3d1226745, !- Sunday Schedule:Day Name
  d263332c-0f20-4376-83ce-24b8c7f8a564, !- Monday Schedule:Day Name
  f8f9b980-2e0d-46a8-87e5-70e67581affb, !- Tuesday Schedule:Day Name
  04f97605-40b1-4dd7-8499-eba1631f6952, !- Wednesday Schedule:Day Name
  ee89a5f3-802f-49b4-99a4-1cf81b1105bf, !- Thursday Schedule:Day Name
  cf26290f-e2e8-4b1f-9868-67e87a6fdb88, !- Friday Schedule:Day Name
  90c88a64-71c4-482f-9f0b-d2f6b7ea98c7, !- Saturday Schedule:Day Name
  9f2a28cd-66df-48c3-a6d9-0ef3d1226745, !- Holiday Schedule:Day Name
  9f2a28cd-66df-48c3-a6d9-0ef3d1226745, !- SummerDesignDay Schedule:Day Name
  9f2a28cd-66df-48c3-a6d9-0ef3d1226745, !- WinterDesignDay Schedule:Day Name
  9f2a28cd-66df-48c3-a6d9-0ef3d1226745, !- CustomDay1 Schedule:Day Name
  9f2a28cd-66df-48c3-a6d9-0ef3d1226745; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_2_43,
  c0106ac9-53de-43dd-bfa1-1653cb1a4ecb, !- Sunday Schedule:Day Name
  ee789233-c078-4007-a06d-aa57babdbea3, !- Monday Schedule:Day Name
  fba2af44-a50c-4b41-8590-6450bd3310a9, !- Tuesday Schedule:Day Name
  cd1d874a-beca-448c-a9e2-91267d8190ff, !- Wednesday Schedule:Day Name
  5d399e8e-57ac-475c-9d6b-15191155d941, !- Thursday Schedule:Day Name
  4ce60e64-8417-4594-a996-75e9f667da5a, !- Friday Schedule:Day Name
  89e95b55-0a53-4707-92be-b42a70eac723, !- Saturday Schedule:Day Name
  c0106ac9-53de-43dd-bfa1-1653cb1a4ecb, !- Holiday Schedule:Day Name
  c0106ac9-53de-43dd-bfa1-1653cb1a4ecb, !- SummerDesignDay Schedule:Day Name
  c0106ac9-53de-43dd-bfa1-1653cb1a4ecb, !- WinterDesignDay Schedule:Day Name
  c0106ac9-53de-43dd-bfa1-1653cb1a4ecb, !- CustomDay1 Schedule:Day Name
  c0106ac9-53de-43dd-bfa1-1653cb1a4ecb; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_2_44,
  8aee6a24-f950-4674-8084-fad4fad0910b, !- Sunday Schedule:Day Name
  c7097728-b15d-4729-bf87-fa296663059e, !- Monday Schedule:Day Name
  a7fe8867-90e7-4cd9-999b-4b12d002f53f, !- Tuesday Schedule:Day Name
  480fa571-bd1e-41c5-9f45-321103e07758, !- Wednesday Schedule:Day Name
  4cd1b265-7780-4dab-9e4a-0606aaa53f2c, !- Thursday Schedule:Day Name
  2f52294a-348c-4c2b-832c-da90e9aa1c5a, !- Friday Schedule:Day Name
  169b3f7c-e7f5-46b8-a6bb-24da664deb7b, !- Saturday Schedule:Day Name
  8aee6a24-f950-4674-8084-fad4fad0910b, !- Holiday Schedule:Day Name
  8aee6a24-f950-4674-8084-fad4fad0910b, !- SummerDesignDay Schedule:Day Name
  8aee6a24-f950-4674-8084-fad4fad0910b, !- WinterDesignDay Schedule:Day Name
  8aee6a24-f950-4674-8084-fad4fad0910b, !- CustomDay1 Schedule:Day Name
  8aee6a24-f950-4674-8084-fad4fad0910b; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_2_45,
  5fd22a9b-c18b-4093-975e-b50c7c07103a, !- Sunday Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- Monday Schedule:Day Name
  6e32b673-884b-4771-bef9-db1f5fb1aec6, !- Tuesday Schedule:Day Name
  a56e84fa-161d-4deb-bb3c-dde40c4706f6, !- Wednesday Schedule:Day Name
  313731ce-c7df-472e-9bd9-8085fefb7663, !- Thursday Schedule:Day Name
  3d8cf520-2bb0-4613-a625-28faa9881011, !- Friday Schedule:Day Name
  5fd22a9b-c18b-4093-975e-b50c7c07103a, !- Saturday Schedule:Day Name
  5fd22a9b-c18b-4093-975e-b50c7c07103a, !- Holiday Schedule:Day Name
  5fd22a9b-c18b-4093-975e-b50c7c07103a, !- SummerDesignDay Schedule:Day Name
  5fd22a9b-c18b-4093-975e-b50c7c07103a, !- WinterDesignDay Schedule:Day Name
  5fd22a9b-c18b-4093-975e-b50c7c07103a, !- CustomDay1 Schedule:Day Name
  5fd22a9b-c18b-4093-975e-b50c7c07103a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_2_46,
  56340903-2776-43c8-9448-3bd96527363b, !- Sunday Schedule:Day Name
  d263332c-0f20-4376-83ce-24b8c7f8a564, !- Monday Schedule:Day Name
  de7a4bbf-f5f5-4b0a-88e1-b8cecaf52c61, !- Tuesday Schedule:Day Name
  01c90281-0a78-4e5f-843d-f661df131ed2, !- Wednesday Schedule:Day Name
  5b028ee2-afda-477b-99b5-892b11946f03, !- Thursday Schedule:Day Name
  7408452c-8d8a-4903-93eb-b1edc3acffdd, !- Friday Schedule:Day Name
  41c4e9a2-6305-48c7-85f1-3043b6027ec0, !- Saturday Schedule:Day Name
  56340903-2776-43c8-9448-3bd96527363b, !- Holiday Schedule:Day Name
  56340903-2776-43c8-9448-3bd96527363b, !- SummerDesignDay Schedule:Day Name
  56340903-2776-43c8-9448-3bd96527363b, !- WinterDesignDay Schedule:Day Name
  56340903-2776-43c8-9448-3bd96527363b, !- CustomDay1 Schedule:Day Name
  56340903-2776-43c8-9448-3bd96527363b; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_2_47,
  f2209ef1-5293-4a84-9c5c-c12b430c3cfe, !- Sunday Schedule:Day Name
  06be9b7b-767e-4379-a638-94f8ea3acfd0, !- Monday Schedule:Day Name
  a80a0d9f-2458-41ba-b88a-c2b41f4869cd, !- Tuesday Schedule:Day Name
  46934549-7279-4edf-8e1f-695edf5b564e, !- Wednesday Schedule:Day Name
  c597cd85-da6e-447a-85bd-585560638605, !- Thursday Schedule:Day Name
  e9639d31-f350-4ef0-8829-4722508ea1ac, !- Friday Schedule:Day Name
  65fb476b-800b-4f3f-80a4-d1229412f286, !- Saturday Schedule:Day Name
  f2209ef1-5293-4a84-9c5c-c12b430c3cfe, !- Holiday Schedule:Day Name
  f2209ef1-5293-4a84-9c5c-c12b430c3cfe, !- SummerDesignDay Schedule:Day Name
  f2209ef1-5293-4a84-9c5c-c12b430c3cfe, !- WinterDesignDay Schedule:Day Name
  f2209ef1-5293-4a84-9c5c-c12b430c3cfe, !- CustomDay1 Schedule:Day Name
  f2209ef1-5293-4a84-9c5c-c12b430c3cfe; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_2_48,
  7b10450e-38e3-4595-8310-485e83ef5ad1, !- Sunday Schedule:Day Name
  dd7e355c-84e4-4ee3-8923-4f2aa31e2e7f, !- Monday Schedule:Day Name
  676dd3ab-0202-43e9-82b1-d94011ed19d5, !- Tuesday Schedule:Day Name
  35c7b00b-33d5-4dd6-86eb-b8ff3b9c8b16, !- Wednesday Schedule:Day Name
  4db1fe6f-7c5a-471e-b8cd-b23fb676a37d, !- Thursday Schedule:Day Name
  30a2616f-b022-4487-907d-96b4e5d294fa, !- Friday Schedule:Day Name
  808c93c4-2c15-4f29-8944-17ecd552b72a, !- Saturday Schedule:Day Name
  7b10450e-38e3-4595-8310-485e83ef5ad1, !- Holiday Schedule:Day Name
  7b10450e-38e3-4595-8310-485e83ef5ad1, !- SummerDesignDay Schedule:Day Name
  7b10450e-38e3-4595-8310-485e83ef5ad1, !- WinterDesignDay Schedule:Day Name
  7b10450e-38e3-4595-8310-485e83ef5ad1, !- CustomDay1 Schedule:Day Name
  7b10450e-38e3-4595-8310-485e83ef5ad1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_2_49,
  e54ea60c-fb72-4402-824c-65ab0c3c4ab4, !- Sunday Schedule:Day Name
  ab0310bb-aed3-4fc6-9b8a-40174c3d8f29, !- Monday Schedule:Day Name
  59f3fe6c-0547-4697-9687-9a8721efeb60, !- Tuesday Schedule:Day Name
  65db1245-587d-47c7-9042-7eeae9792f82, !- Wednesday Schedule:Day Name
  1f250b79-24a5-4b3a-9ea1-3cb67d2943e8, !- Thursday Schedule:Day Name
  e5bd59db-23f0-419f-894b-87690406efaf, !- Friday Schedule:Day Name
  00009705-0016-4e6e-bea1-74c00ffee639, !- Saturday Schedule:Day Name
  e54ea60c-fb72-4402-824c-65ab0c3c4ab4, !- Holiday Schedule:Day Name
  e54ea60c-fb72-4402-824c-65ab0c3c4ab4, !- SummerDesignDay Schedule:Day Name
  e54ea60c-fb72-4402-824c-65ab0c3c4ab4, !- WinterDesignDay Schedule:Day Name
  e54ea60c-fb72-4402-824c-65ab0c3c4ab4, !- CustomDay1 Schedule:Day Name
  e54ea60c-fb72-4402-824c-65ab0c3c4ab4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_2_50,
  9334baac-7fac-4b09-bc41-d7dce8179a51, !- Sunday Schedule:Day Name
  13de2850-6eb8-4c8e-a53c-c38e3759f3f9, !- Monday Schedule:Day Name
  e80ed191-f377-462b-931d-d2aae27b9397, !- Tuesday Schedule:Day Name
  c55ca141-3d31-4787-823c-481ef79f3ec2, !- Wednesday Schedule:Day Name
  c0fdcfbf-b36a-4abf-92f8-9b733ba6b696, !- Thursday Schedule:Day Name
  f625b9f5-3a26-4dad-9ae7-788d7f66d59a, !- Friday Schedule:Day Name
  d3f9e4a5-42d2-4fff-b989-343a63df32dd, !- Saturday Schedule:Day Name
  9334baac-7fac-4b09-bc41-d7dce8179a51, !- Holiday Schedule:Day Name
  9334baac-7fac-4b09-bc41-d7dce8179a51, !- SummerDesignDay Schedule:Day Name
  9334baac-7fac-4b09-bc41-d7dce8179a51, !- WinterDesignDay Schedule:Day Name
  9334baac-7fac-4b09-bc41-d7dce8179a51, !- CustomDay1 Schedule:Day Name
  9334baac-7fac-4b09-bc41-d7dce8179a51; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_2_51,
  c7a3d257-b433-470f-a108-93388cde2751, !- Sunday Schedule:Day Name
  348f81c8-dedc-4912-8b22-6827ec0a50c8, !- Monday Schedule:Day Name
  0b2b628a-a4b0-470e-9298-37f6e68b0e88, !- Tuesday Schedule:Day Name
  d42579a4-9dff-4f61-a66b-e5508e8acd3f, !- Wednesday Schedule:Day Name
  acfc1d78-9ca4-4a71-a8c3-36aa281358de, !- Thursday Schedule:Day Name
  49421aaa-779f-4b13-8728-c6deb01a19c9, !- Friday Schedule:Day Name
  6c9b60de-de7c-483b-8e51-c4f6ecb3116a, !- Saturday Schedule:Day Name
  c7a3d257-b433-470f-a108-93388cde2751, !- Holiday Schedule:Day Name
  c7a3d257-b433-470f-a108-93388cde2751, !- SummerDesignDay Schedule:Day Name
  c7a3d257-b433-470f-a108-93388cde2751, !- WinterDesignDay Schedule:Day Name
  c7a3d257-b433-470f-a108-93388cde2751, !- CustomDay1 Schedule:Day Name
  c7a3d257-b433-470f-a108-93388cde2751; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_EusoHall_2_52,
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- Sunday Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- Monday Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- Tuesday Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- Wednesday Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- Thursday Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- Friday Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- Saturday Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- Holiday Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- SummerDesignDay Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- WinterDesignDay Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71, !- CustomDay1 Schedule:Day Name
  6a00ba6e-6cfc-4557-89bc-ffd2e0179a71; !- CustomDay2 Schedule:Day Name


Schedule:Year,CoolAvail_EusoHall_2,
Fraction,
CoolAvail_EusoHall_2_0,1,1,1,7, 
CoolAvail_EusoHall_2_1,1,8,1,14, 
CoolAvail_EusoHall_2_2,1,15,1,21, 
CoolAvail_EusoHall_2_3,1,22,1,28, 
CoolAvail_EusoHall_2_4,1,29,2,4, 
CoolAvail_EusoHall_2_5,2,5,2,11, 
CoolAvail_EusoHall_2_6,2,12,2,18, 
CoolAvail_EusoHall_2_7,2,19,2,25, 
CoolAvail_EusoHall_2_8,2,26,3,4, 
CoolAvail_EusoHall_2_9,3,5,3,11, 
CoolAvail_EusoHall_2_10,3,12,3,18, 
CoolAvail_EusoHall_2_11,3,19,3,25, 
CoolAvail_EusoHall_2_12,3,26,4,1, 
CoolAvail_EusoHall_2_13,4,2,4,8, 
CoolAvail_EusoHall_2_14,4,9,4,15, 
CoolAvail_EusoHall_2_15,4,16,4,22, 
CoolAvail_EusoHall_2_16,4,23,4,29, 
CoolAvail_EusoHall_2_17,4,30,5,6, 
CoolAvail_EusoHall_2_18,5,7,5,13, 
CoolAvail_EusoHall_2_19,5,14,5,20, 
CoolAvail_EusoHall_2_20,5,21,5,27, 
CoolAvail_EusoHall_2_21,5,28,6,3, 
CoolAvail_EusoHall_2_22,6,4,6,10, 
CoolAvail_EusoHall_2_23,6,11,6,17, 
CoolAvail_EusoHall_2_24,6,18,6,24, 
CoolAvail_EusoHall_2_25,6,25,7,1, 
CoolAvail_EusoHall_2_26,7,2,7,8, 
CoolAvail_EusoHall_2_27,7,9,7,15, 
CoolAvail_EusoHall_2_28,7,16,7,22, 
CoolAvail_EusoHall_2_29,7,23,7,29, 
CoolAvail_EusoHall_2_30,7,30,8,5, 
CoolAvail_EusoHall_2_31,8,6,8,12, 
CoolAvail_EusoHall_2_32,8,13,8,19, 
CoolAvail_EusoHall_2_33,8,20,8,26, 
CoolAvail_EusoHall_2_34,8,27,9,2, 
CoolAvail_EusoHall_2_35,9,3,9,9, 
CoolAvail_EusoHall_2_36,9,10,9,16, 
CoolAvail_EusoHall_2_37,9,17,9,23, 
CoolAvail_EusoHall_2_38,9,24,9,30, 
CoolAvail_EusoHall_2_39,10,1,10,7, 
CoolAvail_EusoHall_2_40,10,8,10,14, 
CoolAvail_EusoHall_2_41,10,15,10,21, 
CoolAvail_EusoHall_2_42,10,22,10,28, 
CoolAvail_EusoHall_2_43,10,29,11,4, 
CoolAvail_EusoHall_2_44,11,5,11,11, 
CoolAvail_EusoHall_2_45,11,12,11,18, 
CoolAvail_EusoHall_2_46,11,19,11,25, 
CoolAvail_EusoHall_2_47,11,26,12,2, 
CoolAvail_EusoHall_2_48,12,3,12,9, 
CoolAvail_EusoHall_2_49,12,10,12,16, 
CoolAvail_EusoHall_2_50,12,17,12,23, 
CoolAvail_EusoHall_2_51,12,24,12,30, 
CoolAvail_EusoHall_2_52,12,31,12,31;

Schedule:Week:Daily, CoolAvail_EusoHall_2_0,
  d7e5b99c-9d10-4d33-83fc-dfeceab2b9dc, !- Sunday Schedule:Day Name
  b597310c-283d-414e-b1ba-955f8512ccf6, !- Monday Schedule:Day Name
  da290a03-564e-421a-a2da-e90a6297ec27, !- Tuesday Schedule:Day Name
  6085064d-a5c8-4e2a-9ad4-9c05661dbb8e, !- Wednesday Schedule:Day Name
  693212bf-7ecb-452f-a9f7-f6a538c7ec69, !- Thursday Schedule:Day Name
  b114c2df-a09e-4c0f-8b00-ea96381febad, !- Friday Schedule:Day Name
  2f37f451-55fe-4566-a07a-108e6b8668bf, !- Saturday Schedule:Day Name
  d7e5b99c-9d10-4d33-83fc-dfeceab2b9dc, !- Holiday Schedule:Day Name
  d7e5b99c-9d10-4d33-83fc-dfeceab2b9dc, !- SummerDesignDay Schedule:Day Name
  d7e5b99c-9d10-4d33-83fc-dfeceab2b9dc, !- WinterDesignDay Schedule:Day Name
  d7e5b99c-9d10-4d33-83fc-dfeceab2b9dc, !- CustomDay1 Schedule:Day Name
  d7e5b99c-9d10-4d33-83fc-dfeceab2b9dc; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_2_1,
  c79f6948-b9f4-48a9-8736-513b95a32394, !- Sunday Schedule:Day Name
  0ce3e6b6-86ed-4d0f-88f8-02055e82c3be, !- Monday Schedule:Day Name
  99f8109c-20de-4f73-8d95-14162c795a14, !- Tuesday Schedule:Day Name
  02589146-541a-4a3e-8912-f86a4d1639e9, !- Wednesday Schedule:Day Name
  6ecb99d2-e238-4e3a-a131-fe5589dfcf4f, !- Thursday Schedule:Day Name
  1af80198-2144-4769-a272-876d4b78b691, !- Friday Schedule:Day Name
  4d83f85a-e854-4612-99e6-a343929f37aa, !- Saturday Schedule:Day Name
  c79f6948-b9f4-48a9-8736-513b95a32394, !- Holiday Schedule:Day Name
  c79f6948-b9f4-48a9-8736-513b95a32394, !- SummerDesignDay Schedule:Day Name
  c79f6948-b9f4-48a9-8736-513b95a32394, !- WinterDesignDay Schedule:Day Name
  c79f6948-b9f4-48a9-8736-513b95a32394, !- CustomDay1 Schedule:Day Name
  c79f6948-b9f4-48a9-8736-513b95a32394; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_2_2,
  2b1502c3-eb43-4b75-852d-5d9233ec1bb0, !- Sunday Schedule:Day Name
  2367849a-b566-4be2-9cd8-89378308cab6, !- Monday Schedule:Day Name
  6ecb99d2-e238-4e3a-a131-fe5589dfcf4f, !- Tuesday Schedule:Day Name
  cedaa26c-5a1e-476a-80ab-3c63141a465f, !- Wednesday Schedule:Day Name
  b597310c-283d-414e-b1ba-955f8512ccf6, !- Thursday Schedule:Day Name
  9ed2f5ec-e810-4802-8e53-cdc79e9d191f, !- Friday Schedule:Day Name
  80993026-a420-4720-b4ec-8bcc34674c03, !- Saturday Schedule:Day Name
  2b1502c3-eb43-4b75-852d-5d9233ec1bb0, !- Holiday Schedule:Day Name
  2b1502c3-eb43-4b75-852d-5d9233ec1bb0, !- SummerDesignDay Schedule:Day Name
  2b1502c3-eb43-4b75-852d-5d9233ec1bb0, !- WinterDesignDay Schedule:Day Name
  2b1502c3-eb43-4b75-852d-5d9233ec1bb0, !- CustomDay1 Schedule:Day Name
  2b1502c3-eb43-4b75-852d-5d9233ec1bb0; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_2_3,
  c422d4e7-1f96-4483-8e49-8b46988ff9bd, !- Sunday Schedule:Day Name
  261ceef6-f1c4-4b21-a04e-8e898b720e58, !- Monday Schedule:Day Name
  7320faba-fa9b-41e8-9ff3-966f4524acc6, !- Tuesday Schedule:Day Name
  a61f660e-da6f-4b8c-967a-b691c5ed55db, !- Wednesday Schedule:Day Name
  98774c40-b7a9-447d-ac85-599ab4622be6, !- Thursday Schedule:Day Name
  d7e5b99c-9d10-4d33-83fc-dfeceab2b9dc, !- Friday Schedule:Day Name
  c2440778-dadd-4ac8-b9ce-6470fcf3da95, !- Saturday Schedule:Day Name
  c422d4e7-1f96-4483-8e49-8b46988ff9bd, !- Holiday Schedule:Day Name
  c422d4e7-1f96-4483-8e49-8b46988ff9bd, !- SummerDesignDay Schedule:Day Name
  c422d4e7-1f96-4483-8e49-8b46988ff9bd, !- WinterDesignDay Schedule:Day Name
  c422d4e7-1f96-4483-8e49-8b46988ff9bd, !- CustomDay1 Schedule:Day Name
  c422d4e7-1f96-4483-8e49-8b46988ff9bd; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_2_4,
  406e3145-7e2d-4dd9-b3f1-25beea0256e3, !- Sunday Schedule:Day Name
  57d33333-c2c5-415b-8a25-42d91ccb8363, !- Monday Schedule:Day Name
  72d60807-47f9-45c2-bdaa-fb25205a47d5, !- Tuesday Schedule:Day Name
  6ffab651-5a29-4736-9cd8-3f11e1557f05, !- Wednesday Schedule:Day Name
  781aa522-5f02-456a-ab81-4925524235a2, !- Thursday Schedule:Day Name
  699be518-f2e0-4794-a592-670e1b48a712, !- Friday Schedule:Day Name
  57d33333-c2c5-415b-8a25-42d91ccb8363, !- Saturday Schedule:Day Name
  406e3145-7e2d-4dd9-b3f1-25beea0256e3, !- Holiday Schedule:Day Name
  406e3145-7e2d-4dd9-b3f1-25beea0256e3, !- SummerDesignDay Schedule:Day Name
  406e3145-7e2d-4dd9-b3f1-25beea0256e3, !- WinterDesignDay Schedule:Day Name
  406e3145-7e2d-4dd9-b3f1-25beea0256e3, !- CustomDay1 Schedule:Day Name
  406e3145-7e2d-4dd9-b3f1-25beea0256e3; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_2_5,
  f3d2e44d-9f04-44e1-a340-f8053c67033d, !- Sunday Schedule:Day Name
  9c9a4937-985b-4abd-a4eb-c330f3a62d9f, !- Monday Schedule:Day Name
  a178a80b-9ef2-4349-83af-d5195f48ebee, !- Tuesday Schedule:Day Name
  f8b25ba7-76cb-41dd-bf4b-928c24ef8131, !- Wednesday Schedule:Day Name
  58164939-f43a-44e0-96ea-f1030d54998d, !- Thursday Schedule:Day Name
  e6716caf-24ff-4edb-b666-2990b67149e3, !- Friday Schedule:Day Name
  e9256029-574c-4a0b-83f0-d9f8ef9f4bcd, !- Saturday Schedule:Day Name
  f3d2e44d-9f04-44e1-a340-f8053c67033d, !- Holiday Schedule:Day Name
  f3d2e44d-9f04-44e1-a340-f8053c67033d, !- SummerDesignDay Schedule:Day Name
  f3d2e44d-9f04-44e1-a340-f8053c67033d, !- WinterDesignDay Schedule:Day Name
  f3d2e44d-9f04-44e1-a340-f8053c67033d, !- CustomDay1 Schedule:Day Name
  f3d2e44d-9f04-44e1-a340-f8053c67033d; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_2_6,
  3d101e56-55fe-4fa6-adc5-946978ee0cc5, !- Sunday Schedule:Day Name
  c4a5be5d-b1e8-40b9-97ab-b14309f03059, !- Monday Schedule:Day Name
  783ebd82-eb86-46a7-8430-1ca06f6c242d, !- Tuesday Schedule:Day Name
  39836a7a-7b86-47be-b536-9d152f9af2cd, !- Wednesday Schedule:Day Name
  48671de6-307a-4c06-9335-59ca6e47b2b9, !- Thursday Schedule:Day Name
  3a251004-3b7d-427d-8c1a-7965801f49c0, !- Friday Schedule:Day Name
  631c5dcc-448b-4f5e-a17d-a6a710a33b7b, !- Saturday Schedule:Day Name
  3d101e56-55fe-4fa6-adc5-946978ee0cc5, !- Holiday Schedule:Day Name
  3d101e56-55fe-4fa6-adc5-946978ee0cc5, !- SummerDesignDay Schedule:Day Name
  3d101e56-55fe-4fa6-adc5-946978ee0cc5, !- WinterDesignDay Schedule:Day Name
  3d101e56-55fe-4fa6-adc5-946978ee0cc5, !- CustomDay1 Schedule:Day Name
  3d101e56-55fe-4fa6-adc5-946978ee0cc5; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_2_7,
  1a4db880-6c92-445b-b783-9ccfe2ffc7f7, !- Sunday Schedule:Day Name
  e6fcb527-af41-4b7e-94c3-970d9c943018, !- Monday Schedule:Day Name
  81bc8d14-d562-4555-8d81-3a23e84ff7b1, !- Tuesday Schedule:Day Name
  a29f0d04-5ea6-4779-bbff-8c9ed2f9308e, !- Wednesday Schedule:Day Name
  2fd3cf0c-5ea0-4a75-b431-7858e7d2ea05, !- Thursday Schedule:Day Name
  e564afc8-3778-4f0e-8627-9ee1fcb77568, !- Friday Schedule:Day Name
  6d6c107a-7172-4230-87a2-81b0437fc1dd, !- Saturday Schedule:Day Name
  1a4db880-6c92-445b-b783-9ccfe2ffc7f7, !- Holiday Schedule:Day Name
  1a4db880-6c92-445b-b783-9ccfe2ffc7f7, !- SummerDesignDay Schedule:Day Name
  1a4db880-6c92-445b-b783-9ccfe2ffc7f7, !- WinterDesignDay Schedule:Day Name
  1a4db880-6c92-445b-b783-9ccfe2ffc7f7, !- CustomDay1 Schedule:Day Name
  1a4db880-6c92-445b-b783-9ccfe2ffc7f7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_2_8,
  d8065316-87cf-4211-9bed-066588f99331, !- Sunday Schedule:Day Name
  d1d6934c-aefe-41d1-b502-583614adbce6, !- Monday Schedule:Day Name
  445eba1f-d624-4612-baba-f46560e3fc74, !- Tuesday Schedule:Day Name
  795c1ede-e9b3-4c74-b5f2-1e097a1777cd, !- Wednesday Schedule:Day Name
  5705f5d4-99d6-48ba-bbf3-53ecd38484ec, !- Thursday Schedule:Day Name
  a5563690-9c2f-46d2-9c86-66f477c4b9eb, !- Friday Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- Saturday Schedule:Day Name
  d8065316-87cf-4211-9bed-066588f99331, !- Holiday Schedule:Day Name
  d8065316-87cf-4211-9bed-066588f99331, !- SummerDesignDay Schedule:Day Name
  d8065316-87cf-4211-9bed-066588f99331, !- WinterDesignDay Schedule:Day Name
  d8065316-87cf-4211-9bed-066588f99331, !- CustomDay1 Schedule:Day Name
  d8065316-87cf-4211-9bed-066588f99331; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_2_9,
  6cc1dd10-d4be-4fed-9dbf-40c5afab066e, !- Sunday Schedule:Day Name
  70f83d97-8563-44ae-8c90-54d0c3e2e653, !- Monday Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- Tuesday Schedule:Day Name
  36d53d1e-9647-4dca-880c-ebe5ae424f0c, !- Wednesday Schedule:Day Name
  1347a47a-635e-44db-8095-ad33cd010bf4, !- Thursday Schedule:Day Name
  4c90a1be-e6e6-4e11-8031-08983c24bd5a, !- Friday Schedule:Day Name
  3cd50061-53dd-46a6-81ac-84095c24f8b7, !- Saturday Schedule:Day Name
  6cc1dd10-d4be-4fed-9dbf-40c5afab066e, !- Holiday Schedule:Day Name
  6cc1dd10-d4be-4fed-9dbf-40c5afab066e, !- SummerDesignDay Schedule:Day Name
  6cc1dd10-d4be-4fed-9dbf-40c5afab066e, !- WinterDesignDay Schedule:Day Name
  6cc1dd10-d4be-4fed-9dbf-40c5afab066e, !- CustomDay1 Schedule:Day Name
  6cc1dd10-d4be-4fed-9dbf-40c5afab066e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_2_10,
  cbbcf1aa-7bd9-4049-8100-ddac348a8daa, !- Sunday Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- Monday Schedule:Day Name
  f7d0874d-c516-4696-b21d-aaebb8ca0ea7, !- Tuesday Schedule:Day Name
  33df1978-4deb-4061-b145-8be10ad441f1, !- Wednesday Schedule:Day Name
  fbc37800-2ce9-4e02-9a21-16118bb82d76, !- Thursday Schedule:Day Name
  b6091497-2c15-4ce2-b65b-0776d7db8506, !- Friday Schedule:Day Name
  ebb1fba6-b601-4284-8c7a-3bd8816e5b52, !- Saturday Schedule:Day Name
  cbbcf1aa-7bd9-4049-8100-ddac348a8daa, !- Holiday Schedule:Day Name
  cbbcf1aa-7bd9-4049-8100-ddac348a8daa, !- SummerDesignDay Schedule:Day Name
  cbbcf1aa-7bd9-4049-8100-ddac348a8daa, !- WinterDesignDay Schedule:Day Name
  cbbcf1aa-7bd9-4049-8100-ddac348a8daa, !- CustomDay1 Schedule:Day Name
  cbbcf1aa-7bd9-4049-8100-ddac348a8daa; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_2_11,
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- Sunday Schedule:Day Name
  d1622a5d-a6f1-4f9e-8748-42444f31e21a, !- Monday Schedule:Day Name
  ce7b1e8d-c4a9-408f-bc3b-45fb3e9e81f5, !- Tuesday Schedule:Day Name
  93812771-9526-4847-8f30-68e40c401aeb, !- Wednesday Schedule:Day Name
  7fc6bea1-c453-4ec8-b1ca-d9f688935a09, !- Thursday Schedule:Day Name
  8d4f26f5-0e57-4b83-b7c9-aeb408055154, !- Friday Schedule:Day Name
  19b88fd0-e7b2-47fb-a242-3828c069f4db, !- Saturday Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- Holiday Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- SummerDesignDay Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- WinterDesignDay Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- CustomDay1 Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_2_12,
  e957805f-7b57-496a-ad4a-f0b7a99e789a, !- Sunday Schedule:Day Name
  4f02a80b-1a9d-45aa-a464-88012857e543, !- Monday Schedule:Day Name
  6cb6487b-181d-454a-9b4f-23ea288df57a, !- Tuesday Schedule:Day Name
  752dcd47-1207-4ae1-bbf7-b5deb686ab4f, !- Wednesday Schedule:Day Name
  552f2eb1-6ed6-4d36-8595-dc75ea26995b, !- Thursday Schedule:Day Name
  c25076e2-83f9-43ec-a7ce-ec10a22b0316, !- Friday Schedule:Day Name
  05e22307-fbe0-4413-a034-3744cf36dbe7, !- Saturday Schedule:Day Name
  e957805f-7b57-496a-ad4a-f0b7a99e789a, !- Holiday Schedule:Day Name
  e957805f-7b57-496a-ad4a-f0b7a99e789a, !- SummerDesignDay Schedule:Day Name
  e957805f-7b57-496a-ad4a-f0b7a99e789a, !- WinterDesignDay Schedule:Day Name
  e957805f-7b57-496a-ad4a-f0b7a99e789a, !- CustomDay1 Schedule:Day Name
  e957805f-7b57-496a-ad4a-f0b7a99e789a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_2_13,
  e791d0cf-f39e-4005-808d-e845783313d4, !- Sunday Schedule:Day Name
  a7fe3f3c-4ade-4d9a-9512-5d5033069ae8, !- Monday Schedule:Day Name
  d738bd74-4825-423d-8a09-65f1778f6944, !- Tuesday Schedule:Day Name
  31c99ba7-2945-4958-bace-90b5aec51a38, !- Wednesday Schedule:Day Name
  e8edd560-691d-41cf-bb03-2a4d22a22ed3, !- Thursday Schedule:Day Name
  04d1a4b5-3376-44fc-b376-7cb6dc7f51b8, !- Friday Schedule:Day Name
  40272faf-2325-47ea-ba44-43c57943bcb9, !- Saturday Schedule:Day Name
  e791d0cf-f39e-4005-808d-e845783313d4, !- Holiday Schedule:Day Name
  e791d0cf-f39e-4005-808d-e845783313d4, !- SummerDesignDay Schedule:Day Name
  e791d0cf-f39e-4005-808d-e845783313d4, !- WinterDesignDay Schedule:Day Name
  e791d0cf-f39e-4005-808d-e845783313d4, !- CustomDay1 Schedule:Day Name
  e791d0cf-f39e-4005-808d-e845783313d4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_2_14,
  6a9c3c01-03be-4e5c-9b7a-472494a076a6, !- Sunday Schedule:Day Name
  e3cc5353-eaee-4389-aca9-5e7eaef9c6c0, !- Monday Schedule:Day Name
  f2156fc8-cdda-4206-9231-c78dc6a6b3b7, !- Tuesday Schedule:Day Name
  aa200953-068d-4a07-9bb0-c4b37b021b6b, !- Wednesday Schedule:Day Name
  6e956e07-b0e8-48f5-a229-809bd748cecc, !- Thursday Schedule:Day Name
  1a1e912c-07d4-4f61-90d5-0b17f3ad34df, !- Friday Schedule:Day Name
  74e100af-d916-4986-a743-59a1bea8542a, !- Saturday Schedule:Day Name
  6a9c3c01-03be-4e5c-9b7a-472494a076a6, !- Holiday Schedule:Day Name
  6a9c3c01-03be-4e5c-9b7a-472494a076a6, !- SummerDesignDay Schedule:Day Name
  6a9c3c01-03be-4e5c-9b7a-472494a076a6, !- WinterDesignDay Schedule:Day Name
  6a9c3c01-03be-4e5c-9b7a-472494a076a6, !- CustomDay1 Schedule:Day Name
  6a9c3c01-03be-4e5c-9b7a-472494a076a6; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_2_15,
  3af436c9-0733-4cc0-8ac1-8ca0b9222e7b, !- Sunday Schedule:Day Name
  b06e3eb3-9604-4807-bd0d-7fb5b999f241, !- Monday Schedule:Day Name
  32a83287-0554-4d9c-9d8f-18181e8ce7f6, !- Tuesday Schedule:Day Name
  16dc94f1-fd5a-408f-878e-9787abd902d3, !- Wednesday Schedule:Day Name
  732e77de-6dc6-4469-b5eb-75d091f2134b, !- Thursday Schedule:Day Name
  4bd78c04-3244-4367-a556-51576fba4607, !- Friday Schedule:Day Name
  ee1e9c92-2daa-4f5e-8601-b6b2b0ee5710, !- Saturday Schedule:Day Name
  3af436c9-0733-4cc0-8ac1-8ca0b9222e7b, !- Holiday Schedule:Day Name
  3af436c9-0733-4cc0-8ac1-8ca0b9222e7b, !- SummerDesignDay Schedule:Day Name
  3af436c9-0733-4cc0-8ac1-8ca0b9222e7b, !- WinterDesignDay Schedule:Day Name
  3af436c9-0733-4cc0-8ac1-8ca0b9222e7b, !- CustomDay1 Schedule:Day Name
  3af436c9-0733-4cc0-8ac1-8ca0b9222e7b; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_2_16,
  ae3bcc72-9964-432c-9a2c-8f971146579a, !- Sunday Schedule:Day Name
  5699ba8f-58e2-43e5-b745-ee9f3af0dba6, !- Monday Schedule:Day Name
  0619a294-0275-469f-b7bc-4ec2037575ae, !- Tuesday Schedule:Day Name
  f895e444-e07a-450f-b1e1-37adfff5f1c2, !- Wednesday Schedule:Day Name
  4f516ba6-66e9-434b-88d3-dcb990c449b5, !- Thursday Schedule:Day Name
  87dd94cc-9ce7-4f0b-9e74-cc15da6f797a, !- Friday Schedule:Day Name
  a7f14202-acd8-4ea9-9fee-97cd93e6c15f, !- Saturday Schedule:Day Name
  ae3bcc72-9964-432c-9a2c-8f971146579a, !- Holiday Schedule:Day Name
  ae3bcc72-9964-432c-9a2c-8f971146579a, !- SummerDesignDay Schedule:Day Name
  ae3bcc72-9964-432c-9a2c-8f971146579a, !- WinterDesignDay Schedule:Day Name
  ae3bcc72-9964-432c-9a2c-8f971146579a, !- CustomDay1 Schedule:Day Name
  ae3bcc72-9964-432c-9a2c-8f971146579a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_2_17,
  6cb88152-a7a0-45a3-b40f-5ecddc8d7f71, !- Sunday Schedule:Day Name
  8b6010d1-59d2-479c-97b8-50dc53b60218, !- Monday Schedule:Day Name
  b10c6d95-c5ba-47b4-bf75-e42cc68d60f1, !- Tuesday Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- Wednesday Schedule:Day Name
  5c117f11-edd9-4f2c-b71e-b313a66236d7, !- Thursday Schedule:Day Name
  a78ec798-3014-4c5e-b735-91c5d17cc770, !- Friday Schedule:Day Name
  2f318e1a-7371-4dc2-a9b7-577b3fb742ce, !- Saturday Schedule:Day Name
  6cb88152-a7a0-45a3-b40f-5ecddc8d7f71, !- Holiday Schedule:Day Name
  6cb88152-a7a0-45a3-b40f-5ecddc8d7f71, !- SummerDesignDay Schedule:Day Name
  6cb88152-a7a0-45a3-b40f-5ecddc8d7f71, !- WinterDesignDay Schedule:Day Name
  6cb88152-a7a0-45a3-b40f-5ecddc8d7f71, !- CustomDay1 Schedule:Day Name
  6cb88152-a7a0-45a3-b40f-5ecddc8d7f71; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_2_18,
  801bcb79-8b6d-4960-b693-a2ba06ad6a04, !- Sunday Schedule:Day Name
  6b729d0f-4583-4f60-bbf7-e70aff4348c9, !- Monday Schedule:Day Name
  391f6e2f-0712-47ce-87f0-0a6ae218faf9, !- Tuesday Schedule:Day Name
  801bcb79-8b6d-4960-b693-a2ba06ad6a04, !- Wednesday Schedule:Day Name
  48d7d534-e6b8-447c-ac50-20cc621a3d68, !- Thursday Schedule:Day Name
  2186533d-5b30-47f4-9c1d-26b61335d2de, !- Friday Schedule:Day Name
  c3674c65-2930-47d4-b0e6-c83ba70cf9ba, !- Saturday Schedule:Day Name
  801bcb79-8b6d-4960-b693-a2ba06ad6a04, !- Holiday Schedule:Day Name
  801bcb79-8b6d-4960-b693-a2ba06ad6a04, !- SummerDesignDay Schedule:Day Name
  801bcb79-8b6d-4960-b693-a2ba06ad6a04, !- WinterDesignDay Schedule:Day Name
  801bcb79-8b6d-4960-b693-a2ba06ad6a04, !- CustomDay1 Schedule:Day Name
  801bcb79-8b6d-4960-b693-a2ba06ad6a04; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_2_19,
  5afd6c6a-99c4-482d-a899-da60f4893e34, !- Sunday Schedule:Day Name
  9b7e8215-8fac-4fd3-a6e6-1acb39cfb5bb, !- Monday Schedule:Day Name
  0661b327-7a4b-4225-a224-c7c8541ebc75, !- Tuesday Schedule:Day Name
  000271fd-f23e-44b1-862e-7f7e5bcb5388, !- Wednesday Schedule:Day Name
  be49d39d-d155-4f6c-84bd-ffc14458faa6, !- Thursday Schedule:Day Name
  a35847a5-bdd9-404c-98a2-55d8c0ab13c2, !- Friday Schedule:Day Name
  c5a63f66-2586-4c2d-b5ea-fb0ac0e0eea5, !- Saturday Schedule:Day Name
  5afd6c6a-99c4-482d-a899-da60f4893e34, !- Holiday Schedule:Day Name
  5afd6c6a-99c4-482d-a899-da60f4893e34, !- SummerDesignDay Schedule:Day Name
  5afd6c6a-99c4-482d-a899-da60f4893e34, !- WinterDesignDay Schedule:Day Name
  5afd6c6a-99c4-482d-a899-da60f4893e34, !- CustomDay1 Schedule:Day Name
  5afd6c6a-99c4-482d-a899-da60f4893e34; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_2_20,
  370ee237-5733-4cf2-8669-db03491d6c97, !- Sunday Schedule:Day Name
  16dbf814-fb88-489c-b510-9b7e64cbec0a, !- Monday Schedule:Day Name
  5afd6c6a-99c4-482d-a899-da60f4893e34, !- Tuesday Schedule:Day Name
  3577b944-185a-4b33-bcec-75eb407ac093, !- Wednesday Schedule:Day Name
  d6e28079-73e1-40e8-8535-b0c4aa2ddf3b, !- Thursday Schedule:Day Name
  2e1b31e9-27e0-43c1-8e28-fc4737aeb8ac, !- Friday Schedule:Day Name
  6cded987-9236-411a-b8e6-5c990b92f9c6, !- Saturday Schedule:Day Name
  370ee237-5733-4cf2-8669-db03491d6c97, !- Holiday Schedule:Day Name
  370ee237-5733-4cf2-8669-db03491d6c97, !- SummerDesignDay Schedule:Day Name
  370ee237-5733-4cf2-8669-db03491d6c97, !- WinterDesignDay Schedule:Day Name
  370ee237-5733-4cf2-8669-db03491d6c97, !- CustomDay1 Schedule:Day Name
  370ee237-5733-4cf2-8669-db03491d6c97; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_2_21,
  d7e4514d-13d5-4457-ad43-494f15173e64, !- Sunday Schedule:Day Name
  9c9a4937-985b-4abd-a4eb-c330f3a62d9f, !- Monday Schedule:Day Name
  23a7472f-1032-4de9-8721-5942b3767b18, !- Tuesday Schedule:Day Name
  cbb36e25-c8ba-4894-8889-73ac0f065851, !- Wednesday Schedule:Day Name
  0c7e18e9-3e15-4617-9277-fe11d716414c, !- Thursday Schedule:Day Name
  45895c9d-230e-420d-afe9-c33c6b2a5401, !- Friday Schedule:Day Name
  78845c74-9c95-4dab-8f9e-c8301e5c1ada, !- Saturday Schedule:Day Name
  d7e4514d-13d5-4457-ad43-494f15173e64, !- Holiday Schedule:Day Name
  d7e4514d-13d5-4457-ad43-494f15173e64, !- SummerDesignDay Schedule:Day Name
  d7e4514d-13d5-4457-ad43-494f15173e64, !- WinterDesignDay Schedule:Day Name
  d7e4514d-13d5-4457-ad43-494f15173e64, !- CustomDay1 Schedule:Day Name
  d7e4514d-13d5-4457-ad43-494f15173e64; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_2_22,
  245c7168-4c56-45d3-b860-a61e01dd92a4, !- Sunday Schedule:Day Name
  73e10f4c-df2e-491c-bf3e-dc4a375c98b2, !- Monday Schedule:Day Name
  b86c521b-3f55-40d7-b7de-c4e9b6572788, !- Tuesday Schedule:Day Name
  d6287a59-6977-4231-b873-7e4115b0c1f9, !- Wednesday Schedule:Day Name
  f03ce519-5f53-48aa-8355-35d4624b0756, !- Thursday Schedule:Day Name
  82e24801-b69f-45b3-b521-3b2d9a7dbb8e, !- Friday Schedule:Day Name
  c3e87af8-951c-4df4-87f2-99d0216f4ac0, !- Saturday Schedule:Day Name
  245c7168-4c56-45d3-b860-a61e01dd92a4, !- Holiday Schedule:Day Name
  245c7168-4c56-45d3-b860-a61e01dd92a4, !- SummerDesignDay Schedule:Day Name
  245c7168-4c56-45d3-b860-a61e01dd92a4, !- WinterDesignDay Schedule:Day Name
  245c7168-4c56-45d3-b860-a61e01dd92a4, !- CustomDay1 Schedule:Day Name
  245c7168-4c56-45d3-b860-a61e01dd92a4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_2_23,
  82d1f006-f32a-4eef-8e82-f058a0c653c8, !- Sunday Schedule:Day Name
  5d4aa3a1-46cf-482b-bab5-c3f6d57726cc, !- Monday Schedule:Day Name
  4c8a9034-ca63-4330-9c32-5def901b78e1, !- Tuesday Schedule:Day Name
  c99c27a1-6d7b-4084-89fb-9ad229545dae, !- Wednesday Schedule:Day Name
  541e4b6c-232c-4203-bbaf-bb828c794992, !- Thursday Schedule:Day Name
  db662a65-b3c1-496e-945f-6beeac43bc67, !- Friday Schedule:Day Name
  320eb6be-55ff-4bdc-aeca-5b0c615f5faa, !- Saturday Schedule:Day Name
  82d1f006-f32a-4eef-8e82-f058a0c653c8, !- Holiday Schedule:Day Name
  82d1f006-f32a-4eef-8e82-f058a0c653c8, !- SummerDesignDay Schedule:Day Name
  82d1f006-f32a-4eef-8e82-f058a0c653c8, !- WinterDesignDay Schedule:Day Name
  82d1f006-f32a-4eef-8e82-f058a0c653c8, !- CustomDay1 Schedule:Day Name
  82d1f006-f32a-4eef-8e82-f058a0c653c8; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_2_24,
  bd76e356-e506-4f41-bf3f-a4268dd07b50, !- Sunday Schedule:Day Name
  f50b9896-3e0d-4fe2-b1d6-3f0e9883024b, !- Monday Schedule:Day Name
  adca1d87-14c8-4b98-81f9-83e96c58b80e, !- Tuesday Schedule:Day Name
  da31c129-2013-4e8c-a2eb-0e99663f70cf, !- Wednesday Schedule:Day Name
  77f55809-49cd-497d-8716-0810847b74e4, !- Thursday Schedule:Day Name
  9529d881-1d58-4fd5-98b2-557b95cbb25e, !- Friday Schedule:Day Name
  117da6c0-aa0c-4931-8f82-098062c88b28, !- Saturday Schedule:Day Name
  bd76e356-e506-4f41-bf3f-a4268dd07b50, !- Holiday Schedule:Day Name
  bd76e356-e506-4f41-bf3f-a4268dd07b50, !- SummerDesignDay Schedule:Day Name
  bd76e356-e506-4f41-bf3f-a4268dd07b50, !- WinterDesignDay Schedule:Day Name
  bd76e356-e506-4f41-bf3f-a4268dd07b50, !- CustomDay1 Schedule:Day Name
  bd76e356-e506-4f41-bf3f-a4268dd07b50; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_2_25,
  0b3f2a85-f4fd-4bc5-869e-4c492d2ef7cc, !- Sunday Schedule:Day Name
  a9864f80-f17e-4a41-998d-28fde4e042f0, !- Monday Schedule:Day Name
  e19bfe02-f1ae-4d82-aa2a-02a573e9c0a2, !- Tuesday Schedule:Day Name
  1a410066-4264-4c74-a8bf-b4e41eb629ea, !- Wednesday Schedule:Day Name
  2f728301-7c73-4331-afd5-4c87fea358d9, !- Thursday Schedule:Day Name
  068cef6e-f549-421b-a2ea-259443d9aced, !- Friday Schedule:Day Name
  ec6ddc03-490a-4d18-bc96-2397afe29e3e, !- Saturday Schedule:Day Name
  0b3f2a85-f4fd-4bc5-869e-4c492d2ef7cc, !- Holiday Schedule:Day Name
  0b3f2a85-f4fd-4bc5-869e-4c492d2ef7cc, !- SummerDesignDay Schedule:Day Name
  0b3f2a85-f4fd-4bc5-869e-4c492d2ef7cc, !- WinterDesignDay Schedule:Day Name
  0b3f2a85-f4fd-4bc5-869e-4c492d2ef7cc, !- CustomDay1 Schedule:Day Name
  0b3f2a85-f4fd-4bc5-869e-4c492d2ef7cc; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_2_26,
  aa0ae694-e033-4f4e-ad33-66ab06340f38, !- Sunday Schedule:Day Name
  16205f95-7ea1-4fc6-8c04-bd204729a887, !- Monday Schedule:Day Name
  addf563d-5a31-415b-a24a-daf946d898cc, !- Tuesday Schedule:Day Name
  a5a47706-80b8-4563-b8d2-9d1dd8df3631, !- Wednesday Schedule:Day Name
  9745599f-ecdc-4370-84d4-48c70d651d39, !- Thursday Schedule:Day Name
  cbb50865-e46b-4d34-bf0d-10324556d05f, !- Friday Schedule:Day Name
  6e24eacf-f7bc-49dc-a342-f517a5fd3043, !- Saturday Schedule:Day Name
  aa0ae694-e033-4f4e-ad33-66ab06340f38, !- Holiday Schedule:Day Name
  aa0ae694-e033-4f4e-ad33-66ab06340f38, !- SummerDesignDay Schedule:Day Name
  aa0ae694-e033-4f4e-ad33-66ab06340f38, !- WinterDesignDay Schedule:Day Name
  aa0ae694-e033-4f4e-ad33-66ab06340f38, !- CustomDay1 Schedule:Day Name
  aa0ae694-e033-4f4e-ad33-66ab06340f38; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_2_27,
  37e4ad80-5de3-4b09-b78c-0cf0a482b5e9, !- Sunday Schedule:Day Name
  7783495b-d36e-4288-8516-7d896536fb01, !- Monday Schedule:Day Name
  8e81e3c4-ca50-42e7-a426-7e78038a02e8, !- Tuesday Schedule:Day Name
  df1bf796-ce42-415e-938a-6bd4d340bd25, !- Wednesday Schedule:Day Name
  2e3d2427-3dbe-404a-9892-1945da621810, !- Thursday Schedule:Day Name
  4b5b4895-a107-4b30-8298-ddc8a0559576, !- Friday Schedule:Day Name
  3222b860-d494-4f9f-a081-641aafa66262, !- Saturday Schedule:Day Name
  37e4ad80-5de3-4b09-b78c-0cf0a482b5e9, !- Holiday Schedule:Day Name
  37e4ad80-5de3-4b09-b78c-0cf0a482b5e9, !- SummerDesignDay Schedule:Day Name
  37e4ad80-5de3-4b09-b78c-0cf0a482b5e9, !- WinterDesignDay Schedule:Day Name
  37e4ad80-5de3-4b09-b78c-0cf0a482b5e9, !- CustomDay1 Schedule:Day Name
  37e4ad80-5de3-4b09-b78c-0cf0a482b5e9; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_2_28,
  910c827e-f24e-4da6-9bbf-1b2342f226e8, !- Sunday Schedule:Day Name
  8549f14c-0855-49d8-9b03-a07c90777d53, !- Monday Schedule:Day Name
  133c55bc-0886-4dd5-b092-0719ee43a07b, !- Tuesday Schedule:Day Name
  6e7f5253-d9a6-4470-a926-2be0c397a325, !- Wednesday Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- Thursday Schedule:Day Name
  e587ac14-2242-4539-b52f-046d7c35531b, !- Friday Schedule:Day Name
  d7e4514d-13d5-4457-ad43-494f15173e64, !- Saturday Schedule:Day Name
  910c827e-f24e-4da6-9bbf-1b2342f226e8, !- Holiday Schedule:Day Name
  910c827e-f24e-4da6-9bbf-1b2342f226e8, !- SummerDesignDay Schedule:Day Name
  910c827e-f24e-4da6-9bbf-1b2342f226e8, !- WinterDesignDay Schedule:Day Name
  910c827e-f24e-4da6-9bbf-1b2342f226e8, !- CustomDay1 Schedule:Day Name
  910c827e-f24e-4da6-9bbf-1b2342f226e8; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_2_29,
  e7b6f415-d14f-49cc-aec8-488b7eee7e0a, !- Sunday Schedule:Day Name
  58d054f5-8ed8-47bb-8676-fa43d997256b, !- Monday Schedule:Day Name
  0a2f3c27-62ff-4527-9d53-ae546242a73a, !- Tuesday Schedule:Day Name
  7cd2d801-11ea-4548-b6d1-b6506767ebe2, !- Wednesday Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- Thursday Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- Friday Schedule:Day Name
  71a1b2d1-f7b0-44c0-9a9b-f3a84e9ce147, !- Saturday Schedule:Day Name
  e7b6f415-d14f-49cc-aec8-488b7eee7e0a, !- Holiday Schedule:Day Name
  e7b6f415-d14f-49cc-aec8-488b7eee7e0a, !- SummerDesignDay Schedule:Day Name
  e7b6f415-d14f-49cc-aec8-488b7eee7e0a, !- WinterDesignDay Schedule:Day Name
  e7b6f415-d14f-49cc-aec8-488b7eee7e0a, !- CustomDay1 Schedule:Day Name
  e7b6f415-d14f-49cc-aec8-488b7eee7e0a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_2_30,
  93c727ed-cea7-4f93-98e3-06570e63334e, !- Sunday Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- Monday Schedule:Day Name
  bfe82550-5d3c-40f7-b00f-b25a99b5ffb8, !- Tuesday Schedule:Day Name
  c7ab0060-c3ff-4c8d-9772-2b8c773ebf88, !- Wednesday Schedule:Day Name
  99712ee7-af91-41a6-a600-5bd5d8756227, !- Thursday Schedule:Day Name
  78acb9c8-e45c-4526-824f-0267ea7e5401, !- Friday Schedule:Day Name
  4c2a4c3e-d2eb-4f11-b7c2-d9d4b67e1052, !- Saturday Schedule:Day Name
  93c727ed-cea7-4f93-98e3-06570e63334e, !- Holiday Schedule:Day Name
  93c727ed-cea7-4f93-98e3-06570e63334e, !- SummerDesignDay Schedule:Day Name
  93c727ed-cea7-4f93-98e3-06570e63334e, !- WinterDesignDay Schedule:Day Name
  93c727ed-cea7-4f93-98e3-06570e63334e, !- CustomDay1 Schedule:Day Name
  93c727ed-cea7-4f93-98e3-06570e63334e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_2_31,
  ed23c1d3-8170-4ab0-95cb-95a53d00f3f0, !- Sunday Schedule:Day Name
  3577b944-185a-4b33-bcec-75eb407ac093, !- Monday Schedule:Day Name
  0a2f3c27-62ff-4527-9d53-ae546242a73a, !- Tuesday Schedule:Day Name
  30214242-c64c-4fd1-8234-5cc6a37608e6, !- Wednesday Schedule:Day Name
  cbe92a6e-6167-49fa-ae0e-3d90e083cc50, !- Thursday Schedule:Day Name
  6c9b60de-de7c-483b-8e51-c4f6ecb3116a, !- Friday Schedule:Day Name
  b5fe1d0d-9058-475e-89de-cdebf12a91d0, !- Saturday Schedule:Day Name
  ed23c1d3-8170-4ab0-95cb-95a53d00f3f0, !- Holiday Schedule:Day Name
  ed23c1d3-8170-4ab0-95cb-95a53d00f3f0, !- SummerDesignDay Schedule:Day Name
  ed23c1d3-8170-4ab0-95cb-95a53d00f3f0, !- WinterDesignDay Schedule:Day Name
  ed23c1d3-8170-4ab0-95cb-95a53d00f3f0, !- CustomDay1 Schedule:Day Name
  ed23c1d3-8170-4ab0-95cb-95a53d00f3f0; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_2_32,
  b1910894-dac4-4b9f-be70-22a9c1fe87ea, !- Sunday Schedule:Day Name
  f96e8ff8-799c-49d9-a2f3-2ad9dd3c5e10, !- Monday Schedule:Day Name
  56ac08d1-ce6c-445c-9e30-c910de6ba123, !- Tuesday Schedule:Day Name
  c6e81edc-0846-45c9-b1f7-add0e008eaea, !- Wednesday Schedule:Day Name
  64e38b9a-768f-4422-9721-c406ecda144e, !- Thursday Schedule:Day Name
  1c73fa92-437e-4aea-95be-9427d51b31ac, !- Friday Schedule:Day Name
  e568e8fb-fe7c-4a3e-beae-9c118d69ac6e, !- Saturday Schedule:Day Name
  b1910894-dac4-4b9f-be70-22a9c1fe87ea, !- Holiday Schedule:Day Name
  b1910894-dac4-4b9f-be70-22a9c1fe87ea, !- SummerDesignDay Schedule:Day Name
  b1910894-dac4-4b9f-be70-22a9c1fe87ea, !- WinterDesignDay Schedule:Day Name
  b1910894-dac4-4b9f-be70-22a9c1fe87ea, !- CustomDay1 Schedule:Day Name
  b1910894-dac4-4b9f-be70-22a9c1fe87ea; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_2_33,
  8a3a1680-dce5-4ad8-8cc5-969c31d26625, !- Sunday Schedule:Day Name
  8ca0e83e-e703-484e-be3e-9afa4396e193, !- Monday Schedule:Day Name
  3792e610-030f-486c-90b6-2215a9c24fa0, !- Tuesday Schedule:Day Name
  e1c9b63e-0a0a-4a12-9708-9543138f7fe9, !- Wednesday Schedule:Day Name
  22a0d7b4-e8ee-4c76-9aac-7ee31b84feda, !- Thursday Schedule:Day Name
  23a7472f-1032-4de9-8721-5942b3767b18, !- Friday Schedule:Day Name
  c55c88a6-c3db-4699-9a4f-e533d90236eb, !- Saturday Schedule:Day Name
  8a3a1680-dce5-4ad8-8cc5-969c31d26625, !- Holiday Schedule:Day Name
  8a3a1680-dce5-4ad8-8cc5-969c31d26625, !- SummerDesignDay Schedule:Day Name
  8a3a1680-dce5-4ad8-8cc5-969c31d26625, !- WinterDesignDay Schedule:Day Name
  8a3a1680-dce5-4ad8-8cc5-969c31d26625, !- CustomDay1 Schedule:Day Name
  8a3a1680-dce5-4ad8-8cc5-969c31d26625; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_2_34,
  5764238b-2b73-4a4f-ad75-5e04dac4a4e7, !- Sunday Schedule:Day Name
  5de6701f-e50b-43c7-9c1a-c540eb0ed75b, !- Monday Schedule:Day Name
  e1f5ee25-db57-439e-a34d-db4fcd72e19f, !- Tuesday Schedule:Day Name
  a030a653-0381-4c0a-8a33-6869d56c61bc, !- Wednesday Schedule:Day Name
  960c1572-5374-42db-9046-0ef2f1ef50ca, !- Thursday Schedule:Day Name
  be64c9d8-2fd7-4dc2-bc49-37cbb8602854, !- Friday Schedule:Day Name
  dd06199a-52a4-4c5d-b59b-ef1501699c32, !- Saturday Schedule:Day Name
  5764238b-2b73-4a4f-ad75-5e04dac4a4e7, !- Holiday Schedule:Day Name
  5764238b-2b73-4a4f-ad75-5e04dac4a4e7, !- SummerDesignDay Schedule:Day Name
  5764238b-2b73-4a4f-ad75-5e04dac4a4e7, !- WinterDesignDay Schedule:Day Name
  5764238b-2b73-4a4f-ad75-5e04dac4a4e7, !- CustomDay1 Schedule:Day Name
  5764238b-2b73-4a4f-ad75-5e04dac4a4e7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_2_35,
  7518ee75-218f-42a1-b8eb-8ba80607c360, !- Sunday Schedule:Day Name
  8a1bc56f-13c4-4ccd-9bb2-431121020df6, !- Monday Schedule:Day Name
  c79f6948-b9f4-48a9-8736-513b95a32394, !- Tuesday Schedule:Day Name
  4b2e880b-d26c-493f-b7bf-a540a8475d19, !- Wednesday Schedule:Day Name
  631c5dcc-448b-4f5e-a17d-a6a710a33b7b, !- Thursday Schedule:Day Name
  b89e9000-7da6-4b1b-8e1e-167913ec14b8, !- Friday Schedule:Day Name
  be3df8b9-3314-4485-abdf-312ff1317cff, !- Saturday Schedule:Day Name
  7518ee75-218f-42a1-b8eb-8ba80607c360, !- Holiday Schedule:Day Name
  7518ee75-218f-42a1-b8eb-8ba80607c360, !- SummerDesignDay Schedule:Day Name
  7518ee75-218f-42a1-b8eb-8ba80607c360, !- WinterDesignDay Schedule:Day Name
  7518ee75-218f-42a1-b8eb-8ba80607c360, !- CustomDay1 Schedule:Day Name
  7518ee75-218f-42a1-b8eb-8ba80607c360; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_2_36,
  62e3e170-1d40-4bb6-bbee-0d42ec7d97e2, !- Sunday Schedule:Day Name
  370ee237-5733-4cf2-8669-db03491d6c97, !- Monday Schedule:Day Name
  043d72b7-162f-44df-b48d-ecdac2ef8b6f, !- Tuesday Schedule:Day Name
  527c97ff-1d47-41c4-98d0-e92f04f17544, !- Wednesday Schedule:Day Name
  72f1183f-cad5-44df-8bfd-f3d16fbc245c, !- Thursday Schedule:Day Name
  d0f222d3-dc82-4779-b7e9-5bbbca209b39, !- Friday Schedule:Day Name
  e19bfe02-f1ae-4d82-aa2a-02a573e9c0a2, !- Saturday Schedule:Day Name
  62e3e170-1d40-4bb6-bbee-0d42ec7d97e2, !- Holiday Schedule:Day Name
  62e3e170-1d40-4bb6-bbee-0d42ec7d97e2, !- SummerDesignDay Schedule:Day Name
  62e3e170-1d40-4bb6-bbee-0d42ec7d97e2, !- WinterDesignDay Schedule:Day Name
  62e3e170-1d40-4bb6-bbee-0d42ec7d97e2, !- CustomDay1 Schedule:Day Name
  62e3e170-1d40-4bb6-bbee-0d42ec7d97e2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_2_37,
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- Sunday Schedule:Day Name
  9562eb76-1c17-4b38-bcd2-0b5fa4b16c97, !- Monday Schedule:Day Name
  17089e23-4fb5-467f-8584-b7cd9ac0fd4c, !- Tuesday Schedule:Day Name
  de7631e0-d2d0-4ef5-8553-2cecc53ec344, !- Wednesday Schedule:Day Name
  fbf83ff0-ce3b-4bf7-b0ca-ba66a47de80c, !- Thursday Schedule:Day Name
  b597310c-283d-414e-b1ba-955f8512ccf6, !- Friday Schedule:Day Name
  9b9975a3-9d40-40f0-a16c-f174eb67d082, !- Saturday Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- Holiday Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- SummerDesignDay Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- WinterDesignDay Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- CustomDay1 Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_2_38,
  0a6da42c-64c4-465f-a450-deb7c99fbb4a, !- Sunday Schedule:Day Name
  7aaeb1da-301c-4ed6-9ee2-45e889008798, !- Monday Schedule:Day Name
  62e3e170-1d40-4bb6-bbee-0d42ec7d97e2, !- Tuesday Schedule:Day Name
  5f9a137d-26f2-4b2a-ba43-cbbc8e4bdea0, !- Wednesday Schedule:Day Name
  38e37989-2398-44e5-b477-8b33ae5338b5, !- Thursday Schedule:Day Name
  38dcba13-f8c9-4a3d-b2dd-5d67582723b8, !- Friday Schedule:Day Name
  78a7dd24-6dd8-46bf-8a67-1a2a35128c9b, !- Saturday Schedule:Day Name
  0a6da42c-64c4-465f-a450-deb7c99fbb4a, !- Holiday Schedule:Day Name
  0a6da42c-64c4-465f-a450-deb7c99fbb4a, !- SummerDesignDay Schedule:Day Name
  0a6da42c-64c4-465f-a450-deb7c99fbb4a, !- WinterDesignDay Schedule:Day Name
  0a6da42c-64c4-465f-a450-deb7c99fbb4a, !- CustomDay1 Schedule:Day Name
  0a6da42c-64c4-465f-a450-deb7c99fbb4a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_2_39,
  25c959fa-2b45-4741-b170-c6ba072dd97e, !- Sunday Schedule:Day Name
  fadc1dea-d90e-48e3-8637-499f282e3403, !- Monday Schedule:Day Name
  313731ce-c7df-472e-9bd9-8085fefb7663, !- Tuesday Schedule:Day Name
  811bab29-e293-414b-a951-ca99fc4e803a, !- Wednesday Schedule:Day Name
  c3aebf8e-4e97-4ef6-81f3-f81eb86b9189, !- Thursday Schedule:Day Name
  0a06fd7e-6abe-4e09-8064-765f7de4bac5, !- Friday Schedule:Day Name
  6c1b08c8-2e6f-429e-99aa-9761f9929320, !- Saturday Schedule:Day Name
  25c959fa-2b45-4741-b170-c6ba072dd97e, !- Holiday Schedule:Day Name
  25c959fa-2b45-4741-b170-c6ba072dd97e, !- SummerDesignDay Schedule:Day Name
  25c959fa-2b45-4741-b170-c6ba072dd97e, !- WinterDesignDay Schedule:Day Name
  25c959fa-2b45-4741-b170-c6ba072dd97e, !- CustomDay1 Schedule:Day Name
  25c959fa-2b45-4741-b170-c6ba072dd97e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_2_40,
  7cd2d801-11ea-4548-b6d1-b6506767ebe2, !- Sunday Schedule:Day Name
  2c4f1c33-f3aa-4f95-964b-b4c9803a64cc, !- Monday Schedule:Day Name
  13de2850-6eb8-4c8e-a53c-c38e3759f3f9, !- Tuesday Schedule:Day Name
  f5f1666c-0ea6-4e4e-afb4-9f387512ecd7, !- Wednesday Schedule:Day Name
  90ac5b96-1ca6-4962-bad7-65617176d41b, !- Thursday Schedule:Day Name
  20cd73e7-b224-4d58-8250-453002f3b639, !- Friday Schedule:Day Name
  7a219ba2-e6d2-4560-b61c-8f5ac572d0e5, !- Saturday Schedule:Day Name
  7cd2d801-11ea-4548-b6d1-b6506767ebe2, !- Holiday Schedule:Day Name
  7cd2d801-11ea-4548-b6d1-b6506767ebe2, !- SummerDesignDay Schedule:Day Name
  7cd2d801-11ea-4548-b6d1-b6506767ebe2, !- WinterDesignDay Schedule:Day Name
  7cd2d801-11ea-4548-b6d1-b6506767ebe2, !- CustomDay1 Schedule:Day Name
  7cd2d801-11ea-4548-b6d1-b6506767ebe2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_2_41,
  d26217c0-3491-4b17-bad9-d09e690c4ce1, !- Sunday Schedule:Day Name
  15aa4b00-aea8-492d-8407-84069585c00b, !- Monday Schedule:Day Name
  2c278a05-ad61-4ea0-bd11-18e0b93217db, !- Tuesday Schedule:Day Name
  4d8f8f77-8096-4425-a9fe-c190059fd98f, !- Wednesday Schedule:Day Name
  021f1b1c-5f70-4d4f-a917-467f3ab56372, !- Thursday Schedule:Day Name
  11480428-1dc7-49b0-99b0-500ae153328d, !- Friday Schedule:Day Name
  cec5fd78-39d1-4132-9b29-7336b28681d3, !- Saturday Schedule:Day Name
  d26217c0-3491-4b17-bad9-d09e690c4ce1, !- Holiday Schedule:Day Name
  d26217c0-3491-4b17-bad9-d09e690c4ce1, !- SummerDesignDay Schedule:Day Name
  d26217c0-3491-4b17-bad9-d09e690c4ce1, !- WinterDesignDay Schedule:Day Name
  d26217c0-3491-4b17-bad9-d09e690c4ce1, !- CustomDay1 Schedule:Day Name
  d26217c0-3491-4b17-bad9-d09e690c4ce1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_2_42,
  9f2a28cd-66df-48c3-a6d9-0ef3d1226745, !- Sunday Schedule:Day Name
  d263332c-0f20-4376-83ce-24b8c7f8a564, !- Monday Schedule:Day Name
  f8f9b980-2e0d-46a8-87e5-70e67581affb, !- Tuesday Schedule:Day Name
  04f97605-40b1-4dd7-8499-eba1631f6952, !- Wednesday Schedule:Day Name
  ee89a5f3-802f-49b4-99a4-1cf81b1105bf, !- Thursday Schedule:Day Name
  cf26290f-e2e8-4b1f-9868-67e87a6fdb88, !- Friday Schedule:Day Name
  90c88a64-71c4-482f-9f0b-d2f6b7ea98c7, !- Saturday Schedule:Day Name
  9f2a28cd-66df-48c3-a6d9-0ef3d1226745, !- Holiday Schedule:Day Name
  9f2a28cd-66df-48c3-a6d9-0ef3d1226745, !- SummerDesignDay Schedule:Day Name
  9f2a28cd-66df-48c3-a6d9-0ef3d1226745, !- WinterDesignDay Schedule:Day Name
  9f2a28cd-66df-48c3-a6d9-0ef3d1226745, !- CustomDay1 Schedule:Day Name
  9f2a28cd-66df-48c3-a6d9-0ef3d1226745; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_2_43,
  c0106ac9-53de-43dd-bfa1-1653cb1a4ecb, !- Sunday Schedule:Day Name
  ee789233-c078-4007-a06d-aa57babdbea3, !- Monday Schedule:Day Name
  fba2af44-a50c-4b41-8590-6450bd3310a9, !- Tuesday Schedule:Day Name
  cd1d874a-beca-448c-a9e2-91267d8190ff, !- Wednesday Schedule:Day Name
  5d399e8e-57ac-475c-9d6b-15191155d941, !- Thursday Schedule:Day Name
  4ce60e64-8417-4594-a996-75e9f667da5a, !- Friday Schedule:Day Name
  89e95b55-0a53-4707-92be-b42a70eac723, !- Saturday Schedule:Day Name
  c0106ac9-53de-43dd-bfa1-1653cb1a4ecb, !- Holiday Schedule:Day Name
  c0106ac9-53de-43dd-bfa1-1653cb1a4ecb, !- SummerDesignDay Schedule:Day Name
  c0106ac9-53de-43dd-bfa1-1653cb1a4ecb, !- WinterDesignDay Schedule:Day Name
  c0106ac9-53de-43dd-bfa1-1653cb1a4ecb, !- CustomDay1 Schedule:Day Name
  c0106ac9-53de-43dd-bfa1-1653cb1a4ecb; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_2_44,
  8aee6a24-f950-4674-8084-fad4fad0910b, !- Sunday Schedule:Day Name
  c7097728-b15d-4729-bf87-fa296663059e, !- Monday Schedule:Day Name
  a7fe8867-90e7-4cd9-999b-4b12d002f53f, !- Tuesday Schedule:Day Name
  480fa571-bd1e-41c5-9f45-321103e07758, !- Wednesday Schedule:Day Name
  4cd1b265-7780-4dab-9e4a-0606aaa53f2c, !- Thursday Schedule:Day Name
  2f52294a-348c-4c2b-832c-da90e9aa1c5a, !- Friday Schedule:Day Name
  169b3f7c-e7f5-46b8-a6bb-24da664deb7b, !- Saturday Schedule:Day Name
  8aee6a24-f950-4674-8084-fad4fad0910b, !- Holiday Schedule:Day Name
  8aee6a24-f950-4674-8084-fad4fad0910b, !- SummerDesignDay Schedule:Day Name
  8aee6a24-f950-4674-8084-fad4fad0910b, !- WinterDesignDay Schedule:Day Name
  8aee6a24-f950-4674-8084-fad4fad0910b, !- CustomDay1 Schedule:Day Name
  8aee6a24-f950-4674-8084-fad4fad0910b; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_2_45,
  5fd22a9b-c18b-4093-975e-b50c7c07103a, !- Sunday Schedule:Day Name
  521c8437-9d9c-48ce-98c0-ca1b6e028930, !- Monday Schedule:Day Name
  6e32b673-884b-4771-bef9-db1f5fb1aec6, !- Tuesday Schedule:Day Name
  a56e84fa-161d-4deb-bb3c-dde40c4706f6, !- Wednesday Schedule:Day Name
  313731ce-c7df-472e-9bd9-8085fefb7663, !- Thursday Schedule:Day Name
  3d8cf520-2bb0-4613-a625-28faa9881011, !- Friday Schedule:Day Name
  5fd22a9b-c18b-4093-975e-b50c7c07103a, !- Saturday Schedule:Day Name
  5fd22a9b-c18b-4093-975e-b50c7c07103a, !- Holiday Schedule:Day Name
  5fd22a9b-c18b-4093-975e-b50c7c07103a, !- SummerDesignDay Schedule:Day Name
  5fd22a9b-c18b-4093-975e-b50c7c07103a, !- WinterDesignDay Schedule:Day Name
  5fd22a9b-c18b-4093-975e-b50c7c07103a, !- CustomDay1 Schedule:Day Name
  5fd22a9b-c18b-4093-975e-b50c7c07103a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_2_46,
  56340903-2776-43c8-9448-3bd96527363b, !- Sunday Schedule:Day Name
  d263332c-0f20-4376-83ce-24b8c7f8a564, !- Monday Schedule:Day Name
  de7a4bbf-f5f5-4b0a-88e1-b8cecaf52c61, !- Tuesday Schedule:Day Name
  01c90281-0a78-4e5f-843d-f661df131ed2, !- Wednesday Schedule:Day Name
  5b028ee2-afda-477b-99b5-892b11946f03, !- Thursday Schedule:Day Name
  7408452c-8d8a-4903-93eb-b1edc3acffdd, !- Friday Schedule:Day Name
  41c4e9a2-6305-48c7-85f1-3043b6027ec0, !- Saturday Schedule:Day Name
  56340903-2776-43c8-9448-3bd96527363b, !- Holiday Schedule:Day Name
  56340903-2776-43c8-9448-3bd96527363b, !- SummerDesignDay Schedule:Day Name
  56340903-2776-43c8-9448-3bd96527363b, !- WinterDesignDay Schedule:Day Name
  56340903-2776-43c8-9448-3bd96527363b, !- CustomDay1 Schedule:Day Name
  56340903-2776-43c8-9448-3bd96527363b; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_2_47,
  f2209ef1-5293-4a84-9c5c-c12b430c3cfe, !- Sunday Schedule:Day Name
  06be9b7b-767e-4379-a638-94f8ea3acfd0, !- Monday Schedule:Day Name
  a80a0d9f-2458-41ba-b88a-c2b41f4869cd, !- Tuesday Schedule:Day Name
  46934549-7279-4edf-8e1f-695edf5b564e, !- Wednesday Schedule:Day Name
  c597cd85-da6e-447a-85bd-585560638605, !- Thursday Schedule:Day Name
  e9639d31-f350-4ef0-8829-4722508ea1ac, !- Friday Schedule:Day Name
  65fb476b-800b-4f3f-80a4-d1229412f286, !- Saturday Schedule:Day Name
  f2209ef1-5293-4a84-9c5c-c12b430c3cfe, !- Holiday Schedule:Day Name
  f2209ef1-5293-4a84-9c5c-c12b430c3cfe, !- SummerDesignDay Schedule:Day Name
  f2209ef1-5293-4a84-9c5c-c12b430c3cfe, !- WinterDesignDay Schedule:Day Name
  f2209ef1-5293-4a84-9c5c-c12b430c3cfe, !- CustomDay1 Schedule:Day Name
  f2209ef1-5293-4a84-9c5c-c12b430c3cfe; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_2_48,
  7b10450e-38e3-4595-8310-485e83ef5ad1, !- Sunday Schedule:Day Name
  dd7e355c-84e4-4ee3-8923-4f2aa31e2e7f, !- Monday Schedule:Day Name
  676dd3ab-0202-43e9-82b1-d94011ed19d5, !- Tuesday Schedule:Day Name
  35c7b00b-33d5-4dd6-86eb-b8ff3b9c8b16, !- Wednesday Schedule:Day Name
  4db1fe6f-7c5a-471e-b8cd-b23fb676a37d, !- Thursday Schedule:Day Name
  30a2616f-b022-4487-907d-96b4e5d294fa, !- Friday Schedule:Day Name
  808c93c4-2c15-4f29-8944-17ecd552b72a, !- Saturday Schedule:Day Name
  7b10450e-38e3-4595-8310-485e83ef5ad1, !- Holiday Schedule:Day Name
  7b10450e-38e3-4595-8310-485e83ef5ad1, !- SummerDesignDay Schedule:Day Name
  7b10450e-38e3-4595-8310-485e83ef5ad1, !- WinterDesignDay Schedule:Day Name
  7b10450e-38e3-4595-8310-485e83ef5ad1, !- CustomDay1 Schedule:Day Name
  7b10450e-38e3-4595-8310-485e83ef5ad1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_2_49,
  e54ea60c-fb72-4402-824c-65ab0c3c4ab4, !- Sunday Schedule:Day Name
  ab0310bb-aed3-4fc6-9b8a-40174c3d8f29, !- Monday Schedule:Day Name
  59f3fe6c-0547-4697-9687-9a8721efeb60, !- Tuesday Schedule:Day Name
  65db1245-587d-47c7-9042-7eeae9792f82, !- Wednesday Schedule:Day Name
  1f250b79-24a5-4b3a-9ea1-3cb67d2943e8, !- Thursday Schedule:Day Name
  e5bd59db-23f0-419f-894b-87690406efaf, !- Friday Schedule:Day Name
  00009705-0016-4e6e-bea1-74c00ffee639, !- Saturday Schedule:Day Name
  e54ea60c-fb72-4402-824c-65ab0c3c4ab4, !- Holiday Schedule:Day Name
  e54ea60c-fb72-4402-824c-65ab0c3c4ab4, !- SummerDesignDay Schedule:Day Name
  e54ea60c-fb72-4402-824c-65ab0c3c4ab4, !- WinterDesignDay Schedule:Day Name
  e54ea60c-fb72-4402-824c-65ab0c3c4ab4, !- CustomDay1 Schedule:Day Name
  e54ea60c-fb72-4402-824c-65ab0c3c4ab4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_2_50,
  9334baac-7fac-4b09-bc41-d7dce8179a51, !- Sunday Schedule:Day Name
  13de2850-6eb8-4c8e-a53c-c38e3759f3f9, !- Monday Schedule:Day Name
  e80ed191-f377-462b-931d-d2aae27b9397, !- Tuesday Schedule:Day Name
  c55ca141-3d31-4787-823c-481ef79f3ec2, !- Wednesday Schedule:Day Name
  c0fdcfbf-b36a-4abf-92f8-9b733ba6b696, !- Thursday Schedule:Day Name
  f625b9f5-3a26-4dad-9ae7-788d7f66d59a, !- Friday Schedule:Day Name
  d3f9e4a5-42d2-4fff-b989-343a63df32dd, !- Saturday Schedule:Day Name
  9334baac-7fac-4b09-bc41-d7dce8179a51, !- Holiday Schedule:Day Name
  9334baac-7fac-4b09-bc41-d7dce8179a51, !- SummerDesignDay Schedule:Day Name
  9334baac-7fac-4b09-bc41-d7dce8179a51, !- WinterDesignDay Schedule:Day Name
  9334baac-7fac-4b09-bc41-d7dce8179a51, !- CustomDay1 Schedule:Day Name
  9334baac-7fac-4b09-bc41-d7dce8179a51; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_EusoHall_2_51,
  c7a3d257-b433-470f-a108-93388cde2751, !- Sunday Schedule:Day Name
  348f81c8-dedc-4912-8b22-6827ec0a50c8, !- Monday Schedule:Day Name
  0b2b628a-a4b0-470e-9298-37f6e68b0e88, !- Tuesday Schedule:Day Name
  d42579a4-9dff-4f61-a66b-e5508e8acd3f, !- Wednesday Schedule:Day Name
  acfc1d78-9ca4-4a71-a8c3-36aa281358de, !- Thursday Schedule:Day Name
  49421aaa-779f-4b13-8728-c6deb01a19c9, !- Friday Schedule:Day Name
  6c9b60de-de7c-483b-8e51-c4f6ecb3116a, !- Saturday Schedule:Day Name
