  , !- @Zone_15-InfiltrationAch@ [Air Changes per Hour]
  1, !- @Zone_15-InfiltrationConstantCoefficient@ 
  0, !- @Zone_15-InfiltrationTemperatureCoefficient@ 
  0, !- @Zone_15-InfiltrationWindVelocityCoefficient@  
  0; !- @Zone_15-InfiltrationWindVelocitySquaredCoefficient@ 

! ------------------------ GEOMETRY ------------------------

! FACE NORMAL  -1 0 0
BuildingSurface:Detailed,!-Type
Zone_15:f0, !-Name
Wall,                    !-Surface Type
UVal_0.3_Light,                       !-Construction Name
Zone_15,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-151.6834, 79.6893, 9.5952,  !- X,Y,Z ==> Vertex
-151.6834, 79.5893, 9.5954,  !- X,Y,Z ==> Vertex
-151.6834, 79.5838, 12.9958,  !- X,Y,Z ==> Vertex
-151.6834, 79.6838, 12.9957;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_15:f0:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_15:f0:w0-Construction@
Zone_15:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-151.6834, 79.6596, 9.6249,  !- X,Y,Z ==> Vertex
-151.6834, 79.6189, 9.6250,  !- X,Y,Z ==> Vertex
-151.6834, 79.6135, 12.9662,  !- X,Y,Z ==> Vertex
-151.6834, 79.6542, 12.9661;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 0.9999986562246205 0.0016393745616655952
BuildingSurface:Detailed,!-Type
Zone_15:f1, !-Name
Wall,                    !-Surface Type
UVal_0.3_Light,                       !-Construction Name
Zone_15,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-147.0379, 79.6893, 9.5952,  !- X,Y,Z ==> Vertex
-151.6834, 79.6893, 9.5952,  !- X,Y,Z ==> Vertex
-151.6834, 79.6838, 12.9957,  !- X,Y,Z ==> Vertex
-147.0379, 79.6838, 12.9957;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_15:f1:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_15:f1:w0-Construction@
Zone_15:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-147.7545, 79.6882, 10.3119,  !- X,Y,Z ==> Vertex
-150.9667, 79.6882, 10.3119,  !- X,Y,Z ==> Vertex
-150.9667, 79.6849, 12.2790,  !- X,Y,Z ==> Vertex
-147.7545, 79.6849, 12.2790;  !- X,Y,Z ==> Vertex


! FACE NORMAL  1 0 0
BuildingSurface:Detailed,!-Type
Zone_15:f2, !-Name
Wall,                    !-Surface Type
UVal_0.3_Light,                       !-Construction Name
Zone_15,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-147.0379, 79.5893, 9.5954,  !- X,Y,Z ==> Vertex
-147.0379, 79.6893, 9.5952,  !- X,Y,Z ==> Vertex
-147.0379, 79.6838, 12.9957,  !- X,Y,Z ==> Vertex
-147.0379, 79.5838, 12.9958;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_15:f2:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_15:f2:w0-Construction@
Zone_15:f2, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-147.0379, 79.6189, 9.6250,  !- X,Y,Z ==> Vertex
-147.0379, 79.6596, 9.6249,  !- X,Y,Z ==> Vertex
-147.0379, 79.6542, 12.9661,  !- X,Y,Z ==> Vertex
-147.0379, 79.6135, 12.9662;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 -0.9999986562246205 -0.0016393745616655948
BuildingSurface:Detailed,!-Type
Zone_15:f3, !-Name
Wall,                    !-Surface Type
UVal_0.3_Light,                       !-Construction Name
Zone_15,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-151.6834, 79.5893, 9.5954,  !- X,Y,Z ==> Vertex
-147.0379, 79.5893, 9.5954,  !- X,Y,Z ==> Vertex
-147.0379, 79.5838, 12.9958,  !- X,Y,Z ==> Vertex
-151.6834, 79.5838, 12.9958;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_15:f3:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_15:f3:w0-Construction@
Zone_15:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-150.9667, 79.5882, 10.3121,  !- X,Y,Z ==> Vertex
-147.7545, 79.5882, 10.3121,  !- X,Y,Z ==> Vertex
-147.7545, 79.5849, 12.2792,  !- X,Y,Z ==> Vertex
-150.9667, 79.5849, 12.2792;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 0.001548574048406963 0.9999988009584895
BuildingSurface:Detailed,!-Type
Zone_15:f4, !-Name
Roof,                    !-Surface Type
300mmInsulation 200mmConcrete,                       !-Construction Name
Zone_15,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-151.6834, 79.5838, 12.9958,  !- X,Y,Z ==> Vertex
-147.0379, 79.5838, 12.9958,  !- X,Y,Z ==> Vertex
-147.0379, 79.6838, 12.9957,  !- X,Y,Z ==> Vertex
-151.6834, 79.6838, 12.9957;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 -0.001548574048406963 -0.9999988009584895
BuildingSurface:Detailed,!-Type
Zone_15:f5, !-Name
Floor,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),                       !-Construction Name
Zone_15,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-151.6834, 79.5893, 9.5954,  !- X,Y,Z ==> Vertex
-151.6834, 79.6893, 9.5952,  !- X,Y,Z ==> Vertex
-147.0379, 79.6893, 9.5952,  !- X,Y,Z ==> Vertex
-147.0379, 79.5893, 9.5954;  !- X,Y,Z ==> Vertex


!------------------------------------------------ ZONE ----------------------------------------------------

Zone,
  Zone_14,            !- Name
  0,                       !- Rotation [deg]
  0,                       !- X origin [m]
  0,                       !- Y origin [m]
  0,                       !- Z origin [m]
  1,                       !- Type
  1.0,                       !- Multiplier
  ,                        !- CeilingHeight [m]
  1.5796288528309679,                   !- Volume [m3]
  0.46453586136784925,                   !- Area [m2]
  TARP,                    !- Zone Inside Convection Algorithm
  DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE
People,
    People Zone_14,   !- Name
    Zone_14,  !- Zone or ZoneList Name
    occResidential,    !- OccupancySchedule
    People/Area,    !- Number of People Calculation Method
    ,   !- Number of People
    0.19,    !- PeopleDensity [person/m2]
    ,   !- Floor Area per Person [m2/person]
    0.3,    !- Fraction Radiant
    AUTOCALCULATE,  !- Sensible Heat Fraction
    Zone_14PeopleActivity,    !- Activity Level Schedule Name
    0.0000000382,   !- Carbon Dioxide Generation Rate [m3/s-W]
    No, !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,   !- Mean Radiant Temperature Calculation Type
    ,   !- Surface Name/Angle Factor List Name
    Zone_14WorkEfficiency,    !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,   !- Clothing Insulation Calculation Method
    ,   !- Clothing Insulation Calculation Method Schedule Name
    ,   !- Clothing Insulation Schedule Name
    AirSpeed 0,!- Air Velocity Schedule Name
    AdaptiveASH55;  !- Thermal Comfort Model 1 Type

    Schedule:Constant,
    Zone_14PeopleActivity,
    Any Number,
    125.27999999999999; !- MetabolicRate [met]
    Schedule:Constant,
    Zone_14WorkEfficiency,
    Any Number, 
    0;


! ------------------------ EQUIPMENT
ElectricEquipment,
  Zone_14 Equipment,!- Name
  Zone_14,            !- Zone or ZoneList Name
  equipResidential, !- EquipmentAvailibilitySchedule
  Watts/Area,          !- Design Level Calculation Method
  ,                !- Design Level [W]
  20, !- EquipmentPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Fraction Latent
  .2,                      !- Fraction Radiant
  0,                       !- Fraction Lost
  ;                        !- End-Use Subcategory

! ------------------------ LIGHTS
Lights,
  Zone_14 General lighting,   !- Name
  Zone_14,                    !- Zone or ZoneList Name
  lightsResidential, !- LightsAvailibilitySchedule
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level [W]
  16,   !- LightingPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Return Air Fraction
  .42,                     !- Fraction Radiant
  .18,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  ;                        !- End-Use Subcategory


! ------------------------ INFILTRATION
ZoneInfiltration:DesignFlowRate,
  Zone_14Infiltration,  !- Name
  Zone_14,            !- Zone or ZoneList Name
  On,                      !- Schedule Name
  Flow/ExteriorArea,               !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate [m3/s]
  ,                        !- Flow per Zone Floor Area [m3/s-m2]
  0.0005689597106659634,                        !- Flow per Exterior Surface Area [m3/s-m2]
  , !- @Zone_14-InfiltrationAch@ [Air Changes per Hour]
  1, !- @Zone_14-InfiltrationConstantCoefficient@ 
  0, !- @Zone_14-InfiltrationTemperatureCoefficient@ 
  0, !- @Zone_14-InfiltrationWindVelocityCoefficient@  
  0; !- @Zone_14-InfiltrationWindVelocitySquaredCoefficient@ 

! ------------------------ GEOMETRY ------------------------

! FACE NORMAL  -1 0 0
BuildingSurface:Detailed,!-Type
Zone_14:f0, !-Name
Wall,                    !-Surface Type
UVal_0.3_Light,                       !-Construction Name
Zone_14,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-161.2494, 79.6893, 9.5952,  !- X,Y,Z ==> Vertex
-161.2494, 79.5893, 9.5954,  !- X,Y,Z ==> Vertex
-161.2494, 79.5838, 12.9958,  !- X,Y,Z ==> Vertex
-161.2494, 79.6838, 12.9957;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_14:f0:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_14:f0:w0-Construction@
Zone_14:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-161.2494, 79.6596, 9.6249,  !- X,Y,Z ==> Vertex
-161.2494, 79.6189, 9.6250,  !- X,Y,Z ==> Vertex
-161.2494, 79.6135, 12.9662,  !- X,Y,Z ==> Vertex
-161.2494, 79.6542, 12.9661;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 0.9999986562246205 0.0016393745616655948
BuildingSurface:Detailed,!-Type
Zone_14:f1, !-Name
Wall,                    !-Surface Type
UVal_0.3_Light,                       !-Construction Name
Zone_14,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-156.6039, 79.6893, 9.5952,  !- X,Y,Z ==> Vertex
-161.2494, 79.6893, 9.5952,  !- X,Y,Z ==> Vertex
-161.2494, 79.6838, 12.9957,  !- X,Y,Z ==> Vertex
-156.6039, 79.6838, 12.9957;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_14:f1:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_14:f1:w0-Construction@
Zone_14:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-157.3206, 79.6882, 10.3119,  !- X,Y,Z ==> Vertex
-160.5328, 79.6882, 10.3119,  !- X,Y,Z ==> Vertex
-160.5328, 79.6849, 12.2790,  !- X,Y,Z ==> Vertex
-157.3206, 79.6849, 12.2790;  !- X,Y,Z ==> Vertex


! FACE NORMAL  1 0 0
BuildingSurface:Detailed,!-Type
Zone_14:f2, !-Name
Wall,                    !-Surface Type
UVal_0.3_Light,                       !-Construction Name
Zone_14,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-156.6039, 79.5893, 9.5954,  !- X,Y,Z ==> Vertex
-156.6039, 79.6893, 9.5952,  !- X,Y,Z ==> Vertex
-156.6039, 79.6838, 12.9957,  !- X,Y,Z ==> Vertex
-156.6039, 79.5838, 12.9958;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_14:f2:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_14:f2:w0-Construction@
Zone_14:f2, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-156.6039, 79.6189, 9.6250,  !- X,Y,Z ==> Vertex
-156.6039, 79.6596, 9.6249,  !- X,Y,Z ==> Vertex
-156.6039, 79.6542, 12.9661,  !- X,Y,Z ==> Vertex
-156.6039, 79.6135, 12.9662;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 -0.9999986562246205 -0.0016393745616655952
BuildingSurface:Detailed,!-Type
Zone_14:f3, !-Name
Wall,                    !-Surface Type
UVal_0.3_Light,                       !-Construction Name
Zone_14,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-161.2494, 79.5893, 9.5954,  !- X,Y,Z ==> Vertex
-156.6039, 79.5893, 9.5954,  !- X,Y,Z ==> Vertex
-156.6039, 79.5838, 12.9958,  !- X,Y,Z ==> Vertex
-161.2494, 79.5838, 12.9958;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_14:f3:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_14:f3:w0-Construction@
Zone_14:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-160.5328, 79.5882, 10.3121,  !- X,Y,Z ==> Vertex
-157.3206, 79.5882, 10.3121,  !- X,Y,Z ==> Vertex
-157.3206, 79.5849, 12.2792,  !- X,Y,Z ==> Vertex
-160.5328, 79.5849, 12.2792;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 0.001548574048406963 0.9999988009584895
BuildingSurface:Detailed,!-Type
Zone_14:f4, !-Name
Roof,                    !-Surface Type
300mmInsulation 200mmConcrete,                       !-Construction Name
Zone_14,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-161.2494, 79.5838, 12.9958,  !- X,Y,Z ==> Vertex
-156.6039, 79.5838, 12.9958,  !- X,Y,Z ==> Vertex
-156.6039, 79.6838, 12.9957,  !- X,Y,Z ==> Vertex
-161.2494, 79.6838, 12.9957;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 -0.001548574048406963 -0.9999988009584895
BuildingSurface:Detailed,!-Type
Zone_14:f5, !-Name
Floor,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),                       !-Construction Name
Zone_14,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-161.2494, 79.5893, 9.5954,  !- X,Y,Z ==> Vertex
-161.2494, 79.6893, 9.5952,  !- X,Y,Z ==> Vertex
-156.6039, 79.6893, 9.5952,  !- X,Y,Z ==> Vertex
-156.6039, 79.5893, 9.5954;  !- X,Y,Z ==> Vertex


!------------------------------------------------ ZONE ----------------------------------------------------

Zone,
  Zone_13,            !- Name
  0,                       !- Rotation [deg]
  0,                       !- X origin [m]
  0,                       !- Y origin [m]
  0,                       !- Z origin [m]
  1,                       !- Type
  1.0,                       !- Multiplier
  ,                        !- CeilingHeight [m]
  0.27597360292258544,                   !- Volume [m3]
  0.1103894411690264,                   !- Area [m2]
  TARP,                    !- Zone Inside Convection Algorithm
  DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE
People,
    People Zone_13,   !- Name
    Zone_13,  !- Zone or ZoneList Name
    occResidential,    !- OccupancySchedule
    People/Area,    !- Number of People Calculation Method
    ,   !- Number of People
    0.19,    !- PeopleDensity [person/m2]
    ,   !- Floor Area per Person [m2/person]
    0.3,    !- Fraction Radiant
    AUTOCALCULATE,  !- Sensible Heat Fraction
    Zone_13PeopleActivity,    !- Activity Level Schedule Name
    0.0000000382,   !- Carbon Dioxide Generation Rate [m3/s-W]
    No, !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,   !- Mean Radiant Temperature Calculation Type
    ,   !- Surface Name/Angle Factor List Name
    Zone_13WorkEfficiency,    !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,   !- Clothing Insulation Calculation Method
    ,   !- Clothing Insulation Calculation Method Schedule Name
    ,   !- Clothing Insulation Schedule Name
    AirSpeed 0,!- Air Velocity Schedule Name
    AdaptiveASH55;  !- Thermal Comfort Model 1 Type

    Schedule:Constant,
    Zone_13PeopleActivity,
    Any Number,
    125.27999999999999; !- MetabolicRate [met]
    Schedule:Constant,
    Zone_13WorkEfficiency,
    Any Number, 
    0;


! ------------------------ EQUIPMENT
ElectricEquipment,
  Zone_13 Equipment,!- Name
  Zone_13,            !- Zone or ZoneList Name
  equipResidential, !- EquipmentAvailibilitySchedule
  Watts/Area,          !- Design Level Calculation Method
  ,                !- Design Level [W]
  20, !- EquipmentPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Fraction Latent
  .2,                      !- Fraction Radiant
  0,                       !- Fraction Lost
  ;                        !- End-Use Subcategory

! ------------------------ LIGHTS
Lights,
  Zone_13 General lighting,   !- Name
  Zone_13,                    !- Zone or ZoneList Name
  lightsResidential, !- LightsAvailibilitySchedule
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level [W]
  16,   !- LightingPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Return Air Fraction
  .42,                     !- Fraction Radiant
  .18,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  ;                        !- End-Use Subcategory


! ------------------------ INFILTRATION
ZoneInfiltration:DesignFlowRate,
  Zone_13Infiltration,  !- Name
  Zone_13,            !- Zone or ZoneList Name
  On,                      !- Schedule Name
  Flow/ExteriorArea,               !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate [m3/s]
  ,                        !- Flow per Zone Floor Area [m3/s-m2]
  0.0005689597106659634,                        !- Flow per Exterior Surface Area [m3/s-m2]
  , !- @Zone_13-InfiltrationAch@ [Air Changes per Hour]
  1, !- @Zone_13-InfiltrationConstantCoefficient@ 
  0, !- @Zone_13-InfiltrationTemperatureCoefficient@ 
  0, !- @Zone_13-InfiltrationWindVelocityCoefficient@  
  0; !- @Zone_13-InfiltrationWindVelocitySquaredCoefficient@ 

! ------------------------ GEOMETRY ------------------------

! FACE NORMAL  0 -1 0
BuildingSurface:Detailed,!-Type
Zone_13:f0, !-Name
Wall,                    !-Surface Type
UVal_0.3_Light,                       !-Construction Name
Zone_13,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-181.0710, 80.0525, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 80.0525, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 80.0525, 16.2958,  !- X,Y,Z ==> Vertex
-181.0710, 80.0525, 16.2958;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_13:f0:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_13:f0:w0-Construction@
Zone_13:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-181.0492, 80.0525, 13.8177,  !- X,Y,Z ==> Vertex
-181.0193, 80.0525, 13.8177,  !- X,Y,Z ==> Vertex
-181.0193, 80.0525, 16.2740,  !- X,Y,Z ==> Vertex
-181.0492, 80.0525, 16.2740;  !- X,Y,Z ==> Vertex


! FACE NORMAL  1 0 0
BuildingSurface:Detailed,!-Type
Zone_13:f1, !-Name
Wall,                    !-Surface Type
UVal_0.3_Light,                       !-Construction Name
Zone_13,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-180.9975, 80.0525, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 81.5525, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 81.5525, 16.2958,  !- X,Y,Z ==> Vertex
-180.9975, 80.0525, 16.2958;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_13:f1:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_13:f1:w0-Construction@
Zone_13:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-180.9975, 80.3910, 14.1344,  !- X,Y,Z ==> Vertex
-180.9975, 81.2139, 14.1344,  !- X,Y,Z ==> Vertex
-180.9975, 81.2139, 15.9573,  !- X,Y,Z ==> Vertex
-180.9975, 80.3910, 15.9573;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 1 -0
BuildingSurface:Detailed,!-Type
Zone_13:f2, !-Name
Wall,                    !-Surface Type
UVal_0.3_Light,                       !-Construction Name
Zone_13,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-180.9975, 81.5525, 13.7958,  !- X,Y,Z ==> Vertex
-181.0710, 81.5525, 13.7958,  !- X,Y,Z ==> Vertex
-181.0710, 81.5525, 16.2958,  !- X,Y,Z ==> Vertex
-180.9975, 81.5525, 16.2958;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_13:f2:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_13:f2:w0-Construction@
Zone_13:f2, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-181.0193, 81.5525, 13.8177,  !- X,Y,Z ==> Vertex
-181.0492, 81.5525, 13.8177,  !- X,Y,Z ==> Vertex
-181.0492, 81.5525, 16.2740,  !- X,Y,Z ==> Vertex
-181.0193, 81.5525, 16.2740;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -1 0 0
BuildingSurface:Detailed,!-Type
Zone_13:f3, !-Name
Wall,                    !-Surface Type
UVal_0.3_Light,                       !-Construction Name
Zone_13,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-181.0710, 81.5525, 13.7958,  !- X,Y,Z ==> Vertex
-181.0710, 80.0525, 13.7958,  !- X,Y,Z ==> Vertex
-181.0710, 80.0525, 16.2958,  !- X,Y,Z ==> Vertex
-181.0710, 81.5525, 16.2958;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_13:f3:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_13:f3:w0-Construction@
Zone_13:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-181.0710, 81.2139, 14.1344,  !- X,Y,Z ==> Vertex
-181.0710, 80.3910, 14.1344,  !- X,Y,Z ==> Vertex
-181.0710, 80.3910, 15.9573,  !- X,Y,Z ==> Vertex
-181.0710, 81.2139, 15.9573;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 -0 -1
BuildingSurface:Detailed,!-Type
Zone_13:f4, !-Name
Floor,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),                       !-Construction Name
Zone_13,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-181.0710, 80.0525, 13.7958,  !- X,Y,Z ==> Vertex
-181.0710, 81.5525, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 81.5525, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 80.0525, 13.7958;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 1
BuildingSurface:Detailed,!-Type
Zone_13:f5, !-Name
Roof,                    !-Surface Type
300mmInsulation 200mmConcrete,                       !-Construction Name
Zone_13,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-181.0710, 80.0525, 16.2958,  !- X,Y,Z ==> Vertex
-180.9975, 80.0525, 16.2958,  !- X,Y,Z ==> Vertex
-180.9975, 81.5525, 16.2958,  !- X,Y,Z ==> Vertex
-181.0710, 81.5525, 16.2958;  !- X,Y,Z ==> Vertex


!------------------------------------------------ ZONE ----------------------------------------------------

Zone,
  Zone_12,            !- Name
  0,                       !- Rotation [deg]
  0,                       !- X origin [m]
  0,                       !- Y origin [m]
  0,                       !- Z origin [m]
  1,                       !- Type
  1.0,                       !- Multiplier
  ,                        !- CeilingHeight [m]
  0.2759736029225848,                   !- Volume [m3]
  0.1103894411690264,                   !- Area [m2]
  TARP,                    !- Zone Inside Convection Algorithm
  DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE
People,
    People Zone_12,   !- Name
    Zone_12,  !- Zone or ZoneList Name
    occResidential,    !- OccupancySchedule
    People/Area,    !- Number of People Calculation Method
    ,   !- Number of People
    0.19,    !- PeopleDensity [person/m2]
    ,   !- Floor Area per Person [m2/person]
    0.3,    !- Fraction Radiant
    AUTOCALCULATE,  !- Sensible Heat Fraction
    Zone_12PeopleActivity,    !- Activity Level Schedule Name
    0.0000000382,   !- Carbon Dioxide Generation Rate [m3/s-W]
    No, !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,   !- Mean Radiant Temperature Calculation Type
    ,   !- Surface Name/Angle Factor List Name
    Zone_12WorkEfficiency,    !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,   !- Clothing Insulation Calculation Method
    ,   !- Clothing Insulation Calculation Method Schedule Name
    ,   !- Clothing Insulation Schedule Name
    AirSpeed 0,!- Air Velocity Schedule Name
    AdaptiveASH55;  !- Thermal Comfort Model 1 Type

    Schedule:Constant,
    Zone_12PeopleActivity,
    Any Number,
    125.27999999999999; !- MetabolicRate [met]
    Schedule:Constant,
    Zone_12WorkEfficiency,
    Any Number, 
    0;


! ------------------------ EQUIPMENT
ElectricEquipment,
  Zone_12 Equipment,!- Name
  Zone_12,            !- Zone or ZoneList Name
  equipResidential, !- EquipmentAvailibilitySchedule
  Watts/Area,          !- Design Level Calculation Method
  ,                !- Design Level [W]
  20, !- EquipmentPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Fraction Latent
  .2,                      !- Fraction Radiant
  0,                       !- Fraction Lost
  ;                        !- End-Use Subcategory

! ------------------------ LIGHTS
Lights,
  Zone_12 General lighting,   !- Name
  Zone_12,                    !- Zone or ZoneList Name
  lightsResidential, !- LightsAvailibilitySchedule
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level [W]
  16,   !- LightingPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Return Air Fraction
  .42,                     !- Fraction Radiant
  .18,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  ;                        !- End-Use Subcategory


! ------------------------ INFILTRATION
ZoneInfiltration:DesignFlowRate,
  Zone_12Infiltration,  !- Name
  Zone_12,            !- Zone or ZoneList Name
  On,                      !- Schedule Name
  Flow/ExteriorArea,               !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate [m3/s]
  ,                        !- Flow per Zone Floor Area [m3/s-m2]
  0.0005689597106659634,                        !- Flow per Exterior Surface Area [m3/s-m2]
  , !- @Zone_12-InfiltrationAch@ [Air Changes per Hour]
  1, !- @Zone_12-InfiltrationConstantCoefficient@ 
  0, !- @Zone_12-InfiltrationTemperatureCoefficient@ 
  0, !- @Zone_12-InfiltrationWindVelocityCoefficient@  
  0; !- @Zone_12-InfiltrationWindVelocitySquaredCoefficient@ 

! ------------------------ GEOMETRY ------------------------

! FACE NORMAL  0 -1 0
BuildingSurface:Detailed,!-Type
Zone_12:f0, !-Name
Wall,                    !-Surface Type
UVal_0.3_Light,                       !-Construction Name
Zone_12,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-181.0710, 81.8025, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 81.8025, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 81.8025, 16.2958,  !- X,Y,Z ==> Vertex
-181.0710, 81.8025, 16.2958;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_12:f0:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_12:f0:w0-Construction@
Zone_12:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-181.0492, 81.8025, 13.8177,  !- X,Y,Z ==> Vertex
-181.0193, 81.8025, 13.8177,  !- X,Y,Z ==> Vertex
-181.0193, 81.8025, 16.2740,  !- X,Y,Z ==> Vertex
-181.0492, 81.8025, 16.2740;  !- X,Y,Z ==> Vertex


! FACE NORMAL  1 0 0
BuildingSurface:Detailed,!-Type
Zone_12:f1, !-Name
Wall,                    !-Surface Type
UVal_0.3_Light,                       !-Construction Name
Zone_12,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-180.9975, 81.8025, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 83.3025, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 83.3025, 16.2958,  !- X,Y,Z ==> Vertex
-180.9975, 81.8025, 16.2958;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_12:f1:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_12:f1:w0-Construction@
Zone_12:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-180.9975, 82.1410, 14.1344,  !- X,Y,Z ==> Vertex
-180.9975, 82.9639, 14.1344,  !- X,Y,Z ==> Vertex
-180.9975, 82.9639, 15.9573,  !- X,Y,Z ==> Vertex
-180.9975, 82.1410, 15.9573;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 1 -0
BuildingSurface:Detailed,!-Type
Zone_12:f2, !-Name
Wall,                    !-Surface Type
UVal_0.3_Light,                       !-Construction Name
Zone_12,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-180.9975, 83.3025, 13.7958,  !- X,Y,Z ==> Vertex
-181.0710, 83.3025, 13.7958,  !- X,Y,Z ==> Vertex
-181.0710, 83.3025, 16.2958,  !- X,Y,Z ==> Vertex
-180.9975, 83.3025, 16.2958;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_12:f2:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_12:f2:w0-Construction@
Zone_12:f2, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-181.0193, 83.3025, 13.8177,  !- X,Y,Z ==> Vertex
-181.0492, 83.3025, 13.8177,  !- X,Y,Z ==> Vertex
-181.0492, 83.3025, 16.2740,  !- X,Y,Z ==> Vertex
-181.0193, 83.3025, 16.2740;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -1 0 0
BuildingSurface:Detailed,!-Type
Zone_12:f3, !-Name
Wall,                    !-Surface Type
UVal_0.3_Light,                       !-Construction Name
Zone_12,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-181.0710, 83.3025, 13.7958,  !- X,Y,Z ==> Vertex
-181.0710, 81.8025, 13.7958,  !- X,Y,Z ==> Vertex
-181.0710, 81.8025, 16.2958,  !- X,Y,Z ==> Vertex
-181.0710, 83.3025, 16.2958;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_12:f3:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_12:f3:w0-Construction@
Zone_12:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-181.0710, 82.9639, 14.1344,  !- X,Y,Z ==> Vertex
-181.0710, 82.1410, 14.1344,  !- X,Y,Z ==> Vertex
-181.0710, 82.1410, 15.9573,  !- X,Y,Z ==> Vertex
-181.0710, 82.9639, 15.9573;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 -0 -1
BuildingSurface:Detailed,!-Type
Zone_12:f4, !-Name
Floor,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),                       !-Construction Name
Zone_12,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-181.0710, 81.8025, 13.7958,  !- X,Y,Z ==> Vertex
-181.0710, 83.3025, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 83.3025, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 81.8025, 13.7958;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 1
BuildingSurface:Detailed,!-Type
Zone_12:f5, !-Name
Roof,                    !-Surface Type
300mmInsulation 200mmConcrete,                       !-Construction Name
Zone_12,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-181.0710, 81.8025, 16.2958,  !- X,Y,Z ==> Vertex
-180.9975, 81.8025, 16.2958,  !- X,Y,Z ==> Vertex
-180.9975, 83.3025, 16.2958,  !- X,Y,Z ==> Vertex
-181.0710, 83.3025, 16.2958;  !- X,Y,Z ==> Vertex


!------------------------------------------------ ZONE ----------------------------------------------------

Zone,
  Zone_22,            !- Name
  0,                       !- Rotation [deg]
  0,                       !- X origin [m]
  0,                       !- Y origin [m]
  0,                       !- Z origin [m]
  1,                       !- Type
  1.0,                       !- Multiplier
  ,                        !- CeilingHeight [m]
  0.27597360292258855,                   !- Volume [m3]
  0.1103894411690264,                   !- Area [m2]
  TARP,                    !- Zone Inside Convection Algorithm
  DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE
People,
    People Zone_22,   !- Name
    Zone_22,  !- Zone or ZoneList Name
    occResidential,    !- OccupancySchedule
    People/Area,    !- Number of People Calculation Method
    ,   !- Number of People
    0.19,    !- PeopleDensity [person/m2]
    ,   !- Floor Area per Person [m2/person]
    0.3,    !- Fraction Radiant
    AUTOCALCULATE,  !- Sensible Heat Fraction
    Zone_22PeopleActivity,    !- Activity Level Schedule Name
    0.0000000382,   !- Carbon Dioxide Generation Rate [m3/s-W]
    No, !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,   !- Mean Radiant Temperature Calculation Type
    ,   !- Surface Name/Angle Factor List Name
    Zone_22WorkEfficiency,    !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,   !- Clothing Insulation Calculation Method
    ,   !- Clothing Insulation Calculation Method Schedule Name
    ,   !- Clothing Insulation Schedule Name
    AirSpeed 0,!- Air Velocity Schedule Name
    AdaptiveASH55;  !- Thermal Comfort Model 1 Type

    Schedule:Constant,
    Zone_22PeopleActivity,
    Any Number,
    125.27999999999999; !- MetabolicRate [met]
    Schedule:Constant,
    Zone_22WorkEfficiency,
    Any Number, 
    0;


! ------------------------ EQUIPMENT
ElectricEquipment,
  Zone_22 Equipment,!- Name
  Zone_22,            !- Zone or ZoneList Name
  equipResidential, !- EquipmentAvailibilitySchedule
  Watts/Area,          !- Design Level Calculation Method
  ,                !- Design Level [W]
  20, !- EquipmentPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Fraction Latent
  .2,                      !- Fraction Radiant
  0,                       !- Fraction Lost
  ;                        !- End-Use Subcategory

! ------------------------ LIGHTS
Lights,
  Zone_22 General lighting,   !- Name
  Zone_22,                    !- Zone or ZoneList Name
  lightsResidential, !- LightsAvailibilitySchedule
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level [W]
  16,   !- LightingPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Return Air Fraction
  .42,                     !- Fraction Radiant
  .18,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  ;                        !- End-Use Subcategory


! ------------------------ INFILTRATION
ZoneInfiltration:DesignFlowRate,
  Zone_22Infiltration,  !- Name
  Zone_22,            !- Zone or ZoneList Name
  On,                      !- Schedule Name
  Flow/ExteriorArea,               !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate [m3/s]
  ,                        !- Flow per Zone Floor Area [m3/s-m2]
  0.0005689597106659634,                        !- Flow per Exterior Surface Area [m3/s-m2]
  , !- @Zone_22-InfiltrationAch@ [Air Changes per Hour]
  1, !- @Zone_22-InfiltrationConstantCoefficient@ 
  0, !- @Zone_22-InfiltrationTemperatureCoefficient@ 
  0, !- @Zone_22-InfiltrationWindVelocityCoefficient@  
  0; !- @Zone_22-InfiltrationWindVelocitySquaredCoefficient@ 

! ------------------------ GEOMETRY ------------------------

! FACE NORMAL  0 -1 0
BuildingSurface:Detailed,!-Type
Zone_22:f0, !-Name
Wall,                    !-Surface Type
UVal_0.3_Light,                       !-Construction Name
Zone_22,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-181.0710, 88.8025, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 88.8025, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 88.8025, 16.2958,  !- X,Y,Z ==> Vertex
-181.0710, 88.8025, 16.2958;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_22:f0:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_22:f0:w0-Construction@
Zone_22:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-181.0492, 88.8025, 13.8177,  !- X,Y,Z ==> Vertex
-181.0193, 88.8025, 13.8177,  !- X,Y,Z ==> Vertex
-181.0193, 88.8025, 16.2740,  !- X,Y,Z ==> Vertex
-181.0492, 88.8025, 16.2740;  !- X,Y,Z ==> Vertex


! FACE NORMAL  1 0 0
BuildingSurface:Detailed,!-Type
Zone_22:f1, !-Name
Wall,                    !-Surface Type
UVal_0.3_Light,                       !-Construction Name
Zone_22,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-180.9975, 88.8025, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 90.3025, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 90.3025, 16.2958,  !- X,Y,Z ==> Vertex
-180.9975, 88.8025, 16.2958;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_22:f1:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_22:f1:w0-Construction@
Zone_22:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-180.9975, 89.1410, 14.1344,  !- X,Y,Z ==> Vertex
-180.9975, 89.9639, 14.1344,  !- X,Y,Z ==> Vertex
-180.9975, 89.9639, 15.9573,  !- X,Y,Z ==> Vertex
-180.9975, 89.1410, 15.9573;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 1 -0
BuildingSurface:Detailed,!-Type
Zone_22:f2, !-Name
Wall,                    !-Surface Type
UVal_0.3_Light,                       !-Construction Name
Zone_22,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-180.9975, 90.3025, 13.7958,  !- X,Y,Z ==> Vertex
-181.0710, 90.3025, 13.7958,  !- X,Y,Z ==> Vertex
-181.0710, 90.3025, 16.2958,  !- X,Y,Z ==> Vertex
-180.9975, 90.3025, 16.2958;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_22:f2:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_22:f2:w0-Construction@
Zone_22:f2, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-181.0193, 90.3025, 13.8177,  !- X,Y,Z ==> Vertex
-181.0492, 90.3025, 13.8177,  !- X,Y,Z ==> Vertex
-181.0492, 90.3025, 16.2740,  !- X,Y,Z ==> Vertex
-181.0193, 90.3025, 16.2740;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -1 0 0
BuildingSurface:Detailed,!-Type
Zone_22:f3, !-Name
Wall,                    !-Surface Type
UVal_0.3_Light,                       !-Construction Name
Zone_22,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-181.0710, 90.3025, 13.7958,  !- X,Y,Z ==> Vertex
-181.0710, 88.8025, 13.7958,  !- X,Y,Z ==> Vertex
-181.0710, 88.8025, 16.2958,  !- X,Y,Z ==> Vertex
-181.0710, 90.3025, 16.2958;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_22:f3:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_22:f3:w0-Construction@
Zone_22:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-181.0710, 89.9639, 14.1344,  !- X,Y,Z ==> Vertex
-181.0710, 89.1410, 14.1344,  !- X,Y,Z ==> Vertex
-181.0710, 89.1410, 15.9573,  !- X,Y,Z ==> Vertex
-181.0710, 89.9639, 15.9573;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 -0 -1
BuildingSurface:Detailed,!-Type
Zone_22:f4, !-Name
Floor,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),                       !-Construction Name
Zone_22,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-181.0710, 88.8025, 13.7958,  !- X,Y,Z ==> Vertex
-181.0710, 90.3025, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 90.3025, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 88.8025, 13.7958;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 1
BuildingSurface:Detailed,!-Type
Zone_22:f5, !-Name
Roof,                    !-Surface Type
300mmInsulation 200mmConcrete,                       !-Construction Name
Zone_22,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-181.0710, 88.8025, 16.2958,  !- X,Y,Z ==> Vertex
-180.9975, 88.8025, 16.2958,  !- X,Y,Z ==> Vertex
-180.9975, 90.3025, 16.2958,  !- X,Y,Z ==> Vertex
-181.0710, 90.3025, 16.2958;  !- X,Y,Z ==> Vertex


!------------------------------------------------ ZONE ----------------------------------------------------

Zone,
  Zone_21,            !- Name
  0,                       !- Rotation [deg]
  0,                       !- X origin [m]
  0,                       !- Y origin [m]
  0,                       !- Z origin [m]
  1,                       !- Type
  1.0,                       !- Multiplier
  ,                        !- CeilingHeight [m]
  0.27597360292258283,                   !- Volume [m3]
  0.1103894411690264,                   !- Area [m2]
  TARP,                    !- Zone Inside Convection Algorithm
  DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE
People,
    People Zone_21,   !- Name
    Zone_21,  !- Zone or ZoneList Name
    occResidential,    !- OccupancySchedule
    People/Area,    !- Number of People Calculation Method
    ,   !- Number of People
    0.19,    !- PeopleDensity [person/m2]
    ,   !- Floor Area per Person [m2/person]
    0.3,    !- Fraction Radiant
    AUTOCALCULATE,  !- Sensible Heat Fraction
    Zone_21PeopleActivity,    !- Activity Level Schedule Name
    0.0000000382,   !- Carbon Dioxide Generation Rate [m3/s-W]
    No, !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,   !- Mean Radiant Temperature Calculation Type
    ,   !- Surface Name/Angle Factor List Name
    Zone_21WorkEfficiency,    !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,   !- Clothing Insulation Calculation Method
    ,   !- Clothing Insulation Calculation Method Schedule Name
    ,   !- Clothing Insulation Schedule Name
    AirSpeed 0,!- Air Velocity Schedule Name
    AdaptiveASH55;  !- Thermal Comfort Model 1 Type

    Schedule:Constant,
    Zone_21PeopleActivity,
    Any Number,
    125.27999999999999; !- MetabolicRate [met]
    Schedule:Constant,
    Zone_21WorkEfficiency,
    Any Number, 
    0;


! ------------------------ EQUIPMENT
ElectricEquipment,
  Zone_21 Equipment,!- Name
  Zone_21,            !- Zone or ZoneList Name
  equipResidential, !- EquipmentAvailibilitySchedule
  Watts/Area,          !- Design Level Calculation Method
  ,                !- Design Level [W]
  20, !- EquipmentPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Fraction Latent
  .2,                      !- Fraction Radiant
  0,                       !- Fraction Lost
  ;                        !- End-Use Subcategory

! ------------------------ LIGHTS
Lights,
  Zone_21 General lighting,   !- Name
  Zone_21,                    !- Zone or ZoneList Name
  lightsResidential, !- LightsAvailibilitySchedule
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level [W]
  16,   !- LightingPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Return Air Fraction
  .42,                     !- Fraction Radiant
  .18,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  ;                        !- End-Use Subcategory


! ------------------------ INFILTRATION
ZoneInfiltration:DesignFlowRate,
  Zone_21Infiltration,  !- Name
  Zone_21,            !- Zone or ZoneList Name
  On,                      !- Schedule Name
  Flow/ExteriorArea,               !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate [m3/s]
  ,                        !- Flow per Zone Floor Area [m3/s-m2]
  0.0005689597106659634,                        !- Flow per Exterior Surface Area [m3/s-m2]
  , !- @Zone_21-InfiltrationAch@ [Air Changes per Hour]
  1, !- @Zone_21-InfiltrationConstantCoefficient@ 
  0, !- @Zone_21-InfiltrationTemperatureCoefficient@ 
  0, !- @Zone_21-InfiltrationWindVelocityCoefficient@  
  0; !- @Zone_21-InfiltrationWindVelocitySquaredCoefficient@ 

! ------------------------ GEOMETRY ------------------------

! FACE NORMAL  0 -1 0
BuildingSurface:Detailed,!-Type
Zone_21:f0, !-Name
Wall,                    !-Surface Type
UVal_0.3_Light,                       !-Construction Name
Zone_21,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-181.0710, 95.8025, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 95.8025, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 95.8025, 16.2958,  !- X,Y,Z ==> Vertex
-181.0710, 95.8025, 16.2958;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_21:f0:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_21:f0:w0-Construction@
Zone_21:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-181.0492, 95.8025, 13.8177,  !- X,Y,Z ==> Vertex
-181.0193, 95.8025, 13.8177,  !- X,Y,Z ==> Vertex
-181.0193, 95.8025, 16.2740,  !- X,Y,Z ==> Vertex
-181.0492, 95.8025, 16.2740;  !- X,Y,Z ==> Vertex


! FACE NORMAL  1 0 0
BuildingSurface:Detailed,!-Type
Zone_21:f1, !-Name
Wall,                    !-Surface Type
UVal_0.3_Light,                       !-Construction Name
Zone_21,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-180.9975, 95.8025, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 97.3025, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 97.3025, 16.2958,  !- X,Y,Z ==> Vertex
-180.9975, 95.8025, 16.2958;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_21:f1:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_21:f1:w0-Construction@
Zone_21:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-180.9975, 96.1410, 14.1344,  !- X,Y,Z ==> Vertex
-180.9975, 96.9639, 14.1344,  !- X,Y,Z ==> Vertex
-180.9975, 96.9639, 15.9573,  !- X,Y,Z ==> Vertex
-180.9975, 96.1410, 15.9573;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 1 -0
BuildingSurface:Detailed,!-Type
Zone_21:f2, !-Name
Wall,                    !-Surface Type
UVal_0.3_Light,                       !-Construction Name
Zone_21,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-180.9975, 97.3025, 13.7958,  !- X,Y,Z ==> Vertex
-181.0710, 97.3025, 13.7958,  !- X,Y,Z ==> Vertex
-181.0710, 97.3025, 16.2958,  !- X,Y,Z ==> Vertex
-180.9975, 97.3025, 16.2958;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_21:f2:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_21:f2:w0-Construction@
Zone_21:f2, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-181.0193, 97.3025, 13.8177,  !- X,Y,Z ==> Vertex
-181.0492, 97.3025, 13.8177,  !- X,Y,Z ==> Vertex
-181.0492, 97.3025, 16.2740,  !- X,Y,Z ==> Vertex
-181.0193, 97.3025, 16.2740;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -1 0 0
BuildingSurface:Detailed,!-Type
Zone_21:f3, !-Name
Wall,                    !-Surface Type
UVal_0.3_Light,                       !-Construction Name
Zone_21,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-181.0710, 97.3025, 13.7958,  !- X,Y,Z ==> Vertex
-181.0710, 95.8025, 13.7958,  !- X,Y,Z ==> Vertex
-181.0710, 95.8025, 16.2958,  !- X,Y,Z ==> Vertex
-181.0710, 97.3025, 16.2958;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_21:f3:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_21:f3:w0-Construction@
Zone_21:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-181.0710, 96.9639, 14.1344,  !- X,Y,Z ==> Vertex
-181.0710, 96.1410, 14.1344,  !- X,Y,Z ==> Vertex
-181.0710, 96.1410, 15.9573,  !- X,Y,Z ==> Vertex
-181.0710, 96.9639, 15.9573;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 -0 -1
BuildingSurface:Detailed,!-Type
Zone_21:f4, !-Name
Floor,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),                       !-Construction Name
Zone_21,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-181.0710, 95.8025, 13.7958,  !- X,Y,Z ==> Vertex
-181.0710, 97.3025, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 97.3025, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 95.8025, 13.7958;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 1
BuildingSurface:Detailed,!-Type
Zone_21:f5, !-Name
Roof,                    !-Surface Type
300mmInsulation 200mmConcrete,                       !-Construction Name
Zone_21,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-181.0710, 95.8025, 16.2958,  !- X,Y,Z ==> Vertex
-180.9975, 95.8025, 16.2958,  !- X,Y,Z ==> Vertex
-180.9975, 97.3025, 16.2958,  !- X,Y,Z ==> Vertex
-181.0710, 97.3025, 16.2958;  !- X,Y,Z ==> Vertex


!------------------------------------------------ ZONE ----------------------------------------------------

Zone,
  Zone_20,            !- Name
  0,                       !- Rotation [deg]
  0,                       !- X origin [m]
  0,                       !- Y origin [m]
  0,                       !- Z origin [m]
  1,                       !- Type
  1.0,                       !- Multiplier
  ,                        !- CeilingHeight [m]
  0.2759736029225858,                   !- Volume [m3]
  0.1103894411690264,                   !- Area [m2]
  TARP,                    !- Zone Inside Convection Algorithm
  DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE
People,
    People Zone_20,   !- Name
    Zone_20,  !- Zone or ZoneList Name
    occResidential,    !- OccupancySchedule
    People/Area,    !- Number of People Calculation Method
    ,   !- Number of People
    0.19,    !- PeopleDensity [person/m2]
    ,   !- Floor Area per Person [m2/person]
    0.3,    !- Fraction Radiant
    AUTOCALCULATE,  !- Sensible Heat Fraction
    Zone_20PeopleActivity,    !- Activity Level Schedule Name
    0.0000000382,   !- Carbon Dioxide Generation Rate [m3/s-W]
    No, !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,   !- Mean Radiant Temperature Calculation Type
    ,   !- Surface Name/Angle Factor List Name
    Zone_20WorkEfficiency,    !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,   !- Clothing Insulation Calculation Method
    ,   !- Clothing Insulation Calculation Method Schedule Name
    ,   !- Clothing Insulation Schedule Name
    AirSpeed 0,!- Air Velocity Schedule Name
    AdaptiveASH55;  !- Thermal Comfort Model 1 Type

    Schedule:Constant,
    Zone_20PeopleActivity,
    Any Number,
    125.27999999999999; !- MetabolicRate [met]
    Schedule:Constant,
    Zone_20WorkEfficiency,
    Any Number, 
    0;


! ------------------------ EQUIPMENT
ElectricEquipment,
  Zone_20 Equipment,!- Name
  Zone_20,            !- Zone or ZoneList Name
  equipResidential, !- EquipmentAvailibilitySchedule
  Watts/Area,          !- Design Level Calculation Method
  ,                !- Design Level [W]
  20, !- EquipmentPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Fraction Latent
  .2,                      !- Fraction Radiant
  0,                       !- Fraction Lost
  ;                        !- End-Use Subcategory

! ------------------------ LIGHTS
Lights,
  Zone_20 General lighting,   !- Name
  Zone_20,                    !- Zone or ZoneList Name
  lightsResidential, !- LightsAvailibilitySchedule
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level [W]
  16,   !- LightingPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Return Air Fraction
  .42,                     !- Fraction Radiant
  .18,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  ;                        !- End-Use Subcategory


! ------------------------ INFILTRATION
ZoneInfiltration:DesignFlowRate,
  Zone_20Infiltration,  !- Name
  Zone_20,            !- Zone or ZoneList Name
  On,                      !- Schedule Name
  Flow/ExteriorArea,               !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate [m3/s]
  ,                        !- Flow per Zone Floor Area [m3/s-m2]
  0.0005689597106659634,                        !- Flow per Exterior Surface Area [m3/s-m2]
  , !- @Zone_20-InfiltrationAch@ [Air Changes per Hour]
  1, !- @Zone_20-InfiltrationConstantCoefficient@ 
  0, !- @Zone_20-InfiltrationTemperatureCoefficient@ 
  0, !- @Zone_20-InfiltrationWindVelocityCoefficient@  
  0; !- @Zone_20-InfiltrationWindVelocitySquaredCoefficient@ 

! ------------------------ GEOMETRY ------------------------

! FACE NORMAL  0 -1 0
BuildingSurface:Detailed,!-Type
Zone_20:f0, !-Name
Wall,                    !-Surface Type
UVal_0.3_Light,                       !-Construction Name
Zone_20,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-181.0710, 83.5525, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 83.5525, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 83.5525, 16.2958,  !- X,Y,Z ==> Vertex
-181.0710, 83.5525, 16.2958;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_20:f0:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_20:f0:w0-Construction@
Zone_20:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-181.0492, 83.5525, 13.8177,  !- X,Y,Z ==> Vertex
-181.0193, 83.5525, 13.8177,  !- X,Y,Z ==> Vertex
-181.0193, 83.5525, 16.2740,  !- X,Y,Z ==> Vertex
-181.0492, 83.5525, 16.2740;  !- X,Y,Z ==> Vertex


! FACE NORMAL  1 0 0
BuildingSurface:Detailed,!-Type
Zone_20:f1, !-Name
Wall,                    !-Surface Type
UVal_0.3_Light,                       !-Construction Name
Zone_20,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-180.9975, 83.5525, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 85.0525, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 85.0525, 16.2958,  !- X,Y,Z ==> Vertex
-180.9975, 83.5525, 16.2958;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_20:f1:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_20:f1:w0-Construction@
Zone_20:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-180.9975, 83.8910, 14.1344,  !- X,Y,Z ==> Vertex
-180.9975, 84.7139, 14.1344,  !- X,Y,Z ==> Vertex
-180.9975, 84.7139, 15.9573,  !- X,Y,Z ==> Vertex
-180.9975, 83.8910, 15.9573;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 1 -0
BuildingSurface:Detailed,!-Type
Zone_20:f2, !-Name
Wall,                    !-Surface Type
UVal_0.3_Light,                       !-Construction Name
Zone_20,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-180.9975, 85.0525, 13.7958,  !- X,Y,Z ==> Vertex
-181.0710, 85.0525, 13.7958,  !- X,Y,Z ==> Vertex
-181.0710, 85.0525, 16.2958,  !- X,Y,Z ==> Vertex
-180.9975, 85.0525, 16.2958;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_20:f2:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_20:f2:w0-Construction@
Zone_20:f2, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-181.0193, 85.0525, 13.8177,  !- X,Y,Z ==> Vertex
-181.0492, 85.0525, 13.8177,  !- X,Y,Z ==> Vertex
-181.0492, 85.0525, 16.2740,  !- X,Y,Z ==> Vertex
-181.0193, 85.0525, 16.2740;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -1 0 0
BuildingSurface:Detailed,!-Type
Zone_20:f3, !-Name
Wall,                    !-Surface Type
UVal_0.3_Light,                       !-Construction Name
Zone_20,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-181.0710, 85.0525, 13.7958,  !- X,Y,Z ==> Vertex
-181.0710, 83.5525, 13.7958,  !- X,Y,Z ==> Vertex
-181.0710, 83.5525, 16.2958,  !- X,Y,Z ==> Vertex
-181.0710, 85.0525, 16.2958;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_20:f3:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_20:f3:w0-Construction@
Zone_20:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-181.0710, 84.7139, 14.1344,  !- X,Y,Z ==> Vertex
-181.0710, 83.8910, 14.1344,  !- X,Y,Z ==> Vertex
-181.0710, 83.8910, 15.9573,  !- X,Y,Z ==> Vertex
-181.0710, 84.7139, 15.9573;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 -0 -1
BuildingSurface:Detailed,!-Type
Zone_20:f4, !-Name
Floor,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),                       !-Construction Name
Zone_20,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-181.0710, 83.5525, 13.7958,  !- X,Y,Z ==> Vertex
-181.0710, 85.0525, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 85.0525, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 83.5525, 13.7958;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 1
BuildingSurface:Detailed,!-Type
Zone_20:f5, !-Name
Roof,                    !-Surface Type
300mmInsulation 200mmConcrete,                       !-Construction Name
Zone_20,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-181.0710, 83.5525, 16.2958,  !- X,Y,Z ==> Vertex
-180.9975, 83.5525, 16.2958,  !- X,Y,Z ==> Vertex
-180.9975, 85.0525, 16.2958,  !- X,Y,Z ==> Vertex
-181.0710, 85.0525, 16.2958;  !- X,Y,Z ==> Vertex


!------------------------------------------------ ZONE ----------------------------------------------------

Zone,
  Zone_19,            !- Name
  0,                       !- Rotation [deg]
  0,                       !- X origin [m]
  0,                       !- Y origin [m]
  0,                       !- Z origin [m]
  1,                       !- Type
  1.0,                       !- Multiplier
  ,                        !- CeilingHeight [m]
  0.2759736029225852,                   !- Volume [m3]
  0.1103894411690264,                   !- Area [m2]
  TARP,                    !- Zone Inside Convection Algorithm
  DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE
People,
    People Zone_19,   !- Name
    Zone_19,  !- Zone or ZoneList Name
    occResidential,    !- OccupancySchedule
    People/Area,    !- Number of People Calculation Method
    ,   !- Number of People
    0.19,    !- PeopleDensity [person/m2]
    ,   !- Floor Area per Person [m2/person]
    0.3,    !- Fraction Radiant
    AUTOCALCULATE,  !- Sensible Heat Fraction
    Zone_19PeopleActivity,    !- Activity Level Schedule Name
    0.0000000382,   !- Carbon Dioxide Generation Rate [m3/s-W]
    No, !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,   !- Mean Radiant Temperature Calculation Type
    ,   !- Surface Name/Angle Factor List Name
    Zone_19WorkEfficiency,    !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,   !- Clothing Insulation Calculation Method
    ,   !- Clothing Insulation Calculation Method Schedule Name
    ,   !- Clothing Insulation Schedule Name
    AirSpeed 0,!- Air Velocity Schedule Name
    AdaptiveASH55;  !- Thermal Comfort Model 1 Type

    Schedule:Constant,
    Zone_19PeopleActivity,
    Any Number,
    125.27999999999999; !- MetabolicRate [met]
    Schedule:Constant,
    Zone_19WorkEfficiency,
    Any Number, 
    0;


! ------------------------ EQUIPMENT
ElectricEquipment,
  Zone_19 Equipment,!- Name
  Zone_19,            !- Zone or ZoneList Name
  equipResidential, !- EquipmentAvailibilitySchedule
  Watts/Area,          !- Design Level Calculation Method
  ,                !- Design Level [W]
  20, !- EquipmentPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Fraction Latent
  .2,                      !- Fraction Radiant
  0,                       !- Fraction Lost
  ;                        !- End-Use Subcategory

! ------------------------ LIGHTS
Lights,
  Zone_19 General lighting,   !- Name
  Zone_19,                    !- Zone or ZoneList Name
  lightsResidential, !- LightsAvailibilitySchedule
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level [W]
  16,   !- LightingPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Return Air Fraction
  .42,                     !- Fraction Radiant
  .18,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  ;                        !- End-Use Subcategory


! ------------------------ INFILTRATION
ZoneInfiltration:DesignFlowRate,
  Zone_19Infiltration,  !- Name
  Zone_19,            !- Zone or ZoneList Name
  On,                      !- Schedule Name
  Flow/ExteriorArea,               !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate [m3/s]
  ,                        !- Flow per Zone Floor Area [m3/s-m2]
  0.0005689597106659634,                        !- Flow per Exterior Surface Area [m3/s-m2]
  , !- @Zone_19-InfiltrationAch@ [Air Changes per Hour]
  1, !- @Zone_19-InfiltrationConstantCoefficient@ 
  0, !- @Zone_19-InfiltrationTemperatureCoefficient@ 
  0, !- @Zone_19-InfiltrationWindVelocityCoefficient@  
  0; !- @Zone_19-InfiltrationWindVelocitySquaredCoefficient@ 

! ------------------------ GEOMETRY ------------------------

! FACE NORMAL  0 -1 0
BuildingSurface:Detailed,!-Type
Zone_19:f0, !-Name
Wall,                    !-Surface Type
UVal_0.3_Light,                       !-Construction Name
Zone_19,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-181.0710, 85.3025, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 85.3025, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 85.3025, 16.2958,  !- X,Y,Z ==> Vertex
-181.0710, 85.3025, 16.2958;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_19:f0:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_19:f0:w0-Construction@
Zone_19:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-181.0492, 85.3025, 13.8177,  !- X,Y,Z ==> Vertex
-181.0193, 85.3025, 13.8177,  !- X,Y,Z ==> Vertex
-181.0193, 85.3025, 16.2740,  !- X,Y,Z ==> Vertex
-181.0492, 85.3025, 16.2740;  !- X,Y,Z ==> Vertex


! FACE NORMAL  1 0 0
BuildingSurface:Detailed,!-Type
Zone_19:f1, !-Name
Wall,                    !-Surface Type
UVal_0.3_Light,                       !-Construction Name
Zone_19,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-180.9975, 85.3025, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 86.8025, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 86.8025, 16.2958,  !- X,Y,Z ==> Vertex
-180.9975, 85.3025, 16.2958;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_19:f1:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_19:f1:w0-Construction@
Zone_19:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-180.9975, 85.6410, 14.1344,  !- X,Y,Z ==> Vertex
-180.9975, 86.4639, 14.1344,  !- X,Y,Z ==> Vertex
-180.9975, 86.4639, 15.9573,  !- X,Y,Z ==> Vertex
-180.9975, 85.6410, 15.9573;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 1 -0
BuildingSurface:Detailed,!-Type
Zone_19:f2, !-Name
Wall,                    !-Surface Type
UVal_0.3_Light,                       !-Construction Name
Zone_19,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-180.9975, 86.8025, 13.7958,  !- X,Y,Z ==> Vertex
-181.0710, 86.8025, 13.7958,  !- X,Y,Z ==> Vertex
-181.0710, 86.8025, 16.2958,  !- X,Y,Z ==> Vertex
-180.9975, 86.8025, 16.2958;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_19:f2:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_19:f2:w0-Construction@
Zone_19:f2, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-181.0193, 86.8025, 13.8177,  !- X,Y,Z ==> Vertex
-181.0492, 86.8025, 13.8177,  !- X,Y,Z ==> Vertex
-181.0492, 86.8025, 16.2740,  !- X,Y,Z ==> Vertex
-181.0193, 86.8025, 16.2740;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -1 0 0
BuildingSurface:Detailed,!-Type
Zone_19:f3, !-Name
Wall,                    !-Surface Type
UVal_0.3_Light,                       !-Construction Name
Zone_19,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-181.0710, 86.8025, 13.7958,  !- X,Y,Z ==> Vertex
-181.0710, 85.3025, 13.7958,  !- X,Y,Z ==> Vertex
-181.0710, 85.3025, 16.2958,  !- X,Y,Z ==> Vertex
-181.0710, 86.8025, 16.2958;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_19:f3:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_19:f3:w0-Construction@
Zone_19:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-181.0710, 86.4639, 14.1344,  !- X,Y,Z ==> Vertex
-181.0710, 85.6410, 14.1344,  !- X,Y,Z ==> Vertex
-181.0710, 85.6410, 15.9573,  !- X,Y,Z ==> Vertex
-181.0710, 86.4639, 15.9573;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 -0 -1
BuildingSurface:Detailed,!-Type
Zone_19:f4, !-Name
Floor,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),                       !-Construction Name
Zone_19,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-181.0710, 85.3025, 13.7958,  !- X,Y,Z ==> Vertex
-181.0710, 86.8025, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 86.8025, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 85.3025, 13.7958;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 1
BuildingSurface:Detailed,!-Type
Zone_19:f5, !-Name
Roof,                    !-Surface Type
300mmInsulation 200mmConcrete,                       !-Construction Name
Zone_19,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-181.0710, 85.3025, 16.2958,  !- X,Y,Z ==> Vertex
-180.9975, 85.3025, 16.2958,  !- X,Y,Z ==> Vertex
-180.9975, 86.8025, 16.2958,  !- X,Y,Z ==> Vertex
-181.0710, 86.8025, 16.2958;  !- X,Y,Z ==> Vertex


!------------------------------------------------ ZONE ----------------------------------------------------

Zone,
  Zone_18,            !- Name
  0,                       !- Rotation [deg]
  0,                       !- X origin [m]
  0,                       !- Y origin [m]
  0,                       !- Z origin [m]
  1,                       !- Type
  1.0,                       !- Multiplier
  ,                        !- CeilingHeight [m]
  0.2759736029225858,                   !- Volume [m3]
  0.1103894411690264,                   !- Area [m2]
  TARP,                    !- Zone Inside Convection Algorithm
  DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE
People,
    People Zone_18,   !- Name
    Zone_18,  !- Zone or ZoneList Name
    occResidential,    !- OccupancySchedule
    People/Area,    !- Number of People Calculation Method
    ,   !- Number of People
    0.19,    !- PeopleDensity [person/m2]
    ,   !- Floor Area per Person [m2/person]
    0.3,    !- Fraction Radiant
    AUTOCALCULATE,  !- Sensible Heat Fraction
    Zone_18PeopleActivity,    !- Activity Level Schedule Name
    0.0000000382,   !- Carbon Dioxide Generation Rate [m3/s-W]
    No, !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,   !- Mean Radiant Temperature Calculation Type
    ,   !- Surface Name/Angle Factor List Name
    Zone_18WorkEfficiency,    !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,   !- Clothing Insulation Calculation Method
    ,   !- Clothing Insulation Calculation Method Schedule Name
    ,   !- Clothing Insulation Schedule Name
    AirSpeed 0,!- Air Velocity Schedule Name
    AdaptiveASH55;  !- Thermal Comfort Model 1 Type

    Schedule:Constant,
    Zone_18PeopleActivity,
    Any Number,
    125.27999999999999; !- MetabolicRate [met]
    Schedule:Constant,
    Zone_18WorkEfficiency,
    Any Number, 
    0;


! ------------------------ EQUIPMENT
ElectricEquipment,
  Zone_18 Equipment,!- Name
  Zone_18,            !- Zone or ZoneList Name
  equipResidential, !- EquipmentAvailibilitySchedule
  Watts/Area,          !- Design Level Calculation Method
  ,                !- Design Level [W]
  20, !- EquipmentPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Fraction Latent
  .2,                      !- Fraction Radiant
  0,                       !- Fraction Lost
  ;                        !- End-Use Subcategory

! ------------------------ LIGHTS
Lights,
  Zone_18 General lighting,   !- Name
  Zone_18,                    !- Zone or ZoneList Name
  lightsResidential, !- LightsAvailibilitySchedule
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level [W]
  16,   !- LightingPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Return Air Fraction
  .42,                     !- Fraction Radiant
  .18,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  ;                        !- End-Use Subcategory


! ------------------------ INFILTRATION
ZoneInfiltration:DesignFlowRate,
  Zone_18Infiltration,  !- Name
  Zone_18,            !- Zone or ZoneList Name
  On,                      !- Schedule Name
  Flow/ExteriorArea,               !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate [m3/s]
  ,                        !- Flow per Zone Floor Area [m3/s-m2]
  0.0005689597106659634,                        !- Flow per Exterior Surface Area [m3/s-m2]
  , !- @Zone_18-InfiltrationAch@ [Air Changes per Hour]
  1, !- @Zone_18-InfiltrationConstantCoefficient@ 
  0, !- @Zone_18-InfiltrationTemperatureCoefficient@ 
  0, !- @Zone_18-InfiltrationWindVelocityCoefficient@  
  0; !- @Zone_18-InfiltrationWindVelocitySquaredCoefficient@ 

! ------------------------ GEOMETRY ------------------------

! FACE NORMAL  0 -1 0
BuildingSurface:Detailed,!-Type
Zone_18:f0, !-Name
Wall,                    !-Surface Type
UVal_0.3_Light,                       !-Construction Name
Zone_18,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-181.0710, 87.0525, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 87.0525, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 87.0525, 16.2958,  !- X,Y,Z ==> Vertex
-181.0710, 87.0525, 16.2958;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_18:f0:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_18:f0:w0-Construction@
Zone_18:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-181.0492, 87.0525, 13.8177,  !- X,Y,Z ==> Vertex
-181.0193, 87.0525, 13.8177,  !- X,Y,Z ==> Vertex
-181.0193, 87.0525, 16.2740,  !- X,Y,Z ==> Vertex
-181.0492, 87.0525, 16.2740;  !- X,Y,Z ==> Vertex


! FACE NORMAL  1 0 0
BuildingSurface:Detailed,!-Type
Zone_18:f1, !-Name
Wall,                    !-Surface Type
UVal_0.3_Light,                       !-Construction Name
Zone_18,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-180.9975, 87.0525, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 88.5525, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 88.5525, 16.2958,  !- X,Y,Z ==> Vertex
-180.9975, 87.0525, 16.2958;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_18:f1:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_18:f1:w0-Construction@
Zone_18:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-180.9975, 87.3910, 14.1344,  !- X,Y,Z ==> Vertex
-180.9975, 88.2139, 14.1344,  !- X,Y,Z ==> Vertex
-180.9975, 88.2139, 15.9573,  !- X,Y,Z ==> Vertex
-180.9975, 87.3910, 15.9573;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 1 -0
BuildingSurface:Detailed,!-Type
Zone_18:f2, !-Name
Wall,                    !-Surface Type
UVal_0.3_Light,                       !-Construction Name
Zone_18,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-180.9975, 88.5525, 13.7958,  !- X,Y,Z ==> Vertex
-181.0710, 88.5525, 13.7958,  !- X,Y,Z ==> Vertex
-181.0710, 88.5525, 16.2958,  !- X,Y,Z ==> Vertex
-180.9975, 88.5525, 16.2958;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_18:f2:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_18:f2:w0-Construction@
Zone_18:f2, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-181.0193, 88.5525, 13.8177,  !- X,Y,Z ==> Vertex
-181.0492, 88.5525, 13.8177,  !- X,Y,Z ==> Vertex
-181.0492, 88.5525, 16.2740,  !- X,Y,Z ==> Vertex
-181.0193, 88.5525, 16.2740;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -1 0 0
BuildingSurface:Detailed,!-Type
Zone_18:f3, !-Name
Wall,                    !-Surface Type
UVal_0.3_Light,                       !-Construction Name
Zone_18,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-181.0710, 88.5525, 13.7958,  !- X,Y,Z ==> Vertex
-181.0710, 87.0525, 13.7958,  !- X,Y,Z ==> Vertex
-181.0710, 87.0525, 16.2958,  !- X,Y,Z ==> Vertex
-181.0710, 88.5525, 16.2958;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_18:f3:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_18:f3:w0-Construction@
Zone_18:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-181.0710, 88.2139, 14.1344,  !- X,Y,Z ==> Vertex
-181.0710, 87.3910, 14.1344,  !- X,Y,Z ==> Vertex
-181.0710, 87.3910, 15.9573,  !- X,Y,Z ==> Vertex
-181.0710, 88.2139, 15.9573;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 -0 -1
BuildingSurface:Detailed,!-Type
Zone_18:f4, !-Name
Floor,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),                       !-Construction Name
Zone_18,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-181.0710, 87.0525, 13.7958,  !- X,Y,Z ==> Vertex
-181.0710, 88.5525, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 88.5525, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 87.0525, 13.7958;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 1
BuildingSurface:Detailed,!-Type
Zone_18:f5, !-Name
Roof,                    !-Surface Type
300mmInsulation 200mmConcrete,                       !-Construction Name
Zone_18,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-181.0710, 87.0525, 16.2958,  !- X,Y,Z ==> Vertex
-180.9975, 87.0525, 16.2958,  !- X,Y,Z ==> Vertex
-180.9975, 88.5525, 16.2958,  !- X,Y,Z ==> Vertex
-181.0710, 88.5525, 16.2958;  !- X,Y,Z ==> Vertex


!------------------------------------------------ ZONE ----------------------------------------------------

Zone,
  Zone_27,            !- Name
  0,                       !- Rotation [deg]
  0,                       !- X origin [m]
  0,                       !- Y origin [m]
  0,                       !- Z origin [m]
  1,                       !- Type
  1.0,                       !- Multiplier
  ,                        !- CeilingHeight [m]
  0.27597360292258605,                   !- Volume [m3]
  0.1103894411690264,                   !- Area [m2]
  TARP,                    !- Zone Inside Convection Algorithm
  DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE
People,
    People Zone_27,   !- Name
    Zone_27,  !- Zone or ZoneList Name
    occResidential,    !- OccupancySchedule
    People/Area,    !- Number of People Calculation Method
    ,   !- Number of People
    0.19,    !- PeopleDensity [person/m2]
    ,   !- Floor Area per Person [m2/person]
    0.3,    !- Fraction Radiant
    AUTOCALCULATE,  !- Sensible Heat Fraction
    Zone_27PeopleActivity,    !- Activity Level Schedule Name
    0.0000000382,   !- Carbon Dioxide Generation Rate [m3/s-W]
    No, !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,   !- Mean Radiant Temperature Calculation Type
    ,   !- Surface Name/Angle Factor List Name
    Zone_27WorkEfficiency,    !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,   !- Clothing Insulation Calculation Method
    ,   !- Clothing Insulation Calculation Method Schedule Name
    ,   !- Clothing Insulation Schedule Name
    AirSpeed 0,!- Air Velocity Schedule Name
    AdaptiveASH55;  !- Thermal Comfort Model 1 Type

    Schedule:Constant,
    Zone_27PeopleActivity,
    Any Number,
    125.27999999999999; !- MetabolicRate [met]
    Schedule:Constant,
    Zone_27WorkEfficiency,
    Any Number, 
    0;


! ------------------------ EQUIPMENT
ElectricEquipment,
  Zone_27 Equipment,!- Name
  Zone_27,            !- Zone or ZoneList Name
  equipResidential, !- EquipmentAvailibilitySchedule
  Watts/Area,          !- Design Level Calculation Method
  ,                !- Design Level [W]
  20, !- EquipmentPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Fraction Latent
  .2,                      !- Fraction Radiant
  0,                       !- Fraction Lost
  ;                        !- End-Use Subcategory

! ------------------------ LIGHTS
Lights,
  Zone_27 General lighting,   !- Name
  Zone_27,                    !- Zone or ZoneList Name
  lightsResidential, !- LightsAvailibilitySchedule
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level [W]
  16,   !- LightingPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Return Air Fraction
  .42,                     !- Fraction Radiant
  .18,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  ;                        !- End-Use Subcategory


! ------------------------ INFILTRATION
ZoneInfiltration:DesignFlowRate,
  Zone_27Infiltration,  !- Name
  Zone_27,            !- Zone or ZoneList Name
  On,                      !- Schedule Name
  Flow/ExteriorArea,               !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate [m3/s]
  ,                        !- Flow per Zone Floor Area [m3/s-m2]
  0.0005689597106659634,                        !- Flow per Exterior Surface Area [m3/s-m2]
  , !- @Zone_27-InfiltrationAch@ [Air Changes per Hour]
  1, !- @Zone_27-InfiltrationConstantCoefficient@ 
  0, !- @Zone_27-InfiltrationTemperatureCoefficient@ 
  0, !- @Zone_27-InfiltrationWindVelocityCoefficient@  
  0; !- @Zone_27-InfiltrationWindVelocitySquaredCoefficient@ 

! ------------------------ GEOMETRY ------------------------

! FACE NORMAL  0 -1 0
BuildingSurface:Detailed,!-Type
Zone_27:f0, !-Name
Wall,                    !-Surface Type
UVal_0.3_Light,                       !-Construction Name
Zone_27,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-181.0710, 90.5525, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 90.5525, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 90.5525, 16.2958,  !- X,Y,Z ==> Vertex
-181.0710, 90.5525, 16.2958;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_27:f0:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_27:f0:w0-Construction@
Zone_27:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-181.0492, 90.5525, 13.8177,  !- X,Y,Z ==> Vertex
-181.0193, 90.5525, 13.8177,  !- X,Y,Z ==> Vertex
-181.0193, 90.5525, 16.2740,  !- X,Y,Z ==> Vertex
-181.0492, 90.5525, 16.2740;  !- X,Y,Z ==> Vertex


! FACE NORMAL  1 0 0
BuildingSurface:Detailed,!-Type
Zone_27:f1, !-Name
Wall,                    !-Surface Type
UVal_0.3_Light,                       !-Construction Name
Zone_27,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-180.9975, 90.5525, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 92.0525, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 92.0525, 16.2958,  !- X,Y,Z ==> Vertex
-180.9975, 90.5525, 16.2958;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_27:f1:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_27:f1:w0-Construction@
Zone_27:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-180.9975, 90.8910, 14.1344,  !- X,Y,Z ==> Vertex
-180.9975, 91.7139, 14.1344,  !- X,Y,Z ==> Vertex
-180.9975, 91.7139, 15.9573,  !- X,Y,Z ==> Vertex
-180.9975, 90.8910, 15.9573;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 1 -0
BuildingSurface:Detailed,!-Type
Zone_27:f2, !-Name
Wall,                    !-Surface Type
UVal_0.3_Light,                       !-Construction Name
Zone_27,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-180.9975, 92.0525, 13.7958,  !- X,Y,Z ==> Vertex
-181.0710, 92.0525, 13.7958,  !- X,Y,Z ==> Vertex
-181.0710, 92.0525, 16.2958,  !- X,Y,Z ==> Vertex
-180.9975, 92.0525, 16.2958;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_27:f2:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_27:f2:w0-Construction@
Zone_27:f2, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-181.0193, 92.0525, 13.8177,  !- X,Y,Z ==> Vertex
-181.0492, 92.0525, 13.8177,  !- X,Y,Z ==> Vertex
-181.0492, 92.0525, 16.2740,  !- X,Y,Z ==> Vertex
-181.0193, 92.0525, 16.2740;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -1 0 0
BuildingSurface:Detailed,!-Type
Zone_27:f3, !-Name
Wall,                    !-Surface Type
UVal_0.3_Light,                       !-Construction Name
Zone_27,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-181.0710, 92.0525, 13.7958,  !- X,Y,Z ==> Vertex
-181.0710, 90.5525, 13.7958,  !- X,Y,Z ==> Vertex
-181.0710, 90.5525, 16.2958,  !- X,Y,Z ==> Vertex
-181.0710, 92.0525, 16.2958;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_27:f3:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_27:f3:w0-Construction@
Zone_27:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-181.0710, 91.7139, 14.1344,  !- X,Y,Z ==> Vertex
-181.0710, 90.8910, 14.1344,  !- X,Y,Z ==> Vertex
-181.0710, 90.8910, 15.9573,  !- X,Y,Z ==> Vertex
-181.0710, 91.7139, 15.9573;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 -0 -1
BuildingSurface:Detailed,!-Type
Zone_27:f4, !-Name
Floor,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),                       !-Construction Name
Zone_27,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-181.0710, 90.5525, 13.7958,  !- X,Y,Z ==> Vertex
-181.0710, 92.0525, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 92.0525, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 90.5525, 13.7958;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 1
BuildingSurface:Detailed,!-Type
Zone_27:f5, !-Name
Roof,                    !-Surface Type
300mmInsulation 200mmConcrete,                       !-Construction Name
Zone_27,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-181.0710, 90.5525, 16.2958,  !- X,Y,Z ==> Vertex
-180.9975, 90.5525, 16.2958,  !- X,Y,Z ==> Vertex
-180.9975, 92.0525, 16.2958,  !- X,Y,Z ==> Vertex
-181.0710, 92.0525, 16.2958;  !- X,Y,Z ==> Vertex


!------------------------------------------------ ZONE ----------------------------------------------------

Zone,
  Zone_26,            !- Name
  0,                       !- Rotation [deg]
  0,                       !- X origin [m]
  0,                       !- Y origin [m]
  0,                       !- Z origin [m]
  1,                       !- Type
  1.0,                       !- Multiplier
  ,                        !- CeilingHeight [m]
  0.27597360292258316,                   !- Volume [m3]
  0.1103894411690264,                   !- Area [m2]
  TARP,                    !- Zone Inside Convection Algorithm
  DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE
People,
    People Zone_26,   !- Name
    Zone_26,  !- Zone or ZoneList Name
    occResidential,    !- OccupancySchedule
    People/Area,    !- Number of People Calculation Method
    ,   !- Number of People
    0.19,    !- PeopleDensity [person/m2]
    ,   !- Floor Area per Person [m2/person]
    0.3,    !- Fraction Radiant
    AUTOCALCULATE,  !- Sensible Heat Fraction
    Zone_26PeopleActivity,    !- Activity Level Schedule Name
    0.0000000382,   !- Carbon Dioxide Generation Rate [m3/s-W]
    No, !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,   !- Mean Radiant Temperature Calculation Type
    ,   !- Surface Name/Angle Factor List Name
    Zone_26WorkEfficiency,    !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,   !- Clothing Insulation Calculation Method
    ,   !- Clothing Insulation Calculation Method Schedule Name
    ,   !- Clothing Insulation Schedule Name
    AirSpeed 0,!- Air Velocity Schedule Name
    AdaptiveASH55;  !- Thermal Comfort Model 1 Type

    Schedule:Constant,
    Zone_26PeopleActivity,
    Any Number,
    125.27999999999999; !- MetabolicRate [met]
    Schedule:Constant,
    Zone_26WorkEfficiency,
    Any Number, 
    0;


! ------------------------ EQUIPMENT
ElectricEquipment,
  Zone_26 Equipment,!- Name
  Zone_26,            !- Zone or ZoneList Name
  equipResidential, !- EquipmentAvailibilitySchedule
  Watts/Area,          !- Design Level Calculation Method
  ,                !- Design Level [W]
  20, !- EquipmentPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Fraction Latent
  .2,                      !- Fraction Radiant
  0,                       !- Fraction Lost
  ;                        !- End-Use Subcategory

! ------------------------ LIGHTS
Lights,
  Zone_26 General lighting,   !- Name
  Zone_26,                    !- Zone or ZoneList Name
  lightsResidential, !- LightsAvailibilitySchedule
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level [W]
  16,   !- LightingPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Return Air Fraction
  .42,                     !- Fraction Radiant
  .18,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  ;                        !- End-Use Subcategory


! ------------------------ INFILTRATION
ZoneInfiltration:DesignFlowRate,
  Zone_26Infiltration,  !- Name
  Zone_26,            !- Zone or ZoneList Name
  On,                      !- Schedule Name
  Flow/ExteriorArea,               !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate [m3/s]
  ,                        !- Flow per Zone Floor Area [m3/s-m2]
  0.0005689597106659634,                        !- Flow per Exterior Surface Area [m3/s-m2]
  , !- @Zone_26-InfiltrationAch@ [Air Changes per Hour]
  1, !- @Zone_26-InfiltrationConstantCoefficient@ 
  0, !- @Zone_26-InfiltrationTemperatureCoefficient@ 
  0, !- @Zone_26-InfiltrationWindVelocityCoefficient@  
  0; !- @Zone_26-InfiltrationWindVelocitySquaredCoefficient@ 

! ------------------------ GEOMETRY ------------------------

! FACE NORMAL  0 -1 0
BuildingSurface:Detailed,!-Type
Zone_26:f0, !-Name
Wall,                    !-Surface Type
UVal_0.3_Light,                       !-Construction Name
Zone_26,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-181.0710, 92.3025, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 92.3025, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 92.3025, 16.2958,  !- X,Y,Z ==> Vertex
-181.0710, 92.3025, 16.2958;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_26:f0:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_26:f0:w0-Construction@
Zone_26:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-181.0492, 92.3025, 13.8177,  !- X,Y,Z ==> Vertex
-181.0193, 92.3025, 13.8177,  !- X,Y,Z ==> Vertex
-181.0193, 92.3025, 16.2740,  !- X,Y,Z ==> Vertex
-181.0492, 92.3025, 16.2740;  !- X,Y,Z ==> Vertex


! FACE NORMAL  1 0 0
BuildingSurface:Detailed,!-Type
Zone_26:f1, !-Name
Wall,                    !-Surface Type
UVal_0.3_Light,                       !-Construction Name
Zone_26,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-180.9975, 92.3025, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 93.8025, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 93.8025, 16.2958,  !- X,Y,Z ==> Vertex
-180.9975, 92.3025, 16.2958;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_26:f1:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_26:f1:w0-Construction@
Zone_26:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-180.9975, 92.6410, 14.1344,  !- X,Y,Z ==> Vertex
-180.9975, 93.4639, 14.1344,  !- X,Y,Z ==> Vertex
-180.9975, 93.4639, 15.9573,  !- X,Y,Z ==> Vertex
-180.9975, 92.6410, 15.9573;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 1 -0
BuildingSurface:Detailed,!-Type
Zone_26:f2, !-Name
Wall,                    !-Surface Type
UVal_0.3_Light,                       !-Construction Name
Zone_26,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-180.9975, 93.8025, 13.7958,  !- X,Y,Z ==> Vertex
-181.0710, 93.8025, 13.7958,  !- X,Y,Z ==> Vertex
-181.0710, 93.8025, 16.2958,  !- X,Y,Z ==> Vertex
-180.9975, 93.8025, 16.2958;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_26:f2:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_26:f2:w0-Construction@
Zone_26:f2, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-181.0193, 93.8025, 13.8177,  !- X,Y,Z ==> Vertex
-181.0492, 93.8025, 13.8177,  !- X,Y,Z ==> Vertex
-181.0492, 93.8025, 16.2740,  !- X,Y,Z ==> Vertex
-181.0193, 93.8025, 16.2740;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -1 0 0
BuildingSurface:Detailed,!-Type
Zone_26:f3, !-Name
Wall,                    !-Surface Type
UVal_0.3_Light,                       !-Construction Name
Zone_26,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-181.0710, 93.8025, 13.7958,  !- X,Y,Z ==> Vertex
-181.0710, 92.3025, 13.7958,  !- X,Y,Z ==> Vertex
-181.0710, 92.3025, 16.2958,  !- X,Y,Z ==> Vertex
-181.0710, 93.8025, 16.2958;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_26:f3:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_26:f3:w0-Construction@
Zone_26:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-181.0710, 93.4639, 14.1344,  !- X,Y,Z ==> Vertex
-181.0710, 92.6410, 14.1344,  !- X,Y,Z ==> Vertex
-181.0710, 92.6410, 15.9573,  !- X,Y,Z ==> Vertex
-181.0710, 93.4639, 15.9573;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 -0 -1
BuildingSurface:Detailed,!-Type
Zone_26:f4, !-Name
Floor,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),                       !-Construction Name
Zone_26,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-181.0710, 92.3025, 13.7958,  !- X,Y,Z ==> Vertex
-181.0710, 93.8025, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 93.8025, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 92.3025, 13.7958;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 1
BuildingSurface:Detailed,!-Type
Zone_26:f5, !-Name
Roof,                    !-Surface Type
300mmInsulation 200mmConcrete,                       !-Construction Name
Zone_26,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-181.0710, 92.3025, 16.2958,  !- X,Y,Z ==> Vertex
-180.9975, 92.3025, 16.2958,  !- X,Y,Z ==> Vertex
-180.9975, 93.8025, 16.2958,  !- X,Y,Z ==> Vertex
-181.0710, 93.8025, 16.2958;  !- X,Y,Z ==> Vertex


!------------------------------------------------ ZONE ----------------------------------------------------

Zone,
  Zone_25,            !- Name
  0,                       !- Rotation [deg]
  0,                       !- X origin [m]
  0,                       !- Y origin [m]
  0,                       !- Z origin [m]
  1,                       !- Type
  1.0,                       !- Multiplier
  ,                        !- CeilingHeight [m]
  0.27597360292258577,                   !- Volume [m3]
  0.1103894411690264,                   !- Area [m2]
  TARP,                    !- Zone Inside Convection Algorithm
  DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE
People,
    People Zone_25,   !- Name
    Zone_25,  !- Zone or ZoneList Name
    occResidential,    !- OccupancySchedule
    People/Area,    !- Number of People Calculation Method
    ,   !- Number of People
    0.19,    !- PeopleDensity [person/m2]
    ,   !- Floor Area per Person [m2/person]
    0.3,    !- Fraction Radiant
    AUTOCALCULATE,  !- Sensible Heat Fraction
    Zone_25PeopleActivity,    !- Activity Level Schedule Name
    0.0000000382,   !- Carbon Dioxide Generation Rate [m3/s-W]
    No, !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,   !- Mean Radiant Temperature Calculation Type
    ,   !- Surface Name/Angle Factor List Name
    Zone_25WorkEfficiency,    !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,   !- Clothing Insulation Calculation Method
    ,   !- Clothing Insulation Calculation Method Schedule Name
    ,   !- Clothing Insulation Schedule Name
    AirSpeed 0,!- Air Velocity Schedule Name
    AdaptiveASH55;  !- Thermal Comfort Model 1 Type

    Schedule:Constant,
    Zone_25PeopleActivity,
    Any Number,
    125.27999999999999; !- MetabolicRate [met]
    Schedule:Constant,
    Zone_25WorkEfficiency,
    Any Number, 
    0;


! ------------------------ EQUIPMENT
ElectricEquipment,
  Zone_25 Equipment,!- Name
  Zone_25,            !- Zone or ZoneList Name
  equipResidential, !- EquipmentAvailibilitySchedule
  Watts/Area,          !- Design Level Calculation Method
  ,                !- Design Level [W]
  20, !- EquipmentPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Fraction Latent
  .2,                      !- Fraction Radiant
  0,                       !- Fraction Lost
  ;                        !- End-Use Subcategory

! ------------------------ LIGHTS
Lights,
  Zone_25 General lighting,   !- Name
  Zone_25,                    !- Zone or ZoneList Name
  lightsResidential, !- LightsAvailibilitySchedule
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level [W]
  16,   !- LightingPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Return Air Fraction
  .42,                     !- Fraction Radiant
  .18,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  ;                        !- End-Use Subcategory


! ------------------------ INFILTRATION
ZoneInfiltration:DesignFlowRate,
  Zone_25Infiltration,  !- Name
  Zone_25,            !- Zone or ZoneList Name
  On,                      !- Schedule Name
  Flow/ExteriorArea,               !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate [m3/s]
  ,                        !- Flow per Zone Floor Area [m3/s-m2]
  0.0005689597106659634,                        !- Flow per Exterior Surface Area [m3/s-m2]
  , !- @Zone_25-InfiltrationAch@ [Air Changes per Hour]
  1, !- @Zone_25-InfiltrationConstantCoefficient@ 
  0, !- @Zone_25-InfiltrationTemperatureCoefficient@ 
  0, !- @Zone_25-InfiltrationWindVelocityCoefficient@  
  0; !- @Zone_25-InfiltrationWindVelocitySquaredCoefficient@ 

! ------------------------ GEOMETRY ------------------------

! FACE NORMAL  0 -1 0
BuildingSurface:Detailed,!-Type
Zone_25:f0, !-Name
Wall,                    !-Surface Type
UVal_0.3_Light,                       !-Construction Name
Zone_25,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-181.0710, 94.0525, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 94.0525, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 94.0525, 16.2958,  !- X,Y,Z ==> Vertex
-181.0710, 94.0525, 16.2958;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_25:f0:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_25:f0:w0-Construction@
Zone_25:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-181.0492, 94.0525, 13.8177,  !- X,Y,Z ==> Vertex
-181.0193, 94.0525, 13.8177,  !- X,Y,Z ==> Vertex
-181.0193, 94.0525, 16.2740,  !- X,Y,Z ==> Vertex
-181.0492, 94.0525, 16.2740;  !- X,Y,Z ==> Vertex


! FACE NORMAL  1 0 0
BuildingSurface:Detailed,!-Type
Zone_25:f1, !-Name
Wall,                    !-Surface Type
UVal_0.3_Light,                       !-Construction Name
Zone_25,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-180.9975, 94.0525, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 95.5525, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 95.5525, 16.2958,  !- X,Y,Z ==> Vertex
-180.9975, 94.0525, 16.2958;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_25:f1:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_25:f1:w0-Construction@
Zone_25:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-180.9975, 94.3910, 14.1344,  !- X,Y,Z ==> Vertex
-180.9975, 95.2139, 14.1344,  !- X,Y,Z ==> Vertex
-180.9975, 95.2139, 15.9573,  !- X,Y,Z ==> Vertex
-180.9975, 94.3910, 15.9573;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 1 -0
BuildingSurface:Detailed,!-Type
Zone_25:f2, !-Name
Wall,                    !-Surface Type
UVal_0.3_Light,                       !-Construction Name
Zone_25,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-180.9975, 95.5525, 13.7958,  !- X,Y,Z ==> Vertex
-181.0710, 95.5525, 13.7958,  !- X,Y,Z ==> Vertex
-181.0710, 95.5525, 16.2958,  !- X,Y,Z ==> Vertex
-180.9975, 95.5525, 16.2958;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_25:f2:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_25:f2:w0-Construction@
Zone_25:f2, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-181.0193, 95.5525, 13.8177,  !- X,Y,Z ==> Vertex
-181.0492, 95.5525, 13.8177,  !- X,Y,Z ==> Vertex
-181.0492, 95.5525, 16.2740,  !- X,Y,Z ==> Vertex
-181.0193, 95.5525, 16.2740;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -1 0 0
BuildingSurface:Detailed,!-Type
Zone_25:f3, !-Name
Wall,                    !-Surface Type
UVal_0.3_Light,                       !-Construction Name
Zone_25,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-181.0710, 95.5525, 13.7958,  !- X,Y,Z ==> Vertex
-181.0710, 94.0525, 13.7958,  !- X,Y,Z ==> Vertex
-181.0710, 94.0525, 16.2958,  !- X,Y,Z ==> Vertex
-181.0710, 95.5525, 16.2958;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_25:f3:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_25:f3:w0-Construction@
Zone_25:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-181.0710, 95.2139, 14.1344,  !- X,Y,Z ==> Vertex
-181.0710, 94.3910, 14.1344,  !- X,Y,Z ==> Vertex
-181.0710, 94.3910, 15.9573,  !- X,Y,Z ==> Vertex
-181.0710, 95.2139, 15.9573;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 -0 -1
BuildingSurface:Detailed,!-Type
Zone_25:f4, !-Name
Floor,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),                       !-Construction Name
Zone_25,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-181.0710, 94.0525, 13.7958,  !- X,Y,Z ==> Vertex
-181.0710, 95.5525, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 95.5525, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 94.0525, 13.7958;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 1
BuildingSurface:Detailed,!-Type
Zone_25:f5, !-Name
Roof,                    !-Surface Type
300mmInsulation 200mmConcrete,                       !-Construction Name
Zone_25,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-181.0710, 94.0525, 16.2958,  !- X,Y,Z ==> Vertex
-180.9975, 94.0525, 16.2958,  !- X,Y,Z ==> Vertex
-180.9975, 95.5525, 16.2958,  !- X,Y,Z ==> Vertex
-181.0710, 95.5525, 16.2958;  !- X,Y,Z ==> Vertex


!------------------------------------------------ ZONE ----------------------------------------------------

Zone,
  Zone_24,            !- Name
  0,                       !- Rotation [deg]
  0,                       !- X origin [m]
  0,                       !- Y origin [m]
  0,                       !- Z origin [m]
  1,                       !- Type
  1.0,                       !- Multiplier
  ,                        !- CeilingHeight [m]
  0.27597360292258444,                   !- Volume [m3]
  0.1103894411690264,                   !- Area [m2]
  TARP,                    !- Zone Inside Convection Algorithm
  DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE
People,
    People Zone_24,   !- Name
    Zone_24,  !- Zone or ZoneList Name
    occResidential,    !- OccupancySchedule
    People/Area,    !- Number of People Calculation Method
    ,   !- Number of People
    0.19,    !- PeopleDensity [person/m2]
    ,   !- Floor Area per Person [m2/person]
    0.3,    !- Fraction Radiant
    AUTOCALCULATE,  !- Sensible Heat Fraction
    Zone_24PeopleActivity,    !- Activity Level Schedule Name
    0.0000000382,   !- Carbon Dioxide Generation Rate [m3/s-W]
    No, !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,   !- Mean Radiant Temperature Calculation Type
    ,   !- Surface Name/Angle Factor List Name
    Zone_24WorkEfficiency,    !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,   !- Clothing Insulation Calculation Method
    ,   !- Clothing Insulation Calculation Method Schedule Name
    ,   !- Clothing Insulation Schedule Name
    AirSpeed 0,!- Air Velocity Schedule Name
    AdaptiveASH55;  !- Thermal Comfort Model 1 Type

    Schedule:Constant,
    Zone_24PeopleActivity,
    Any Number,
    125.27999999999999; !- MetabolicRate [met]
    Schedule:Constant,
    Zone_24WorkEfficiency,
    Any Number, 
    0;


! ------------------------ EQUIPMENT
ElectricEquipment,
  Zone_24 Equipment,!- Name
  Zone_24,            !- Zone or ZoneList Name
  equipResidential, !- EquipmentAvailibilitySchedule
  Watts/Area,          !- Design Level Calculation Method
  ,                !- Design Level [W]
  20, !- EquipmentPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Fraction Latent
  .2,                      !- Fraction Radiant
  0,                       !- Fraction Lost
  ;                        !- End-Use Subcategory

! ------------------------ LIGHTS
Lights,
  Zone_24 General lighting,   !- Name
  Zone_24,                    !- Zone or ZoneList Name
  lightsResidential, !- LightsAvailibilitySchedule
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level [W]
  16,   !- LightingPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Return Air Fraction
  .42,                     !- Fraction Radiant
  .18,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  ;                        !- End-Use Subcategory


! ------------------------ INFILTRATION
ZoneInfiltration:DesignFlowRate,
  Zone_24Infiltration,  !- Name
  Zone_24,            !- Zone or ZoneList Name
  On,                      !- Schedule Name
  Flow/ExteriorArea,               !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate [m3/s]
  ,                        !- Flow per Zone Floor Area [m3/s-m2]
  0.0005689597106659634,                        !- Flow per Exterior Surface Area [m3/s-m2]
  , !- @Zone_24-InfiltrationAch@ [Air Changes per Hour]
  1, !- @Zone_24-InfiltrationConstantCoefficient@ 
  0, !- @Zone_24-InfiltrationTemperatureCoefficient@ 
  0, !- @Zone_24-InfiltrationWindVelocityCoefficient@  
  0; !- @Zone_24-InfiltrationWindVelocitySquaredCoefficient@ 

! ------------------------ GEOMETRY ------------------------

! FACE NORMAL  0 -1 0
BuildingSurface:Detailed,!-Type
Zone_24:f0, !-Name
Wall,                    !-Surface Type
UVal_0.3_Light,                       !-Construction Name
Zone_24,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-181.0710, 97.5525, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 97.5525, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 97.5525, 16.2958,  !- X,Y,Z ==> Vertex
-181.0710, 97.5525, 16.2958;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_24:f0:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_24:f0:w0-Construction@
Zone_24:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-181.0492, 97.5525, 13.8177,  !- X,Y,Z ==> Vertex
-181.0193, 97.5525, 13.8177,  !- X,Y,Z ==> Vertex
-181.0193, 97.5525, 16.2740,  !- X,Y,Z ==> Vertex
-181.0492, 97.5525, 16.2740;  !- X,Y,Z ==> Vertex


! FACE NORMAL  1 0 0
BuildingSurface:Detailed,!-Type
Zone_24:f1, !-Name
Wall,                    !-Surface Type
UVal_0.3_Light,                       !-Construction Name
Zone_24,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-180.9975, 97.5525, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 99.0525, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 99.0525, 16.2958,  !- X,Y,Z ==> Vertex
-180.9975, 97.5525, 16.2958;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_24:f1:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_24:f1:w0-Construction@
Zone_24:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-180.9975, 97.8910, 14.1344,  !- X,Y,Z ==> Vertex
-180.9975, 98.7139, 14.1344,  !- X,Y,Z ==> Vertex
-180.9975, 98.7139, 15.9573,  !- X,Y,Z ==> Vertex
-180.9975, 97.8910, 15.9573;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 1 -0
BuildingSurface:Detailed,!-Type
Zone_24:f2, !-Name
Wall,                    !-Surface Type
UVal_0.3_Light,                       !-Construction Name
Zone_24,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-180.9975, 99.0525, 13.7958,  !- X,Y,Z ==> Vertex
-181.0710, 99.0525, 13.7958,  !- X,Y,Z ==> Vertex
-181.0710, 99.0525, 16.2958,  !- X,Y,Z ==> Vertex
-180.9975, 99.0525, 16.2958;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_24:f2:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_24:f2:w0-Construction@
Zone_24:f2, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-181.0193, 99.0525, 13.8177,  !- X,Y,Z ==> Vertex
-181.0492, 99.0525, 13.8177,  !- X,Y,Z ==> Vertex
-181.0492, 99.0525, 16.2740,  !- X,Y,Z ==> Vertex
-181.0193, 99.0525, 16.2740;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -1 0 0
BuildingSurface:Detailed,!-Type
Zone_24:f3, !-Name
Wall,                    !-Surface Type
UVal_0.3_Light,                       !-Construction Name
Zone_24,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-181.0710, 99.0525, 13.7958,  !- X,Y,Z ==> Vertex
-181.0710, 97.5525, 13.7958,  !- X,Y,Z ==> Vertex
-181.0710, 97.5525, 16.2958,  !- X,Y,Z ==> Vertex
-181.0710, 99.0525, 16.2958;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_24:f3:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_24:f3:w0-Construction@
Zone_24:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-181.0710, 98.7139, 14.1344,  !- X,Y,Z ==> Vertex
-181.0710, 97.8910, 14.1344,  !- X,Y,Z ==> Vertex
-181.0710, 97.8910, 15.9573,  !- X,Y,Z ==> Vertex
-181.0710, 98.7139, 15.9573;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 -0 -1
BuildingSurface:Detailed,!-Type
Zone_24:f4, !-Name
Floor,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),                       !-Construction Name
Zone_24,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-181.0710, 97.5525, 13.7958,  !- X,Y,Z ==> Vertex
-181.0710, 99.0525, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 99.0525, 13.7958,  !- X,Y,Z ==> Vertex
-180.9975, 97.5525, 13.7958;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 1
BuildingSurface:Detailed,!-Type
Zone_24:f5, !-Name
Roof,                    !-Surface Type
300mmInsulation 200mmConcrete,                       !-Construction Name
Zone_24,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-181.0710, 97.5525, 16.2958,  !- X,Y,Z ==> Vertex
-180.9975, 97.5525, 16.2958,  !- X,Y,Z ==> Vertex
-180.9975, 99.0525, 16.2958,  !- X,Y,Z ==> Vertex
-181.0710, 99.0525, 16.2958;  !- X,Y,Z ==> Vertex


!------------------------------------------------ ZONE ----------------------------------------------------

Zone,
  Zone_23,            !- Name
  0,                       !- Rotation [deg]
  0,                       !- X origin [m]
  0,                       !- Y origin [m]
  0,                       !- Z origin [m]
  1,                       !- Type
  1.0,                       !- Multiplier
  ,                        !- CeilingHeight [m]
  6.299999999999946,                   !- Volume [m3]
  2.1000000000000014,                   !- Area [m2]
  TARP,                    !- Zone Inside Convection Algorithm
  DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE
People,
    People Zone_23,   !- Name
    Zone_23,  !- Zone or ZoneList Name
    occResidential,    !- OccupancySchedule
    People/Area,    !- Number of People Calculation Method
    ,   !- Number of People
    0.19,    !- PeopleDensity [person/m2]
    ,   !- Floor Area per Person [m2/person]
    0.3,    !- Fraction Radiant
    AUTOCALCULATE,  !- Sensible Heat Fraction
    Zone_23PeopleActivity,    !- Activity Level Schedule Name
    0.0000000382,   !- Carbon Dioxide Generation Rate [m3/s-W]
    No, !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,   !- Mean Radiant Temperature Calculation Type
    ,   !- Surface Name/Angle Factor List Name
    Zone_23WorkEfficiency,    !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,   !- Clothing Insulation Calculation Method
    ,   !- Clothing Insulation Calculation Method Schedule Name
    ,   !- Clothing Insulation Schedule Name
    AirSpeed 0,!- Air Velocity Schedule Name
    AdaptiveASH55;  !- Thermal Comfort Model 1 Type

    Schedule:Constant,
    Zone_23PeopleActivity,
    Any Number,
    125.27999999999999; !- MetabolicRate [met]
    Schedule:Constant,
    Zone_23WorkEfficiency,
    Any Number, 
    0;


! ------------------------ EQUIPMENT
ElectricEquipment,
  Zone_23 Equipment,!- Name
  Zone_23,            !- Zone or ZoneList Name
  equipResidential, !- EquipmentAvailibilitySchedule
  Watts/Area,          !- Design Level Calculation Method
  ,                !- Design Level [W]
  20, !- EquipmentPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Fraction Latent
  .2,                      !- Fraction Radiant
  0,                       !- Fraction Lost
  ;                        !- End-Use Subcategory

! ------------------------ LIGHTS
Lights,
  Zone_23 General lighting,   !- Name
  Zone_23,                    !- Zone or ZoneList Name
  lightsResidential, !- LightsAvailibilitySchedule
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level [W]
  16,   !- LightingPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Return Air Fraction
  .42,                     !- Fraction Radiant
  .18,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  ;                        !- End-Use Subcategory


! ------------------------ INFILTRATION
ZoneInfiltration:DesignFlowRate,
  Zone_23Infiltration,  !- Name
  Zone_23,            !- Zone or ZoneList Name
  On,                      !- Schedule Name
  Flow/ExteriorArea,               !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate [m3/s]
  ,                        !- Flow per Zone Floor Area [m3/s-m2]
  0.0005689597106659634,                        !- Flow per Exterior Surface Area [m3/s-m2]
  , !- @Zone_23-InfiltrationAch@ [Air Changes per Hour]
  1, !- @Zone_23-InfiltrationConstantCoefficient@ 
  0, !- @Zone_23-InfiltrationTemperatureCoefficient@ 
  0, !- @Zone_23-InfiltrationWindVelocityCoefficient@  
  0; !- @Zone_23-InfiltrationWindVelocitySquaredCoefficient@ 

! ------------------------ GEOMETRY ------------------------

! FACE NORMAL  0 -1 0
BuildingSurface:Detailed,!-Type
Zone_23:f0, !-Name
Wall,                    !-Surface Type
UVal_0.3_Light,                       !-Construction Name
Zone_23,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-180.0107, 100.0338, 13.3958,  !- X,Y,Z ==> Vertex
-138.0107, 100.0338, 13.3958,  !- X,Y,Z ==> Vertex
-138.0107, 100.0338, 16.3958,  !- X,Y,Z ==> Vertex
-180.0107, 100.0338, 16.3958;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_23:f0:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_23:f0:w0-Construction@
Zone_23:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-179.1367, 100.0338, 14.2698,  !- X,Y,Z ==> Vertex
-138.8846, 100.0338, 14.2698,  !- X,Y,Z ==> Vertex
-138.8846, 100.0338, 15.5219,  !- X,Y,Z ==> Vertex
-179.1367, 100.0338, 15.5219;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 1 -0
BuildingSurface:Detailed,!-Type
Zone_23:f1, !-Name
Wall,                    !-Surface Type
UVal_0.3_Light,                       !-Construction Name
Zone_23,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-138.0107, 100.0838, 13.3958,  !- X,Y,Z ==> Vertex
-180.0107, 100.0838, 13.3958,  !- X,Y,Z ==> Vertex
-180.0107, 100.0838, 16.3958,  !- X,Y,Z ==> Vertex
-138.0107, 100.0838, 16.3958;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_23:f1:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_23:f1:w0-Construction@
Zone_23:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-138.8846, 100.0838, 14.2698,  !- X,Y,Z ==> Vertex
-179.1367, 100.0838, 14.2698,  !- X,Y,Z ==> Vertex
-179.1367, 100.0838, 15.5219,  !- X,Y,Z ==> Vertex
-138.8846, 100.0838, 15.5219;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 -1
BuildingSurface:Detailed,!-Type
Zone_23:f2, !-Name
Floor,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass)_FLIPPED,                       !-Construction Name
Zone_23,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Zone_4:f2,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-180.0107, 100.0588, 13.3958,  !- X,Y,Z ==> Vertex
-180.0107, 100.0838, 13.3958,  !- X,Y,Z ==> Vertex
-138.0107, 100.0838, 13.3958,  !- X,Y,Z ==> Vertex
-138.0107, 100.0588, 13.3958;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 -1
BuildingSurface:Detailed,!-Type
Zone_23:f3, !-Name
Floor,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),                       !-Construction Name
Zone_23,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-180.0107, 100.0588, 13.3958,  !- X,Y,Z ==> Vertex
-138.0107, 100.0588, 13.3958,  !- X,Y,Z ==> Vertex
-138.0107, 100.0338, 13.3958,  !- X,Y,Z ==> Vertex
-180.0107, 100.0338, 13.3958;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 0 1
BuildingSurface:Detailed,!-Type
Zone_23:f4, !-Name
Ceiling,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_23,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Zone_4:f4,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-180.0107, 100.0588, 16.3958,  !- X,Y,Z ==> Vertex
-138.0107, 100.0588, 16.3958,  !- X,Y,Z ==> Vertex
-138.0107, 100.0838, 16.3958,  !- X,Y,Z ==> Vertex
-180.0107, 100.0838, 16.3958;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 0 1
BuildingSurface:Detailed,!-Type
Zone_23:f5, !-Name
Roof,                    !-Surface Type
300mmInsulation 200mmConcrete,                       !-Construction Name
Zone_23,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-180.0107, 100.0588, 16.3958,  !- X,Y,Z ==> Vertex
-180.0107, 100.0338, 16.3958,  !- X,Y,Z ==> Vertex
-138.0107, 100.0338, 16.3958,  !- X,Y,Z ==> Vertex
-138.0107, 100.0588, 16.3958;  !- X,Y,Z ==> Vertex



!------------------------Ideal Loads System Zone_0------------------------

ZoneHVAC:EquipmentConnections,
  Zone_0,            !- Zone Name
  Zone_0 Equipment,  !- Zone Conditioning Equipment List Name
  Zone_0 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Zone_0 Zone,  !- Zone Air Node Name
  Node Zone_0 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Zone_0 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Zone_0 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Zone_0 Inlets,     !- Name
  Node Zone_0 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Zone_0 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Zone_0 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  AllOn, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  Zone_0MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  Zone_0OutdoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Zone_0,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone_0MinFreshAir,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Zone_0------------------------

Schedule:Constant,
  Zone_0Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  19; !- HeatingSetpoint

Schedule:Constant,
  Zone_0Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  26; !- CoolingSetpoint


ZoneControl:Thermostat,
  Zone_0 Thermostat, !- Name
  Zone_0,            !- Zone or ZoneList Name
  Zone_0_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Zone_0;  !- Control 1 Name

Schedule:Constant,
  Zone_0_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Zone_0,  !- Name
  Zone_0Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  Zone_0Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Zone_0------------------------

ZoneControl:Humidistat,
    Zone_0Humidistat,                  !-Name
    Zone_0,                   !-Zone Name
    Zone_0HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Zone_0HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Zone_0HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Zone_0HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity


!------------------------ OutdoorAir Zone_0------------------------

DesignSpecification:OutdoorAir,
  Zone_0MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0.0083333, !- @Zone_0-MinFreshAirPerson@ [m3/s-person]
  0.0002222, !- @Zone_0-MinFreshAirArea@ [m3/s-m2]
    ,                        !- Outdoor Air Flow per Zone [m3/s]
    ,                        !- Outdoor Air Flow Air Changes per Hour [1/hr]
    AllOn; !- MechVentSchedule





!------------------------Ideal Loads System Zone_1------------------------

ZoneHVAC:EquipmentConnections,
  Zone_1,            !- Zone Name
  Zone_1 Equipment,  !- Zone Conditioning Equipment List Name
  Zone_1 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Zone_1 Zone,  !- Zone Air Node Name
  Node Zone_1 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Zone_1 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Zone_1 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Zone_1 Inlets,     !- Name
  Node Zone_1 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Zone_1 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Zone_1 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  AllOn, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  Zone_1MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  Zone_1OutdoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Zone_1,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone_1MinFreshAir,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Zone_1------------------------

Schedule:Constant,
  Zone_1Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  19; !- HeatingSetpoint

Schedule:Constant,
  Zone_1Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  26; !- CoolingSetpoint


ZoneControl:Thermostat,
  Zone_1 Thermostat, !- Name
  Zone_1,            !- Zone or ZoneList Name
  Zone_1_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Zone_1;  !- Control 1 Name

Schedule:Constant,
  Zone_1_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Zone_1,  !- Name
  Zone_1Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  Zone_1Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Zone_1------------------------

ZoneControl:Humidistat,
    Zone_1Humidistat,                  !-Name
    Zone_1,                   !-Zone Name
    Zone_1HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Zone_1HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Zone_1HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Zone_1HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity


!------------------------ OutdoorAir Zone_1------------------------

DesignSpecification:OutdoorAir,
  Zone_1MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0.0083333, !- @Zone_1-MinFreshAirPerson@ [m3/s-person]
  0.0002222, !- @Zone_1-MinFreshAirArea@ [m3/s-m2]
    ,                        !- Outdoor Air Flow per Zone [m3/s]
    ,                        !- Outdoor Air Flow Air Changes per Hour [1/hr]
    AllOn; !- MechVentSchedule





!------------------------Ideal Loads System Zone_2------------------------

ZoneHVAC:EquipmentConnections,
  Zone_2,            !- Zone Name
  Zone_2 Equipment,  !- Zone Conditioning Equipment List Name
  Zone_2 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Zone_2 Zone,  !- Zone Air Node Name
  Node Zone_2 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Zone_2 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Zone_2 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Zone_2 Inlets,     !- Name
  Node Zone_2 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Zone_2 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Zone_2 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  AllOn, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  Zone_2MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  Zone_2OutdoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Zone_2,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone_2MinFreshAir,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Zone_2------------------------

Schedule:Constant,
  Zone_2Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  19; !- HeatingSetpoint

Schedule:Constant,
  Zone_2Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  26; !- CoolingSetpoint


ZoneControl:Thermostat,
  Zone_2 Thermostat, !- Name
  Zone_2,            !- Zone or ZoneList Name
  Zone_2_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Zone_2;  !- Control 1 Name

Schedule:Constant,
  Zone_2_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Zone_2,  !- Name
  Zone_2Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  Zone_2Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Zone_2------------------------

ZoneControl:Humidistat,
    Zone_2Humidistat,                  !-Name
    Zone_2,                   !-Zone Name
    Zone_2HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Zone_2HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Zone_2HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Zone_2HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity


!------------------------ OutdoorAir Zone_2------------------------

DesignSpecification:OutdoorAir,
  Zone_2MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0.0083333, !- @Zone_2-MinFreshAirPerson@ [m3/s-person]
  0.0002222, !- @Zone_2-MinFreshAirArea@ [m3/s-m2]
    ,                        !- Outdoor Air Flow per Zone [m3/s]
    ,                        !- Outdoor Air Flow Air Changes per Hour [1/hr]
    AllOn; !- MechVentSchedule





!------------------------Ideal Loads System Zone_3------------------------

ZoneHVAC:EquipmentConnections,
  Zone_3,            !- Zone Name
  Zone_3 Equipment,  !- Zone Conditioning Equipment List Name
  Zone_3 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Zone_3 Zone,  !- Zone Air Node Name
  Node Zone_3 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Zone_3 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Zone_3 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Zone_3 Inlets,     !- Name
  Node Zone_3 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Zone_3 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Zone_3 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  AllOn, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  Zone_3MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  Zone_3OutdoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Zone_3,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone_3MinFreshAir,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Zone_3------------------------

Schedule:Constant,
  Zone_3Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  19; !- HeatingSetpoint

Schedule:Constant,
  Zone_3Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  26; !- CoolingSetpoint


ZoneControl:Thermostat,
  Zone_3 Thermostat, !- Name
  Zone_3,            !- Zone or ZoneList Name
  Zone_3_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Zone_3;  !- Control 1 Name

Schedule:Constant,
  Zone_3_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Zone_3,  !- Name
  Zone_3Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  Zone_3Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Zone_3------------------------

ZoneControl:Humidistat,
    Zone_3Humidistat,                  !-Name
    Zone_3,                   !-Zone Name
    Zone_3HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Zone_3HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Zone_3HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Zone_3HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity


!------------------------ OutdoorAir Zone_3------------------------

DesignSpecification:OutdoorAir,
  Zone_3MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0.0083333, !- @Zone_3-MinFreshAirPerson@ [m3/s-person]
  0.0002222, !- @Zone_3-MinFreshAirArea@ [m3/s-m2]
    ,                        !- Outdoor Air Flow per Zone [m3/s]
    ,                        !- Outdoor Air Flow Air Changes per Hour [1/hr]
    AllOn; !- MechVentSchedule





!------------------------Ideal Loads System Zone_7------------------------

ZoneHVAC:EquipmentConnections,
  Zone_7,            !- Zone Name
  Zone_7 Equipment,  !- Zone Conditioning Equipment List Name
  Zone_7 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Zone_7 Zone,  !- Zone Air Node Name
  Node Zone_7 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Zone_7 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Zone_7 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Zone_7 Inlets,     !- Name
  Node Zone_7 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Zone_7 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Zone_7 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  AllOn, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  Zone_7MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  Zone_7OutdoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Zone_7,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone_7MinFreshAir,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Zone_7------------------------

Schedule:Constant,
  Zone_7Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  19; !- HeatingSetpoint

Schedule:Constant,
  Zone_7Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  26; !- CoolingSetpoint


ZoneControl:Thermostat,
  Zone_7 Thermostat, !- Name
  Zone_7,            !- Zone or ZoneList Name
  Zone_7_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Zone_7;  !- Control 1 Name

Schedule:Constant,
  Zone_7_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Zone_7,  !- Name
  Zone_7Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  Zone_7Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Zone_7------------------------

ZoneControl:Humidistat,
    Zone_7Humidistat,                  !-Name
    Zone_7,                   !-Zone Name
    Zone_7HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Zone_7HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Zone_7HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Zone_7HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity


!------------------------ OutdoorAir Zone_7------------------------

DesignSpecification:OutdoorAir,
  Zone_7MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0.0083333, !- @Zone_7-MinFreshAirPerson@ [m3/s-person]
  0.0002222, !- @Zone_7-MinFreshAirArea@ [m3/s-m2]
    ,                        !- Outdoor Air Flow per Zone [m3/s]
    ,                        !- Outdoor Air Flow Air Changes per Hour [1/hr]
    AllOn; !- MechVentSchedule





!------------------------Ideal Loads System Zone_6------------------------

ZoneHVAC:EquipmentConnections,
  Zone_6,            !- Zone Name
  Zone_6 Equipment,  !- Zone Conditioning Equipment List Name
  Zone_6 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Zone_6 Zone,  !- Zone Air Node Name
  Node Zone_6 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Zone_6 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Zone_6 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Zone_6 Inlets,     !- Name
  Node Zone_6 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Zone_6 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Zone_6 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  AllOn, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  Zone_6MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  Zone_6OutdoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Zone_6,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone_6MinFreshAir,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Zone_6------------------------

Schedule:Constant,
  Zone_6Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  19; !- HeatingSetpoint

Schedule:Constant,
  Zone_6Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  26; !- CoolingSetpoint


ZoneControl:Thermostat,
  Zone_6 Thermostat, !- Name
  Zone_6,            !- Zone or ZoneList Name
  Zone_6_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Zone_6;  !- Control 1 Name

Schedule:Constant,
  Zone_6_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Zone_6,  !- Name
  Zone_6Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  Zone_6Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Zone_6------------------------

ZoneControl:Humidistat,
    Zone_6Humidistat,                  !-Name
    Zone_6,                   !-Zone Name
    Zone_6HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Zone_6HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Zone_6HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Zone_6HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity


!------------------------ OutdoorAir Zone_6------------------------

DesignSpecification:OutdoorAir,
  Zone_6MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0.0083333, !- @Zone_6-MinFreshAirPerson@ [m3/s-person]
  0.0002222, !- @Zone_6-MinFreshAirArea@ [m3/s-m2]
    ,                        !- Outdoor Air Flow per Zone [m3/s]
    ,                        !- Outdoor Air Flow Air Changes per Hour [1/hr]
    AllOn; !- MechVentSchedule





!------------------------Ideal Loads System Zone_5------------------------

ZoneHVAC:EquipmentConnections,
  Zone_5,            !- Zone Name
  Zone_5 Equipment,  !- Zone Conditioning Equipment List Name
  Zone_5 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Zone_5 Zone,  !- Zone Air Node Name
  Node Zone_5 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Zone_5 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Zone_5 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Zone_5 Inlets,     !- Name
  Node Zone_5 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Zone_5 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Zone_5 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  AllOn, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  Zone_5MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  Zone_5OutdoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Zone_5,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone_5MinFreshAir,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Zone_5------------------------

Schedule:Constant,
  Zone_5Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  19; !- HeatingSetpoint

Schedule:Constant,
  Zone_5Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  26; !- CoolingSetpoint


ZoneControl:Thermostat,
  Zone_5 Thermostat, !- Name
  Zone_5,            !- Zone or ZoneList Name
  Zone_5_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Zone_5;  !- Control 1 Name

Schedule:Constant,
  Zone_5_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Zone_5,  !- Name
  Zone_5Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  Zone_5Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Zone_5------------------------

ZoneControl:Humidistat,
    Zone_5Humidistat,                  !-Name
    Zone_5,                   !-Zone Name
    Zone_5HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Zone_5HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Zone_5HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Zone_5HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity


!------------------------ OutdoorAir Zone_5------------------------

DesignSpecification:OutdoorAir,
  Zone_5MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0.0083333, !- @Zone_5-MinFreshAirPerson@ [m3/s-person]
  0.0002222, !- @Zone_5-MinFreshAirArea@ [m3/s-m2]
    ,                        !- Outdoor Air Flow per Zone [m3/s]
    ,                        !- Outdoor Air Flow Air Changes per Hour [1/hr]
    AllOn; !- MechVentSchedule





!------------------------Ideal Loads System Zone_4------------------------

ZoneHVAC:EquipmentConnections,
  Zone_4,            !- Zone Name
  Zone_4 Equipment,  !- Zone Conditioning Equipment List Name
  Zone_4 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Zone_4 Zone,  !- Zone Air Node Name
  Node Zone_4 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Zone_4 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Zone_4 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Zone_4 Inlets,     !- Name
  Node Zone_4 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Zone_4 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Zone_4 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  AllOn, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  Zone_4MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  Zone_4OutdoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Zone_4,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone_4MinFreshAir,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Zone_4------------------------

Schedule:Constant,
  Zone_4Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  19; !- HeatingSetpoint

Schedule:Constant,
  Zone_4Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  26; !- CoolingSetpoint


ZoneControl:Thermostat,
  Zone_4 Thermostat, !- Name
  Zone_4,            !- Zone or ZoneList Name
  Zone_4_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Zone_4;  !- Control 1 Name

Schedule:Constant,
  Zone_4_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Zone_4,  !- Name
  Zone_4Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  Zone_4Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Zone_4------------------------

ZoneControl:Humidistat,
    Zone_4Humidistat,                  !-Name
    Zone_4,                   !-Zone Name
    Zone_4HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Zone_4HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Zone_4HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Zone_4HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity


!------------------------ OutdoorAir Zone_4------------------------

DesignSpecification:OutdoorAir,
  Zone_4MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0.0083333, !- @Zone_4-MinFreshAirPerson@ [m3/s-person]
  0.0002222, !- @Zone_4-MinFreshAirArea@ [m3/s-m2]
    ,                        !- Outdoor Air Flow per Zone [m3/s]
    ,                        !- Outdoor Air Flow Air Changes per Hour [1/hr]
    AllOn; !- MechVentSchedule





!------------------------Ideal Loads System Zone_11------------------------

ZoneHVAC:EquipmentConnections,
  Zone_11,            !- Zone Name
  Zone_11 Equipment,  !- Zone Conditioning Equipment List Name
  Zone_11 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Zone_11 Zone,  !- Zone Air Node Name
  Node Zone_11 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Zone_11 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Zone_11 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Zone_11 Inlets,     !- Name
  Node Zone_11 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Zone_11 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Zone_11 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  AllOn, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  Zone_11MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  Zone_11OutdoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Zone_11,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone_11MinFreshAir,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Zone_11------------------------

Schedule:Constant,
  Zone_11Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  19; !- HeatingSetpoint

Schedule:Constant,
  Zone_11Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  26; !- CoolingSetpoint


ZoneControl:Thermostat,
  Zone_11 Thermostat, !- Name
  Zone_11,            !- Zone or ZoneList Name
  Zone_11_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Zone_11;  !- Control 1 Name

Schedule:Constant,
  Zone_11_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Zone_11,  !- Name
  Zone_11Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  Zone_11Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Zone_11------------------------

ZoneControl:Humidistat,
    Zone_11Humidistat,                  !-Name
    Zone_11,                   !-Zone Name
    Zone_11HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Zone_11HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Zone_11HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Zone_11HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity


!------------------------ OutdoorAir Zone_11------------------------

DesignSpecification:OutdoorAir,
  Zone_11MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0.0083333, !- @Zone_11-MinFreshAirPerson@ [m3/s-person]
  0.0002222, !- @Zone_11-MinFreshAirArea@ [m3/s-m2]
    ,                        !- Outdoor Air Flow per Zone [m3/s]
    ,                        !- Outdoor Air Flow Air Changes per Hour [1/hr]
    AllOn; !- MechVentSchedule





!------------------------Ideal Loads System Zone_10------------------------

ZoneHVAC:EquipmentConnections,
  Zone_10,            !- Zone Name
  Zone_10 Equipment,  !- Zone Conditioning Equipment List Name
  Zone_10 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Zone_10 Zone,  !- Zone Air Node Name
  Node Zone_10 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Zone_10 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Zone_10 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Zone_10 Inlets,     !- Name
  Node Zone_10 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Zone_10 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Zone_10 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  AllOn, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  Zone_10MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  Zone_10OutdoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Zone_10,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone_10MinFreshAir,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Zone_10------------------------

Schedule:Constant,
  Zone_10Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  19; !- HeatingSetpoint

Schedule:Constant,
  Zone_10Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  26; !- CoolingSetpoint


ZoneControl:Thermostat,
  Zone_10 Thermostat, !- Name
  Zone_10,            !- Zone or ZoneList Name
  Zone_10_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Zone_10;  !- Control 1 Name

Schedule:Constant,
  Zone_10_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Zone_10,  !- Name
  Zone_10Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  Zone_10Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Zone_10------------------------

ZoneControl:Humidistat,
    Zone_10Humidistat,                  !-Name
    Zone_10,                   !-Zone Name
    Zone_10HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Zone_10HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Zone_10HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Zone_10HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity


!------------------------ OutdoorAir Zone_10------------------------

DesignSpecification:OutdoorAir,
  Zone_10MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0.0083333, !- @Zone_10-MinFreshAirPerson@ [m3/s-person]
  0.0002222, !- @Zone_10-MinFreshAirArea@ [m3/s-m2]
    ,                        !- Outdoor Air Flow per Zone [m3/s]
    ,                        !- Outdoor Air Flow Air Changes per Hour [1/hr]
    AllOn; !- MechVentSchedule





!------------------------Ideal Loads System Zone_9------------------------

ZoneHVAC:EquipmentConnections,
  Zone_9,            !- Zone Name
  Zone_9 Equipment,  !- Zone Conditioning Equipment List Name
  Zone_9 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Zone_9 Zone,  !- Zone Air Node Name
  Node Zone_9 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Zone_9 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Zone_9 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Zone_9 Inlets,     !- Name
  Node Zone_9 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Zone_9 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Zone_9 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  AllOn, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  Zone_9MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  Zone_9OutdoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Zone_9,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone_9MinFreshAir,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Zone_9------------------------

Schedule:Constant,
  Zone_9Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  19; !- HeatingSetpoint

Schedule:Constant,
  Zone_9Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  26; !- CoolingSetpoint


ZoneControl:Thermostat,
  Zone_9 Thermostat, !- Name
  Zone_9,            !- Zone or ZoneList Name
  Zone_9_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Zone_9;  !- Control 1 Name

Schedule:Constant,
  Zone_9_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Zone_9,  !- Name
  Zone_9Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  Zone_9Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Zone_9------------------------

ZoneControl:Humidistat,
    Zone_9Humidistat,                  !-Name
    Zone_9,                   !-Zone Name
    Zone_9HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Zone_9HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Zone_9HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Zone_9HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity


!------------------------ OutdoorAir Zone_9------------------------

DesignSpecification:OutdoorAir,
  Zone_9MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0.0083333, !- @Zone_9-MinFreshAirPerson@ [m3/s-person]
  0.0002222, !- @Zone_9-MinFreshAirArea@ [m3/s-m2]
    ,                        !- Outdoor Air Flow per Zone [m3/s]
    ,                        !- Outdoor Air Flow Air Changes per Hour [1/hr]
    AllOn; !- MechVentSchedule





!------------------------Ideal Loads System Zone_8------------------------

ZoneHVAC:EquipmentConnections,
  Zone_8,            !- Zone Name
  Zone_8 Equipment,  !- Zone Conditioning Equipment List Name
  Zone_8 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Zone_8 Zone,  !- Zone Air Node Name
  Node Zone_8 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Zone_8 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Zone_8 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Zone_8 Inlets,     !- Name
  Node Zone_8 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Zone_8 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Zone_8 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  AllOn, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  Zone_8MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  Zone_8OutdoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Zone_8,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone_8MinFreshAir,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Zone_8------------------------

Schedule:Constant,
  Zone_8Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  19; !- HeatingSetpoint

Schedule:Constant,
  Zone_8Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  26; !- CoolingSetpoint


ZoneControl:Thermostat,
  Zone_8 Thermostat, !- Name
  Zone_8,            !- Zone or ZoneList Name
  Zone_8_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Zone_8;  !- Control 1 Name

Schedule:Constant,
  Zone_8_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Zone_8,  !- Name
  Zone_8Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  Zone_8Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Zone_8------------------------

ZoneControl:Humidistat,
    Zone_8Humidistat,                  !-Name
    Zone_8,                   !-Zone Name
    Zone_8HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Zone_8HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Zone_8HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Zone_8HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity


!------------------------ OutdoorAir Zone_8------------------------

DesignSpecification:OutdoorAir,
  Zone_8MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0.0083333, !- @Zone_8-MinFreshAirPerson@ [m3/s-person]
  0.0002222, !- @Zone_8-MinFreshAirArea@ [m3/s-m2]
    ,                        !- Outdoor Air Flow per Zone [m3/s]
    ,                        !- Outdoor Air Flow Air Changes per Hour [1/hr]
    AllOn; !- MechVentSchedule





!------------------------Ideal Loads System Zone_17------------------------

ZoneHVAC:EquipmentConnections,
  Zone_17,            !- Zone Name
  Zone_17 Equipment,  !- Zone Conditioning Equipment List Name
  Zone_17 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Zone_17 Zone,  !- Zone Air Node Name
  Node Zone_17 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Zone_17 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Zone_17 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Zone_17 Inlets,     !- Name
  Node Zone_17 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Zone_17 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Zone_17 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  AllOn, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  Zone_17MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  Zone_17OutdoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Zone_17,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone_17MinFreshAir,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Zone_17------------------------

Schedule:Constant,
  Zone_17Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  19; !- HeatingSetpoint

Schedule:Constant,
  Zone_17Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  26; !- CoolingSetpoint


ZoneControl:Thermostat,
  Zone_17 Thermostat, !- Name
  Zone_17,            !- Zone or ZoneList Name
  Zone_17_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Zone_17;  !- Control 1 Name

Schedule:Constant,
  Zone_17_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Zone_17,  !- Name
  Zone_17Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  Zone_17Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Zone_17------------------------

ZoneControl:Humidistat,
    Zone_17Humidistat,                  !-Name
    Zone_17,                   !-Zone Name
    Zone_17HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Zone_17HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Zone_17HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Zone_17HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity


!------------------------ OutdoorAir Zone_17------------------------

DesignSpecification:OutdoorAir,
  Zone_17MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0.0083333, !- @Zone_17-MinFreshAirPerson@ [m3/s-person]
  0.0002222, !- @Zone_17-MinFreshAirArea@ [m3/s-m2]
    ,                        !- Outdoor Air Flow per Zone [m3/s]
    ,                        !- Outdoor Air Flow Air Changes per Hour [1/hr]
    AllOn; !- MechVentSchedule





!------------------------Ideal Loads System Zone_16------------------------

ZoneHVAC:EquipmentConnections,
  Zone_16,            !- Zone Name
  Zone_16 Equipment,  !- Zone Conditioning Equipment List Name
  Zone_16 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Zone_16 Zone,  !- Zone Air Node Name
  Node Zone_16 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Zone_16 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Zone_16 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Zone_16 Inlets,     !- Name
  Node Zone_16 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Zone_16 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Zone_16 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  AllOn, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  Zone_16MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  Zone_16OutdoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Zone_16,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone_16MinFreshAir,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Zone_16------------------------

Schedule:Constant,
  Zone_16Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  19; !- HeatingSetpoint

Schedule:Constant,
  Zone_16Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  26; !- CoolingSetpoint


ZoneControl:Thermostat,
  Zone_16 Thermostat, !- Name
  Zone_16,            !- Zone or ZoneList Name
  Zone_16_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Zone_16;  !- Control 1 Name

Schedule:Constant,
  Zone_16_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Zone_16,  !- Name
  Zone_16Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  Zone_16Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Zone_16------------------------

ZoneControl:Humidistat,
    Zone_16Humidistat,                  !-Name
    Zone_16,                   !-Zone Name
    Zone_16HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Zone_16HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Zone_16HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Zone_16HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity


!------------------------ OutdoorAir Zone_16------------------------

DesignSpecification:OutdoorAir,
  Zone_16MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0.0083333, !- @Zone_16-MinFreshAirPerson@ [m3/s-person]
  0.0002222, !- @Zone_16-MinFreshAirArea@ [m3/s-m2]
    ,                        !- Outdoor Air Flow per Zone [m3/s]
    ,                        !- Outdoor Air Flow Air Changes per Hour [1/hr]
    AllOn; !- MechVentSchedule





!------------------------Ideal Loads System Zone_15------------------------

ZoneHVAC:EquipmentConnections,
  Zone_15,            !- Zone Name
  Zone_15 Equipment,  !- Zone Conditioning Equipment List Name
  Zone_15 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Zone_15 Zone,  !- Zone Air Node Name
  Node Zone_15 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Zone_15 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Zone_15 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Zone_15 Inlets,     !- Name
  Node Zone_15 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Zone_15 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Zone_15 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  AllOn, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  Zone_15MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  Zone_15OutdoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Zone_15,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone_15MinFreshAir,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Zone_15------------------------

Schedule:Constant,
  Zone_15Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  19; !- HeatingSetpoint

Schedule:Constant,
  Zone_15Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  26; !- CoolingSetpoint


ZoneControl:Thermostat,
  Zone_15 Thermostat, !- Name
  Zone_15,            !- Zone or ZoneList Name
  Zone_15_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Zone_15;  !- Control 1 Name

Schedule:Constant,
  Zone_15_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Zone_15,  !- Name
  Zone_15Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  Zone_15Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Zone_15------------------------

ZoneControl:Humidistat,
    Zone_15Humidistat,                  !-Name
    Zone_15,                   !-Zone Name
    Zone_15HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Zone_15HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Zone_15HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Zone_15HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity


!------------------------ OutdoorAir Zone_15------------------------

DesignSpecification:OutdoorAir,
  Zone_15MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0.0083333, !- @Zone_15-MinFreshAirPerson@ [m3/s-person]
  0.0002222, !- @Zone_15-MinFreshAirArea@ [m3/s-m2]
    ,                        !- Outdoor Air Flow per Zone [m3/s]
    ,                        !- Outdoor Air Flow Air Changes per Hour [1/hr]
    AllOn; !- MechVentSchedule





!------------------------Ideal Loads System Zone_14------------------------

ZoneHVAC:EquipmentConnections,
  Zone_14,            !- Zone Name
  Zone_14 Equipment,  !- Zone Conditioning Equipment List Name
  Zone_14 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Zone_14 Zone,  !- Zone Air Node Name
  Node Zone_14 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Zone_14 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Zone_14 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Zone_14 Inlets,     !- Name
  Node Zone_14 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Zone_14 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Zone_14 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  AllOn, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  Zone_14MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  Zone_14OutdoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Zone_14,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone_14MinFreshAir,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Zone_14------------------------

Schedule:Constant,
  Zone_14Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  19; !- HeatingSetpoint

Schedule:Constant,
  Zone_14Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  26; !- CoolingSetpoint


ZoneControl:Thermostat,
  Zone_14 Thermostat, !- Name
  Zone_14,            !- Zone or ZoneList Name
  Zone_14_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Zone_14;  !- Control 1 Name

Schedule:Constant,
  Zone_14_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Zone_14,  !- Name
  Zone_14Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  Zone_14Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Zone_14------------------------

ZoneControl:Humidistat,
    Zone_14Humidistat,                  !-Name
    Zone_14,                   !-Zone Name
    Zone_14HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Zone_14HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Zone_14HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Zone_14HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity


!------------------------ OutdoorAir Zone_14------------------------

DesignSpecification:OutdoorAir,
  Zone_14MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0.0083333, !- @Zone_14-MinFreshAirPerson@ [m3/s-person]
  0.0002222, !- @Zone_14-MinFreshAirArea@ [m3/s-m2]
    ,                        !- Outdoor Air Flow per Zone [m3/s]
    ,                        !- Outdoor Air Flow Air Changes per Hour [1/hr]
    AllOn; !- MechVentSchedule





!------------------------Ideal Loads System Zone_13------------------------

ZoneHVAC:EquipmentConnections,
  Zone_13,            !- Zone Name
  Zone_13 Equipment,  !- Zone Conditioning Equipment List Name
  Zone_13 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Zone_13 Zone,  !- Zone Air Node Name
  Node Zone_13 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Zone_13 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Zone_13 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Zone_13 Inlets,     !- Name
  Node Zone_13 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Zone_13 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Zone_13 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  AllOn, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  Zone_13MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  Zone_13OutdoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Zone_13,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone_13MinFreshAir,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Zone_13------------------------

Schedule:Constant,
  Zone_13Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  19; !- HeatingSetpoint

Schedule:Constant,
  Zone_13Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  26; !- CoolingSetpoint


ZoneControl:Thermostat,
  Zone_13 Thermostat, !- Name
  Zone_13,            !- Zone or ZoneList Name
  Zone_13_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Zone_13;  !- Control 1 Name

Schedule:Constant,
  Zone_13_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Zone_13,  !- Name
  Zone_13Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  Zone_13Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Zone_13------------------------

ZoneControl:Humidistat,
    Zone_13Humidistat,                  !-Name
    Zone_13,                   !-Zone Name
    Zone_13HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Zone_13HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Zone_13HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Zone_13HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity


!------------------------ OutdoorAir Zone_13------------------------

DesignSpecification:OutdoorAir,
  Zone_13MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0.0083333, !- @Zone_13-MinFreshAirPerson@ [m3/s-person]
  0.0002222, !- @Zone_13-MinFreshAirArea@ [m3/s-m2]
    ,                        !- Outdoor Air Flow per Zone [m3/s]
    ,                        !- Outdoor Air Flow Air Changes per Hour [1/hr]
    AllOn; !- MechVentSchedule





!------------------------Ideal Loads System Zone_12------------------------

ZoneHVAC:EquipmentConnections,
  Zone_12,            !- Zone Name
  Zone_12 Equipment,  !- Zone Conditioning Equipment List Name
  Zone_12 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Zone_12 Zone,  !- Zone Air Node Name
  Node Zone_12 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Zone_12 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Zone_12 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Zone_12 Inlets,     !- Name
  Node Zone_12 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Zone_12 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Zone_12 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  AllOn, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  Zone_12MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  Zone_12OutdoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Zone_12,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone_12MinFreshAir,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Zone_12------------------------

Schedule:Constant,
  Zone_12Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  19; !- HeatingSetpoint

Schedule:Constant,
  Zone_12Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  26; !- CoolingSetpoint


ZoneControl:Thermostat,
  Zone_12 Thermostat, !- Name
  Zone_12,            !- Zone or ZoneList Name
  Zone_12_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Zone_12;  !- Control 1 Name

Schedule:Constant,
  Zone_12_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Zone_12,  !- Name
  Zone_12Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  Zone_12Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Zone_12------------------------

ZoneControl:Humidistat,
    Zone_12Humidistat,                  !-Name
    Zone_12,                   !-Zone Name
    Zone_12HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Zone_12HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Zone_12HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Zone_12HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity


!------------------------ OutdoorAir Zone_12------------------------

DesignSpecification:OutdoorAir,
  Zone_12MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0.0083333, !- @Zone_12-MinFreshAirPerson@ [m3/s-person]
  0.0002222, !- @Zone_12-MinFreshAirArea@ [m3/s-m2]
    ,                        !- Outdoor Air Flow per Zone [m3/s]
    ,                        !- Outdoor Air Flow Air Changes per Hour [1/hr]
    AllOn; !- MechVentSchedule





!------------------------Ideal Loads System Zone_22------------------------

ZoneHVAC:EquipmentConnections,
  Zone_22,            !- Zone Name
  Zone_22 Equipment,  !- Zone Conditioning Equipment List Name
  Zone_22 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Zone_22 Zone,  !- Zone Air Node Name
  Node Zone_22 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Zone_22 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Zone_22 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Zone_22 Inlets,     !- Name
  Node Zone_22 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Zone_22 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Zone_22 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  AllOn, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  Zone_22MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  Zone_22OutdoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Zone_22,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone_22MinFreshAir,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Zone_22------------------------

Schedule:Constant,
  Zone_22Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  19; !- HeatingSetpoint

Schedule:Constant,
  Zone_22Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  26; !- CoolingSetpoint


ZoneControl:Thermostat,
  Zone_22 Thermostat, !- Name
  Zone_22,            !- Zone or ZoneList Name
  Zone_22_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Zone_22;  !- Control 1 Name

Schedule:Constant,
  Zone_22_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Zone_22,  !- Name
  Zone_22Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  Zone_22Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Zone_22------------------------

ZoneControl:Humidistat,
    Zone_22Humidistat,                  !-Name
    Zone_22,                   !-Zone Name
    Zone_22HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Zone_22HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Zone_22HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Zone_22HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity


!------------------------ OutdoorAir Zone_22------------------------

DesignSpecification:OutdoorAir,
  Zone_22MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0.0083333, !- @Zone_22-MinFreshAirPerson@ [m3/s-person]
  0.0002222, !- @Zone_22-MinFreshAirArea@ [m3/s-m2]
    ,                        !- Outdoor Air Flow per Zone [m3/s]
    ,                        !- Outdoor Air Flow Air Changes per Hour [1/hr]
    AllOn; !- MechVentSchedule





!------------------------Ideal Loads System Zone_21------------------------

ZoneHVAC:EquipmentConnections,
  Zone_21,            !- Zone Name
  Zone_21 Equipment,  !- Zone Conditioning Equipment List Name
  Zone_21 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Zone_21 Zone,  !- Zone Air Node Name
  Node Zone_21 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Zone_21 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Zone_21 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Zone_21 Inlets,     !- Name
  Node Zone_21 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Zone_21 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Zone_21 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  AllOn, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  Zone_21MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  Zone_21OutdoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Zone_21,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone_21MinFreshAir,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Zone_21------------------------

Schedule:Constant,
  Zone_21Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  19; !- HeatingSetpoint

Schedule:Constant,
  Zone_21Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  26; !- CoolingSetpoint


ZoneControl:Thermostat,
  Zone_21 Thermostat, !- Name
  Zone_21,            !- Zone or ZoneList Name
  Zone_21_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Zone_21;  !- Control 1 Name

Schedule:Constant,
  Zone_21_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Zone_21,  !- Name
  Zone_21Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  Zone_21Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Zone_21------------------------

ZoneControl:Humidistat,
    Zone_21Humidistat,                  !-Name
    Zone_21,                   !-Zone Name
    Zone_21HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Zone_21HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Zone_21HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Zone_21HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity


!------------------------ OutdoorAir Zone_21------------------------

DesignSpecification:OutdoorAir,
  Zone_21MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0.0083333, !- @Zone_21-MinFreshAirPerson@ [m3/s-person]
  0.0002222, !- @Zone_21-MinFreshAirArea@ [m3/s-m2]
    ,                        !- Outdoor Air Flow per Zone [m3/s]
    ,                        !- Outdoor Air Flow Air Changes per Hour [1/hr]
    AllOn; !- MechVentSchedule





!------------------------Ideal Loads System Zone_20------------------------

ZoneHVAC:EquipmentConnections,
  Zone_20,            !- Zone Name
  Zone_20 Equipment,  !- Zone Conditioning Equipment List Name
  Zone_20 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Zone_20 Zone,  !- Zone Air Node Name
  Node Zone_20 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Zone_20 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Zone_20 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Zone_20 Inlets,     !- Name
  Node Zone_20 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Zone_20 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Zone_20 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  AllOn, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  Zone_20MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  Zone_20OutdoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Zone_20,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone_20MinFreshAir,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Zone_20------------------------

Schedule:Constant,
  Zone_20Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  19; !- HeatingSetpoint

Schedule:Constant,
  Zone_20Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  26; !- CoolingSetpoint


ZoneControl:Thermostat,
  Zone_20 Thermostat, !- Name
  Zone_20,            !- Zone or ZoneList Name
  Zone_20_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Zone_20;  !- Control 1 Name

Schedule:Constant,
  Zone_20_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Zone_20,  !- Name
  Zone_20Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  Zone_20Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Zone_20------------------------

ZoneControl:Humidistat,
    Zone_20Humidistat,                  !-Name
    Zone_20,                   !-Zone Name
    Zone_20HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Zone_20HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Zone_20HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Zone_20HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity


!------------------------ OutdoorAir Zone_20------------------------

DesignSpecification:OutdoorAir,
  Zone_20MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0.0083333, !- @Zone_20-MinFreshAirPerson@ [m3/s-person]
  0.0002222, !- @Zone_20-MinFreshAirArea@ [m3/s-m2]
    ,                        !- Outdoor Air Flow per Zone [m3/s]
    ,                        !- Outdoor Air Flow Air Changes per Hour [1/hr]
    AllOn; !- MechVentSchedule





!------------------------Ideal Loads System Zone_19------------------------

ZoneHVAC:EquipmentConnections,
  Zone_19,            !- Zone Name
  Zone_19 Equipment,  !- Zone Conditioning Equipment List Name
  Zone_19 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Zone_19 Zone,  !- Zone Air Node Name
  Node Zone_19 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Zone_19 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Zone_19 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Zone_19 Inlets,     !- Name
  Node Zone_19 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Zone_19 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Zone_19 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  AllOn, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  Zone_19MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  Zone_19OutdoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Zone_19,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone_19MinFreshAir,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Zone_19------------------------

Schedule:Constant,
  Zone_19Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  19; !- HeatingSetpoint

Schedule:Constant,
  Zone_19Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  26; !- CoolingSetpoint


ZoneControl:Thermostat,
  Zone_19 Thermostat, !- Name
  Zone_19,            !- Zone or ZoneList Name
  Zone_19_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Zone_19;  !- Control 1 Name

Schedule:Constant,
  Zone_19_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Zone_19,  !- Name
  Zone_19Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  Zone_19Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Zone_19------------------------

ZoneControl:Humidistat,
    Zone_19Humidistat,                  !-Name
    Zone_19,                   !-Zone Name
    Zone_19HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Zone_19HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Zone_19HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Zone_19HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity


!------------------------ OutdoorAir Zone_19------------------------

DesignSpecification:OutdoorAir,
  Zone_19MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0.0083333, !- @Zone_19-MinFreshAirPerson@ [m3/s-person]
  0.0002222, !- @Zone_19-MinFreshAirArea@ [m3/s-m2]
    ,                        !- Outdoor Air Flow per Zone [m3/s]
    ,                        !- Outdoor Air Flow Air Changes per Hour [1/hr]
    AllOn; !- MechVentSchedule





!------------------------Ideal Loads System Zone_18------------------------

ZoneHVAC:EquipmentConnections,
  Zone_18,            !- Zone Name
  Zone_18 Equipment,  !- Zone Conditioning Equipment List Name
  Zone_18 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Zone_18 Zone,  !- Zone Air Node Name
  Node Zone_18 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Zone_18 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Zone_18 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Zone_18 Inlets,     !- Name
  Node Zone_18 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Zone_18 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Zone_18 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  AllOn, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  Zone_18MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  Zone_18OutdoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Zone_18,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone_18MinFreshAir,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Zone_18------------------------

Schedule:Constant,
  Zone_18Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  19; !- HeatingSetpoint

Schedule:Constant,
  Zone_18Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  26; !- CoolingSetpoint


ZoneControl:Thermostat,
  Zone_18 Thermostat, !- Name
  Zone_18,            !- Zone or ZoneList Name
  Zone_18_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Zone_18;  !- Control 1 Name

Schedule:Constant,
  Zone_18_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Zone_18,  !- Name
  Zone_18Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  Zone_18Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Zone_18------------------------

ZoneControl:Humidistat,
    Zone_18Humidistat,                  !-Name
    Zone_18,                   !-Zone Name
    Zone_18HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Zone_18HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Zone_18HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Zone_18HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity


!------------------------ OutdoorAir Zone_18------------------------

DesignSpecification:OutdoorAir,
  Zone_18MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0.0083333, !- @Zone_18-MinFreshAirPerson@ [m3/s-person]
  0.0002222, !- @Zone_18-MinFreshAirArea@ [m3/s-m2]
    ,                        !- Outdoor Air Flow per Zone [m3/s]
    ,                        !- Outdoor Air Flow Air Changes per Hour [1/hr]
    AllOn; !- MechVentSchedule





!------------------------Ideal Loads System Zone_27------------------------

ZoneHVAC:EquipmentConnections,
  Zone_27,            !- Zone Name
  Zone_27 Equipment,  !- Zone Conditioning Equipment List Name
  Zone_27 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Zone_27 Zone,  !- Zone Air Node Name
  Node Zone_27 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Zone_27 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Zone_27 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Zone_27 Inlets,     !- Name
  Node Zone_27 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Zone_27 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Zone_27 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  AllOn, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  Zone_27MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  Zone_27OutdoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Zone_27,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone_27MinFreshAir,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Zone_27------------------------

Schedule:Constant,
  Zone_27Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  19; !- HeatingSetpoint

Schedule:Constant,
  Zone_27Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  26; !- CoolingSetpoint


ZoneControl:Thermostat,
  Zone_27 Thermostat, !- Name
  Zone_27,            !- Zone or ZoneList Name
  Zone_27_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Zone_27;  !- Control 1 Name

Schedule:Constant,
  Zone_27_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Zone_27,  !- Name
  Zone_27Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  Zone_27Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Zone_27------------------------

ZoneControl:Humidistat,
    Zone_27Humidistat,                  !-Name
    Zone_27,                   !-Zone Name
    Zone_27HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Zone_27HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Zone_27HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Zone_27HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity


!------------------------ OutdoorAir Zone_27------------------------

DesignSpecification:OutdoorAir,
  Zone_27MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0.0083333, !- @Zone_27-MinFreshAirPerson@ [m3/s-person]
  0.0002222, !- @Zone_27-MinFreshAirArea@ [m3/s-m2]
    ,                        !- Outdoor Air Flow per Zone [m3/s]
    ,                        !- Outdoor Air Flow Air Changes per Hour [1/hr]
    AllOn; !- MechVentSchedule





!------------------------Ideal Loads System Zone_26------------------------

ZoneHVAC:EquipmentConnections,
  Zone_26,            !- Zone Name
  Zone_26 Equipment,  !- Zone Conditioning Equipment List Name
  Zone_26 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Zone_26 Zone,  !- Zone Air Node Name
  Node Zone_26 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Zone_26 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Zone_26 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Zone_26 Inlets,     !- Name
  Node Zone_26 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Zone_26 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Zone_26 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  AllOn, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  Zone_26MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  Zone_26OutdoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Zone_26,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone_26MinFreshAir,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Zone_26------------------------

Schedule:Constant,
  Zone_26Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  19; !- HeatingSetpoint

Schedule:Constant,
  Zone_26Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  26; !- CoolingSetpoint


ZoneControl:Thermostat,
  Zone_26 Thermostat, !- Name
  Zone_26,            !- Zone or ZoneList Name
  Zone_26_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Zone_26;  !- Control 1 Name

Schedule:Constant,
  Zone_26_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Zone_26,  !- Name
  Zone_26Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  Zone_26Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Zone_26------------------------

ZoneControl:Humidistat,
    Zone_26Humidistat,                  !-Name
    Zone_26,                   !-Zone Name
    Zone_26HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Zone_26HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Zone_26HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Zone_26HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity


!------------------------ OutdoorAir Zone_26------------------------

DesignSpecification:OutdoorAir,
  Zone_26MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0.0083333, !- @Zone_26-MinFreshAirPerson@ [m3/s-person]
  0.0002222, !- @Zone_26-MinFreshAirArea@ [m3/s-m2]
    ,                        !- Outdoor Air Flow per Zone [m3/s]
    ,                        !- Outdoor Air Flow Air Changes per Hour [1/hr]
    AllOn; !- MechVentSchedule





!------------------------Ideal Loads System Zone_25------------------------

ZoneHVAC:EquipmentConnections,
  Zone_25,            !- Zone Name
  Zone_25 Equipment,  !- Zone Conditioning Equipment List Name
  Zone_25 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Zone_25 Zone,  !- Zone Air Node Name
  Node Zone_25 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Zone_25 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Zone_25 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Zone_25 Inlets,     !- Name
  Node Zone_25 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Zone_25 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Zone_25 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  AllOn, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  Zone_25MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  Zone_25OutdoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Zone_25,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone_25MinFreshAir,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Zone_25------------------------

Schedule:Constant,
  Zone_25Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  19; !- HeatingSetpoint

Schedule:Constant,
  Zone_25Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  26; !- CoolingSetpoint


ZoneControl:Thermostat,
  Zone_25 Thermostat, !- Name
  Zone_25,            !- Zone or ZoneList Name
  Zone_25_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Zone_25;  !- Control 1 Name

Schedule:Constant,
  Zone_25_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Zone_25,  !- Name
  Zone_25Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  Zone_25Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Zone_25------------------------

ZoneControl:Humidistat,
    Zone_25Humidistat,                  !-Name
    Zone_25,                   !-Zone Name
    Zone_25HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Zone_25HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Zone_25HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Zone_25HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity


!------------------------ OutdoorAir Zone_25------------------------

DesignSpecification:OutdoorAir,
  Zone_25MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0.0083333, !- @Zone_25-MinFreshAirPerson@ [m3/s-person]
  0.0002222, !- @Zone_25-MinFreshAirArea@ [m3/s-m2]
    ,                        !- Outdoor Air Flow per Zone [m3/s]
    ,                        !- Outdoor Air Flow Air Changes per Hour [1/hr]
    AllOn; !- MechVentSchedule





!------------------------Ideal Loads System Zone_24------------------------

ZoneHVAC:EquipmentConnections,
  Zone_24,            !- Zone Name
  Zone_24 Equipment,  !- Zone Conditioning Equipment List Name
  Zone_24 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Zone_24 Zone,  !- Zone Air Node Name
  Node Zone_24 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Zone_24 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Zone_24 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Zone_24 Inlets,     !- Name
  Node Zone_24 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Zone_24 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Zone_24 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  AllOn, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  Zone_24MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  Zone_24OutdoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Zone_24,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone_24MinFreshAir,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Zone_24------------------------

Schedule:Constant,
  Zone_24Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  19; !- HeatingSetpoint

Schedule:Constant,
  Zone_24Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  26; !- CoolingSetpoint


ZoneControl:Thermostat,
  Zone_24 Thermostat, !- Name
  Zone_24,            !- Zone or ZoneList Name
  Zone_24_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Zone_24;  !- Control 1 Name

Schedule:Constant,
  Zone_24_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Zone_24,  !- Name
  Zone_24Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  Zone_24Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Zone_24------------------------

ZoneControl:Humidistat,
    Zone_24Humidistat,                  !-Name
    Zone_24,                   !-Zone Name
    Zone_24HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Zone_24HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Zone_24HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Zone_24HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity


!------------------------ OutdoorAir Zone_24------------------------

DesignSpecification:OutdoorAir,
  Zone_24MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0.0083333, !- @Zone_24-MinFreshAirPerson@ [m3/s-person]
  0.0002222, !- @Zone_24-MinFreshAirArea@ [m3/s-m2]
    ,                        !- Outdoor Air Flow per Zone [m3/s]
    ,                        !- Outdoor Air Flow Air Changes per Hour [1/hr]
    AllOn; !- MechVentSchedule





!------------------------Ideal Loads System Zone_23------------------------

ZoneHVAC:EquipmentConnections,
  Zone_23,            !- Zone Name
  Zone_23 Equipment,  !- Zone Conditioning Equipment List Name
  Zone_23 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Zone_23 Zone,  !- Zone Air Node Name
  Node Zone_23 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Zone_23 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Zone_23 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Zone_23 Inlets,     !- Name
  Node Zone_23 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Zone_23 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Zone_23 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  AllOn, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  Zone_23MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  Zone_23OutdoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Zone_23,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone_23MinFreshAir,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Zone_23------------------------

Schedule:Constant,
  Zone_23Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  19; !- HeatingSetpoint

Schedule:Constant,
  Zone_23Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  26; !- CoolingSetpoint


ZoneControl:Thermostat,
  Zone_23 Thermostat, !- Name
  Zone_23,            !- Zone or ZoneList Name
  Zone_23_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Zone_23;  !- Control 1 Name

Schedule:Constant,
  Zone_23_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Zone_23,  !- Name
  Zone_23Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  Zone_23Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Zone_23------------------------

ZoneControl:Humidistat,
    Zone_23Humidistat,                  !-Name
    Zone_23,                   !-Zone Name
    Zone_23HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Zone_23HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Zone_23HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Zone_23HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity


!------------------------ OutdoorAir Zone_23------------------------

DesignSpecification:OutdoorAir,
  Zone_23MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0.0083333, !- @Zone_23-MinFreshAirPerson@ [m3/s-person]
  0.0002222, !- @Zone_23-MinFreshAirArea@ [m3/s-m2]
    ,                        !- Outdoor Air Flow per Zone [m3/s]
    ,                        !- Outdoor Air Flow Air Changes per Hour [1/hr]
    AllOn; !- MechVentSchedule



! ------------------------ Fan EMS Objects




! ------------------------ OUTPUTS

Output:Meter:MeterFileOnly,Cooling:Electricity,Hourly;
Output:Meter:MeterFileOnly,Heating:Electricity,Hourly;
Output:Meter:MeterFileOnly,Heating:NaturalGas,Hourly;
Output:Meter:MeterFileOnly,Heating:FuelOilNo1,Hourly;
Output:Meter:MeterFileOnly,Heating:FuelOilNo2,Hourly;
Output:Meter:MeterFileOnly,Heating:Coal,Hourly;
Output:Meter:MeterFileOnly,Heating:Gasoline,Hourly;
Output:Meter:MeterFileOnly,Heating:Propane,Hourly;
Output:Meter:MeterFileOnly,Heating:Diesel,Hourly;
Output:Meter:MeterFileOnly,Heating:OtherFuel1,Hourly;
Output:Meter:MeterFileOnly,Heating:OtherFuel2,Hourly;
Output:Meter:MeterFileOnly,Fans:Electricity,Hourly;
Output:Meter:MeterFileOnly,Pumps:Electricity,Hourly;
Output:Meter:MeterFileOnly,Humidifier:Electricity,Hourly;
Output:Meter:MeterFileOnly,HeatRejection:Electricity,Hourly;
Output:Meter:MeterFileOnly,Heating:EnergyTransfer:Zone:*,Hourly;
Output:Meter:MeterFileOnly,Cooling:EnergyTransfer:Zone:*,Hourly;
Output:Variable,*,Zone People Total Heating Energy,Hourly;
Output:Variable,*,Zone Lights Electricity Energy,Hourly;
Output:Variable,*,Electric Equipment Electricity Energy,Hourly;
Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Energy,Hourly;
Output:Variable,*,Zone Windows Total Heat Gain Energy,Hourly;
Output:Variable,*,Zone Windows Total Heat Loss Energy,Hourly;
Output:Variable,*,Zone Opaque Surface Inside Faces Total Conduction Heat Gain Energy,Hourly;
Output:Variable,*,Zone Opaque Surface Inside Faces Total Conduction Heat Loss Energy,Hourly;
Output:Variable,*,Zone Mean Radiant Temperature,Hourly;
Output:Variable,*,Zone Mean Air Temperature,Hourly;
Output:Variable,*,Zone Operative Temperature,Hourly;
Output:Variable,*,Zone Infiltration Total Heat Loss Energy,Hourly;
Output:Variable,*,Zone Infiltration Total Heat Gain Energy,Hourly;
Output:Variable,*,Zone Ventilation Total Heat Loss Energy,Hourly;
Output:Variable,*,Zone Ventilation Total Heat Gain Energy,Hourly;
Output:Variable,*,Zone Air Relative Humidity,Hourly;
Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Energy,Hourly;
Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Energy,Hourly;
Output:Variable,*,Zone Ideal Loads Zone Total Heating Energy,Hourly;
Output:Variable,*,Zone Ideal Loads Zone Total Cooling Energy,Hourly;
Output:Variable,*,Water Use Equipment Heating Energy,Hourly;
Output:Variable,*,Zone Ideal Loads Outdoor Air Total Heating Energy,Hourly;
Output:Variable,*,Zone Ideal Loads Outdoor Air Total Cooling Energy,Hourly;
Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Energy,Hourly;
Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Energy,Hourly;


Output:VariableDictionary, IDF;
Output:Surfaces:Drawing,DXF,Triangulate3DFace;
Output:Surfaces:List,Details;
!Output:Constructions,Constructions;
!Output:Diagnostics,DisplayExtraWarnings;
!Output:Diagnostics,DisplayUnusedSchedules;
!Output:Diagnostics,DisplayUnusedObjects;
Output:Diagnostics,DisplayAdvancedReportVariables;

Output:Table:SummaryReports,
    EnvelopeSummary,         !- Report 
    AnnualBuildingUtilityPerformanceSummary, !- Report 
    InputVerificationandResultsSummary,  !- Report 
    SourceEnergyEndUseComponentsSummary, !- Report 
    ShadingSummary;          !- Report 


