  089cb1a9-872b-4d62-bde8-366e85460b60, !- Saturday Schedule:Day Name
  6eae5fcb-f210-4554-b78a-d644e64b50cd, !- Holiday Schedule:Day Name
  6eae5fcb-f210-4554-b78a-d644e64b50cd, !- SummerDesignDay Schedule:Day Name
  6eae5fcb-f210-4554-b78a-d644e64b50cd, !- WinterDesignDay Schedule:Day Name
  6eae5fcb-f210-4554-b78a-d644e64b50cd, !- CustomDay1 Schedule:Day Name
  6eae5fcb-f210-4554-b78a-d644e64b50cd; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, College HTGSETP_SCH_49,
  6eae5fcb-f210-4554-b78a-d644e64b50cd, !- Sunday Schedule:Day Name
  6eae5fcb-f210-4554-b78a-d644e64b50cd, !- Monday Schedule:Day Name
  6eae5fcb-f210-4554-b78a-d644e64b50cd, !- Tuesday Schedule:Day Name
  6eae5fcb-f210-4554-b78a-d644e64b50cd, !- Wednesday Schedule:Day Name
  6eae5fcb-f210-4554-b78a-d644e64b50cd, !- Thursday Schedule:Day Name
  6eae5fcb-f210-4554-b78a-d644e64b50cd, !- Friday Schedule:Day Name
  089cb1a9-872b-4d62-bde8-366e85460b60, !- Saturday Schedule:Day Name
  6eae5fcb-f210-4554-b78a-d644e64b50cd, !- Holiday Schedule:Day Name
  6eae5fcb-f210-4554-b78a-d644e64b50cd, !- SummerDesignDay Schedule:Day Name
  6eae5fcb-f210-4554-b78a-d644e64b50cd, !- WinterDesignDay Schedule:Day Name
  6eae5fcb-f210-4554-b78a-d644e64b50cd, !- CustomDay1 Schedule:Day Name
  6eae5fcb-f210-4554-b78a-d644e64b50cd; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, College HTGSETP_SCH_50,
  6eae5fcb-f210-4554-b78a-d644e64b50cd, !- Sunday Schedule:Day Name
  6eae5fcb-f210-4554-b78a-d644e64b50cd, !- Monday Schedule:Day Name
  6eae5fcb-f210-4554-b78a-d644e64b50cd, !- Tuesday Schedule:Day Name
  6eae5fcb-f210-4554-b78a-d644e64b50cd, !- Wednesday Schedule:Day Name
  6eae5fcb-f210-4554-b78a-d644e64b50cd, !- Thursday Schedule:Day Name
  6eae5fcb-f210-4554-b78a-d644e64b50cd, !- Friday Schedule:Day Name
  089cb1a9-872b-4d62-bde8-366e85460b60, !- Saturday Schedule:Day Name
  6eae5fcb-f210-4554-b78a-d644e64b50cd, !- Holiday Schedule:Day Name
  6eae5fcb-f210-4554-b78a-d644e64b50cd, !- SummerDesignDay Schedule:Day Name
  6eae5fcb-f210-4554-b78a-d644e64b50cd, !- WinterDesignDay Schedule:Day Name
  6eae5fcb-f210-4554-b78a-d644e64b50cd, !- CustomDay1 Schedule:Day Name
  6eae5fcb-f210-4554-b78a-d644e64b50cd; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, College HTGSETP_SCH_51,
  6eae5fcb-f210-4554-b78a-d644e64b50cd, !- Sunday Schedule:Day Name
  6eae5fcb-f210-4554-b78a-d644e64b50cd, !- Monday Schedule:Day Name
  6eae5fcb-f210-4554-b78a-d644e64b50cd, !- Tuesday Schedule:Day Name
  6eae5fcb-f210-4554-b78a-d644e64b50cd, !- Wednesday Schedule:Day Name
  6eae5fcb-f210-4554-b78a-d644e64b50cd, !- Thursday Schedule:Day Name
  6eae5fcb-f210-4554-b78a-d644e64b50cd, !- Friday Schedule:Day Name
  089cb1a9-872b-4d62-bde8-366e85460b60, !- Saturday Schedule:Day Name
  6eae5fcb-f210-4554-b78a-d644e64b50cd, !- Holiday Schedule:Day Name
  6eae5fcb-f210-4554-b78a-d644e64b50cd, !- SummerDesignDay Schedule:Day Name
  6eae5fcb-f210-4554-b78a-d644e64b50cd, !- WinterDesignDay Schedule:Day Name
  6eae5fcb-f210-4554-b78a-d644e64b50cd, !- CustomDay1 Schedule:Day Name
  6eae5fcb-f210-4554-b78a-d644e64b50cd; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, College HTGSETP_SCH_52,
  6eae5fcb-f210-4554-b78a-d644e64b50cd, !- Sunday Schedule:Day Name
  6eae5fcb-f210-4554-b78a-d644e64b50cd, !- Monday Schedule:Day Name
  6eae5fcb-f210-4554-b78a-d644e64b50cd, !- Tuesday Schedule:Day Name
  6eae5fcb-f210-4554-b78a-d644e64b50cd, !- Wednesday Schedule:Day Name
  6eae5fcb-f210-4554-b78a-d644e64b50cd, !- Thursday Schedule:Day Name
  6eae5fcb-f210-4554-b78a-d644e64b50cd, !- Friday Schedule:Day Name
  6eae5fcb-f210-4554-b78a-d644e64b50cd, !- Saturday Schedule:Day Name
  6eae5fcb-f210-4554-b78a-d644e64b50cd, !- Holiday Schedule:Day Name
  6eae5fcb-f210-4554-b78a-d644e64b50cd, !- SummerDesignDay Schedule:Day Name
  6eae5fcb-f210-4554-b78a-d644e64b50cd, !- WinterDesignDay Schedule:Day Name
  6eae5fcb-f210-4554-b78a-d644e64b50cd, !- CustomDay1 Schedule:Day Name
  6eae5fcb-f210-4554-b78a-d644e64b50cd; !- CustomDay2 Schedule:Day Name


Schedule:Year,College CLGSETP_SCH,
Temperature,
College CLGSETP_SCH_0,1,1,1,7, 
College CLGSETP_SCH_1,1,8,1,14, 
College CLGSETP_SCH_2,1,15,1,21, 
College CLGSETP_SCH_3,1,22,1,28, 
College CLGSETP_SCH_4,1,29,2,4, 
College CLGSETP_SCH_5,2,5,2,11, 
College CLGSETP_SCH_6,2,12,2,18, 
College CLGSETP_SCH_7,2,19,2,25, 
College CLGSETP_SCH_8,2,26,3,4, 
College CLGSETP_SCH_9,3,5,3,11, 
College CLGSETP_SCH_10,3,12,3,18, 
College CLGSETP_SCH_11,3,19,3,25, 
College CLGSETP_SCH_12,3,26,4,1, 
College CLGSETP_SCH_13,4,2,4,8, 
College CLGSETP_SCH_14,4,9,4,15, 
College CLGSETP_SCH_15,4,16,4,22, 
College CLGSETP_SCH_16,4,23,4,29, 
College CLGSETP_SCH_17,4,30,5,6, 
College CLGSETP_SCH_18,5,7,5,13, 
College CLGSETP_SCH_19,5,14,5,20, 
College CLGSETP_SCH_20,5,21,5,27, 
College CLGSETP_SCH_21,5,28,6,3, 
College CLGSETP_SCH_22,6,4,6,10, 
College CLGSETP_SCH_23,6,11,6,17, 
College CLGSETP_SCH_24,6,18,6,24, 
College CLGSETP_SCH_25,6,25,7,1, 
College CLGSETP_SCH_26,7,2,7,8, 
College CLGSETP_SCH_27,7,9,7,15, 
College CLGSETP_SCH_28,7,16,7,22, 
College CLGSETP_SCH_29,7,23,7,29, 
College CLGSETP_SCH_30,7,30,8,5, 
College CLGSETP_SCH_31,8,6,8,12, 
College CLGSETP_SCH_32,8,13,8,19, 
College CLGSETP_SCH_33,8,20,8,26, 
College CLGSETP_SCH_34,8,27,9,2, 
College CLGSETP_SCH_35,9,3,9,9, 
College CLGSETP_SCH_36,9,10,9,16, 
College CLGSETP_SCH_37,9,17,9,23, 
College CLGSETP_SCH_38,9,24,9,30, 
College CLGSETP_SCH_39,10,1,10,7, 
College CLGSETP_SCH_40,10,8,10,14, 
College CLGSETP_SCH_41,10,15,10,21, 
College CLGSETP_SCH_42,10,22,10,28, 
College CLGSETP_SCH_43,10,29,11,4, 
College CLGSETP_SCH_44,11,5,11,11, 
College CLGSETP_SCH_45,11,12,11,18, 
College CLGSETP_SCH_46,11,19,11,25, 
College CLGSETP_SCH_47,11,26,12,2, 
College CLGSETP_SCH_48,12,3,12,9, 
College CLGSETP_SCH_49,12,10,12,16, 
College CLGSETP_SCH_50,12,17,12,23, 
College CLGSETP_SCH_51,12,24,12,30, 
College CLGSETP_SCH_52,12,31,12,31;

Schedule:Week:Daily, College CLGSETP_SCH_0,
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Sunday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Monday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Tuesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Wednesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Thursday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Friday Schedule:Day Name
  18258847-b270-4902-b840-7599321f034f, !- Saturday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Holiday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- SummerDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- WinterDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- CustomDay1 Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, College CLGSETP_SCH_1,
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Sunday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Monday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Tuesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Wednesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Thursday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Friday Schedule:Day Name
  18258847-b270-4902-b840-7599321f034f, !- Saturday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Holiday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- SummerDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- WinterDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- CustomDay1 Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, College CLGSETP_SCH_2,
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Sunday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Monday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Tuesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Wednesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Thursday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Friday Schedule:Day Name
  18258847-b270-4902-b840-7599321f034f, !- Saturday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Holiday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- SummerDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- WinterDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- CustomDay1 Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, College CLGSETP_SCH_3,
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Sunday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Monday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Tuesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Wednesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Thursday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Friday Schedule:Day Name
  18258847-b270-4902-b840-7599321f034f, !- Saturday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Holiday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- SummerDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- WinterDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- CustomDay1 Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, College CLGSETP_SCH_4,
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Sunday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Monday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Tuesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Wednesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Thursday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Friday Schedule:Day Name
  18258847-b270-4902-b840-7599321f034f, !- Saturday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Holiday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- SummerDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- WinterDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- CustomDay1 Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, College CLGSETP_SCH_5,
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Sunday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Monday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Tuesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Wednesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Thursday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Friday Schedule:Day Name
  18258847-b270-4902-b840-7599321f034f, !- Saturday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Holiday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- SummerDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- WinterDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- CustomDay1 Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, College CLGSETP_SCH_6,
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Sunday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Monday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Tuesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Wednesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Thursday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Friday Schedule:Day Name
  18258847-b270-4902-b840-7599321f034f, !- Saturday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Holiday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- SummerDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- WinterDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- CustomDay1 Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, College CLGSETP_SCH_7,
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Sunday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Monday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Tuesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Wednesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Thursday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Friday Schedule:Day Name
  18258847-b270-4902-b840-7599321f034f, !- Saturday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Holiday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- SummerDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- WinterDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- CustomDay1 Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, College CLGSETP_SCH_8,
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Sunday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Monday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Tuesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Wednesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Thursday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Friday Schedule:Day Name
  18258847-b270-4902-b840-7599321f034f, !- Saturday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Holiday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- SummerDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- WinterDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- CustomDay1 Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, College CLGSETP_SCH_9,
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Sunday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Monday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Tuesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Wednesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Thursday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Friday Schedule:Day Name
  18258847-b270-4902-b840-7599321f034f, !- Saturday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Holiday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- SummerDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- WinterDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- CustomDay1 Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, College CLGSETP_SCH_10,
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Sunday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Monday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Tuesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Wednesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Thursday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Friday Schedule:Day Name
  18258847-b270-4902-b840-7599321f034f, !- Saturday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Holiday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- SummerDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- WinterDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- CustomDay1 Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, College CLGSETP_SCH_11,
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Sunday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Monday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Tuesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Wednesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Thursday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Friday Schedule:Day Name
  18258847-b270-4902-b840-7599321f034f, !- Saturday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Holiday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- SummerDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- WinterDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- CustomDay1 Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, College CLGSETP_SCH_12,
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Sunday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Monday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Tuesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Wednesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Thursday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Friday Schedule:Day Name
  18258847-b270-4902-b840-7599321f034f, !- Saturday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Holiday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- SummerDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- WinterDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- CustomDay1 Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, College CLGSETP_SCH_13,
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Sunday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Monday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Tuesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Wednesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Thursday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Friday Schedule:Day Name
  18258847-b270-4902-b840-7599321f034f, !- Saturday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Holiday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- SummerDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- WinterDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- CustomDay1 Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, College CLGSETP_SCH_14,
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Sunday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Monday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Tuesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Wednesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Thursday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Friday Schedule:Day Name
  18258847-b270-4902-b840-7599321f034f, !- Saturday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Holiday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- SummerDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- WinterDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- CustomDay1 Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, College CLGSETP_SCH_15,
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Sunday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Monday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Tuesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Wednesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Thursday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Friday Schedule:Day Name
  18258847-b270-4902-b840-7599321f034f, !- Saturday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Holiday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- SummerDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- WinterDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- CustomDay1 Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, College CLGSETP_SCH_16,
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Sunday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Monday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Tuesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Wednesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Thursday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Friday Schedule:Day Name
  18258847-b270-4902-b840-7599321f034f, !- Saturday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Holiday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- SummerDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- WinterDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- CustomDay1 Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, College CLGSETP_SCH_17,
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Sunday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Monday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Tuesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Wednesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Thursday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Friday Schedule:Day Name
  18258847-b270-4902-b840-7599321f034f, !- Saturday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Holiday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- SummerDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- WinterDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- CustomDay1 Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, College CLGSETP_SCH_18,
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Sunday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Monday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Tuesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Wednesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Thursday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Friday Schedule:Day Name
  18258847-b270-4902-b840-7599321f034f, !- Saturday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Holiday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- SummerDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- WinterDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- CustomDay1 Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, College CLGSETP_SCH_19,
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Sunday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Monday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Tuesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Wednesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Thursday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Friday Schedule:Day Name
  18258847-b270-4902-b840-7599321f034f, !- Saturday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Holiday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- SummerDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- WinterDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- CustomDay1 Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, College CLGSETP_SCH_20,
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Sunday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Monday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Tuesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Wednesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Thursday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Friday Schedule:Day Name
  18258847-b270-4902-b840-7599321f034f, !- Saturday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Holiday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- SummerDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- WinterDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- CustomDay1 Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, College CLGSETP_SCH_21,
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Sunday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Monday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Tuesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Wednesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Thursday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Friday Schedule:Day Name
  18258847-b270-4902-b840-7599321f034f, !- Saturday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Holiday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- SummerDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- WinterDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- CustomDay1 Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, College CLGSETP_SCH_22,
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Sunday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Monday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Tuesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Wednesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Thursday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Friday Schedule:Day Name
  18258847-b270-4902-b840-7599321f034f, !- Saturday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Holiday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- SummerDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- WinterDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- CustomDay1 Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, College CLGSETP_SCH_23,
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Sunday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Monday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Tuesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Wednesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Thursday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Friday Schedule:Day Name
  18258847-b270-4902-b840-7599321f034f, !- Saturday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Holiday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- SummerDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- WinterDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- CustomDay1 Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, College CLGSETP_SCH_24,
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Sunday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Monday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Tuesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Wednesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Thursday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Friday Schedule:Day Name
  18258847-b270-4902-b840-7599321f034f, !- Saturday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Holiday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- SummerDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- WinterDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- CustomDay1 Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, College CLGSETP_SCH_25,
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Sunday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Monday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Tuesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Wednesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Thursday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Friday Schedule:Day Name
  18258847-b270-4902-b840-7599321f034f, !- Saturday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Holiday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- SummerDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- WinterDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- CustomDay1 Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, College CLGSETP_SCH_26,
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Sunday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Monday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Tuesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Wednesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Thursday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Friday Schedule:Day Name
  18258847-b270-4902-b840-7599321f034f, !- Saturday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Holiday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- SummerDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- WinterDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- CustomDay1 Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, College CLGSETP_SCH_27,
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Sunday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Monday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Tuesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Wednesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Thursday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Friday Schedule:Day Name
  18258847-b270-4902-b840-7599321f034f, !- Saturday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Holiday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- SummerDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- WinterDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- CustomDay1 Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, College CLGSETP_SCH_28,
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Sunday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Monday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Tuesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Wednesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Thursday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Friday Schedule:Day Name
  18258847-b270-4902-b840-7599321f034f, !- Saturday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Holiday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- SummerDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- WinterDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- CustomDay1 Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, College CLGSETP_SCH_29,
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Sunday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Monday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Tuesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Wednesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Thursday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Friday Schedule:Day Name
  18258847-b270-4902-b840-7599321f034f, !- Saturday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Holiday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- SummerDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- WinterDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- CustomDay1 Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, College CLGSETP_SCH_30,
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Sunday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Monday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Tuesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Wednesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Thursday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Friday Schedule:Day Name
  18258847-b270-4902-b840-7599321f034f, !- Saturday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Holiday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- SummerDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- WinterDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- CustomDay1 Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, College CLGSETP_SCH_31,
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Sunday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Monday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Tuesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Wednesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Thursday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Friday Schedule:Day Name
  18258847-b270-4902-b840-7599321f034f, !- Saturday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Holiday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- SummerDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- WinterDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- CustomDay1 Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, College CLGSETP_SCH_32,
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Sunday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Monday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Tuesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Wednesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Thursday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Friday Schedule:Day Name
  18258847-b270-4902-b840-7599321f034f, !- Saturday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Holiday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- SummerDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- WinterDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- CustomDay1 Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, College CLGSETP_SCH_33,
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Sunday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Monday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Tuesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Wednesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Thursday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Friday Schedule:Day Name
  18258847-b270-4902-b840-7599321f034f, !- Saturday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Holiday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- SummerDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- WinterDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- CustomDay1 Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, College CLGSETP_SCH_34,
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Sunday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Monday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Tuesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Wednesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Thursday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Friday Schedule:Day Name
  18258847-b270-4902-b840-7599321f034f, !- Saturday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Holiday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- SummerDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- WinterDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- CustomDay1 Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, College CLGSETP_SCH_35,
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Sunday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Monday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Tuesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Wednesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Thursday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Friday Schedule:Day Name
  18258847-b270-4902-b840-7599321f034f, !- Saturday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Holiday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- SummerDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- WinterDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- CustomDay1 Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, College CLGSETP_SCH_36,
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Sunday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Monday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Tuesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Wednesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Thursday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Friday Schedule:Day Name
  18258847-b270-4902-b840-7599321f034f, !- Saturday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Holiday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- SummerDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- WinterDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- CustomDay1 Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, College CLGSETP_SCH_37,
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Sunday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Monday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Tuesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Wednesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Thursday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Friday Schedule:Day Name
  18258847-b270-4902-b840-7599321f034f, !- Saturday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Holiday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- SummerDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- WinterDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- CustomDay1 Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, College CLGSETP_SCH_38,
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Sunday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Monday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Tuesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Wednesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Thursday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Friday Schedule:Day Name
  18258847-b270-4902-b840-7599321f034f, !- Saturday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Holiday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- SummerDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- WinterDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- CustomDay1 Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, College CLGSETP_SCH_39,
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Sunday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Monday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Tuesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Wednesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Thursday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Friday Schedule:Day Name
  18258847-b270-4902-b840-7599321f034f, !- Saturday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Holiday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- SummerDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- WinterDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- CustomDay1 Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, College CLGSETP_SCH_40,
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Sunday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Monday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Tuesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Wednesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Thursday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Friday Schedule:Day Name
  18258847-b270-4902-b840-7599321f034f, !- Saturday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Holiday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- SummerDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- WinterDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- CustomDay1 Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, College CLGSETP_SCH_41,
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Sunday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Monday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Tuesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Wednesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Thursday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Friday Schedule:Day Name
  18258847-b270-4902-b840-7599321f034f, !- Saturday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Holiday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- SummerDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- WinterDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- CustomDay1 Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, College CLGSETP_SCH_42,
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Sunday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Monday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Tuesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Wednesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Thursday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Friday Schedule:Day Name
  18258847-b270-4902-b840-7599321f034f, !- Saturday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Holiday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- SummerDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- WinterDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- CustomDay1 Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, College CLGSETP_SCH_43,
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Sunday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Monday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Tuesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Wednesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Thursday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Friday Schedule:Day Name
  18258847-b270-4902-b840-7599321f034f, !- Saturday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Holiday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- SummerDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- WinterDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- CustomDay1 Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, College CLGSETP_SCH_44,
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Sunday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Monday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Tuesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Wednesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Thursday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Friday Schedule:Day Name
  18258847-b270-4902-b840-7599321f034f, !- Saturday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Holiday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- SummerDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- WinterDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- CustomDay1 Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, College CLGSETP_SCH_45,
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Sunday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Monday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Tuesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Wednesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Thursday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Friday Schedule:Day Name
  18258847-b270-4902-b840-7599321f034f, !- Saturday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Holiday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- SummerDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- WinterDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- CustomDay1 Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, College CLGSETP_SCH_46,
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Sunday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Monday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Tuesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Wednesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Thursday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Friday Schedule:Day Name
  18258847-b270-4902-b840-7599321f034f, !- Saturday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Holiday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- SummerDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- WinterDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- CustomDay1 Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, College CLGSETP_SCH_47,
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Sunday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Monday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Tuesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Wednesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Thursday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Friday Schedule:Day Name
  18258847-b270-4902-b840-7599321f034f, !- Saturday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Holiday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- SummerDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- WinterDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- CustomDay1 Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, College CLGSETP_SCH_48,
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Sunday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Monday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Tuesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Wednesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Thursday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Friday Schedule:Day Name
  18258847-b270-4902-b840-7599321f034f, !- Saturday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Holiday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- SummerDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- WinterDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- CustomDay1 Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, College CLGSETP_SCH_49,
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Sunday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Monday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Tuesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Wednesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Thursday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Friday Schedule:Day Name
  18258847-b270-4902-b840-7599321f034f, !- Saturday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Holiday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- SummerDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- WinterDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- CustomDay1 Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, College CLGSETP_SCH_50,
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Sunday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Monday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Tuesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Wednesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Thursday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Friday Schedule:Day Name
  18258847-b270-4902-b840-7599321f034f, !- Saturday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Holiday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- SummerDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- WinterDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- CustomDay1 Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, College CLGSETP_SCH_51,
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Sunday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Monday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Tuesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Wednesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Thursday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Friday Schedule:Day Name
  18258847-b270-4902-b840-7599321f034f, !- Saturday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Holiday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- SummerDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- WinterDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- CustomDay1 Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, College CLGSETP_SCH_52,
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Sunday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Monday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Tuesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Wednesday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Thursday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Friday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Saturday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- Holiday Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- SummerDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- WinterDesignDay Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e, !- CustomDay1 Schedule:Day Name
  0abf24fc-20c7-45bb-90a8-b07ba7ab6a7e; !- CustomDay2 Schedule:Day Name


Schedule:Year,9am-6pm,
Fraction,
9am-6pm_0,1,1,12,31;

Schedule:Week:Daily, 9am-6pm_0,
  45903201-a7ff-4873-9a96-1d8e6987fc98, !- Sunday Schedule:Day Name
  45903201-a7ff-4873-9a96-1d8e6987fc98, !- Monday Schedule:Day Name
  45903201-a7ff-4873-9a96-1d8e6987fc98, !- Tuesday Schedule:Day Name
  45903201-a7ff-4873-9a96-1d8e6987fc98, !- Wednesday Schedule:Day Name
  45903201-a7ff-4873-9a96-1d8e6987fc98, !- Thursday Schedule:Day Name
  45903201-a7ff-4873-9a96-1d8e6987fc98, !- Friday Schedule:Day Name
  45903201-a7ff-4873-9a96-1d8e6987fc98, !- Saturday Schedule:Day Name
  45903201-a7ff-4873-9a96-1d8e6987fc98, !- Holiday Schedule:Day Name
  45903201-a7ff-4873-9a96-1d8e6987fc98, !- SummerDesignDay Schedule:Day Name
  45903201-a7ff-4873-9a96-1d8e6987fc98, !- WinterDesignDay Schedule:Day Name
  45903201-a7ff-4873-9a96-1d8e6987fc98, !- CustomDay1 Schedule:Day Name
  45903201-a7ff-4873-9a96-1d8e6987fc98; !- CustomDay2 Schedule:Day Name


Schedule:Year,lightsOffice,
Fraction,
lightsOffice_0,1,1,12,31;

Schedule:Week:Daily, lightsOffice_0,
  dc852143-0bb0-42a9-ac2e-99d3bc655bf2, !- Sunday Schedule:Day Name
  67540adc-98e2-403f-92ee-8ed5c31529aa, !- Monday Schedule:Day Name
  67540adc-98e2-403f-92ee-8ed5c31529aa, !- Tuesday Schedule:Day Name
  67540adc-98e2-403f-92ee-8ed5c31529aa, !- Wednesday Schedule:Day Name
  67540adc-98e2-403f-92ee-8ed5c31529aa, !- Thursday Schedule:Day Name
  67540adc-98e2-403f-92ee-8ed5c31529aa, !- Friday Schedule:Day Name
  dc852143-0bb0-42a9-ac2e-99d3bc655bf2, !- Saturday Schedule:Day Name
  dc852143-0bb0-42a9-ac2e-99d3bc655bf2, !- Holiday Schedule:Day Name
  dc852143-0bb0-42a9-ac2e-99d3bc655bf2, !- SummerDesignDay Schedule:Day Name
  dc852143-0bb0-42a9-ac2e-99d3bc655bf2, !- WinterDesignDay Schedule:Day Name
  dc852143-0bb0-42a9-ac2e-99d3bc655bf2, !- CustomDay1 Schedule:Day Name
  dc852143-0bb0-42a9-ac2e-99d3bc655bf2; !- CustomDay2 Schedule:Day Name


Schedule:Year,equipOffice,
Fraction,
equipOffice_0,1,1,12,31;

Schedule:Week:Daily, equipOffice_0,
  f70f99c0-2ece-4c7a-a849-abd9f7019e05, !- Sunday Schedule:Day Name
  6e439971-4ff7-4528-88ac-1c6de1582387, !- Monday Schedule:Day Name
  6e439971-4ff7-4528-88ac-1c6de1582387, !- Tuesday Schedule:Day Name
  6e439971-4ff7-4528-88ac-1c6de1582387, !- Wednesday Schedule:Day Name
  6e439971-4ff7-4528-88ac-1c6de1582387, !- Thursday Schedule:Day Name
  6e439971-4ff7-4528-88ac-1c6de1582387, !- Friday Schedule:Day Name
  f70f99c0-2ece-4c7a-a849-abd9f7019e05, !- Saturday Schedule:Day Name
  f70f99c0-2ece-4c7a-a849-abd9f7019e05, !- Holiday Schedule:Day Name
  f70f99c0-2ece-4c7a-a849-abd9f7019e05, !- SummerDesignDay Schedule:Day Name
  f70f99c0-2ece-4c7a-a849-abd9f7019e05, !- WinterDesignDay Schedule:Day Name
  f70f99c0-2ece-4c7a-a849-abd9f7019e05, !- CustomDay1 Schedule:Day Name
  f70f99c0-2ece-4c7a-a849-abd9f7019e05; !- CustomDay2 Schedule:Day Name


Schedule:Year,HeatAvail_Corridor1_0,
Fraction,
HeatAvail_Corridor1_0_0,1,1,1,7, 
HeatAvail_Corridor1_0_1,1,8,1,14, 
HeatAvail_Corridor1_0_2,1,15,1,21, 
HeatAvail_Corridor1_0_3,1,22,1,28, 
HeatAvail_Corridor1_0_4,1,29,2,4, 
HeatAvail_Corridor1_0_5,2,5,2,11, 
HeatAvail_Corridor1_0_6,2,12,2,18, 
HeatAvail_Corridor1_0_7,2,19,2,25, 
HeatAvail_Corridor1_0_8,2,26,3,4, 
HeatAvail_Corridor1_0_9,3,5,3,11, 
HeatAvail_Corridor1_0_10,3,12,3,18, 
HeatAvail_Corridor1_0_11,3,19,3,25, 
HeatAvail_Corridor1_0_12,3,26,4,1, 
HeatAvail_Corridor1_0_13,4,2,4,8, 
HeatAvail_Corridor1_0_14,4,9,4,15, 
HeatAvail_Corridor1_0_15,4,16,4,22, 
HeatAvail_Corridor1_0_16,4,23,4,29, 
HeatAvail_Corridor1_0_17,4,30,5,6, 
HeatAvail_Corridor1_0_18,5,7,5,13, 
HeatAvail_Corridor1_0_19,5,14,5,20, 
HeatAvail_Corridor1_0_20,5,21,5,27, 
HeatAvail_Corridor1_0_21,5,28,6,3, 
HeatAvail_Corridor1_0_22,6,4,6,10, 
HeatAvail_Corridor1_0_23,6,11,6,17, 
HeatAvail_Corridor1_0_24,6,18,6,24, 
HeatAvail_Corridor1_0_25,6,25,7,1, 
HeatAvail_Corridor1_0_26,7,2,7,8, 
HeatAvail_Corridor1_0_27,7,9,7,15, 
HeatAvail_Corridor1_0_28,7,16,7,22, 
HeatAvail_Corridor1_0_29,7,23,7,29, 
HeatAvail_Corridor1_0_30,7,30,8,5, 
HeatAvail_Corridor1_0_31,8,6,8,12, 
HeatAvail_Corridor1_0_32,8,13,8,19, 
HeatAvail_Corridor1_0_33,8,20,8,26, 
HeatAvail_Corridor1_0_34,8,27,9,2, 
HeatAvail_Corridor1_0_35,9,3,9,9, 
HeatAvail_Corridor1_0_36,9,10,9,16, 
HeatAvail_Corridor1_0_37,9,17,9,23, 
HeatAvail_Corridor1_0_38,9,24,9,30, 
HeatAvail_Corridor1_0_39,10,1,10,7, 
HeatAvail_Corridor1_0_40,10,8,10,14, 
HeatAvail_Corridor1_0_41,10,15,10,21, 
HeatAvail_Corridor1_0_42,10,22,10,28, 
HeatAvail_Corridor1_0_43,10,29,11,4, 
HeatAvail_Corridor1_0_44,11,5,11,11, 
HeatAvail_Corridor1_0_45,11,12,11,18, 
HeatAvail_Corridor1_0_46,11,19,11,25, 
HeatAvail_Corridor1_0_47,11,26,12,2, 
HeatAvail_Corridor1_0_48,12,3,12,9, 
HeatAvail_Corridor1_0_49,12,10,12,16, 
HeatAvail_Corridor1_0_50,12,17,12,23, 
HeatAvail_Corridor1_0_51,12,24,12,30, 
HeatAvail_Corridor1_0_52,12,31,12,31;

Schedule:Week:Daily, HeatAvail_Corridor1_0_0,
  e8a7a456-f35c-41db-abb5-3854b57a4a8d, !- Sunday Schedule:Day Name
  430e0d3d-58c2-4aec-afdb-d605db7b8648, !- Monday Schedule:Day Name
  ab0c3027-7817-4d72-b5c0-cd980231a761, !- Tuesday Schedule:Day Name
  14b6d13f-a473-471b-9fbb-08d581a0ce02, !- Wednesday Schedule:Day Name
  a48b88f9-07e0-4010-96dc-59713181a363, !- Thursday Schedule:Day Name
  89de34d2-2dd9-4049-9d22-85784dc181bc, !- Friday Schedule:Day Name
  338409f4-23da-4a95-87bb-b5453c6bfbe3, !- Saturday Schedule:Day Name
  e8a7a456-f35c-41db-abb5-3854b57a4a8d, !- Holiday Schedule:Day Name
  e8a7a456-f35c-41db-abb5-3854b57a4a8d, !- SummerDesignDay Schedule:Day Name
  e8a7a456-f35c-41db-abb5-3854b57a4a8d, !- WinterDesignDay Schedule:Day Name
  e8a7a456-f35c-41db-abb5-3854b57a4a8d, !- CustomDay1 Schedule:Day Name
  e8a7a456-f35c-41db-abb5-3854b57a4a8d; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor1_0_1,
  7b3c559d-0aef-43ea-a2ce-0318257733e3, !- Sunday Schedule:Day Name
  e7ed4a42-523c-45b9-9ee1-2246b49d0102, !- Monday Schedule:Day Name
  d9997ec5-5d7d-4562-a451-0712c9815192, !- Tuesday Schedule:Day Name
  efa306bb-c40d-4702-b829-d0e4e0c31acd, !- Wednesday Schedule:Day Name
  5be4ba0f-0204-4927-8aec-d1636d45171a, !- Thursday Schedule:Day Name
  2f66b8c4-6ef0-4fbd-8ce6-974ce3c89f0c, !- Friday Schedule:Day Name
  caf824a4-a3be-4083-a551-7f421d542df5, !- Saturday Schedule:Day Name
  7b3c559d-0aef-43ea-a2ce-0318257733e3, !- Holiday Schedule:Day Name
  7b3c559d-0aef-43ea-a2ce-0318257733e3, !- SummerDesignDay Schedule:Day Name
  7b3c559d-0aef-43ea-a2ce-0318257733e3, !- WinterDesignDay Schedule:Day Name
  7b3c559d-0aef-43ea-a2ce-0318257733e3, !- CustomDay1 Schedule:Day Name
  7b3c559d-0aef-43ea-a2ce-0318257733e3; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor1_0_2,
  a9c2fa70-b016-4470-8a54-b6d90d6445cd, !- Sunday Schedule:Day Name
  f058fb93-0cec-49a4-ae9b-0f11016973ab, !- Monday Schedule:Day Name
  5be4ba0f-0204-4927-8aec-d1636d45171a, !- Tuesday Schedule:Day Name
  06497613-a484-4b64-b070-3ea0d2b0b9f8, !- Wednesday Schedule:Day Name
  430e0d3d-58c2-4aec-afdb-d605db7b8648, !- Thursday Schedule:Day Name
  a5c7f385-74d1-49b4-a6a0-fcf7fbfdf335, !- Friday Schedule:Day Name
  b03e3c72-2ed8-495e-a120-07ad8ab622b6, !- Saturday Schedule:Day Name
  a9c2fa70-b016-4470-8a54-b6d90d6445cd, !- Holiday Schedule:Day Name
  a9c2fa70-b016-4470-8a54-b6d90d6445cd, !- SummerDesignDay Schedule:Day Name
  a9c2fa70-b016-4470-8a54-b6d90d6445cd, !- WinterDesignDay Schedule:Day Name
  a9c2fa70-b016-4470-8a54-b6d90d6445cd, !- CustomDay1 Schedule:Day Name
  a9c2fa70-b016-4470-8a54-b6d90d6445cd; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor1_0_3,
  373ca95a-3a92-431b-a200-0ffc7b791353, !- Sunday Schedule:Day Name
  6dc2537d-0a03-47fa-a77c-5a833ab77bb5, !- Monday Schedule:Day Name
  5647ce69-c422-4e35-89d0-5af521a42bc6, !- Tuesday Schedule:Day Name
  d5f30222-38cf-4038-b513-648505a551c6, !- Wednesday Schedule:Day Name
  c792bcbf-a619-4ebe-8713-6b6357345cc9, !- Thursday Schedule:Day Name
  e8a7a456-f35c-41db-abb5-3854b57a4a8d, !- Friday Schedule:Day Name
  889504ed-cc3c-4478-a401-feaf151c3374, !- Saturday Schedule:Day Name
  373ca95a-3a92-431b-a200-0ffc7b791353, !- Holiday Schedule:Day Name
  373ca95a-3a92-431b-a200-0ffc7b791353, !- SummerDesignDay Schedule:Day Name
  373ca95a-3a92-431b-a200-0ffc7b791353, !- WinterDesignDay Schedule:Day Name
  373ca95a-3a92-431b-a200-0ffc7b791353, !- CustomDay1 Schedule:Day Name
  373ca95a-3a92-431b-a200-0ffc7b791353; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor1_0_4,
  2a90f5af-cd0d-443e-9909-4e66b2a6d2b5, !- Sunday Schedule:Day Name
  9dbb1a9e-6cc1-4dac-8232-0f6dc888a239, !- Monday Schedule:Day Name
  cea3bf1f-08fe-4b46-bf2d-c052a72e6e5e, !- Tuesday Schedule:Day Name
  2d981932-6704-4ae0-a46d-5f3c6e4c6215, !- Wednesday Schedule:Day Name
  68609801-f603-4097-ab0d-d89a0fc87fb2, !- Thursday Schedule:Day Name
  adb6c0a4-ca9f-4441-89a3-ae0cf890318a, !- Friday Schedule:Day Name
  9dbb1a9e-6cc1-4dac-8232-0f6dc888a239, !- Saturday Schedule:Day Name
  2a90f5af-cd0d-443e-9909-4e66b2a6d2b5, !- Holiday Schedule:Day Name
  2a90f5af-cd0d-443e-9909-4e66b2a6d2b5, !- SummerDesignDay Schedule:Day Name
  2a90f5af-cd0d-443e-9909-4e66b2a6d2b5, !- WinterDesignDay Schedule:Day Name
  2a90f5af-cd0d-443e-9909-4e66b2a6d2b5, !- CustomDay1 Schedule:Day Name
  2a90f5af-cd0d-443e-9909-4e66b2a6d2b5; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor1_0_5,
  708b9954-edd7-4bbf-8c99-ca9d8d469657, !- Sunday Schedule:Day Name
  00b832de-05ed-48ef-98f5-8f74b3b03503, !- Monday Schedule:Day Name
  37315c7c-481e-4722-a85a-669573da209f, !- Tuesday Schedule:Day Name
  589703e0-bfca-48af-8786-e0e7de1ee020, !- Wednesday Schedule:Day Name
  181bb2ad-51ec-49a2-ab54-77d58055a621, !- Thursday Schedule:Day Name
  04a06db5-088c-488e-bfea-54bbf27261c0, !- Friday Schedule:Day Name
  f03d95e4-1a2e-46ff-953e-a599571f40be, !- Saturday Schedule:Day Name
  708b9954-edd7-4bbf-8c99-ca9d8d469657, !- Holiday Schedule:Day Name
  708b9954-edd7-4bbf-8c99-ca9d8d469657, !- SummerDesignDay Schedule:Day Name
  708b9954-edd7-4bbf-8c99-ca9d8d469657, !- WinterDesignDay Schedule:Day Name
  708b9954-edd7-4bbf-8c99-ca9d8d469657, !- CustomDay1 Schedule:Day Name
  708b9954-edd7-4bbf-8c99-ca9d8d469657; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor1_0_6,
  763d8b08-041d-4d45-a9cb-637f78540a08, !- Sunday Schedule:Day Name
  4d3406c0-467b-4c6d-ad3b-680af0e7b734, !- Monday Schedule:Day Name
  4aae2a72-40b9-4954-b485-188fa409fe7d, !- Tuesday Schedule:Day Name
  1b44bebf-92d4-4b8f-8272-5a0bedab0afa, !- Wednesday Schedule:Day Name
  5cf1e3a8-82eb-4254-b502-c91e25a3afa1, !- Thursday Schedule:Day Name
  d07a21bb-0a85-4795-879c-b45a037fd7d7, !- Friday Schedule:Day Name
  666cb8e4-9a2e-47ca-baee-c9bf0db00492, !- Saturday Schedule:Day Name
  763d8b08-041d-4d45-a9cb-637f78540a08, !- Holiday Schedule:Day Name
  763d8b08-041d-4d45-a9cb-637f78540a08, !- SummerDesignDay Schedule:Day Name
  763d8b08-041d-4d45-a9cb-637f78540a08, !- WinterDesignDay Schedule:Day Name
  763d8b08-041d-4d45-a9cb-637f78540a08, !- CustomDay1 Schedule:Day Name
  763d8b08-041d-4d45-a9cb-637f78540a08; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor1_0_7,
  02bd2350-1d92-4ef1-a3a6-8ae0f770aff8, !- Sunday Schedule:Day Name
  87104bfd-c2cb-46b7-97c8-a85a4f3c4e5a, !- Monday Schedule:Day Name
  b176fb6c-0df1-49e1-9448-16574a62d4b9, !- Tuesday Schedule:Day Name
  84d90c66-08b4-4e4b-bf92-3c48665a6fe4, !- Wednesday Schedule:Day Name
  848340ce-c395-4f50-b10f-20741e8042dd, !- Thursday Schedule:Day Name
  4f314c9a-045a-48cf-ab06-161634ac78b8, !- Friday Schedule:Day Name
  c3bd551a-a8e8-46ac-b62b-1fd2096f9fad, !- Saturday Schedule:Day Name
  02bd2350-1d92-4ef1-a3a6-8ae0f770aff8, !- Holiday Schedule:Day Name
  02bd2350-1d92-4ef1-a3a6-8ae0f770aff8, !- SummerDesignDay Schedule:Day Name
  02bd2350-1d92-4ef1-a3a6-8ae0f770aff8, !- WinterDesignDay Schedule:Day Name
  02bd2350-1d92-4ef1-a3a6-8ae0f770aff8, !- CustomDay1 Schedule:Day Name
  02bd2350-1d92-4ef1-a3a6-8ae0f770aff8; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor1_0_8,
  de32bc3c-c84e-45fa-900c-e48919e7307b, !- Sunday Schedule:Day Name
  7f8cfb6d-d4ad-4be6-b8c5-9fc9fcf38a63, !- Monday Schedule:Day Name
  d43daf61-b4b2-49c9-b7ea-f4bd62ad3a3d, !- Tuesday Schedule:Day Name
  1e3f5b16-62ff-446e-b0f7-cd8578450525, !- Wednesday Schedule:Day Name
  29c9e868-5bff-42eb-96b2-d0aec8542b23, !- Thursday Schedule:Day Name
  112673eb-49f6-49a1-bf5a-37b087540884, !- Friday Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- Saturday Schedule:Day Name
  de32bc3c-c84e-45fa-900c-e48919e7307b, !- Holiday Schedule:Day Name
  de32bc3c-c84e-45fa-900c-e48919e7307b, !- SummerDesignDay Schedule:Day Name
  de32bc3c-c84e-45fa-900c-e48919e7307b, !- WinterDesignDay Schedule:Day Name
  de32bc3c-c84e-45fa-900c-e48919e7307b, !- CustomDay1 Schedule:Day Name
  de32bc3c-c84e-45fa-900c-e48919e7307b; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor1_0_9,
  46f6d721-6904-4906-a337-3fc8ccbf81c3, !- Sunday Schedule:Day Name
  99b2a00a-68f2-4733-a140-8dbf0ac83a47, !- Monday Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- Tuesday Schedule:Day Name
  ab8a47f2-c8a9-4fac-9f75-a7c98ebd7916, !- Wednesday Schedule:Day Name
  81620e2a-9733-4252-8ca6-ecea10aae41b, !- Thursday Schedule:Day Name
  388ae72f-5bdd-440c-8034-bae72f65dd33, !- Friday Schedule:Day Name
  c9316155-35b1-401e-926d-4808752c8ce7, !- Saturday Schedule:Day Name
  46f6d721-6904-4906-a337-3fc8ccbf81c3, !- Holiday Schedule:Day Name
  46f6d721-6904-4906-a337-3fc8ccbf81c3, !- SummerDesignDay Schedule:Day Name
  46f6d721-6904-4906-a337-3fc8ccbf81c3, !- WinterDesignDay Schedule:Day Name
  46f6d721-6904-4906-a337-3fc8ccbf81c3, !- CustomDay1 Schedule:Day Name
  46f6d721-6904-4906-a337-3fc8ccbf81c3; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor1_0_10,
  8bbf264f-c332-41a4-84d9-a2ade2c1e71f, !- Sunday Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- Monday Schedule:Day Name
  533a9958-838b-4f93-89db-475d39e4c51b, !- Tuesday Schedule:Day Name
  6a9abb66-4bd2-429b-9efd-fe49def27963, !- Wednesday Schedule:Day Name
  e7f1d87c-2f09-4d19-b292-d3417aed3de0, !- Thursday Schedule:Day Name
  7258c1f6-f87c-48c2-aec5-5a24cd91eb3e, !- Friday Schedule:Day Name
  b55cf89c-09b5-4666-b74b-f733b0be3fc3, !- Saturday Schedule:Day Name
  8bbf264f-c332-41a4-84d9-a2ade2c1e71f, !- Holiday Schedule:Day Name
  8bbf264f-c332-41a4-84d9-a2ade2c1e71f, !- SummerDesignDay Schedule:Day Name
  8bbf264f-c332-41a4-84d9-a2ade2c1e71f, !- WinterDesignDay Schedule:Day Name
  8bbf264f-c332-41a4-84d9-a2ade2c1e71f, !- CustomDay1 Schedule:Day Name
  8bbf264f-c332-41a4-84d9-a2ade2c1e71f; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor1_0_11,
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- Sunday Schedule:Day Name
  f3045754-e7b8-46a7-a4fe-5c10b4823175, !- Monday Schedule:Day Name
  b8c55d9c-cf91-41e5-8e9c-3524d581eb16, !- Tuesday Schedule:Day Name
  4936ea22-1828-45a4-9dc0-118b25466bc1, !- Wednesday Schedule:Day Name
  e0236127-d030-4bee-99af-5afb2b6b5872, !- Thursday Schedule:Day Name
  847db224-25c3-440e-b712-dad1e136e9f9, !- Friday Schedule:Day Name
  41b8ca75-8fda-4d0d-9151-3d7568cd3476, !- Saturday Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- Holiday Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- SummerDesignDay Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- WinterDesignDay Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- CustomDay1 Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor1_0_12,
  41da2fa8-287e-4b89-b23f-ff123eaf2390, !- Sunday Schedule:Day Name
  a74b4e96-4858-4ea7-91a4-e40d2c2fc256, !- Monday Schedule:Day Name
  fd7cfb89-6f58-459e-88bd-2dd80de36c37, !- Tuesday Schedule:Day Name
  d1f14a29-5286-441c-9440-561974886a25, !- Wednesday Schedule:Day Name
  29691164-6ea3-4d4e-91f2-6d079e9538a3, !- Thursday Schedule:Day Name
  c69eb927-c514-4e91-aefb-89ffc00ba882, !- Friday Schedule:Day Name
  8ba288db-10bf-4ad7-a50f-114ed6878d79, !- Saturday Schedule:Day Name
  41da2fa8-287e-4b89-b23f-ff123eaf2390, !- Holiday Schedule:Day Name
  41da2fa8-287e-4b89-b23f-ff123eaf2390, !- SummerDesignDay Schedule:Day Name
  41da2fa8-287e-4b89-b23f-ff123eaf2390, !- WinterDesignDay Schedule:Day Name
  41da2fa8-287e-4b89-b23f-ff123eaf2390, !- CustomDay1 Schedule:Day Name
  41da2fa8-287e-4b89-b23f-ff123eaf2390; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor1_0_13,
  2f3a9e70-802f-4161-bfa3-ea6dd59d6a28, !- Sunday Schedule:Day Name
  bfb39a66-6ef6-49cb-9175-ef611512aacd, !- Monday Schedule:Day Name
  c30c5fdc-d31d-4b3a-bebd-02206074c0b4, !- Tuesday Schedule:Day Name
  86d4a1e3-06e8-427e-b76d-a58de71d7332, !- Wednesday Schedule:Day Name
  750fcaa0-c91e-48d7-b9ac-a4ab5a3af4e2, !- Thursday Schedule:Day Name
  d4a49226-3305-46b0-8c5c-469245a97b4f, !- Friday Schedule:Day Name
  8afe19aa-6208-4ea8-bb8b-c281db761ddb, !- Saturday Schedule:Day Name
  2f3a9e70-802f-4161-bfa3-ea6dd59d6a28, !- Holiday Schedule:Day Name
  2f3a9e70-802f-4161-bfa3-ea6dd59d6a28, !- SummerDesignDay Schedule:Day Name
  2f3a9e70-802f-4161-bfa3-ea6dd59d6a28, !- WinterDesignDay Schedule:Day Name
  2f3a9e70-802f-4161-bfa3-ea6dd59d6a28, !- CustomDay1 Schedule:Day Name
  2f3a9e70-802f-4161-bfa3-ea6dd59d6a28; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor1_0_14,
  6a45d70e-e8bc-4244-8e17-11526ab75dcf, !- Sunday Schedule:Day Name
  3c2d1ad4-0029-429b-8e9f-d410a073537b, !- Monday Schedule:Day Name
  9a60c062-b64a-4a8f-844f-6a1bd758b4bd, !- Tuesday Schedule:Day Name
  dc433c08-3be4-4e9a-8e42-17c60e125d67, !- Wednesday Schedule:Day Name
  90a36627-5034-475c-930e-03167d5dced8, !- Thursday Schedule:Day Name
  8749fe76-2ea2-4657-bfc2-a82d20db9fa5, !- Friday Schedule:Day Name
  07997b36-958c-400b-8440-fe9817ddf4c3, !- Saturday Schedule:Day Name
  6a45d70e-e8bc-4244-8e17-11526ab75dcf, !- Holiday Schedule:Day Name
  6a45d70e-e8bc-4244-8e17-11526ab75dcf, !- SummerDesignDay Schedule:Day Name
  6a45d70e-e8bc-4244-8e17-11526ab75dcf, !- WinterDesignDay Schedule:Day Name
  6a45d70e-e8bc-4244-8e17-11526ab75dcf, !- CustomDay1 Schedule:Day Name
  6a45d70e-e8bc-4244-8e17-11526ab75dcf; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor1_0_15,
  10883c99-1339-4a14-a578-36674fa29f50, !- Sunday Schedule:Day Name
  1ca91f3e-ed31-485d-bba6-ffa85d5447e0, !- Monday Schedule:Day Name
  2cd6f613-999b-46fb-8d43-bf45f6fbad3c, !- Tuesday Schedule:Day Name
  6eb091f9-cfdd-4e0f-86e4-9d01e58cf513, !- Wednesday Schedule:Day Name
  11da9c62-81f5-4c24-8f83-69ab5ebf56df, !- Thursday Schedule:Day Name
  08122ba5-eec2-4e86-9c81-934c1c3d332b, !- Friday Schedule:Day Name
  e862df5f-0972-4033-bd1b-fc33ef832e3c, !- Saturday Schedule:Day Name
  10883c99-1339-4a14-a578-36674fa29f50, !- Holiday Schedule:Day Name
  10883c99-1339-4a14-a578-36674fa29f50, !- SummerDesignDay Schedule:Day Name
  10883c99-1339-4a14-a578-36674fa29f50, !- WinterDesignDay Schedule:Day Name
  10883c99-1339-4a14-a578-36674fa29f50, !- CustomDay1 Schedule:Day Name
  10883c99-1339-4a14-a578-36674fa29f50; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor1_0_16,
  9b4451ba-4531-484a-b24a-7b79db179524, !- Sunday Schedule:Day Name
  f513cd03-e051-49ed-8ef0-0e72a800a18e, !- Monday Schedule:Day Name
  aff96eac-6395-4428-936d-44c58361b655, !- Tuesday Schedule:Day Name
  8b269b3a-f50d-428a-a625-acbdaf4533b6, !- Wednesday Schedule:Day Name
  079988be-1ce6-4a84-9eeb-d0c9ced13833, !- Thursday Schedule:Day Name
  1cad93c9-2a97-43ec-b814-29e03c631bcd, !- Friday Schedule:Day Name
  1b99cad3-3f1c-4254-820d-7475cc966e2f, !- Saturday Schedule:Day Name
  9b4451ba-4531-484a-b24a-7b79db179524, !- Holiday Schedule:Day Name
  9b4451ba-4531-484a-b24a-7b79db179524, !- SummerDesignDay Schedule:Day Name
  9b4451ba-4531-484a-b24a-7b79db179524, !- WinterDesignDay Schedule:Day Name
  9b4451ba-4531-484a-b24a-7b79db179524, !- CustomDay1 Schedule:Day Name
  9b4451ba-4531-484a-b24a-7b79db179524; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor1_0_17,
  53aac514-1bfe-4f31-892b-411f3b15ccbe, !- Sunday Schedule:Day Name
  dbccac22-d7d0-499c-9b00-5f3d28405e46, !- Monday Schedule:Day Name
  847d1aee-5a1b-425c-8570-41fb4bc01d69, !- Tuesday Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef, !- Wednesday Schedule:Day Name
  e829d018-733f-4536-ad3e-3cdcac497d5f, !- Thursday Schedule:Day Name
  fd3dc796-2c6f-4fb4-9ee4-9ca8ab1088f8, !- Friday Schedule:Day Name
  61353532-44e2-4e72-8884-d10c79152ffd, !- Saturday Schedule:Day Name
  53aac514-1bfe-4f31-892b-411f3b15ccbe, !- Holiday Schedule:Day Name
  53aac514-1bfe-4f31-892b-411f3b15ccbe, !- SummerDesignDay Schedule:Day Name
  53aac514-1bfe-4f31-892b-411f3b15ccbe, !- WinterDesignDay Schedule:Day Name
  53aac514-1bfe-4f31-892b-411f3b15ccbe, !- CustomDay1 Schedule:Day Name
  53aac514-1bfe-4f31-892b-411f3b15ccbe; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor1_0_18,
  8c281e8c-1faa-42ae-842a-6ede0368b6c0, !- Sunday Schedule:Day Name
  a57d735b-40ce-4b4e-b1aa-dbbdc0224d56, !- Monday Schedule:Day Name
  08a0d38c-f8c6-4dac-b525-fea493abd8eb, !- Tuesday Schedule:Day Name
  8c281e8c-1faa-42ae-842a-6ede0368b6c0, !- Wednesday Schedule:Day Name
  0b23219c-76ae-4923-875a-7be7e1884192, !- Thursday Schedule:Day Name
  f974e7a7-cb15-4b79-98f3-50a39be274b0, !- Friday Schedule:Day Name
  c61415ee-3961-4153-9587-2319e67391f1, !- Saturday Schedule:Day Name
  8c281e8c-1faa-42ae-842a-6ede0368b6c0, !- Holiday Schedule:Day Name
  8c281e8c-1faa-42ae-842a-6ede0368b6c0, !- SummerDesignDay Schedule:Day Name
  8c281e8c-1faa-42ae-842a-6ede0368b6c0, !- WinterDesignDay Schedule:Day Name
  8c281e8c-1faa-42ae-842a-6ede0368b6c0, !- CustomDay1 Schedule:Day Name
  8c281e8c-1faa-42ae-842a-6ede0368b6c0; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor1_0_19,
  99f09a6a-6a3d-4c64-b04e-7344a382817a, !- Sunday Schedule:Day Name
  9cd7e6ec-6707-4c22-9237-f0a929152c31, !- Monday Schedule:Day Name
  7e0d3554-a611-4346-aee3-f5560eb39785, !- Tuesday Schedule:Day Name
  138b4a56-a07a-4893-8180-78f33cfc933b, !- Wednesday Schedule:Day Name
  a501b3f2-e232-4632-8b52-5910b3709cbb, !- Thursday Schedule:Day Name
  b6b0f7b7-c726-4187-ab39-19710d10a11a, !- Friday Schedule:Day Name
  532f4593-439a-4b34-a09c-de5c70722b40, !- Saturday Schedule:Day Name
  99f09a6a-6a3d-4c64-b04e-7344a382817a, !- Holiday Schedule:Day Name
  99f09a6a-6a3d-4c64-b04e-7344a382817a, !- SummerDesignDay Schedule:Day Name
  99f09a6a-6a3d-4c64-b04e-7344a382817a, !- WinterDesignDay Schedule:Day Name
  99f09a6a-6a3d-4c64-b04e-7344a382817a, !- CustomDay1 Schedule:Day Name
  99f09a6a-6a3d-4c64-b04e-7344a382817a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor1_0_20,
  cfbdf803-1be8-4e67-a6e1-1cef50e2aeca, !- Sunday Schedule:Day Name
  3fbed170-edd6-4727-a772-67ca1adb60cd, !- Monday Schedule:Day Name
  99f09a6a-6a3d-4c64-b04e-7344a382817a, !- Tuesday Schedule:Day Name
  34661b52-b95d-4bc2-9fa2-b4817bcd8d69, !- Wednesday Schedule:Day Name
  9110fddf-c034-4e75-b0e0-a5fda82e1c69, !- Thursday Schedule:Day Name
  475e95dd-8740-4ae2-91a4-d9d0761ebe73, !- Friday Schedule:Day Name
  e8b14294-4537-484c-a2f7-3b5c2a3f151b, !- Saturday Schedule:Day Name
  cfbdf803-1be8-4e67-a6e1-1cef50e2aeca, !- Holiday Schedule:Day Name
  cfbdf803-1be8-4e67-a6e1-1cef50e2aeca, !- SummerDesignDay Schedule:Day Name
  cfbdf803-1be8-4e67-a6e1-1cef50e2aeca, !- WinterDesignDay Schedule:Day Name
  cfbdf803-1be8-4e67-a6e1-1cef50e2aeca, !- CustomDay1 Schedule:Day Name
  cfbdf803-1be8-4e67-a6e1-1cef50e2aeca; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor1_0_21,
  5467b45b-9ade-4559-a91f-d9f74dfb4392, !- Sunday Schedule:Day Name
  00b832de-05ed-48ef-98f5-8f74b3b03503, !- Monday Schedule:Day Name
  b8cda9f7-163b-4697-bceb-33b4b1aae47b, !- Tuesday Schedule:Day Name
  3cd9093f-16f6-450c-bd87-b75ea1c9f8c0, !- Wednesday Schedule:Day Name
  5129212a-82cd-4688-b662-e1a89518d88b, !- Thursday Schedule:Day Name
  abd01391-2cf3-4c18-96b6-7536c42a1aa5, !- Friday Schedule:Day Name
  c43dd409-1aef-47f1-8132-c331c6f89c0d, !- Saturday Schedule:Day Name
  5467b45b-9ade-4559-a91f-d9f74dfb4392, !- Holiday Schedule:Day Name
  5467b45b-9ade-4559-a91f-d9f74dfb4392, !- SummerDesignDay Schedule:Day Name
  5467b45b-9ade-4559-a91f-d9f74dfb4392, !- WinterDesignDay Schedule:Day Name
  5467b45b-9ade-4559-a91f-d9f74dfb4392, !- CustomDay1 Schedule:Day Name
  5467b45b-9ade-4559-a91f-d9f74dfb4392; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor1_0_22,
  46afd1bf-ce16-4cde-a2eb-bdcc5a917640, !- Sunday Schedule:Day Name
  fe1e2874-81fb-4b22-adbf-dd305b303279, !- Monday Schedule:Day Name
  f7fb3855-1efc-43e2-8cf9-9a2033fc96b7, !- Tuesday Schedule:Day Name
  aee49f10-c792-4e25-b9a6-1d7423f97222, !- Wednesday Schedule:Day Name
  1302e4a8-71d7-422d-99ed-60c3f82b4f24, !- Thursday Schedule:Day Name
  2f068140-464e-4d33-ad4d-cbae9a3e1bc4, !- Friday Schedule:Day Name
  1cca4ff0-4b40-4885-baf7-38d39b15c3ec, !- Saturday Schedule:Day Name
  46afd1bf-ce16-4cde-a2eb-bdcc5a917640, !- Holiday Schedule:Day Name
  46afd1bf-ce16-4cde-a2eb-bdcc5a917640, !- SummerDesignDay Schedule:Day Name
  46afd1bf-ce16-4cde-a2eb-bdcc5a917640, !- WinterDesignDay Schedule:Day Name
  46afd1bf-ce16-4cde-a2eb-bdcc5a917640, !- CustomDay1 Schedule:Day Name
  46afd1bf-ce16-4cde-a2eb-bdcc5a917640; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor1_0_23,
  0b47f0fe-5577-45c2-9cfc-203a23ea8960, !- Sunday Schedule:Day Name
  8d287f28-cf9d-40e7-a7cd-1b6e89ca2a9c, !- Monday Schedule:Day Name
  fe084a1e-d938-4459-aa6c-65a79c84dfa5, !- Tuesday Schedule:Day Name
  3f4758e1-24d7-40b5-aa0e-9b9ced1b1201, !- Wednesday Schedule:Day Name
  0ce324a0-0c5a-4215-ab92-f5c398ec8ba1, !- Thursday Schedule:Day Name
  c857142a-bdc1-4c75-b952-54e1aa0a49f3, !- Friday Schedule:Day Name
  05d708ad-024d-46a4-af5b-b044bb3f8d64, !- Saturday Schedule:Day Name
  0b47f0fe-5577-45c2-9cfc-203a23ea8960, !- Holiday Schedule:Day Name
  0b47f0fe-5577-45c2-9cfc-203a23ea8960, !- SummerDesignDay Schedule:Day Name
  0b47f0fe-5577-45c2-9cfc-203a23ea8960, !- WinterDesignDay Schedule:Day Name
  0b47f0fe-5577-45c2-9cfc-203a23ea8960, !- CustomDay1 Schedule:Day Name
  0b47f0fe-5577-45c2-9cfc-203a23ea8960; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor1_0_24,
  43723026-bbb4-42e9-af85-1de9acae8fd8, !- Sunday Schedule:Day Name
  13a1be76-44cf-485e-9711-800af908cecf, !- Monday Schedule:Day Name
  ae10a403-8aae-4bc3-91f3-90c23b073da7, !- Tuesday Schedule:Day Name
  979d031e-7a21-485e-9bce-5417bd07b2a4, !- Wednesday Schedule:Day Name
  c53099ce-acd0-449a-a87e-28b8a74d9a0c, !- Thursday Schedule:Day Name
  589b7505-0e0d-464f-ab91-183f4e59972b, !- Friday Schedule:Day Name
  9eb8cb2e-a187-4313-b239-e2dbe290cbda, !- Saturday Schedule:Day Name
  43723026-bbb4-42e9-af85-1de9acae8fd8, !- Holiday Schedule:Day Name
  43723026-bbb4-42e9-af85-1de9acae8fd8, !- SummerDesignDay Schedule:Day Name
  43723026-bbb4-42e9-af85-1de9acae8fd8, !- WinterDesignDay Schedule:Day Name
  43723026-bbb4-42e9-af85-1de9acae8fd8, !- CustomDay1 Schedule:Day Name
  43723026-bbb4-42e9-af85-1de9acae8fd8; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor1_0_25,
  44c6cf45-a61f-4237-bf04-5e849ad2ddc4, !- Sunday Schedule:Day Name
  240bfeff-75e5-441d-9e19-89f4be5ba3c9, !- Monday Schedule:Day Name
  b9f31716-6f31-4541-9ba2-50344bcb8c95, !- Tuesday Schedule:Day Name
  9a2f571f-a8eb-4f76-a42a-22028b924d3f, !- Wednesday Schedule:Day Name
  a9680c2f-57d7-4d0b-a19c-dba03b44bbaa, !- Thursday Schedule:Day Name
  97317ec7-25f9-41ac-86e6-8e5d1d1666ac, !- Friday Schedule:Day Name
  33f84060-ef09-4916-b370-e6958e3b3aa2, !- Saturday Schedule:Day Name
  44c6cf45-a61f-4237-bf04-5e849ad2ddc4, !- Holiday Schedule:Day Name
  44c6cf45-a61f-4237-bf04-5e849ad2ddc4, !- SummerDesignDay Schedule:Day Name
  44c6cf45-a61f-4237-bf04-5e849ad2ddc4, !- WinterDesignDay Schedule:Day Name
  44c6cf45-a61f-4237-bf04-5e849ad2ddc4, !- CustomDay1 Schedule:Day Name
  44c6cf45-a61f-4237-bf04-5e849ad2ddc4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor1_0_26,
  6ce3ed81-a7d6-4b80-a895-4a69b0babf7d, !- Sunday Schedule:Day Name
  45937cbe-892e-487e-b3bd-03a45aa4adc1, !- Monday Schedule:Day Name
  c0455bdd-af95-4971-8ef5-a4ce6233f74b, !- Tuesday Schedule:Day Name
  7c16a9a9-536f-470f-b94a-3461c8ce2c7f, !- Wednesday Schedule:Day Name
  4e8ec702-eccb-48c9-be7a-b4e620d11ed5, !- Thursday Schedule:Day Name
  57d5eec5-71b2-4c70-b8d5-8f8758f83b74, !- Friday Schedule:Day Name
  baf51103-ed76-46ed-9d19-b848216be30b, !- Saturday Schedule:Day Name
  6ce3ed81-a7d6-4b80-a895-4a69b0babf7d, !- Holiday Schedule:Day Name
  6ce3ed81-a7d6-4b80-a895-4a69b0babf7d, !- SummerDesignDay Schedule:Day Name
  6ce3ed81-a7d6-4b80-a895-4a69b0babf7d, !- WinterDesignDay Schedule:Day Name
  6ce3ed81-a7d6-4b80-a895-4a69b0babf7d, !- CustomDay1 Schedule:Day Name
  6ce3ed81-a7d6-4b80-a895-4a69b0babf7d; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor1_0_27,
  a2f5439f-c3cd-45c2-be62-8f5a9cf1a139, !- Sunday Schedule:Day Name
  8ea6eb9d-bced-4abf-b23f-a16258133356, !- Monday Schedule:Day Name
  b4124ec5-0540-413f-b80d-d3da15a69d38, !- Tuesday Schedule:Day Name
  0c990a04-98ad-4999-8986-5d1af58771a9, !- Wednesday Schedule:Day Name
  84a958a5-76b6-4d1b-a61b-dc7ecc07087d, !- Thursday Schedule:Day Name
  b4bfe456-227b-47de-943d-ec78ccb2f744, !- Friday Schedule:Day Name
  32c15e8a-c783-40b4-8139-aeb1af17eeb3, !- Saturday Schedule:Day Name
  a2f5439f-c3cd-45c2-be62-8f5a9cf1a139, !- Holiday Schedule:Day Name
  a2f5439f-c3cd-45c2-be62-8f5a9cf1a139, !- SummerDesignDay Schedule:Day Name
  a2f5439f-c3cd-45c2-be62-8f5a9cf1a139, !- WinterDesignDay Schedule:Day Name
  a2f5439f-c3cd-45c2-be62-8f5a9cf1a139, !- CustomDay1 Schedule:Day Name
  a2f5439f-c3cd-45c2-be62-8f5a9cf1a139; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor1_0_28,
  36a083da-d3d5-43c9-b7d2-3e8cbcd291a5, !- Sunday Schedule:Day Name
  75635ad2-147c-48cc-9360-a4e96b92f7b7, !- Monday Schedule:Day Name
  8df3e9d2-1144-4367-925f-949e76229214, !- Tuesday Schedule:Day Name
  489e27a7-ce73-4562-a476-d76abc720351, !- Wednesday Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef, !- Thursday Schedule:Day Name
  b398f28b-5c09-4770-9c98-d01447583dbb, !- Friday Schedule:Day Name
  5467b45b-9ade-4559-a91f-d9f74dfb4392, !- Saturday Schedule:Day Name
  36a083da-d3d5-43c9-b7d2-3e8cbcd291a5, !- Holiday Schedule:Day Name
  36a083da-d3d5-43c9-b7d2-3e8cbcd291a5, !- SummerDesignDay Schedule:Day Name
  36a083da-d3d5-43c9-b7d2-3e8cbcd291a5, !- WinterDesignDay Schedule:Day Name
  36a083da-d3d5-43c9-b7d2-3e8cbcd291a5, !- CustomDay1 Schedule:Day Name
  36a083da-d3d5-43c9-b7d2-3e8cbcd291a5; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor1_0_29,
  a1aed9b5-ab9b-40bf-9d0f-50928aaea371, !- Sunday Schedule:Day Name
  51876491-c1b4-4518-9b58-1e1af6a768f8, !- Monday Schedule:Day Name
  e411209c-4f22-4549-9a0f-bd1254d4a333, !- Tuesday Schedule:Day Name
  6b865d10-614c-419d-a77d-0d137d48593d, !- Wednesday Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef, !- Thursday Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef, !- Friday Schedule:Day Name
  714d5f4f-1ce3-49bb-90cb-2c0c29c850df, !- Saturday Schedule:Day Name
  a1aed9b5-ab9b-40bf-9d0f-50928aaea371, !- Holiday Schedule:Day Name
  a1aed9b5-ab9b-40bf-9d0f-50928aaea371, !- SummerDesignDay Schedule:Day Name
  a1aed9b5-ab9b-40bf-9d0f-50928aaea371, !- WinterDesignDay Schedule:Day Name
  a1aed9b5-ab9b-40bf-9d0f-50928aaea371, !- CustomDay1 Schedule:Day Name
  a1aed9b5-ab9b-40bf-9d0f-50928aaea371; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor1_0_30,
  ce3927f1-79df-4182-a143-491cc1ed8d00, !- Sunday Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- Monday Schedule:Day Name
  3e730d68-4ebc-4391-8e68-83ae88f40ea6, !- Tuesday Schedule:Day Name
  f8198d78-944b-47a9-8f76-203c1a4674a7, !- Wednesday Schedule:Day Name
  051b1d62-8712-4c38-8906-a592279e2e30, !- Thursday Schedule:Day Name
  ec1663bb-de67-45e2-a772-d4c62d1a9c76, !- Friday Schedule:Day Name
  7d75f803-26e3-4a7e-989a-edfc36fb74c8, !- Saturday Schedule:Day Name
  ce3927f1-79df-4182-a143-491cc1ed8d00, !- Holiday Schedule:Day Name
  ce3927f1-79df-4182-a143-491cc1ed8d00, !- SummerDesignDay Schedule:Day Name
  ce3927f1-79df-4182-a143-491cc1ed8d00, !- WinterDesignDay Schedule:Day Name
  ce3927f1-79df-4182-a143-491cc1ed8d00, !- CustomDay1 Schedule:Day Name
  ce3927f1-79df-4182-a143-491cc1ed8d00; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor1_0_31,
  1b044666-3799-4978-ba92-8142ae7cce81, !- Sunday Schedule:Day Name
  34661b52-b95d-4bc2-9fa2-b4817bcd8d69, !- Monday Schedule:Day Name
  e411209c-4f22-4549-9a0f-bd1254d4a333, !- Tuesday Schedule:Day Name
  2602971e-e2b5-47c7-be14-6eae3b630083, !- Wednesday Schedule:Day Name
  95db7498-f620-4ca2-ae64-4b3c5beb15ea, !- Thursday Schedule:Day Name
  a99d6ef9-3d81-44e5-a53a-1a8384ac6ce0, !- Friday Schedule:Day Name
  1766556a-9b71-40c3-a67e-0438e5f7b24e, !- Saturday Schedule:Day Name
  1b044666-3799-4978-ba92-8142ae7cce81, !- Holiday Schedule:Day Name
  1b044666-3799-4978-ba92-8142ae7cce81, !- SummerDesignDay Schedule:Day Name
  1b044666-3799-4978-ba92-8142ae7cce81, !- WinterDesignDay Schedule:Day Name
  1b044666-3799-4978-ba92-8142ae7cce81, !- CustomDay1 Schedule:Day Name
  1b044666-3799-4978-ba92-8142ae7cce81; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor1_0_32,
  9b9f3479-ff7f-4a9d-a6d7-76a9709c2e71, !- Sunday Schedule:Day Name
  2b28b044-ed8f-4c0d-82a1-980130bf2248, !- Monday Schedule:Day Name
  f87d27da-031e-4d63-801a-b7f69741a6b4, !- Tuesday Schedule:Day Name
  81dabb06-9689-4343-879f-110b122c3645, !- Wednesday Schedule:Day Name
  1242ee56-d6cf-462a-ade5-11d30a9780d5, !- Thursday Schedule:Day Name
  e344ddef-4962-420f-85e2-f5c150d679e5, !- Friday Schedule:Day Name
  ffd09ddc-9102-4ad7-be12-65ce090cfeba, !- Saturday Schedule:Day Name
  9b9f3479-ff7f-4a9d-a6d7-76a9709c2e71, !- Holiday Schedule:Day Name
  9b9f3479-ff7f-4a9d-a6d7-76a9709c2e71, !- SummerDesignDay Schedule:Day Name
  9b9f3479-ff7f-4a9d-a6d7-76a9709c2e71, !- WinterDesignDay Schedule:Day Name
  9b9f3479-ff7f-4a9d-a6d7-76a9709c2e71, !- CustomDay1 Schedule:Day Name
  9b9f3479-ff7f-4a9d-a6d7-76a9709c2e71; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor1_0_33,
  b55eb57c-643e-4fc9-b324-50d3e40fb666, !- Sunday Schedule:Day Name
  491f8cdb-9c3c-4dc9-8fcd-590ef5e77c89, !- Monday Schedule:Day Name
  5b6d78ea-f767-428e-86c2-ba8ecb36dfaa, !- Tuesday Schedule:Day Name
  eb0fa9bf-e4a1-4a5d-9ac5-d7e4c1240da4, !- Wednesday Schedule:Day Name
  9d154d37-4260-4026-8928-29595f42171f, !- Thursday Schedule:Day Name
  b8cda9f7-163b-4697-bceb-33b4b1aae47b, !- Friday Schedule:Day Name
  b03318f2-b386-4f2d-81cc-0c0b5e91b8b3, !- Saturday Schedule:Day Name
  b55eb57c-643e-4fc9-b324-50d3e40fb666, !- Holiday Schedule:Day Name
  b55eb57c-643e-4fc9-b324-50d3e40fb666, !- SummerDesignDay Schedule:Day Name
  b55eb57c-643e-4fc9-b324-50d3e40fb666, !- WinterDesignDay Schedule:Day Name
  b55eb57c-643e-4fc9-b324-50d3e40fb666, !- CustomDay1 Schedule:Day Name
  b55eb57c-643e-4fc9-b324-50d3e40fb666; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor1_0_34,
  02330130-0b7b-4af9-9bd3-7d9e0938c6e9, !- Sunday Schedule:Day Name
  df49a15c-b2ff-46f6-8f8e-6f0da56214ec, !- Monday Schedule:Day Name
  434c5413-1246-47ac-9f07-298d2dff6bae, !- Tuesday Schedule:Day Name
  c2e363a4-ecad-423c-9f6e-9bc37d77a88e, !- Wednesday Schedule:Day Name
  a48b2b46-5358-4de7-bb09-8bf259215a9f, !- Thursday Schedule:Day Name
  f8dbe09b-ed34-4ddf-8900-e122ace980da, !- Friday Schedule:Day Name
  69f5ed30-1af8-4d5d-aec1-3eb095da9fb7, !- Saturday Schedule:Day Name
  02330130-0b7b-4af9-9bd3-7d9e0938c6e9, !- Holiday Schedule:Day Name
  02330130-0b7b-4af9-9bd3-7d9e0938c6e9, !- SummerDesignDay Schedule:Day Name
  02330130-0b7b-4af9-9bd3-7d9e0938c6e9, !- WinterDesignDay Schedule:Day Name
  02330130-0b7b-4af9-9bd3-7d9e0938c6e9, !- CustomDay1 Schedule:Day Name
  02330130-0b7b-4af9-9bd3-7d9e0938c6e9; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor1_0_35,
  02c76f76-94cf-461c-afbc-bc5b4ff9c805, !- Sunday Schedule:Day Name
  a0c0cab8-4f9a-4ced-bd05-3508abf56f70, !- Monday Schedule:Day Name
  7b3c559d-0aef-43ea-a2ce-0318257733e3, !- Tuesday Schedule:Day Name
  b5026e55-8b1b-482d-9523-32ea7c3d715a, !- Wednesday Schedule:Day Name
  666cb8e4-9a2e-47ca-baee-c9bf0db00492, !- Thursday Schedule:Day Name
  577f36fc-207c-4c03-8701-113d78fc15b1, !- Friday Schedule:Day Name
  a0f41693-ff3a-4fe0-b7b3-2f072955540f, !- Saturday Schedule:Day Name
  02c76f76-94cf-461c-afbc-bc5b4ff9c805, !- Holiday Schedule:Day Name
  02c76f76-94cf-461c-afbc-bc5b4ff9c805, !- SummerDesignDay Schedule:Day Name
  02c76f76-94cf-461c-afbc-bc5b4ff9c805, !- WinterDesignDay Schedule:Day Name
  02c76f76-94cf-461c-afbc-bc5b4ff9c805, !- CustomDay1 Schedule:Day Name
  02c76f76-94cf-461c-afbc-bc5b4ff9c805; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor1_0_36,
  63d49d35-fa98-462d-a070-65141f953828, !- Sunday Schedule:Day Name
  cfbdf803-1be8-4e67-a6e1-1cef50e2aeca, !- Monday Schedule:Day Name
  44d64cc3-a848-4a1f-8d9e-95b665a51591, !- Tuesday Schedule:Day Name
  3c02e85b-ea55-499d-8f5b-588ac2eb91b2, !- Wednesday Schedule:Day Name
  69c12021-d423-489c-8a8f-9282d813251f, !- Thursday Schedule:Day Name
  db116403-2cab-48ed-bfee-180b4db1194b, !- Friday Schedule:Day Name
  b9f31716-6f31-4541-9ba2-50344bcb8c95, !- Saturday Schedule:Day Name
  63d49d35-fa98-462d-a070-65141f953828, !- Holiday Schedule:Day Name
  63d49d35-fa98-462d-a070-65141f953828, !- SummerDesignDay Schedule:Day Name
  63d49d35-fa98-462d-a070-65141f953828, !- WinterDesignDay Schedule:Day Name
  63d49d35-fa98-462d-a070-65141f953828, !- CustomDay1 Schedule:Day Name
  63d49d35-fa98-462d-a070-65141f953828; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor1_0_37,
  28cf387f-780f-4fe0-8d02-66d859255fef, !- Sunday Schedule:Day Name
  dea5abc6-c6a5-4ad8-9db0-dd04b8648f47, !- Monday Schedule:Day Name
  f8f031fb-55d7-4113-826e-46df9e269b83, !- Tuesday Schedule:Day Name
  9439cbf5-d5ff-4074-a405-9ab2b460fbb4, !- Wednesday Schedule:Day Name
  80aae938-f4e7-4bfd-bcac-6303aa2b673e, !- Thursday Schedule:Day Name
  430e0d3d-58c2-4aec-afdb-d605db7b8648, !- Friday Schedule:Day Name
  3e2ffb6e-4ba5-4575-9637-70f477fbe3e4, !- Saturday Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef, !- Holiday Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef, !- SummerDesignDay Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef, !- WinterDesignDay Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef, !- CustomDay1 Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor1_0_38,
  8082231e-6d23-4a24-b053-6047dec3c4d4, !- Sunday Schedule:Day Name
  03acb633-0e3a-4c43-ba6c-1c1954176612, !- Monday Schedule:Day Name
  63d49d35-fa98-462d-a070-65141f953828, !- Tuesday Schedule:Day Name
  b39f9c08-f252-49b5-b819-695040dc3642, !- Wednesday Schedule:Day Name
  9d3e4857-92ef-4dd8-97cb-17e5176d520d, !- Thursday Schedule:Day Name
  d1ffbada-6852-4fe5-92ac-6576efdba325, !- Friday Schedule:Day Name
  954b7ab4-e2b9-4bf8-9b50-9685aff6042e, !- Saturday Schedule:Day Name
  8082231e-6d23-4a24-b053-6047dec3c4d4, !- Holiday Schedule:Day Name
  8082231e-6d23-4a24-b053-6047dec3c4d4, !- SummerDesignDay Schedule:Day Name
  8082231e-6d23-4a24-b053-6047dec3c4d4, !- WinterDesignDay Schedule:Day Name
  8082231e-6d23-4a24-b053-6047dec3c4d4, !- CustomDay1 Schedule:Day Name
  8082231e-6d23-4a24-b053-6047dec3c4d4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor1_0_39,
  45903201-a7ff-4873-9a96-1d8e6987fc98, !- Sunday Schedule:Day Name
  caadc734-b040-485b-bb9c-427144f03ec6, !- Monday Schedule:Day Name
  c2ac46ce-d703-499b-8642-5c076bb1a8c2, !- Tuesday Schedule:Day Name
  227e6952-2946-49a0-bb76-e66d42418431, !- Wednesday Schedule:Day Name
  4f15297a-f34a-4033-bc6e-cdefa81589fa, !- Thursday Schedule:Day Name
  f6632674-8357-41c2-a392-1f5c7f2c57ad, !- Friday Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef, !- Saturday Schedule:Day Name
  45903201-a7ff-4873-9a96-1d8e6987fc98, !- Holiday Schedule:Day Name
  45903201-a7ff-4873-9a96-1d8e6987fc98, !- SummerDesignDay Schedule:Day Name
  45903201-a7ff-4873-9a96-1d8e6987fc98, !- WinterDesignDay Schedule:Day Name
  45903201-a7ff-4873-9a96-1d8e6987fc98, !- CustomDay1 Schedule:Day Name
  45903201-a7ff-4873-9a96-1d8e6987fc98; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor1_0_40,
  6b865d10-614c-419d-a77d-0d137d48593d, !- Sunday Schedule:Day Name
  5d2f6e18-a4a7-4761-b986-358a724ba59e, !- Monday Schedule:Day Name
  d8219eba-6049-4719-bbae-982766623e24, !- Tuesday Schedule:Day Name
  7c8d18ee-8c49-4ee1-a37a-0f502e04c430, !- Wednesday Schedule:Day Name
  91312270-6507-49d8-b3af-f2f66574d585, !- Thursday Schedule:Day Name
  dc948ca8-26c4-4469-b8a7-68576a6a40b3, !- Friday Schedule:Day Name
  0a490d19-edc0-4b3b-aefc-552a68770a68, !- Saturday Schedule:Day Name
  6b865d10-614c-419d-a77d-0d137d48593d, !- Holiday Schedule:Day Name
  6b865d10-614c-419d-a77d-0d137d48593d, !- SummerDesignDay Schedule:Day Name
  6b865d10-614c-419d-a77d-0d137d48593d, !- WinterDesignDay Schedule:Day Name
  6b865d10-614c-419d-a77d-0d137d48593d, !- CustomDay1 Schedule:Day Name
  6b865d10-614c-419d-a77d-0d137d48593d; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor1_0_41,
  52267322-b833-48d4-93e8-5bd0c94710a0, !- Sunday Schedule:Day Name
  01baa899-09a0-4ea4-8af9-04391befd078, !- Monday Schedule:Day Name
  3cfdcbb5-4bc2-4460-ab53-19f944b304c8, !- Tuesday Schedule:Day Name
  5a53f045-15ef-458e-965d-aaa883960cef, !- Wednesday Schedule:Day Name
  75e94847-8e13-4c8b-93ed-5684a680ae61, !- Thursday Schedule:Day Name
  ae225517-4b84-49a0-8c55-97e60d2b6754, !- Friday Schedule:Day Name
  51fce39d-d843-4d8b-ae4d-b7cb47dbfb7f, !- Saturday Schedule:Day Name
  52267322-b833-48d4-93e8-5bd0c94710a0, !- Holiday Schedule:Day Name
  52267322-b833-48d4-93e8-5bd0c94710a0, !- SummerDesignDay Schedule:Day Name
  52267322-b833-48d4-93e8-5bd0c94710a0, !- WinterDesignDay Schedule:Day Name
  52267322-b833-48d4-93e8-5bd0c94710a0, !- CustomDay1 Schedule:Day Name
  52267322-b833-48d4-93e8-5bd0c94710a0; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor1_0_42,
  d3506403-cd9a-4c28-b6db-d9150907f1b8, !- Sunday Schedule:Day Name
  692a7c8a-1c99-4a6f-8feb-491007400ad0, !- Monday Schedule:Day Name
  c3cf2fd4-39ad-4fb4-b75a-b768009b5a3f, !- Tuesday Schedule:Day Name
  71c67952-b934-4771-baec-41a3a5247320, !- Wednesday Schedule:Day Name
  dab5211e-4043-4bd5-b6a3-686c985c5db3, !- Thursday Schedule:Day Name
  631f01d7-ab7f-49d3-a252-7019c9405a3c, !- Friday Schedule:Day Name
  0cd4baa2-a235-4268-b642-3bd5f5058037, !- Saturday Schedule:Day Name
  d3506403-cd9a-4c28-b6db-d9150907f1b8, !- Holiday Schedule:Day Name
  d3506403-cd9a-4c28-b6db-d9150907f1b8, !- SummerDesignDay Schedule:Day Name
  d3506403-cd9a-4c28-b6db-d9150907f1b8, !- WinterDesignDay Schedule:Day Name
  d3506403-cd9a-4c28-b6db-d9150907f1b8, !- CustomDay1 Schedule:Day Name
  d3506403-cd9a-4c28-b6db-d9150907f1b8; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor1_0_43,
  27a775d1-2799-4b96-a959-0eb89fe98382, !- Sunday Schedule:Day Name
  80cb1e91-8182-49b5-aa72-dbc3962e2512, !- Monday Schedule:Day Name
  a8c0b0d8-d3ef-4760-8a4d-0035488eedfd, !- Tuesday Schedule:Day Name
  70cd05d9-751b-4cee-935f-a584857e498e, !- Wednesday Schedule:Day Name
  985b0579-1d94-41d4-8b54-0f404620d070, !- Thursday Schedule:Day Name
  2da556a9-50ba-4206-8bbf-ba9ac385cfa5, !- Friday Schedule:Day Name
  2c672940-19b7-421a-8188-54d8e7ba72d3, !- Saturday Schedule:Day Name
  27a775d1-2799-4b96-a959-0eb89fe98382, !- Holiday Schedule:Day Name
  27a775d1-2799-4b96-a959-0eb89fe98382, !- SummerDesignDay Schedule:Day Name
  27a775d1-2799-4b96-a959-0eb89fe98382, !- WinterDesignDay Schedule:Day Name
  27a775d1-2799-4b96-a959-0eb89fe98382, !- CustomDay1 Schedule:Day Name
  27a775d1-2799-4b96-a959-0eb89fe98382; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor1_0_44,
  a763327f-e078-42a5-8e02-3a0dd7feaced, !- Sunday Schedule:Day Name
  507399da-2a8b-4e1a-a11d-a71815d56c38, !- Monday Schedule:Day Name
  63c9e9cc-76f8-4b48-bbd6-0d91a32845e8, !- Tuesday Schedule:Day Name
  ecd5ae4a-d016-4fc5-a8fc-8a09832a413c, !- Wednesday Schedule:Day Name
  cb8ddd0d-6da4-4fc2-b4fa-15d8e421a79f, !- Thursday Schedule:Day Name
  24be1c14-e195-4564-b384-0d43ed87b026, !- Friday Schedule:Day Name
  5ba7f730-b240-402d-9719-cdd0aa8d87dd, !- Saturday Schedule:Day Name
  a763327f-e078-42a5-8e02-3a0dd7feaced, !- Holiday Schedule:Day Name
  a763327f-e078-42a5-8e02-3a0dd7feaced, !- SummerDesignDay Schedule:Day Name
  a763327f-e078-42a5-8e02-3a0dd7feaced, !- WinterDesignDay Schedule:Day Name
  a763327f-e078-42a5-8e02-3a0dd7feaced, !- CustomDay1 Schedule:Day Name
  a763327f-e078-42a5-8e02-3a0dd7feaced; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor1_0_45,
  3612b8da-0a1d-4bb5-975c-bc49aac4a66a, !- Sunday Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- Monday Schedule:Day Name
  a7d40797-0fdf-4174-8411-34bf25558046, !- Tuesday Schedule:Day Name
  6b474365-af8e-458e-849a-788c33d72759, !- Wednesday Schedule:Day Name
  c2ac46ce-d703-499b-8642-5c076bb1a8c2, !- Thursday Schedule:Day Name
  1bf324af-11f4-43df-bf20-d492d21d8c1b, !- Friday Schedule:Day Name
  3612b8da-0a1d-4bb5-975c-bc49aac4a66a, !- Saturday Schedule:Day Name
  3612b8da-0a1d-4bb5-975c-bc49aac4a66a, !- Holiday Schedule:Day Name
  3612b8da-0a1d-4bb5-975c-bc49aac4a66a, !- SummerDesignDay Schedule:Day Name
  3612b8da-0a1d-4bb5-975c-bc49aac4a66a, !- WinterDesignDay Schedule:Day Name
  3612b8da-0a1d-4bb5-975c-bc49aac4a66a, !- CustomDay1 Schedule:Day Name
  3612b8da-0a1d-4bb5-975c-bc49aac4a66a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor1_0_46,
  ace6e12e-48a4-4ecd-a18d-52a5a243a985, !- Sunday Schedule:Day Name
  692a7c8a-1c99-4a6f-8feb-491007400ad0, !- Monday Schedule:Day Name
  1bf8160f-5c12-46e4-81d6-3d2eccfed065, !- Tuesday Schedule:Day Name
  bc62c44f-56ad-4c04-94db-d57fc7f6c792, !- Wednesday Schedule:Day Name
  bff58965-9f1a-46c8-9463-f46d51d88d8f, !- Thursday Schedule:Day Name
  89dab37f-e068-488d-b21d-74fde9172915, !- Friday Schedule:Day Name
  1fdc2da5-1815-4ef0-be14-241d1055f806, !- Saturday Schedule:Day Name
  ace6e12e-48a4-4ecd-a18d-52a5a243a985, !- Holiday Schedule:Day Name
  ace6e12e-48a4-4ecd-a18d-52a5a243a985, !- SummerDesignDay Schedule:Day Name
  ace6e12e-48a4-4ecd-a18d-52a5a243a985, !- WinterDesignDay Schedule:Day Name
  ace6e12e-48a4-4ecd-a18d-52a5a243a985, !- CustomDay1 Schedule:Day Name
  ace6e12e-48a4-4ecd-a18d-52a5a243a985; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor1_0_47,
  d73cfe5b-732e-409d-9361-381d8572ca1b, !- Sunday Schedule:Day Name
  aa4eaca1-4b3c-4157-ac38-55343d148e1e, !- Monday Schedule:Day Name
  c1399a7c-f1d2-4747-81b9-383578351be8, !- Tuesday Schedule:Day Name
  e56826dc-c560-4824-b1a5-68cde07b9c75, !- Wednesday Schedule:Day Name
  504b8e7b-b91e-4039-834f-28c4107da531, !- Thursday Schedule:Day Name
  206faf31-e17b-4553-a43e-00f4809626aa, !- Friday Schedule:Day Name
  c3e0a98c-3013-4bfc-aefc-7d57471c2358, !- Saturday Schedule:Day Name
  d73cfe5b-732e-409d-9361-381d8572ca1b, !- Holiday Schedule:Day Name
  d73cfe5b-732e-409d-9361-381d8572ca1b, !- SummerDesignDay Schedule:Day Name
  d73cfe5b-732e-409d-9361-381d8572ca1b, !- WinterDesignDay Schedule:Day Name
  d73cfe5b-732e-409d-9361-381d8572ca1b, !- CustomDay1 Schedule:Day Name
  d73cfe5b-732e-409d-9361-381d8572ca1b; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor1_0_48,
  1d553196-b9fd-4d8c-a6f0-93a3df51ab2f, !- Sunday Schedule:Day Name
  c7d7a3af-1110-4a44-959f-95b394fee1b7, !- Monday Schedule:Day Name
  3dcea64d-c26a-4ad6-92c3-77ce39606ded, !- Tuesday Schedule:Day Name
  d2362845-9ff8-4fd9-b0f1-9023312239cd, !- Wednesday Schedule:Day Name
  9fde79ce-808b-4be5-9236-183462dafdd2, !- Thursday Schedule:Day Name
  418b17a6-e311-4229-9af6-ff0bf72ee066, !- Friday Schedule:Day Name
  265335a5-86b4-4fae-9e1f-64f20e376f08, !- Saturday Schedule:Day Name
  1d553196-b9fd-4d8c-a6f0-93a3df51ab2f, !- Holiday Schedule:Day Name
  1d553196-b9fd-4d8c-a6f0-93a3df51ab2f, !- SummerDesignDay Schedule:Day Name
  1d553196-b9fd-4d8c-a6f0-93a3df51ab2f, !- WinterDesignDay Schedule:Day Name
  1d553196-b9fd-4d8c-a6f0-93a3df51ab2f, !- CustomDay1 Schedule:Day Name
  1d553196-b9fd-4d8c-a6f0-93a3df51ab2f; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor1_0_49,
  bf53786d-7c89-45a7-a65d-7379e5393172, !- Sunday Schedule:Day Name
  f01ccdc8-e9a9-4fe8-956d-1121a3138034, !- Monday Schedule:Day Name
  10db8715-2282-4dd2-ba16-2b620b72219b, !- Tuesday Schedule:Day Name
  17c9e906-b66c-40b7-849a-e7c207e2248d, !- Wednesday Schedule:Day Name
  f080f6a6-0fa1-4244-9e8f-dbb833461611, !- Thursday Schedule:Day Name
  82637cac-59b5-4817-9ec8-bce127f1267e, !- Friday Schedule:Day Name
  d4c5f88b-37b3-48ab-934d-acf822dcba40, !- Saturday Schedule:Day Name
  bf53786d-7c89-45a7-a65d-7379e5393172, !- Holiday Schedule:Day Name
  bf53786d-7c89-45a7-a65d-7379e5393172, !- SummerDesignDay Schedule:Day Name
  bf53786d-7c89-45a7-a65d-7379e5393172, !- WinterDesignDay Schedule:Day Name
  bf53786d-7c89-45a7-a65d-7379e5393172, !- CustomDay1 Schedule:Day Name
  bf53786d-7c89-45a7-a65d-7379e5393172; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor1_0_50,
  3867438e-e9d7-4102-957c-cb012f63039f, !- Sunday Schedule:Day Name
  d8219eba-6049-4719-bbae-982766623e24, !- Monday Schedule:Day Name
  b393b628-0fa7-4727-933b-61eb40549425, !- Tuesday Schedule:Day Name
  8f4352dd-c9bd-4828-8343-6d221af9c6c4, !- Wednesday Schedule:Day Name
  4f40a391-c062-41bc-87bf-16195e52f037, !- Thursday Schedule:Day Name
  9cb46ef5-359a-4e0a-b34b-3d84d53b8ef3, !- Friday Schedule:Day Name
  4c8fb74c-6538-4ecb-be80-088d96d9e2c4, !- Saturday Schedule:Day Name
  3867438e-e9d7-4102-957c-cb012f63039f, !- Holiday Schedule:Day Name
  3867438e-e9d7-4102-957c-cb012f63039f, !- SummerDesignDay Schedule:Day Name
  3867438e-e9d7-4102-957c-cb012f63039f, !- WinterDesignDay Schedule:Day Name
  3867438e-e9d7-4102-957c-cb012f63039f, !- CustomDay1 Schedule:Day Name
  3867438e-e9d7-4102-957c-cb012f63039f; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor1_0_51,
  8fbc48ed-60e3-4f80-a76d-d69bab472439, !- Sunday Schedule:Day Name
  efed817c-dc9f-439f-ab98-c0f73c1b3a8d, !- Monday Schedule:Day Name
  e778b4a4-cb3b-47e9-ba8e-157863696d0f, !- Tuesday Schedule:Day Name
  b8d47d5b-81a9-4fc1-81a0-29d42367e422, !- Wednesday Schedule:Day Name
  273554ea-4e64-46f5-b203-b84a4f5a0a96, !- Thursday Schedule:Day Name
  cd12c2a9-bf04-40b8-9457-784e167eb4fa, !- Friday Schedule:Day Name
  a99d6ef9-3d81-44e5-a53a-1a8384ac6ce0, !- Saturday Schedule:Day Name
  8fbc48ed-60e3-4f80-a76d-d69bab472439, !- Holiday Schedule:Day Name
  8fbc48ed-60e3-4f80-a76d-d69bab472439, !- SummerDesignDay Schedule:Day Name
  8fbc48ed-60e3-4f80-a76d-d69bab472439, !- WinterDesignDay Schedule:Day Name
  8fbc48ed-60e3-4f80-a76d-d69bab472439, !- CustomDay1 Schedule:Day Name
  8fbc48ed-60e3-4f80-a76d-d69bab472439; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor1_0_52,
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10, !- Sunday Schedule:Day Name
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10, !- Monday Schedule:Day Name
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10, !- Tuesday Schedule:Day Name
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10, !- Wednesday Schedule:Day Name
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10, !- Thursday Schedule:Day Name
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10, !- Friday Schedule:Day Name
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10, !- Saturday Schedule:Day Name
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10, !- Holiday Schedule:Day Name
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10, !- SummerDesignDay Schedule:Day Name
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10, !- WinterDesignDay Schedule:Day Name
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10, !- CustomDay1 Schedule:Day Name
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10; !- CustomDay2 Schedule:Day Name


Schedule:Year,CoolAvail_Corridor1_0,
Fraction,
CoolAvail_Corridor1_0_0,1,1,1,7, 
CoolAvail_Corridor1_0_1,1,8,1,14, 
CoolAvail_Corridor1_0_2,1,15,1,21, 
CoolAvail_Corridor1_0_3,1,22,1,28, 
CoolAvail_Corridor1_0_4,1,29,2,4, 
CoolAvail_Corridor1_0_5,2,5,2,11, 
CoolAvail_Corridor1_0_6,2,12,2,18, 
CoolAvail_Corridor1_0_7,2,19,2,25, 
CoolAvail_Corridor1_0_8,2,26,3,4, 
CoolAvail_Corridor1_0_9,3,5,3,11, 
CoolAvail_Corridor1_0_10,3,12,3,18, 
CoolAvail_Corridor1_0_11,3,19,3,25, 
CoolAvail_Corridor1_0_12,3,26,4,1, 
CoolAvail_Corridor1_0_13,4,2,4,8, 
CoolAvail_Corridor1_0_14,4,9,4,15, 
CoolAvail_Corridor1_0_15,4,16,4,22, 
CoolAvail_Corridor1_0_16,4,23,4,29, 
CoolAvail_Corridor1_0_17,4,30,5,6, 
CoolAvail_Corridor1_0_18,5,7,5,13, 
CoolAvail_Corridor1_0_19,5,14,5,20, 
CoolAvail_Corridor1_0_20,5,21,5,27, 
CoolAvail_Corridor1_0_21,5,28,6,3, 
CoolAvail_Corridor1_0_22,6,4,6,10, 
CoolAvail_Corridor1_0_23,6,11,6,17, 
CoolAvail_Corridor1_0_24,6,18,6,24, 
CoolAvail_Corridor1_0_25,6,25,7,1, 
CoolAvail_Corridor1_0_26,7,2,7,8, 
CoolAvail_Corridor1_0_27,7,9,7,15, 
CoolAvail_Corridor1_0_28,7,16,7,22, 
CoolAvail_Corridor1_0_29,7,23,7,29, 
CoolAvail_Corridor1_0_30,7,30,8,5, 
CoolAvail_Corridor1_0_31,8,6,8,12, 
CoolAvail_Corridor1_0_32,8,13,8,19, 
CoolAvail_Corridor1_0_33,8,20,8,26, 
CoolAvail_Corridor1_0_34,8,27,9,2, 
CoolAvail_Corridor1_0_35,9,3,9,9, 
CoolAvail_Corridor1_0_36,9,10,9,16, 
CoolAvail_Corridor1_0_37,9,17,9,23, 
CoolAvail_Corridor1_0_38,9,24,9,30, 
CoolAvail_Corridor1_0_39,10,1,10,7, 
CoolAvail_Corridor1_0_40,10,8,10,14, 
CoolAvail_Corridor1_0_41,10,15,10,21, 
CoolAvail_Corridor1_0_42,10,22,10,28, 
CoolAvail_Corridor1_0_43,10,29,11,4, 
CoolAvail_Corridor1_0_44,11,5,11,11, 
CoolAvail_Corridor1_0_45,11,12,11,18, 
CoolAvail_Corridor1_0_46,11,19,11,25, 
CoolAvail_Corridor1_0_47,11,26,12,2, 
CoolAvail_Corridor1_0_48,12,3,12,9, 
CoolAvail_Corridor1_0_49,12,10,12,16, 
CoolAvail_Corridor1_0_50,12,17,12,23, 
CoolAvail_Corridor1_0_51,12,24,12,30, 
CoolAvail_Corridor1_0_52,12,31,12,31;

Schedule:Week:Daily, CoolAvail_Corridor1_0_0,
  e8a7a456-f35c-41db-abb5-3854b57a4a8d, !- Sunday Schedule:Day Name
  430e0d3d-58c2-4aec-afdb-d605db7b8648, !- Monday Schedule:Day Name
  ab0c3027-7817-4d72-b5c0-cd980231a761, !- Tuesday Schedule:Day Name
  14b6d13f-a473-471b-9fbb-08d581a0ce02, !- Wednesday Schedule:Day Name
  a48b88f9-07e0-4010-96dc-59713181a363, !- Thursday Schedule:Day Name
  89de34d2-2dd9-4049-9d22-85784dc181bc, !- Friday Schedule:Day Name
  338409f4-23da-4a95-87bb-b5453c6bfbe3, !- Saturday Schedule:Day Name
  e8a7a456-f35c-41db-abb5-3854b57a4a8d, !- Holiday Schedule:Day Name
  e8a7a456-f35c-41db-abb5-3854b57a4a8d, !- SummerDesignDay Schedule:Day Name
  e8a7a456-f35c-41db-abb5-3854b57a4a8d, !- WinterDesignDay Schedule:Day Name
  e8a7a456-f35c-41db-abb5-3854b57a4a8d, !- CustomDay1 Schedule:Day Name
  e8a7a456-f35c-41db-abb5-3854b57a4a8d; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor1_0_1,
  7b3c559d-0aef-43ea-a2ce-0318257733e3, !- Sunday Schedule:Day Name
  e7ed4a42-523c-45b9-9ee1-2246b49d0102, !- Monday Schedule:Day Name
  d9997ec5-5d7d-4562-a451-0712c9815192, !- Tuesday Schedule:Day Name
  efa306bb-c40d-4702-b829-d0e4e0c31acd, !- Wednesday Schedule:Day Name
  5be4ba0f-0204-4927-8aec-d1636d45171a, !- Thursday Schedule:Day Name
  2f66b8c4-6ef0-4fbd-8ce6-974ce3c89f0c, !- Friday Schedule:Day Name
  caf824a4-a3be-4083-a551-7f421d542df5, !- Saturday Schedule:Day Name
  7b3c559d-0aef-43ea-a2ce-0318257733e3, !- Holiday Schedule:Day Name
  7b3c559d-0aef-43ea-a2ce-0318257733e3, !- SummerDesignDay Schedule:Day Name
  7b3c559d-0aef-43ea-a2ce-0318257733e3, !- WinterDesignDay Schedule:Day Name
  7b3c559d-0aef-43ea-a2ce-0318257733e3, !- CustomDay1 Schedule:Day Name
  7b3c559d-0aef-43ea-a2ce-0318257733e3; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor1_0_2,
  a9c2fa70-b016-4470-8a54-b6d90d6445cd, !- Sunday Schedule:Day Name
  f058fb93-0cec-49a4-ae9b-0f11016973ab, !- Monday Schedule:Day Name
  5be4ba0f-0204-4927-8aec-d1636d45171a, !- Tuesday Schedule:Day Name
  06497613-a484-4b64-b070-3ea0d2b0b9f8, !- Wednesday Schedule:Day Name
  430e0d3d-58c2-4aec-afdb-d605db7b8648, !- Thursday Schedule:Day Name
  a5c7f385-74d1-49b4-a6a0-fcf7fbfdf335, !- Friday Schedule:Day Name
  b03e3c72-2ed8-495e-a120-07ad8ab622b6, !- Saturday Schedule:Day Name
  a9c2fa70-b016-4470-8a54-b6d90d6445cd, !- Holiday Schedule:Day Name
  a9c2fa70-b016-4470-8a54-b6d90d6445cd, !- SummerDesignDay Schedule:Day Name
  a9c2fa70-b016-4470-8a54-b6d90d6445cd, !- WinterDesignDay Schedule:Day Name
  a9c2fa70-b016-4470-8a54-b6d90d6445cd, !- CustomDay1 Schedule:Day Name
  a9c2fa70-b016-4470-8a54-b6d90d6445cd; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor1_0_3,
  373ca95a-3a92-431b-a200-0ffc7b791353, !- Sunday Schedule:Day Name
  6dc2537d-0a03-47fa-a77c-5a833ab77bb5, !- Monday Schedule:Day Name
  5647ce69-c422-4e35-89d0-5af521a42bc6, !- Tuesday Schedule:Day Name
  d5f30222-38cf-4038-b513-648505a551c6, !- Wednesday Schedule:Day Name
  c792bcbf-a619-4ebe-8713-6b6357345cc9, !- Thursday Schedule:Day Name
  e8a7a456-f35c-41db-abb5-3854b57a4a8d, !- Friday Schedule:Day Name
  889504ed-cc3c-4478-a401-feaf151c3374, !- Saturday Schedule:Day Name
  373ca95a-3a92-431b-a200-0ffc7b791353, !- Holiday Schedule:Day Name
  373ca95a-3a92-431b-a200-0ffc7b791353, !- SummerDesignDay Schedule:Day Name
  373ca95a-3a92-431b-a200-0ffc7b791353, !- WinterDesignDay Schedule:Day Name
  373ca95a-3a92-431b-a200-0ffc7b791353, !- CustomDay1 Schedule:Day Name
  373ca95a-3a92-431b-a200-0ffc7b791353; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor1_0_4,
  2a90f5af-cd0d-443e-9909-4e66b2a6d2b5, !- Sunday Schedule:Day Name
  9dbb1a9e-6cc1-4dac-8232-0f6dc888a239, !- Monday Schedule:Day Name
  cea3bf1f-08fe-4b46-bf2d-c052a72e6e5e, !- Tuesday Schedule:Day Name
  2d981932-6704-4ae0-a46d-5f3c6e4c6215, !- Wednesday Schedule:Day Name
  68609801-f603-4097-ab0d-d89a0fc87fb2, !- Thursday Schedule:Day Name
  adb6c0a4-ca9f-4441-89a3-ae0cf890318a, !- Friday Schedule:Day Name
  9dbb1a9e-6cc1-4dac-8232-0f6dc888a239, !- Saturday Schedule:Day Name
  2a90f5af-cd0d-443e-9909-4e66b2a6d2b5, !- Holiday Schedule:Day Name
  2a90f5af-cd0d-443e-9909-4e66b2a6d2b5, !- SummerDesignDay Schedule:Day Name
  2a90f5af-cd0d-443e-9909-4e66b2a6d2b5, !- WinterDesignDay Schedule:Day Name
  2a90f5af-cd0d-443e-9909-4e66b2a6d2b5, !- CustomDay1 Schedule:Day Name
  2a90f5af-cd0d-443e-9909-4e66b2a6d2b5; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor1_0_5,
  708b9954-edd7-4bbf-8c99-ca9d8d469657, !- Sunday Schedule:Day Name
  00b832de-05ed-48ef-98f5-8f74b3b03503, !- Monday Schedule:Day Name
  37315c7c-481e-4722-a85a-669573da209f, !- Tuesday Schedule:Day Name
  589703e0-bfca-48af-8786-e0e7de1ee020, !- Wednesday Schedule:Day Name
  181bb2ad-51ec-49a2-ab54-77d58055a621, !- Thursday Schedule:Day Name
  04a06db5-088c-488e-bfea-54bbf27261c0, !- Friday Schedule:Day Name
  f03d95e4-1a2e-46ff-953e-a599571f40be, !- Saturday Schedule:Day Name
  708b9954-edd7-4bbf-8c99-ca9d8d469657, !- Holiday Schedule:Day Name
  708b9954-edd7-4bbf-8c99-ca9d8d469657, !- SummerDesignDay Schedule:Day Name
  708b9954-edd7-4bbf-8c99-ca9d8d469657, !- WinterDesignDay Schedule:Day Name
  708b9954-edd7-4bbf-8c99-ca9d8d469657, !- CustomDay1 Schedule:Day Name
  708b9954-edd7-4bbf-8c99-ca9d8d469657; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor1_0_6,
  763d8b08-041d-4d45-a9cb-637f78540a08, !- Sunday Schedule:Day Name
  4d3406c0-467b-4c6d-ad3b-680af0e7b734, !- Monday Schedule:Day Name
  4aae2a72-40b9-4954-b485-188fa409fe7d, !- Tuesday Schedule:Day Name
  1b44bebf-92d4-4b8f-8272-5a0bedab0afa, !- Wednesday Schedule:Day Name
  5cf1e3a8-82eb-4254-b502-c91e25a3afa1, !- Thursday Schedule:Day Name
  d07a21bb-0a85-4795-879c-b45a037fd7d7, !- Friday Schedule:Day Name
  666cb8e4-9a2e-47ca-baee-c9bf0db00492, !- Saturday Schedule:Day Name
  763d8b08-041d-4d45-a9cb-637f78540a08, !- Holiday Schedule:Day Name
  763d8b08-041d-4d45-a9cb-637f78540a08, !- SummerDesignDay Schedule:Day Name
  763d8b08-041d-4d45-a9cb-637f78540a08, !- WinterDesignDay Schedule:Day Name
  763d8b08-041d-4d45-a9cb-637f78540a08, !- CustomDay1 Schedule:Day Name
  763d8b08-041d-4d45-a9cb-637f78540a08; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor1_0_7,
  02bd2350-1d92-4ef1-a3a6-8ae0f770aff8, !- Sunday Schedule:Day Name
  87104bfd-c2cb-46b7-97c8-a85a4f3c4e5a, !- Monday Schedule:Day Name
  b176fb6c-0df1-49e1-9448-16574a62d4b9, !- Tuesday Schedule:Day Name
  84d90c66-08b4-4e4b-bf92-3c48665a6fe4, !- Wednesday Schedule:Day Name
  848340ce-c395-4f50-b10f-20741e8042dd, !- Thursday Schedule:Day Name
  4f314c9a-045a-48cf-ab06-161634ac78b8, !- Friday Schedule:Day Name
  c3bd551a-a8e8-46ac-b62b-1fd2096f9fad, !- Saturday Schedule:Day Name
  02bd2350-1d92-4ef1-a3a6-8ae0f770aff8, !- Holiday Schedule:Day Name
  02bd2350-1d92-4ef1-a3a6-8ae0f770aff8, !- SummerDesignDay Schedule:Day Name
  02bd2350-1d92-4ef1-a3a6-8ae0f770aff8, !- WinterDesignDay Schedule:Day Name
  02bd2350-1d92-4ef1-a3a6-8ae0f770aff8, !- CustomDay1 Schedule:Day Name
  02bd2350-1d92-4ef1-a3a6-8ae0f770aff8; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor1_0_8,
  de32bc3c-c84e-45fa-900c-e48919e7307b, !- Sunday Schedule:Day Name
  7f8cfb6d-d4ad-4be6-b8c5-9fc9fcf38a63, !- Monday Schedule:Day Name
  d43daf61-b4b2-49c9-b7ea-f4bd62ad3a3d, !- Tuesday Schedule:Day Name
  1e3f5b16-62ff-446e-b0f7-cd8578450525, !- Wednesday Schedule:Day Name
  29c9e868-5bff-42eb-96b2-d0aec8542b23, !- Thursday Schedule:Day Name
  112673eb-49f6-49a1-bf5a-37b087540884, !- Friday Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- Saturday Schedule:Day Name
  de32bc3c-c84e-45fa-900c-e48919e7307b, !- Holiday Schedule:Day Name
  de32bc3c-c84e-45fa-900c-e48919e7307b, !- SummerDesignDay Schedule:Day Name
  de32bc3c-c84e-45fa-900c-e48919e7307b, !- WinterDesignDay Schedule:Day Name
  de32bc3c-c84e-45fa-900c-e48919e7307b, !- CustomDay1 Schedule:Day Name
  de32bc3c-c84e-45fa-900c-e48919e7307b; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor1_0_9,
  46f6d721-6904-4906-a337-3fc8ccbf81c3, !- Sunday Schedule:Day Name
  99b2a00a-68f2-4733-a140-8dbf0ac83a47, !- Monday Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- Tuesday Schedule:Day Name
  ab8a47f2-c8a9-4fac-9f75-a7c98ebd7916, !- Wednesday Schedule:Day Name
  81620e2a-9733-4252-8ca6-ecea10aae41b, !- Thursday Schedule:Day Name
  388ae72f-5bdd-440c-8034-bae72f65dd33, !- Friday Schedule:Day Name
  c9316155-35b1-401e-926d-4808752c8ce7, !- Saturday Schedule:Day Name
  46f6d721-6904-4906-a337-3fc8ccbf81c3, !- Holiday Schedule:Day Name
  46f6d721-6904-4906-a337-3fc8ccbf81c3, !- SummerDesignDay Schedule:Day Name
  46f6d721-6904-4906-a337-3fc8ccbf81c3, !- WinterDesignDay Schedule:Day Name
  46f6d721-6904-4906-a337-3fc8ccbf81c3, !- CustomDay1 Schedule:Day Name
  46f6d721-6904-4906-a337-3fc8ccbf81c3; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor1_0_10,
  8bbf264f-c332-41a4-84d9-a2ade2c1e71f, !- Sunday Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- Monday Schedule:Day Name
  533a9958-838b-4f93-89db-475d39e4c51b, !- Tuesday Schedule:Day Name
  6a9abb66-4bd2-429b-9efd-fe49def27963, !- Wednesday Schedule:Day Name
  e7f1d87c-2f09-4d19-b292-d3417aed3de0, !- Thursday Schedule:Day Name
  7258c1f6-f87c-48c2-aec5-5a24cd91eb3e, !- Friday Schedule:Day Name
  b55cf89c-09b5-4666-b74b-f733b0be3fc3, !- Saturday Schedule:Day Name
  8bbf264f-c332-41a4-84d9-a2ade2c1e71f, !- Holiday Schedule:Day Name
  8bbf264f-c332-41a4-84d9-a2ade2c1e71f, !- SummerDesignDay Schedule:Day Name
  8bbf264f-c332-41a4-84d9-a2ade2c1e71f, !- WinterDesignDay Schedule:Day Name
  8bbf264f-c332-41a4-84d9-a2ade2c1e71f, !- CustomDay1 Schedule:Day Name
  8bbf264f-c332-41a4-84d9-a2ade2c1e71f; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor1_0_11,
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- Sunday Schedule:Day Name
  f3045754-e7b8-46a7-a4fe-5c10b4823175, !- Monday Schedule:Day Name
  b8c55d9c-cf91-41e5-8e9c-3524d581eb16, !- Tuesday Schedule:Day Name
  4936ea22-1828-45a4-9dc0-118b25466bc1, !- Wednesday Schedule:Day Name
  e0236127-d030-4bee-99af-5afb2b6b5872, !- Thursday Schedule:Day Name
  847db224-25c3-440e-b712-dad1e136e9f9, !- Friday Schedule:Day Name
  41b8ca75-8fda-4d0d-9151-3d7568cd3476, !- Saturday Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- Holiday Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- SummerDesignDay Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- WinterDesignDay Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- CustomDay1 Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor1_0_12,
  41da2fa8-287e-4b89-b23f-ff123eaf2390, !- Sunday Schedule:Day Name
  a74b4e96-4858-4ea7-91a4-e40d2c2fc256, !- Monday Schedule:Day Name
  fd7cfb89-6f58-459e-88bd-2dd80de36c37, !- Tuesday Schedule:Day Name
  d1f14a29-5286-441c-9440-561974886a25, !- Wednesday Schedule:Day Name
  29691164-6ea3-4d4e-91f2-6d079e9538a3, !- Thursday Schedule:Day Name
  c69eb927-c514-4e91-aefb-89ffc00ba882, !- Friday Schedule:Day Name
  8ba288db-10bf-4ad7-a50f-114ed6878d79, !- Saturday Schedule:Day Name
  41da2fa8-287e-4b89-b23f-ff123eaf2390, !- Holiday Schedule:Day Name
  41da2fa8-287e-4b89-b23f-ff123eaf2390, !- SummerDesignDay Schedule:Day Name
  41da2fa8-287e-4b89-b23f-ff123eaf2390, !- WinterDesignDay Schedule:Day Name
  41da2fa8-287e-4b89-b23f-ff123eaf2390, !- CustomDay1 Schedule:Day Name
  41da2fa8-287e-4b89-b23f-ff123eaf2390; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor1_0_13,
  2f3a9e70-802f-4161-bfa3-ea6dd59d6a28, !- Sunday Schedule:Day Name
  bfb39a66-6ef6-49cb-9175-ef611512aacd, !- Monday Schedule:Day Name
  c30c5fdc-d31d-4b3a-bebd-02206074c0b4, !- Tuesday Schedule:Day Name
  86d4a1e3-06e8-427e-b76d-a58de71d7332, !- Wednesday Schedule:Day Name
  750fcaa0-c91e-48d7-b9ac-a4ab5a3af4e2, !- Thursday Schedule:Day Name
  d4a49226-3305-46b0-8c5c-469245a97b4f, !- Friday Schedule:Day Name
  8afe19aa-6208-4ea8-bb8b-c281db761ddb, !- Saturday Schedule:Day Name
  2f3a9e70-802f-4161-bfa3-ea6dd59d6a28, !- Holiday Schedule:Day Name
  2f3a9e70-802f-4161-bfa3-ea6dd59d6a28, !- SummerDesignDay Schedule:Day Name
  2f3a9e70-802f-4161-bfa3-ea6dd59d6a28, !- WinterDesignDay Schedule:Day Name
  2f3a9e70-802f-4161-bfa3-ea6dd59d6a28, !- CustomDay1 Schedule:Day Name
  2f3a9e70-802f-4161-bfa3-ea6dd59d6a28; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor1_0_14,
  6a45d70e-e8bc-4244-8e17-11526ab75dcf, !- Sunday Schedule:Day Name
  3c2d1ad4-0029-429b-8e9f-d410a073537b, !- Monday Schedule:Day Name
  9a60c062-b64a-4a8f-844f-6a1bd758b4bd, !- Tuesday Schedule:Day Name
  dc433c08-3be4-4e9a-8e42-17c60e125d67, !- Wednesday Schedule:Day Name
  90a36627-5034-475c-930e-03167d5dced8, !- Thursday Schedule:Day Name
  8749fe76-2ea2-4657-bfc2-a82d20db9fa5, !- Friday Schedule:Day Name
  07997b36-958c-400b-8440-fe9817ddf4c3, !- Saturday Schedule:Day Name
  6a45d70e-e8bc-4244-8e17-11526ab75dcf, !- Holiday Schedule:Day Name
  6a45d70e-e8bc-4244-8e17-11526ab75dcf, !- SummerDesignDay Schedule:Day Name
  6a45d70e-e8bc-4244-8e17-11526ab75dcf, !- WinterDesignDay Schedule:Day Name
  6a45d70e-e8bc-4244-8e17-11526ab75dcf, !- CustomDay1 Schedule:Day Name
  6a45d70e-e8bc-4244-8e17-11526ab75dcf; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor1_0_15,
  10883c99-1339-4a14-a578-36674fa29f50, !- Sunday Schedule:Day Name
  1ca91f3e-ed31-485d-bba6-ffa85d5447e0, !- Monday Schedule:Day Name
  2cd6f613-999b-46fb-8d43-bf45f6fbad3c, !- Tuesday Schedule:Day Name
  6eb091f9-cfdd-4e0f-86e4-9d01e58cf513, !- Wednesday Schedule:Day Name
  11da9c62-81f5-4c24-8f83-69ab5ebf56df, !- Thursday Schedule:Day Name
  08122ba5-eec2-4e86-9c81-934c1c3d332b, !- Friday Schedule:Day Name
  e862df5f-0972-4033-bd1b-fc33ef832e3c, !- Saturday Schedule:Day Name
  10883c99-1339-4a14-a578-36674fa29f50, !- Holiday Schedule:Day Name
  10883c99-1339-4a14-a578-36674fa29f50, !- SummerDesignDay Schedule:Day Name
  10883c99-1339-4a14-a578-36674fa29f50, !- WinterDesignDay Schedule:Day Name
  10883c99-1339-4a14-a578-36674fa29f50, !- CustomDay1 Schedule:Day Name
  10883c99-1339-4a14-a578-36674fa29f50; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor1_0_16,
  9b4451ba-4531-484a-b24a-7b79db179524, !- Sunday Schedule:Day Name
  f513cd03-e051-49ed-8ef0-0e72a800a18e, !- Monday Schedule:Day Name
  aff96eac-6395-4428-936d-44c58361b655, !- Tuesday Schedule:Day Name
  8b269b3a-f50d-428a-a625-acbdaf4533b6, !- Wednesday Schedule:Day Name
  079988be-1ce6-4a84-9eeb-d0c9ced13833, !- Thursday Schedule:Day Name
  1cad93c9-2a97-43ec-b814-29e03c631bcd, !- Friday Schedule:Day Name
  1b99cad3-3f1c-4254-820d-7475cc966e2f, !- Saturday Schedule:Day Name
  9b4451ba-4531-484a-b24a-7b79db179524, !- Holiday Schedule:Day Name
  9b4451ba-4531-484a-b24a-7b79db179524, !- SummerDesignDay Schedule:Day Name
  9b4451ba-4531-484a-b24a-7b79db179524, !- WinterDesignDay Schedule:Day Name
  9b4451ba-4531-484a-b24a-7b79db179524, !- CustomDay1 Schedule:Day Name
  9b4451ba-4531-484a-b24a-7b79db179524; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor1_0_17,
  53aac514-1bfe-4f31-892b-411f3b15ccbe, !- Sunday Schedule:Day Name
  dbccac22-d7d0-499c-9b00-5f3d28405e46, !- Monday Schedule:Day Name
  847d1aee-5a1b-425c-8570-41fb4bc01d69, !- Tuesday Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef, !- Wednesday Schedule:Day Name
  e829d018-733f-4536-ad3e-3cdcac497d5f, !- Thursday Schedule:Day Name
  fd3dc796-2c6f-4fb4-9ee4-9ca8ab1088f8, !- Friday Schedule:Day Name
  61353532-44e2-4e72-8884-d10c79152ffd, !- Saturday Schedule:Day Name
  53aac514-1bfe-4f31-892b-411f3b15ccbe, !- Holiday Schedule:Day Name
  53aac514-1bfe-4f31-892b-411f3b15ccbe, !- SummerDesignDay Schedule:Day Name
  53aac514-1bfe-4f31-892b-411f3b15ccbe, !- WinterDesignDay Schedule:Day Name
  53aac514-1bfe-4f31-892b-411f3b15ccbe, !- CustomDay1 Schedule:Day Name
  53aac514-1bfe-4f31-892b-411f3b15ccbe; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor1_0_18,
  8c281e8c-1faa-42ae-842a-6ede0368b6c0, !- Sunday Schedule:Day Name
  a57d735b-40ce-4b4e-b1aa-dbbdc0224d56, !- Monday Schedule:Day Name
  08a0d38c-f8c6-4dac-b525-fea493abd8eb, !- Tuesday Schedule:Day Name
  8c281e8c-1faa-42ae-842a-6ede0368b6c0, !- Wednesday Schedule:Day Name
  0b23219c-76ae-4923-875a-7be7e1884192, !- Thursday Schedule:Day Name
  f974e7a7-cb15-4b79-98f3-50a39be274b0, !- Friday Schedule:Day Name
  c61415ee-3961-4153-9587-2319e67391f1, !- Saturday Schedule:Day Name
  8c281e8c-1faa-42ae-842a-6ede0368b6c0, !- Holiday Schedule:Day Name
  8c281e8c-1faa-42ae-842a-6ede0368b6c0, !- SummerDesignDay Schedule:Day Name
  8c281e8c-1faa-42ae-842a-6ede0368b6c0, !- WinterDesignDay Schedule:Day Name
  8c281e8c-1faa-42ae-842a-6ede0368b6c0, !- CustomDay1 Schedule:Day Name
  8c281e8c-1faa-42ae-842a-6ede0368b6c0; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor1_0_19,
  99f09a6a-6a3d-4c64-b04e-7344a382817a, !- Sunday Schedule:Day Name
  9cd7e6ec-6707-4c22-9237-f0a929152c31, !- Monday Schedule:Day Name
  7e0d3554-a611-4346-aee3-f5560eb39785, !- Tuesday Schedule:Day Name
  138b4a56-a07a-4893-8180-78f33cfc933b, !- Wednesday Schedule:Day Name
  a501b3f2-e232-4632-8b52-5910b3709cbb, !- Thursday Schedule:Day Name
  b6b0f7b7-c726-4187-ab39-19710d10a11a, !- Friday Schedule:Day Name
  532f4593-439a-4b34-a09c-de5c70722b40, !- Saturday Schedule:Day Name
  99f09a6a-6a3d-4c64-b04e-7344a382817a, !- Holiday Schedule:Day Name
  99f09a6a-6a3d-4c64-b04e-7344a382817a, !- SummerDesignDay Schedule:Day Name
  99f09a6a-6a3d-4c64-b04e-7344a382817a, !- WinterDesignDay Schedule:Day Name
  99f09a6a-6a3d-4c64-b04e-7344a382817a, !- CustomDay1 Schedule:Day Name
  99f09a6a-6a3d-4c64-b04e-7344a382817a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor1_0_20,
  cfbdf803-1be8-4e67-a6e1-1cef50e2aeca, !- Sunday Schedule:Day Name
  3fbed170-edd6-4727-a772-67ca1adb60cd, !- Monday Schedule:Day Name
  99f09a6a-6a3d-4c64-b04e-7344a382817a, !- Tuesday Schedule:Day Name
  34661b52-b95d-4bc2-9fa2-b4817bcd8d69, !- Wednesday Schedule:Day Name
  9110fddf-c034-4e75-b0e0-a5fda82e1c69, !- Thursday Schedule:Day Name
  475e95dd-8740-4ae2-91a4-d9d0761ebe73, !- Friday Schedule:Day Name
  e8b14294-4537-484c-a2f7-3b5c2a3f151b, !- Saturday Schedule:Day Name
  cfbdf803-1be8-4e67-a6e1-1cef50e2aeca, !- Holiday Schedule:Day Name
  cfbdf803-1be8-4e67-a6e1-1cef50e2aeca, !- SummerDesignDay Schedule:Day Name
  cfbdf803-1be8-4e67-a6e1-1cef50e2aeca, !- WinterDesignDay Schedule:Day Name
  cfbdf803-1be8-4e67-a6e1-1cef50e2aeca, !- CustomDay1 Schedule:Day Name
  cfbdf803-1be8-4e67-a6e1-1cef50e2aeca; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor1_0_21,
  5467b45b-9ade-4559-a91f-d9f74dfb4392, !- Sunday Schedule:Day Name
  00b832de-05ed-48ef-98f5-8f74b3b03503, !- Monday Schedule:Day Name
  b8cda9f7-163b-4697-bceb-33b4b1aae47b, !- Tuesday Schedule:Day Name
  3cd9093f-16f6-450c-bd87-b75ea1c9f8c0, !- Wednesday Schedule:Day Name
  5129212a-82cd-4688-b662-e1a89518d88b, !- Thursday Schedule:Day Name
  abd01391-2cf3-4c18-96b6-7536c42a1aa5, !- Friday Schedule:Day Name
  c43dd409-1aef-47f1-8132-c331c6f89c0d, !- Saturday Schedule:Day Name
  5467b45b-9ade-4559-a91f-d9f74dfb4392, !- Holiday Schedule:Day Name
  5467b45b-9ade-4559-a91f-d9f74dfb4392, !- SummerDesignDay Schedule:Day Name
  5467b45b-9ade-4559-a91f-d9f74dfb4392, !- WinterDesignDay Schedule:Day Name
  5467b45b-9ade-4559-a91f-d9f74dfb4392, !- CustomDay1 Schedule:Day Name
  5467b45b-9ade-4559-a91f-d9f74dfb4392; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor1_0_22,
  46afd1bf-ce16-4cde-a2eb-bdcc5a917640, !- Sunday Schedule:Day Name
  fe1e2874-81fb-4b22-adbf-dd305b303279, !- Monday Schedule:Day Name
  f7fb3855-1efc-43e2-8cf9-9a2033fc96b7, !- Tuesday Schedule:Day Name
  aee49f10-c792-4e25-b9a6-1d7423f97222, !- Wednesday Schedule:Day Name
  1302e4a8-71d7-422d-99ed-60c3f82b4f24, !- Thursday Schedule:Day Name
  2f068140-464e-4d33-ad4d-cbae9a3e1bc4, !- Friday Schedule:Day Name
  1cca4ff0-4b40-4885-baf7-38d39b15c3ec, !- Saturday Schedule:Day Name
  46afd1bf-ce16-4cde-a2eb-bdcc5a917640, !- Holiday Schedule:Day Name
  46afd1bf-ce16-4cde-a2eb-bdcc5a917640, !- SummerDesignDay Schedule:Day Name
  46afd1bf-ce16-4cde-a2eb-bdcc5a917640, !- WinterDesignDay Schedule:Day Name
  46afd1bf-ce16-4cde-a2eb-bdcc5a917640, !- CustomDay1 Schedule:Day Name
  46afd1bf-ce16-4cde-a2eb-bdcc5a917640; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor1_0_23,
  0b47f0fe-5577-45c2-9cfc-203a23ea8960, !- Sunday Schedule:Day Name
  8d287f28-cf9d-40e7-a7cd-1b6e89ca2a9c, !- Monday Schedule:Day Name
  fe084a1e-d938-4459-aa6c-65a79c84dfa5, !- Tuesday Schedule:Day Name
  3f4758e1-24d7-40b5-aa0e-9b9ced1b1201, !- Wednesday Schedule:Day Name
  0ce324a0-0c5a-4215-ab92-f5c398ec8ba1, !- Thursday Schedule:Day Name
  c857142a-bdc1-4c75-b952-54e1aa0a49f3, !- Friday Schedule:Day Name
  05d708ad-024d-46a4-af5b-b044bb3f8d64, !- Saturday Schedule:Day Name
  0b47f0fe-5577-45c2-9cfc-203a23ea8960, !- Holiday Schedule:Day Name
  0b47f0fe-5577-45c2-9cfc-203a23ea8960, !- SummerDesignDay Schedule:Day Name
  0b47f0fe-5577-45c2-9cfc-203a23ea8960, !- WinterDesignDay Schedule:Day Name
  0b47f0fe-5577-45c2-9cfc-203a23ea8960, !- CustomDay1 Schedule:Day Name
  0b47f0fe-5577-45c2-9cfc-203a23ea8960; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor1_0_24,
  43723026-bbb4-42e9-af85-1de9acae8fd8, !- Sunday Schedule:Day Name
  13a1be76-44cf-485e-9711-800af908cecf, !- Monday Schedule:Day Name
  ae10a403-8aae-4bc3-91f3-90c23b073da7, !- Tuesday Schedule:Day Name
  979d031e-7a21-485e-9bce-5417bd07b2a4, !- Wednesday Schedule:Day Name
  c53099ce-acd0-449a-a87e-28b8a74d9a0c, !- Thursday Schedule:Day Name
  589b7505-0e0d-464f-ab91-183f4e59972b, !- Friday Schedule:Day Name
  9eb8cb2e-a187-4313-b239-e2dbe290cbda, !- Saturday Schedule:Day Name
  43723026-bbb4-42e9-af85-1de9acae8fd8, !- Holiday Schedule:Day Name
  43723026-bbb4-42e9-af85-1de9acae8fd8, !- SummerDesignDay Schedule:Day Name
  43723026-bbb4-42e9-af85-1de9acae8fd8, !- WinterDesignDay Schedule:Day Name
  43723026-bbb4-42e9-af85-1de9acae8fd8, !- CustomDay1 Schedule:Day Name
  43723026-bbb4-42e9-af85-1de9acae8fd8; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor1_0_25,
  44c6cf45-a61f-4237-bf04-5e849ad2ddc4, !- Sunday Schedule:Day Name
  240bfeff-75e5-441d-9e19-89f4be5ba3c9, !- Monday Schedule:Day Name
  b9f31716-6f31-4541-9ba2-50344bcb8c95, !- Tuesday Schedule:Day Name
  9a2f571f-a8eb-4f76-a42a-22028b924d3f, !- Wednesday Schedule:Day Name
  a9680c2f-57d7-4d0b-a19c-dba03b44bbaa, !- Thursday Schedule:Day Name
  97317ec7-25f9-41ac-86e6-8e5d1d1666ac, !- Friday Schedule:Day Name
  33f84060-ef09-4916-b370-e6958e3b3aa2, !- Saturday Schedule:Day Name
  44c6cf45-a61f-4237-bf04-5e849ad2ddc4, !- Holiday Schedule:Day Name
  44c6cf45-a61f-4237-bf04-5e849ad2ddc4, !- SummerDesignDay Schedule:Day Name
  44c6cf45-a61f-4237-bf04-5e849ad2ddc4, !- WinterDesignDay Schedule:Day Name
  44c6cf45-a61f-4237-bf04-5e849ad2ddc4, !- CustomDay1 Schedule:Day Name
  44c6cf45-a61f-4237-bf04-5e849ad2ddc4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor1_0_26,
  6ce3ed81-a7d6-4b80-a895-4a69b0babf7d, !- Sunday Schedule:Day Name
  45937cbe-892e-487e-b3bd-03a45aa4adc1, !- Monday Schedule:Day Name
  c0455bdd-af95-4971-8ef5-a4ce6233f74b, !- Tuesday Schedule:Day Name
  7c16a9a9-536f-470f-b94a-3461c8ce2c7f, !- Wednesday Schedule:Day Name
  4e8ec702-eccb-48c9-be7a-b4e620d11ed5, !- Thursday Schedule:Day Name
  57d5eec5-71b2-4c70-b8d5-8f8758f83b74, !- Friday Schedule:Day Name
  baf51103-ed76-46ed-9d19-b848216be30b, !- Saturday Schedule:Day Name
  6ce3ed81-a7d6-4b80-a895-4a69b0babf7d, !- Holiday Schedule:Day Name
  6ce3ed81-a7d6-4b80-a895-4a69b0babf7d, !- SummerDesignDay Schedule:Day Name
  6ce3ed81-a7d6-4b80-a895-4a69b0babf7d, !- WinterDesignDay Schedule:Day Name
  6ce3ed81-a7d6-4b80-a895-4a69b0babf7d, !- CustomDay1 Schedule:Day Name
  6ce3ed81-a7d6-4b80-a895-4a69b0babf7d; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor1_0_27,
  a2f5439f-c3cd-45c2-be62-8f5a9cf1a139, !- Sunday Schedule:Day Name
  8ea6eb9d-bced-4abf-b23f-a16258133356, !- Monday Schedule:Day Name
  b4124ec5-0540-413f-b80d-d3da15a69d38, !- Tuesday Schedule:Day Name
  0c990a04-98ad-4999-8986-5d1af58771a9, !- Wednesday Schedule:Day Name
  84a958a5-76b6-4d1b-a61b-dc7ecc07087d, !- Thursday Schedule:Day Name
  b4bfe456-227b-47de-943d-ec78ccb2f744, !- Friday Schedule:Day Name
  32c15e8a-c783-40b4-8139-aeb1af17eeb3, !- Saturday Schedule:Day Name
  a2f5439f-c3cd-45c2-be62-8f5a9cf1a139, !- Holiday Schedule:Day Name
  a2f5439f-c3cd-45c2-be62-8f5a9cf1a139, !- SummerDesignDay Schedule:Day Name
  a2f5439f-c3cd-45c2-be62-8f5a9cf1a139, !- WinterDesignDay Schedule:Day Name
  a2f5439f-c3cd-45c2-be62-8f5a9cf1a139, !- CustomDay1 Schedule:Day Name
  a2f5439f-c3cd-45c2-be62-8f5a9cf1a139; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor1_0_28,
  36a083da-d3d5-43c9-b7d2-3e8cbcd291a5, !- Sunday Schedule:Day Name
  75635ad2-147c-48cc-9360-a4e96b92f7b7, !- Monday Schedule:Day Name
  8df3e9d2-1144-4367-925f-949e76229214, !- Tuesday Schedule:Day Name
  489e27a7-ce73-4562-a476-d76abc720351, !- Wednesday Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef, !- Thursday Schedule:Day Name
  b398f28b-5c09-4770-9c98-d01447583dbb, !- Friday Schedule:Day Name
  5467b45b-9ade-4559-a91f-d9f74dfb4392, !- Saturday Schedule:Day Name
  36a083da-d3d5-43c9-b7d2-3e8cbcd291a5, !- Holiday Schedule:Day Name
  36a083da-d3d5-43c9-b7d2-3e8cbcd291a5, !- SummerDesignDay Schedule:Day Name
  36a083da-d3d5-43c9-b7d2-3e8cbcd291a5, !- WinterDesignDay Schedule:Day Name
  36a083da-d3d5-43c9-b7d2-3e8cbcd291a5, !- CustomDay1 Schedule:Day Name
  36a083da-d3d5-43c9-b7d2-3e8cbcd291a5; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor1_0_29,
  a1aed9b5-ab9b-40bf-9d0f-50928aaea371, !- Sunday Schedule:Day Name
  51876491-c1b4-4518-9b58-1e1af6a768f8, !- Monday Schedule:Day Name
  e411209c-4f22-4549-9a0f-bd1254d4a333, !- Tuesday Schedule:Day Name
  6b865d10-614c-419d-a77d-0d137d48593d, !- Wednesday Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef, !- Thursday Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef, !- Friday Schedule:Day Name
  714d5f4f-1ce3-49bb-90cb-2c0c29c850df, !- Saturday Schedule:Day Name
  a1aed9b5-ab9b-40bf-9d0f-50928aaea371, !- Holiday Schedule:Day Name
  a1aed9b5-ab9b-40bf-9d0f-50928aaea371, !- SummerDesignDay Schedule:Day Name
  a1aed9b5-ab9b-40bf-9d0f-50928aaea371, !- WinterDesignDay Schedule:Day Name
  a1aed9b5-ab9b-40bf-9d0f-50928aaea371, !- CustomDay1 Schedule:Day Name
  a1aed9b5-ab9b-40bf-9d0f-50928aaea371; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor1_0_30,
  ce3927f1-79df-4182-a143-491cc1ed8d00, !- Sunday Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- Monday Schedule:Day Name
  3e730d68-4ebc-4391-8e68-83ae88f40ea6, !- Tuesday Schedule:Day Name
  f8198d78-944b-47a9-8f76-203c1a4674a7, !- Wednesday Schedule:Day Name
  051b1d62-8712-4c38-8906-a592279e2e30, !- Thursday Schedule:Day Name
  ec1663bb-de67-45e2-a772-d4c62d1a9c76, !- Friday Schedule:Day Name
  7d75f803-26e3-4a7e-989a-edfc36fb74c8, !- Saturday Schedule:Day Name
  ce3927f1-79df-4182-a143-491cc1ed8d00, !- Holiday Schedule:Day Name
  ce3927f1-79df-4182-a143-491cc1ed8d00, !- SummerDesignDay Schedule:Day Name
  ce3927f1-79df-4182-a143-491cc1ed8d00, !- WinterDesignDay Schedule:Day Name
  ce3927f1-79df-4182-a143-491cc1ed8d00, !- CustomDay1 Schedule:Day Name
  ce3927f1-79df-4182-a143-491cc1ed8d00; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor1_0_31,
  1b044666-3799-4978-ba92-8142ae7cce81, !- Sunday Schedule:Day Name
  34661b52-b95d-4bc2-9fa2-b4817bcd8d69, !- Monday Schedule:Day Name
  e411209c-4f22-4549-9a0f-bd1254d4a333, !- Tuesday Schedule:Day Name
  2602971e-e2b5-47c7-be14-6eae3b630083, !- Wednesday Schedule:Day Name
  95db7498-f620-4ca2-ae64-4b3c5beb15ea, !- Thursday Schedule:Day Name
  a99d6ef9-3d81-44e5-a53a-1a8384ac6ce0, !- Friday Schedule:Day Name
  1766556a-9b71-40c3-a67e-0438e5f7b24e, !- Saturday Schedule:Day Name
  1b044666-3799-4978-ba92-8142ae7cce81, !- Holiday Schedule:Day Name
  1b044666-3799-4978-ba92-8142ae7cce81, !- SummerDesignDay Schedule:Day Name
  1b044666-3799-4978-ba92-8142ae7cce81, !- WinterDesignDay Schedule:Day Name
  1b044666-3799-4978-ba92-8142ae7cce81, !- CustomDay1 Schedule:Day Name
  1b044666-3799-4978-ba92-8142ae7cce81; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor1_0_32,
  9b9f3479-ff7f-4a9d-a6d7-76a9709c2e71, !- Sunday Schedule:Day Name
  2b28b044-ed8f-4c0d-82a1-980130bf2248, !- Monday Schedule:Day Name
  f87d27da-031e-4d63-801a-b7f69741a6b4, !- Tuesday Schedule:Day Name
  81dabb06-9689-4343-879f-110b122c3645, !- Wednesday Schedule:Day Name
  1242ee56-d6cf-462a-ade5-11d30a9780d5, !- Thursday Schedule:Day Name
  e344ddef-4962-420f-85e2-f5c150d679e5, !- Friday Schedule:Day Name
  ffd09ddc-9102-4ad7-be12-65ce090cfeba, !- Saturday Schedule:Day Name
  9b9f3479-ff7f-4a9d-a6d7-76a9709c2e71, !- Holiday Schedule:Day Name
  9b9f3479-ff7f-4a9d-a6d7-76a9709c2e71, !- SummerDesignDay Schedule:Day Name
  9b9f3479-ff7f-4a9d-a6d7-76a9709c2e71, !- WinterDesignDay Schedule:Day Name
  9b9f3479-ff7f-4a9d-a6d7-76a9709c2e71, !- CustomDay1 Schedule:Day Name
  9b9f3479-ff7f-4a9d-a6d7-76a9709c2e71; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor1_0_33,
  b55eb57c-643e-4fc9-b324-50d3e40fb666, !- Sunday Schedule:Day Name
  491f8cdb-9c3c-4dc9-8fcd-590ef5e77c89, !- Monday Schedule:Day Name
  5b6d78ea-f767-428e-86c2-ba8ecb36dfaa, !- Tuesday Schedule:Day Name
  eb0fa9bf-e4a1-4a5d-9ac5-d7e4c1240da4, !- Wednesday Schedule:Day Name
  9d154d37-4260-4026-8928-29595f42171f, !- Thursday Schedule:Day Name
  b8cda9f7-163b-4697-bceb-33b4b1aae47b, !- Friday Schedule:Day Name
  b03318f2-b386-4f2d-81cc-0c0b5e91b8b3, !- Saturday Schedule:Day Name
  b55eb57c-643e-4fc9-b324-50d3e40fb666, !- Holiday Schedule:Day Name
  b55eb57c-643e-4fc9-b324-50d3e40fb666, !- SummerDesignDay Schedule:Day Name
  b55eb57c-643e-4fc9-b324-50d3e40fb666, !- WinterDesignDay Schedule:Day Name
  b55eb57c-643e-4fc9-b324-50d3e40fb666, !- CustomDay1 Schedule:Day Name
  b55eb57c-643e-4fc9-b324-50d3e40fb666; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor1_0_34,
  02330130-0b7b-4af9-9bd3-7d9e0938c6e9, !- Sunday Schedule:Day Name
  df49a15c-b2ff-46f6-8f8e-6f0da56214ec, !- Monday Schedule:Day Name
  434c5413-1246-47ac-9f07-298d2dff6bae, !- Tuesday Schedule:Day Name
  c2e363a4-ecad-423c-9f6e-9bc37d77a88e, !- Wednesday Schedule:Day Name
  a48b2b46-5358-4de7-bb09-8bf259215a9f, !- Thursday Schedule:Day Name
  f8dbe09b-ed34-4ddf-8900-e122ace980da, !- Friday Schedule:Day Name
  69f5ed30-1af8-4d5d-aec1-3eb095da9fb7, !- Saturday Schedule:Day Name
  02330130-0b7b-4af9-9bd3-7d9e0938c6e9, !- Holiday Schedule:Day Name
  02330130-0b7b-4af9-9bd3-7d9e0938c6e9, !- SummerDesignDay Schedule:Day Name
  02330130-0b7b-4af9-9bd3-7d9e0938c6e9, !- WinterDesignDay Schedule:Day Name
  02330130-0b7b-4af9-9bd3-7d9e0938c6e9, !- CustomDay1 Schedule:Day Name
  02330130-0b7b-4af9-9bd3-7d9e0938c6e9; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor1_0_35,
  02c76f76-94cf-461c-afbc-bc5b4ff9c805, !- Sunday Schedule:Day Name
  a0c0cab8-4f9a-4ced-bd05-3508abf56f70, !- Monday Schedule:Day Name
  7b3c559d-0aef-43ea-a2ce-0318257733e3, !- Tuesday Schedule:Day Name
  b5026e55-8b1b-482d-9523-32ea7c3d715a, !- Wednesday Schedule:Day Name
  666cb8e4-9a2e-47ca-baee-c9bf0db00492, !- Thursday Schedule:Day Name
  577f36fc-207c-4c03-8701-113d78fc15b1, !- Friday Schedule:Day Name
  a0f41693-ff3a-4fe0-b7b3-2f072955540f, !- Saturday Schedule:Day Name
  02c76f76-94cf-461c-afbc-bc5b4ff9c805, !- Holiday Schedule:Day Name
  02c76f76-94cf-461c-afbc-bc5b4ff9c805, !- SummerDesignDay Schedule:Day Name
  02c76f76-94cf-461c-afbc-bc5b4ff9c805, !- WinterDesignDay Schedule:Day Name
  02c76f76-94cf-461c-afbc-bc5b4ff9c805, !- CustomDay1 Schedule:Day Name
  02c76f76-94cf-461c-afbc-bc5b4ff9c805; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor1_0_36,
  63d49d35-fa98-462d-a070-65141f953828, !- Sunday Schedule:Day Name
  cfbdf803-1be8-4e67-a6e1-1cef50e2aeca, !- Monday Schedule:Day Name
  44d64cc3-a848-4a1f-8d9e-95b665a51591, !- Tuesday Schedule:Day Name
  3c02e85b-ea55-499d-8f5b-588ac2eb91b2, !- Wednesday Schedule:Day Name
  69c12021-d423-489c-8a8f-9282d813251f, !- Thursday Schedule:Day Name
  db116403-2cab-48ed-bfee-180b4db1194b, !- Friday Schedule:Day Name
  b9f31716-6f31-4541-9ba2-50344bcb8c95, !- Saturday Schedule:Day Name
  63d49d35-fa98-462d-a070-65141f953828, !- Holiday Schedule:Day Name
  63d49d35-fa98-462d-a070-65141f953828, !- SummerDesignDay Schedule:Day Name
  63d49d35-fa98-462d-a070-65141f953828, !- WinterDesignDay Schedule:Day Name
  63d49d35-fa98-462d-a070-65141f953828, !- CustomDay1 Schedule:Day Name
  63d49d35-fa98-462d-a070-65141f953828; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor1_0_37,
  28cf387f-780f-4fe0-8d02-66d859255fef, !- Sunday Schedule:Day Name
  dea5abc6-c6a5-4ad8-9db0-dd04b8648f47, !- Monday Schedule:Day Name
  f8f031fb-55d7-4113-826e-46df9e269b83, !- Tuesday Schedule:Day Name
  9439cbf5-d5ff-4074-a405-9ab2b460fbb4, !- Wednesday Schedule:Day Name
  80aae938-f4e7-4bfd-bcac-6303aa2b673e, !- Thursday Schedule:Day Name
  430e0d3d-58c2-4aec-afdb-d605db7b8648, !- Friday Schedule:Day Name
  3e2ffb6e-4ba5-4575-9637-70f477fbe3e4, !- Saturday Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef, !- Holiday Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef, !- SummerDesignDay Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef, !- WinterDesignDay Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef, !- CustomDay1 Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor1_0_38,
  8082231e-6d23-4a24-b053-6047dec3c4d4, !- Sunday Schedule:Day Name
  03acb633-0e3a-4c43-ba6c-1c1954176612, !- Monday Schedule:Day Name
  63d49d35-fa98-462d-a070-65141f953828, !- Tuesday Schedule:Day Name
  b39f9c08-f252-49b5-b819-695040dc3642, !- Wednesday Schedule:Day Name
  9d3e4857-92ef-4dd8-97cb-17e5176d520d, !- Thursday Schedule:Day Name
  d1ffbada-6852-4fe5-92ac-6576efdba325, !- Friday Schedule:Day Name
  954b7ab4-e2b9-4bf8-9b50-9685aff6042e, !- Saturday Schedule:Day Name
  8082231e-6d23-4a24-b053-6047dec3c4d4, !- Holiday Schedule:Day Name
  8082231e-6d23-4a24-b053-6047dec3c4d4, !- SummerDesignDay Schedule:Day Name
  8082231e-6d23-4a24-b053-6047dec3c4d4, !- WinterDesignDay Schedule:Day Name
  8082231e-6d23-4a24-b053-6047dec3c4d4, !- CustomDay1 Schedule:Day Name
  8082231e-6d23-4a24-b053-6047dec3c4d4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor1_0_39,
  45903201-a7ff-4873-9a96-1d8e6987fc98, !- Sunday Schedule:Day Name
  caadc734-b040-485b-bb9c-427144f03ec6, !- Monday Schedule:Day Name
  c2ac46ce-d703-499b-8642-5c076bb1a8c2, !- Tuesday Schedule:Day Name
  227e6952-2946-49a0-bb76-e66d42418431, !- Wednesday Schedule:Day Name
  4f15297a-f34a-4033-bc6e-cdefa81589fa, !- Thursday Schedule:Day Name
  f6632674-8357-41c2-a392-1f5c7f2c57ad, !- Friday Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef, !- Saturday Schedule:Day Name
  45903201-a7ff-4873-9a96-1d8e6987fc98, !- Holiday Schedule:Day Name
  45903201-a7ff-4873-9a96-1d8e6987fc98, !- SummerDesignDay Schedule:Day Name
  45903201-a7ff-4873-9a96-1d8e6987fc98, !- WinterDesignDay Schedule:Day Name
  45903201-a7ff-4873-9a96-1d8e6987fc98, !- CustomDay1 Schedule:Day Name
  45903201-a7ff-4873-9a96-1d8e6987fc98; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor1_0_40,
  6b865d10-614c-419d-a77d-0d137d48593d, !- Sunday Schedule:Day Name
  5d2f6e18-a4a7-4761-b986-358a724ba59e, !- Monday Schedule:Day Name
  d8219eba-6049-4719-bbae-982766623e24, !- Tuesday Schedule:Day Name
  7c8d18ee-8c49-4ee1-a37a-0f502e04c430, !- Wednesday Schedule:Day Name
  91312270-6507-49d8-b3af-f2f66574d585, !- Thursday Schedule:Day Name
  dc948ca8-26c4-4469-b8a7-68576a6a40b3, !- Friday Schedule:Day Name
  0a490d19-edc0-4b3b-aefc-552a68770a68, !- Saturday Schedule:Day Name
  6b865d10-614c-419d-a77d-0d137d48593d, !- Holiday Schedule:Day Name
  6b865d10-614c-419d-a77d-0d137d48593d, !- SummerDesignDay Schedule:Day Name
  6b865d10-614c-419d-a77d-0d137d48593d, !- WinterDesignDay Schedule:Day Name
  6b865d10-614c-419d-a77d-0d137d48593d, !- CustomDay1 Schedule:Day Name
  6b865d10-614c-419d-a77d-0d137d48593d; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor1_0_41,
  52267322-b833-48d4-93e8-5bd0c94710a0, !- Sunday Schedule:Day Name
  01baa899-09a0-4ea4-8af9-04391befd078, !- Monday Schedule:Day Name
  3cfdcbb5-4bc2-4460-ab53-19f944b304c8, !- Tuesday Schedule:Day Name
  5a53f045-15ef-458e-965d-aaa883960cef, !- Wednesday Schedule:Day Name
  75e94847-8e13-4c8b-93ed-5684a680ae61, !- Thursday Schedule:Day Name
  ae225517-4b84-49a0-8c55-97e60d2b6754, !- Friday Schedule:Day Name
  51fce39d-d843-4d8b-ae4d-b7cb47dbfb7f, !- Saturday Schedule:Day Name
  52267322-b833-48d4-93e8-5bd0c94710a0, !- Holiday Schedule:Day Name
  52267322-b833-48d4-93e8-5bd0c94710a0, !- SummerDesignDay Schedule:Day Name
  52267322-b833-48d4-93e8-5bd0c94710a0, !- WinterDesignDay Schedule:Day Name
  52267322-b833-48d4-93e8-5bd0c94710a0, !- CustomDay1 Schedule:Day Name
  52267322-b833-48d4-93e8-5bd0c94710a0; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor1_0_42,
  d3506403-cd9a-4c28-b6db-d9150907f1b8, !- Sunday Schedule:Day Name
  692a7c8a-1c99-4a6f-8feb-491007400ad0, !- Monday Schedule:Day Name
  c3cf2fd4-39ad-4fb4-b75a-b768009b5a3f, !- Tuesday Schedule:Day Name
  71c67952-b934-4771-baec-41a3a5247320, !- Wednesday Schedule:Day Name
  dab5211e-4043-4bd5-b6a3-686c985c5db3, !- Thursday Schedule:Day Name
  631f01d7-ab7f-49d3-a252-7019c9405a3c, !- Friday Schedule:Day Name
  0cd4baa2-a235-4268-b642-3bd5f5058037, !- Saturday Schedule:Day Name
  d3506403-cd9a-4c28-b6db-d9150907f1b8, !- Holiday Schedule:Day Name
  d3506403-cd9a-4c28-b6db-d9150907f1b8, !- SummerDesignDay Schedule:Day Name
  d3506403-cd9a-4c28-b6db-d9150907f1b8, !- WinterDesignDay Schedule:Day Name
  d3506403-cd9a-4c28-b6db-d9150907f1b8, !- CustomDay1 Schedule:Day Name
  d3506403-cd9a-4c28-b6db-d9150907f1b8; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor1_0_43,
  27a775d1-2799-4b96-a959-0eb89fe98382, !- Sunday Schedule:Day Name
  80cb1e91-8182-49b5-aa72-dbc3962e2512, !- Monday Schedule:Day Name
  a8c0b0d8-d3ef-4760-8a4d-0035488eedfd, !- Tuesday Schedule:Day Name
  70cd05d9-751b-4cee-935f-a584857e498e, !- Wednesday Schedule:Day Name
  985b0579-1d94-41d4-8b54-0f404620d070, !- Thursday Schedule:Day Name
  2da556a9-50ba-4206-8bbf-ba9ac385cfa5, !- Friday Schedule:Day Name
  2c672940-19b7-421a-8188-54d8e7ba72d3, !- Saturday Schedule:Day Name
  27a775d1-2799-4b96-a959-0eb89fe98382, !- Holiday Schedule:Day Name
  27a775d1-2799-4b96-a959-0eb89fe98382, !- SummerDesignDay Schedule:Day Name
  27a775d1-2799-4b96-a959-0eb89fe98382, !- WinterDesignDay Schedule:Day Name
  27a775d1-2799-4b96-a959-0eb89fe98382, !- CustomDay1 Schedule:Day Name
  27a775d1-2799-4b96-a959-0eb89fe98382; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor1_0_44,
  a763327f-e078-42a5-8e02-3a0dd7feaced, !- Sunday Schedule:Day Name
  507399da-2a8b-4e1a-a11d-a71815d56c38, !- Monday Schedule:Day Name
  63c9e9cc-76f8-4b48-bbd6-0d91a32845e8, !- Tuesday Schedule:Day Name
  ecd5ae4a-d016-4fc5-a8fc-8a09832a413c, !- Wednesday Schedule:Day Name
  cb8ddd0d-6da4-4fc2-b4fa-15d8e421a79f, !- Thursday Schedule:Day Name
  24be1c14-e195-4564-b384-0d43ed87b026, !- Friday Schedule:Day Name
  5ba7f730-b240-402d-9719-cdd0aa8d87dd, !- Saturday Schedule:Day Name
  a763327f-e078-42a5-8e02-3a0dd7feaced, !- Holiday Schedule:Day Name
  a763327f-e078-42a5-8e02-3a0dd7feaced, !- SummerDesignDay Schedule:Day Name
  a763327f-e078-42a5-8e02-3a0dd7feaced, !- WinterDesignDay Schedule:Day Name
  a763327f-e078-42a5-8e02-3a0dd7feaced, !- CustomDay1 Schedule:Day Name
  a763327f-e078-42a5-8e02-3a0dd7feaced; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor1_0_45,
  3612b8da-0a1d-4bb5-975c-bc49aac4a66a, !- Sunday Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- Monday Schedule:Day Name
  a7d40797-0fdf-4174-8411-34bf25558046, !- Tuesday Schedule:Day Name
  6b474365-af8e-458e-849a-788c33d72759, !- Wednesday Schedule:Day Name
  c2ac46ce-d703-499b-8642-5c076bb1a8c2, !- Thursday Schedule:Day Name
  1bf324af-11f4-43df-bf20-d492d21d8c1b, !- Friday Schedule:Day Name
  3612b8da-0a1d-4bb5-975c-bc49aac4a66a, !- Saturday Schedule:Day Name
  3612b8da-0a1d-4bb5-975c-bc49aac4a66a, !- Holiday Schedule:Day Name
  3612b8da-0a1d-4bb5-975c-bc49aac4a66a, !- SummerDesignDay Schedule:Day Name
  3612b8da-0a1d-4bb5-975c-bc49aac4a66a, !- WinterDesignDay Schedule:Day Name
  3612b8da-0a1d-4bb5-975c-bc49aac4a66a, !- CustomDay1 Schedule:Day Name
  3612b8da-0a1d-4bb5-975c-bc49aac4a66a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor1_0_46,
  ace6e12e-48a4-4ecd-a18d-52a5a243a985, !- Sunday Schedule:Day Name
  692a7c8a-1c99-4a6f-8feb-491007400ad0, !- Monday Schedule:Day Name
  1bf8160f-5c12-46e4-81d6-3d2eccfed065, !- Tuesday Schedule:Day Name
  bc62c44f-56ad-4c04-94db-d57fc7f6c792, !- Wednesday Schedule:Day Name
  bff58965-9f1a-46c8-9463-f46d51d88d8f, !- Thursday Schedule:Day Name
  89dab37f-e068-488d-b21d-74fde9172915, !- Friday Schedule:Day Name
  1fdc2da5-1815-4ef0-be14-241d1055f806, !- Saturday Schedule:Day Name
  ace6e12e-48a4-4ecd-a18d-52a5a243a985, !- Holiday Schedule:Day Name
  ace6e12e-48a4-4ecd-a18d-52a5a243a985, !- SummerDesignDay Schedule:Day Name
  ace6e12e-48a4-4ecd-a18d-52a5a243a985, !- WinterDesignDay Schedule:Day Name
  ace6e12e-48a4-4ecd-a18d-52a5a243a985, !- CustomDay1 Schedule:Day Name
  ace6e12e-48a4-4ecd-a18d-52a5a243a985; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor1_0_47,
  d73cfe5b-732e-409d-9361-381d8572ca1b, !- Sunday Schedule:Day Name
  aa4eaca1-4b3c-4157-ac38-55343d148e1e, !- Monday Schedule:Day Name
  c1399a7c-f1d2-4747-81b9-383578351be8, !- Tuesday Schedule:Day Name
  e56826dc-c560-4824-b1a5-68cde07b9c75, !- Wednesday Schedule:Day Name
  504b8e7b-b91e-4039-834f-28c4107da531, !- Thursday Schedule:Day Name
  206faf31-e17b-4553-a43e-00f4809626aa, !- Friday Schedule:Day Name
  c3e0a98c-3013-4bfc-aefc-7d57471c2358, !- Saturday Schedule:Day Name
  d73cfe5b-732e-409d-9361-381d8572ca1b, !- Holiday Schedule:Day Name
  d73cfe5b-732e-409d-9361-381d8572ca1b, !- SummerDesignDay Schedule:Day Name
  d73cfe5b-732e-409d-9361-381d8572ca1b, !- WinterDesignDay Schedule:Day Name
  d73cfe5b-732e-409d-9361-381d8572ca1b, !- CustomDay1 Schedule:Day Name
  d73cfe5b-732e-409d-9361-381d8572ca1b; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor1_0_48,
  1d553196-b9fd-4d8c-a6f0-93a3df51ab2f, !- Sunday Schedule:Day Name
  c7d7a3af-1110-4a44-959f-95b394fee1b7, !- Monday Schedule:Day Name
  3dcea64d-c26a-4ad6-92c3-77ce39606ded, !- Tuesday Schedule:Day Name
  d2362845-9ff8-4fd9-b0f1-9023312239cd, !- Wednesday Schedule:Day Name
  9fde79ce-808b-4be5-9236-183462dafdd2, !- Thursday Schedule:Day Name
  418b17a6-e311-4229-9af6-ff0bf72ee066, !- Friday Schedule:Day Name
  265335a5-86b4-4fae-9e1f-64f20e376f08, !- Saturday Schedule:Day Name
  1d553196-b9fd-4d8c-a6f0-93a3df51ab2f, !- Holiday Schedule:Day Name
  1d553196-b9fd-4d8c-a6f0-93a3df51ab2f, !- SummerDesignDay Schedule:Day Name
  1d553196-b9fd-4d8c-a6f0-93a3df51ab2f, !- WinterDesignDay Schedule:Day Name
  1d553196-b9fd-4d8c-a6f0-93a3df51ab2f, !- CustomDay1 Schedule:Day Name
  1d553196-b9fd-4d8c-a6f0-93a3df51ab2f; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor1_0_49,
  bf53786d-7c89-45a7-a65d-7379e5393172, !- Sunday Schedule:Day Name
  f01ccdc8-e9a9-4fe8-956d-1121a3138034, !- Monday Schedule:Day Name
  10db8715-2282-4dd2-ba16-2b620b72219b, !- Tuesday Schedule:Day Name
  17c9e906-b66c-40b7-849a-e7c207e2248d, !- Wednesday Schedule:Day Name
  f080f6a6-0fa1-4244-9e8f-dbb833461611, !- Thursday Schedule:Day Name
  82637cac-59b5-4817-9ec8-bce127f1267e, !- Friday Schedule:Day Name
  d4c5f88b-37b3-48ab-934d-acf822dcba40, !- Saturday Schedule:Day Name
  bf53786d-7c89-45a7-a65d-7379e5393172, !- Holiday Schedule:Day Name
  bf53786d-7c89-45a7-a65d-7379e5393172, !- SummerDesignDay Schedule:Day Name
  bf53786d-7c89-45a7-a65d-7379e5393172, !- WinterDesignDay Schedule:Day Name
  bf53786d-7c89-45a7-a65d-7379e5393172, !- CustomDay1 Schedule:Day Name
  bf53786d-7c89-45a7-a65d-7379e5393172; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor1_0_50,
  3867438e-e9d7-4102-957c-cb012f63039f, !- Sunday Schedule:Day Name
  d8219eba-6049-4719-bbae-982766623e24, !- Monday Schedule:Day Name
  b393b628-0fa7-4727-933b-61eb40549425, !- Tuesday Schedule:Day Name
  8f4352dd-c9bd-4828-8343-6d221af9c6c4, !- Wednesday Schedule:Day Name
  4f40a391-c062-41bc-87bf-16195e52f037, !- Thursday Schedule:Day Name
  9cb46ef5-359a-4e0a-b34b-3d84d53b8ef3, !- Friday Schedule:Day Name
  4c8fb74c-6538-4ecb-be80-088d96d9e2c4, !- Saturday Schedule:Day Name
  3867438e-e9d7-4102-957c-cb012f63039f, !- Holiday Schedule:Day Name
  3867438e-e9d7-4102-957c-cb012f63039f, !- SummerDesignDay Schedule:Day Name
  3867438e-e9d7-4102-957c-cb012f63039f, !- WinterDesignDay Schedule:Day Name
  3867438e-e9d7-4102-957c-cb012f63039f, !- CustomDay1 Schedule:Day Name
  3867438e-e9d7-4102-957c-cb012f63039f; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor1_0_51,
  8fbc48ed-60e3-4f80-a76d-d69bab472439, !- Sunday Schedule:Day Name
  efed817c-dc9f-439f-ab98-c0f73c1b3a8d, !- Monday Schedule:Day Name
  e778b4a4-cb3b-47e9-ba8e-157863696d0f, !- Tuesday Schedule:Day Name
  b8d47d5b-81a9-4fc1-81a0-29d42367e422, !- Wednesday Schedule:Day Name
  273554ea-4e64-46f5-b203-b84a4f5a0a96, !- Thursday Schedule:Day Name
  cd12c2a9-bf04-40b8-9457-784e167eb4fa, !- Friday Schedule:Day Name
  a99d6ef9-3d81-44e5-a53a-1a8384ac6ce0, !- Saturday Schedule:Day Name
  8fbc48ed-60e3-4f80-a76d-d69bab472439, !- Holiday Schedule:Day Name
  8fbc48ed-60e3-4f80-a76d-d69bab472439, !- SummerDesignDay Schedule:Day Name
  8fbc48ed-60e3-4f80-a76d-d69bab472439, !- WinterDesignDay Schedule:Day Name
  8fbc48ed-60e3-4f80-a76d-d69bab472439, !- CustomDay1 Schedule:Day Name
  8fbc48ed-60e3-4f80-a76d-d69bab472439; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor1_0_52,
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10, !- Sunday Schedule:Day Name
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10, !- Monday Schedule:Day Name
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10, !- Tuesday Schedule:Day Name
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10, !- Wednesday Schedule:Day Name
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10, !- Thursday Schedule:Day Name
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10, !- Friday Schedule:Day Name
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10, !- Saturday Schedule:Day Name
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10, !- Holiday Schedule:Day Name
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10, !- SummerDesignDay Schedule:Day Name
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10, !- WinterDesignDay Schedule:Day Name
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10, !- CustomDay1 Schedule:Day Name
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10; !- CustomDay2 Schedule:Day Name


Schedule:Year,MechVentAvail_Corridor1_0,
Fraction,
MechVentAvail_Corridor1_0_0,1,1,1,7, 
MechVentAvail_Corridor1_0_1,1,8,1,14, 
MechVentAvail_Corridor1_0_2,1,15,1,21, 
MechVentAvail_Corridor1_0_3,1,22,1,28, 
MechVentAvail_Corridor1_0_4,1,29,2,4, 
MechVentAvail_Corridor1_0_5,2,5,2,11, 
MechVentAvail_Corridor1_0_6,2,12,2,18, 
MechVentAvail_Corridor1_0_7,2,19,2,25, 
MechVentAvail_Corridor1_0_8,2,26,3,4, 
MechVentAvail_Corridor1_0_9,3,5,3,11, 
MechVentAvail_Corridor1_0_10,3,12,3,18, 
MechVentAvail_Corridor1_0_11,3,19,3,25, 
MechVentAvail_Corridor1_0_12,3,26,4,1, 
MechVentAvail_Corridor1_0_13,4,2,4,8, 
MechVentAvail_Corridor1_0_14,4,9,4,15, 
MechVentAvail_Corridor1_0_15,4,16,4,22, 
MechVentAvail_Corridor1_0_16,4,23,4,29, 
MechVentAvail_Corridor1_0_17,4,30,5,6, 
MechVentAvail_Corridor1_0_18,5,7,5,13, 
MechVentAvail_Corridor1_0_19,5,14,5,20, 
MechVentAvail_Corridor1_0_20,5,21,5,27, 
MechVentAvail_Corridor1_0_21,5,28,6,3, 
MechVentAvail_Corridor1_0_22,6,4,6,10, 
MechVentAvail_Corridor1_0_23,6,11,6,17, 
MechVentAvail_Corridor1_0_24,6,18,6,24, 
MechVentAvail_Corridor1_0_25,6,25,7,1, 
MechVentAvail_Corridor1_0_26,7,2,7,8, 
MechVentAvail_Corridor1_0_27,7,9,7,15, 
MechVentAvail_Corridor1_0_28,7,16,7,22, 
MechVentAvail_Corridor1_0_29,7,23,7,29, 
MechVentAvail_Corridor1_0_30,7,30,8,5, 
MechVentAvail_Corridor1_0_31,8,6,8,12, 
MechVentAvail_Corridor1_0_32,8,13,8,19, 
MechVentAvail_Corridor1_0_33,8,20,8,26, 
MechVentAvail_Corridor1_0_34,8,27,9,2, 
MechVentAvail_Corridor1_0_35,9,3,9,9, 
MechVentAvail_Corridor1_0_36,9,10,9,16, 
MechVentAvail_Corridor1_0_37,9,17,9,23, 
MechVentAvail_Corridor1_0_38,9,24,9,30, 
MechVentAvail_Corridor1_0_39,10,1,10,7, 
MechVentAvail_Corridor1_0_40,10,8,10,14, 
MechVentAvail_Corridor1_0_41,10,15,10,21, 
MechVentAvail_Corridor1_0_42,10,22,10,28, 
MechVentAvail_Corridor1_0_43,10,29,11,4, 
MechVentAvail_Corridor1_0_44,11,5,11,11, 
MechVentAvail_Corridor1_0_45,11,12,11,18, 
MechVentAvail_Corridor1_0_46,11,19,11,25, 
MechVentAvail_Corridor1_0_47,11,26,12,2, 
MechVentAvail_Corridor1_0_48,12,3,12,9, 
MechVentAvail_Corridor1_0_49,12,10,12,16, 
MechVentAvail_Corridor1_0_50,12,17,12,23, 
MechVentAvail_Corridor1_0_51,12,24,12,30, 
MechVentAvail_Corridor1_0_52,12,31,12,31;

Schedule:Week:Daily, MechVentAvail_Corridor1_0_0,
  e8a7a456-f35c-41db-abb5-3854b57a4a8d, !- Sunday Schedule:Day Name
  430e0d3d-58c2-4aec-afdb-d605db7b8648, !- Monday Schedule:Day Name
  ab0c3027-7817-4d72-b5c0-cd980231a761, !- Tuesday Schedule:Day Name
  14b6d13f-a473-471b-9fbb-08d581a0ce02, !- Wednesday Schedule:Day Name
  a48b88f9-07e0-4010-96dc-59713181a363, !- Thursday Schedule:Day Name
  89de34d2-2dd9-4049-9d22-85784dc181bc, !- Friday Schedule:Day Name
  338409f4-23da-4a95-87bb-b5453c6bfbe3, !- Saturday Schedule:Day Name
  e8a7a456-f35c-41db-abb5-3854b57a4a8d, !- Holiday Schedule:Day Name
  e8a7a456-f35c-41db-abb5-3854b57a4a8d, !- SummerDesignDay Schedule:Day Name
  e8a7a456-f35c-41db-abb5-3854b57a4a8d, !- WinterDesignDay Schedule:Day Name
  e8a7a456-f35c-41db-abb5-3854b57a4a8d, !- CustomDay1 Schedule:Day Name
  e8a7a456-f35c-41db-abb5-3854b57a4a8d; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor1_0_1,
  7b3c559d-0aef-43ea-a2ce-0318257733e3, !- Sunday Schedule:Day Name
  e7ed4a42-523c-45b9-9ee1-2246b49d0102, !- Monday Schedule:Day Name
  d9997ec5-5d7d-4562-a451-0712c9815192, !- Tuesday Schedule:Day Name
  efa306bb-c40d-4702-b829-d0e4e0c31acd, !- Wednesday Schedule:Day Name
  5be4ba0f-0204-4927-8aec-d1636d45171a, !- Thursday Schedule:Day Name
  2f66b8c4-6ef0-4fbd-8ce6-974ce3c89f0c, !- Friday Schedule:Day Name
  caf824a4-a3be-4083-a551-7f421d542df5, !- Saturday Schedule:Day Name
  7b3c559d-0aef-43ea-a2ce-0318257733e3, !- Holiday Schedule:Day Name
  7b3c559d-0aef-43ea-a2ce-0318257733e3, !- SummerDesignDay Schedule:Day Name
  7b3c559d-0aef-43ea-a2ce-0318257733e3, !- WinterDesignDay Schedule:Day Name
  7b3c559d-0aef-43ea-a2ce-0318257733e3, !- CustomDay1 Schedule:Day Name
  7b3c559d-0aef-43ea-a2ce-0318257733e3; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor1_0_2,
  a9c2fa70-b016-4470-8a54-b6d90d6445cd, !- Sunday Schedule:Day Name
  f058fb93-0cec-49a4-ae9b-0f11016973ab, !- Monday Schedule:Day Name
  5be4ba0f-0204-4927-8aec-d1636d45171a, !- Tuesday Schedule:Day Name
  06497613-a484-4b64-b070-3ea0d2b0b9f8, !- Wednesday Schedule:Day Name
  430e0d3d-58c2-4aec-afdb-d605db7b8648, !- Thursday Schedule:Day Name
  a5c7f385-74d1-49b4-a6a0-fcf7fbfdf335, !- Friday Schedule:Day Name
  b03e3c72-2ed8-495e-a120-07ad8ab622b6, !- Saturday Schedule:Day Name
  a9c2fa70-b016-4470-8a54-b6d90d6445cd, !- Holiday Schedule:Day Name
  a9c2fa70-b016-4470-8a54-b6d90d6445cd, !- SummerDesignDay Schedule:Day Name
  a9c2fa70-b016-4470-8a54-b6d90d6445cd, !- WinterDesignDay Schedule:Day Name
  a9c2fa70-b016-4470-8a54-b6d90d6445cd, !- CustomDay1 Schedule:Day Name
  a9c2fa70-b016-4470-8a54-b6d90d6445cd; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor1_0_3,
  373ca95a-3a92-431b-a200-0ffc7b791353, !- Sunday Schedule:Day Name
  6dc2537d-0a03-47fa-a77c-5a833ab77bb5, !- Monday Schedule:Day Name
  5647ce69-c422-4e35-89d0-5af521a42bc6, !- Tuesday Schedule:Day Name
  d5f30222-38cf-4038-b513-648505a551c6, !- Wednesday Schedule:Day Name
  c792bcbf-a619-4ebe-8713-6b6357345cc9, !- Thursday Schedule:Day Name
  e8a7a456-f35c-41db-abb5-3854b57a4a8d, !- Friday Schedule:Day Name
  889504ed-cc3c-4478-a401-feaf151c3374, !- Saturday Schedule:Day Name
  373ca95a-3a92-431b-a200-0ffc7b791353, !- Holiday Schedule:Day Name
  373ca95a-3a92-431b-a200-0ffc7b791353, !- SummerDesignDay Schedule:Day Name
  373ca95a-3a92-431b-a200-0ffc7b791353, !- WinterDesignDay Schedule:Day Name
  373ca95a-3a92-431b-a200-0ffc7b791353, !- CustomDay1 Schedule:Day Name
  373ca95a-3a92-431b-a200-0ffc7b791353; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor1_0_4,
  2a90f5af-cd0d-443e-9909-4e66b2a6d2b5, !- Sunday Schedule:Day Name
  9dbb1a9e-6cc1-4dac-8232-0f6dc888a239, !- Monday Schedule:Day Name
  cea3bf1f-08fe-4b46-bf2d-c052a72e6e5e, !- Tuesday Schedule:Day Name
  2d981932-6704-4ae0-a46d-5f3c6e4c6215, !- Wednesday Schedule:Day Name
  68609801-f603-4097-ab0d-d89a0fc87fb2, !- Thursday Schedule:Day Name
  adb6c0a4-ca9f-4441-89a3-ae0cf890318a, !- Friday Schedule:Day Name
  9dbb1a9e-6cc1-4dac-8232-0f6dc888a239, !- Saturday Schedule:Day Name
  2a90f5af-cd0d-443e-9909-4e66b2a6d2b5, !- Holiday Schedule:Day Name
  2a90f5af-cd0d-443e-9909-4e66b2a6d2b5, !- SummerDesignDay Schedule:Day Name
  2a90f5af-cd0d-443e-9909-4e66b2a6d2b5, !- WinterDesignDay Schedule:Day Name
  2a90f5af-cd0d-443e-9909-4e66b2a6d2b5, !- CustomDay1 Schedule:Day Name
  2a90f5af-cd0d-443e-9909-4e66b2a6d2b5; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor1_0_5,
  708b9954-edd7-4bbf-8c99-ca9d8d469657, !- Sunday Schedule:Day Name
  00b832de-05ed-48ef-98f5-8f74b3b03503, !- Monday Schedule:Day Name
  37315c7c-481e-4722-a85a-669573da209f, !- Tuesday Schedule:Day Name
  589703e0-bfca-48af-8786-e0e7de1ee020, !- Wednesday Schedule:Day Name
  181bb2ad-51ec-49a2-ab54-77d58055a621, !- Thursday Schedule:Day Name
  04a06db5-088c-488e-bfea-54bbf27261c0, !- Friday Schedule:Day Name
  f03d95e4-1a2e-46ff-953e-a599571f40be, !- Saturday Schedule:Day Name
  708b9954-edd7-4bbf-8c99-ca9d8d469657, !- Holiday Schedule:Day Name
  708b9954-edd7-4bbf-8c99-ca9d8d469657, !- SummerDesignDay Schedule:Day Name
  708b9954-edd7-4bbf-8c99-ca9d8d469657, !- WinterDesignDay Schedule:Day Name
  708b9954-edd7-4bbf-8c99-ca9d8d469657, !- CustomDay1 Schedule:Day Name
  708b9954-edd7-4bbf-8c99-ca9d8d469657; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor1_0_6,
  763d8b08-041d-4d45-a9cb-637f78540a08, !- Sunday Schedule:Day Name
  4d3406c0-467b-4c6d-ad3b-680af0e7b734, !- Monday Schedule:Day Name
  4aae2a72-40b9-4954-b485-188fa409fe7d, !- Tuesday Schedule:Day Name
  1b44bebf-92d4-4b8f-8272-5a0bedab0afa, !- Wednesday Schedule:Day Name
  5cf1e3a8-82eb-4254-b502-c91e25a3afa1, !- Thursday Schedule:Day Name
  d07a21bb-0a85-4795-879c-b45a037fd7d7, !- Friday Schedule:Day Name
  666cb8e4-9a2e-47ca-baee-c9bf0db00492, !- Saturday Schedule:Day Name
  763d8b08-041d-4d45-a9cb-637f78540a08, !- Holiday Schedule:Day Name
  763d8b08-041d-4d45-a9cb-637f78540a08, !- SummerDesignDay Schedule:Day Name
  763d8b08-041d-4d45-a9cb-637f78540a08, !- WinterDesignDay Schedule:Day Name
  763d8b08-041d-4d45-a9cb-637f78540a08, !- CustomDay1 Schedule:Day Name
  763d8b08-041d-4d45-a9cb-637f78540a08; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor1_0_7,
  02bd2350-1d92-4ef1-a3a6-8ae0f770aff8, !- Sunday Schedule:Day Name
  87104bfd-c2cb-46b7-97c8-a85a4f3c4e5a, !- Monday Schedule:Day Name
  b176fb6c-0df1-49e1-9448-16574a62d4b9, !- Tuesday Schedule:Day Name
  84d90c66-08b4-4e4b-bf92-3c48665a6fe4, !- Wednesday Schedule:Day Name
  848340ce-c395-4f50-b10f-20741e8042dd, !- Thursday Schedule:Day Name
  4f314c9a-045a-48cf-ab06-161634ac78b8, !- Friday Schedule:Day Name
  c3bd551a-a8e8-46ac-b62b-1fd2096f9fad, !- Saturday Schedule:Day Name
  02bd2350-1d92-4ef1-a3a6-8ae0f770aff8, !- Holiday Schedule:Day Name
  02bd2350-1d92-4ef1-a3a6-8ae0f770aff8, !- SummerDesignDay Schedule:Day Name
  02bd2350-1d92-4ef1-a3a6-8ae0f770aff8, !- WinterDesignDay Schedule:Day Name
  02bd2350-1d92-4ef1-a3a6-8ae0f770aff8, !- CustomDay1 Schedule:Day Name
  02bd2350-1d92-4ef1-a3a6-8ae0f770aff8; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor1_0_8,
  de32bc3c-c84e-45fa-900c-e48919e7307b, !- Sunday Schedule:Day Name
  7f8cfb6d-d4ad-4be6-b8c5-9fc9fcf38a63, !- Monday Schedule:Day Name
  d43daf61-b4b2-49c9-b7ea-f4bd62ad3a3d, !- Tuesday Schedule:Day Name
  1e3f5b16-62ff-446e-b0f7-cd8578450525, !- Wednesday Schedule:Day Name
  29c9e868-5bff-42eb-96b2-d0aec8542b23, !- Thursday Schedule:Day Name
  112673eb-49f6-49a1-bf5a-37b087540884, !- Friday Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- Saturday Schedule:Day Name
  de32bc3c-c84e-45fa-900c-e48919e7307b, !- Holiday Schedule:Day Name
  de32bc3c-c84e-45fa-900c-e48919e7307b, !- SummerDesignDay Schedule:Day Name
  de32bc3c-c84e-45fa-900c-e48919e7307b, !- WinterDesignDay Schedule:Day Name
  de32bc3c-c84e-45fa-900c-e48919e7307b, !- CustomDay1 Schedule:Day Name
  de32bc3c-c84e-45fa-900c-e48919e7307b; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor1_0_9,
  46f6d721-6904-4906-a337-3fc8ccbf81c3, !- Sunday Schedule:Day Name
  99b2a00a-68f2-4733-a140-8dbf0ac83a47, !- Monday Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- Tuesday Schedule:Day Name
  ab8a47f2-c8a9-4fac-9f75-a7c98ebd7916, !- Wednesday Schedule:Day Name
  81620e2a-9733-4252-8ca6-ecea10aae41b, !- Thursday Schedule:Day Name
  388ae72f-5bdd-440c-8034-bae72f65dd33, !- Friday Schedule:Day Name
  c9316155-35b1-401e-926d-4808752c8ce7, !- Saturday Schedule:Day Name
  46f6d721-6904-4906-a337-3fc8ccbf81c3, !- Holiday Schedule:Day Name
  46f6d721-6904-4906-a337-3fc8ccbf81c3, !- SummerDesignDay Schedule:Day Name
  46f6d721-6904-4906-a337-3fc8ccbf81c3, !- WinterDesignDay Schedule:Day Name
  46f6d721-6904-4906-a337-3fc8ccbf81c3, !- CustomDay1 Schedule:Day Name
  46f6d721-6904-4906-a337-3fc8ccbf81c3; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor1_0_10,
  8bbf264f-c332-41a4-84d9-a2ade2c1e71f, !- Sunday Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- Monday Schedule:Day Name
  533a9958-838b-4f93-89db-475d39e4c51b, !- Tuesday Schedule:Day Name
  6a9abb66-4bd2-429b-9efd-fe49def27963, !- Wednesday Schedule:Day Name
  e7f1d87c-2f09-4d19-b292-d3417aed3de0, !- Thursday Schedule:Day Name
  7258c1f6-f87c-48c2-aec5-5a24cd91eb3e, !- Friday Schedule:Day Name
  b55cf89c-09b5-4666-b74b-f733b0be3fc3, !- Saturday Schedule:Day Name
  8bbf264f-c332-41a4-84d9-a2ade2c1e71f, !- Holiday Schedule:Day Name
  8bbf264f-c332-41a4-84d9-a2ade2c1e71f, !- SummerDesignDay Schedule:Day Name
  8bbf264f-c332-41a4-84d9-a2ade2c1e71f, !- WinterDesignDay Schedule:Day Name
  8bbf264f-c332-41a4-84d9-a2ade2c1e71f, !- CustomDay1 Schedule:Day Name
  8bbf264f-c332-41a4-84d9-a2ade2c1e71f; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor1_0_11,
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- Sunday Schedule:Day Name
  f3045754-e7b8-46a7-a4fe-5c10b4823175, !- Monday Schedule:Day Name
  b8c55d9c-cf91-41e5-8e9c-3524d581eb16, !- Tuesday Schedule:Day Name
  4936ea22-1828-45a4-9dc0-118b25466bc1, !- Wednesday Schedule:Day Name
  e0236127-d030-4bee-99af-5afb2b6b5872, !- Thursday Schedule:Day Name
  847db224-25c3-440e-b712-dad1e136e9f9, !- Friday Schedule:Day Name
  41b8ca75-8fda-4d0d-9151-3d7568cd3476, !- Saturday Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- Holiday Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- SummerDesignDay Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- WinterDesignDay Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- CustomDay1 Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor1_0_12,
  41da2fa8-287e-4b89-b23f-ff123eaf2390, !- Sunday Schedule:Day Name
  a74b4e96-4858-4ea7-91a4-e40d2c2fc256, !- Monday Schedule:Day Name
  fd7cfb89-6f58-459e-88bd-2dd80de36c37, !- Tuesday Schedule:Day Name
  d1f14a29-5286-441c-9440-561974886a25, !- Wednesday Schedule:Day Name
  29691164-6ea3-4d4e-91f2-6d079e9538a3, !- Thursday Schedule:Day Name
  c69eb927-c514-4e91-aefb-89ffc00ba882, !- Friday Schedule:Day Name
  8ba288db-10bf-4ad7-a50f-114ed6878d79, !- Saturday Schedule:Day Name
  41da2fa8-287e-4b89-b23f-ff123eaf2390, !- Holiday Schedule:Day Name
  41da2fa8-287e-4b89-b23f-ff123eaf2390, !- SummerDesignDay Schedule:Day Name
  41da2fa8-287e-4b89-b23f-ff123eaf2390, !- WinterDesignDay Schedule:Day Name
  41da2fa8-287e-4b89-b23f-ff123eaf2390, !- CustomDay1 Schedule:Day Name
  41da2fa8-287e-4b89-b23f-ff123eaf2390; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor1_0_13,
  2f3a9e70-802f-4161-bfa3-ea6dd59d6a28, !- Sunday Schedule:Day Name
  bfb39a66-6ef6-49cb-9175-ef611512aacd, !- Monday Schedule:Day Name
  c30c5fdc-d31d-4b3a-bebd-02206074c0b4, !- Tuesday Schedule:Day Name
  86d4a1e3-06e8-427e-b76d-a58de71d7332, !- Wednesday Schedule:Day Name
  750fcaa0-c91e-48d7-b9ac-a4ab5a3af4e2, !- Thursday Schedule:Day Name
  d4a49226-3305-46b0-8c5c-469245a97b4f, !- Friday Schedule:Day Name
  8afe19aa-6208-4ea8-bb8b-c281db761ddb, !- Saturday Schedule:Day Name
  2f3a9e70-802f-4161-bfa3-ea6dd59d6a28, !- Holiday Schedule:Day Name
  2f3a9e70-802f-4161-bfa3-ea6dd59d6a28, !- SummerDesignDay Schedule:Day Name
  2f3a9e70-802f-4161-bfa3-ea6dd59d6a28, !- WinterDesignDay Schedule:Day Name
  2f3a9e70-802f-4161-bfa3-ea6dd59d6a28, !- CustomDay1 Schedule:Day Name
  2f3a9e70-802f-4161-bfa3-ea6dd59d6a28; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor1_0_14,
  6a45d70e-e8bc-4244-8e17-11526ab75dcf, !- Sunday Schedule:Day Name
  3c2d1ad4-0029-429b-8e9f-d410a073537b, !- Monday Schedule:Day Name
  9a60c062-b64a-4a8f-844f-6a1bd758b4bd, !- Tuesday Schedule:Day Name
  dc433c08-3be4-4e9a-8e42-17c60e125d67, !- Wednesday Schedule:Day Name
  90a36627-5034-475c-930e-03167d5dced8, !- Thursday Schedule:Day Name
  8749fe76-2ea2-4657-bfc2-a82d20db9fa5, !- Friday Schedule:Day Name
  07997b36-958c-400b-8440-fe9817ddf4c3, !- Saturday Schedule:Day Name
  6a45d70e-e8bc-4244-8e17-11526ab75dcf, !- Holiday Schedule:Day Name
  6a45d70e-e8bc-4244-8e17-11526ab75dcf, !- SummerDesignDay Schedule:Day Name
  6a45d70e-e8bc-4244-8e17-11526ab75dcf, !- WinterDesignDay Schedule:Day Name
  6a45d70e-e8bc-4244-8e17-11526ab75dcf, !- CustomDay1 Schedule:Day Name
  6a45d70e-e8bc-4244-8e17-11526ab75dcf; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor1_0_15,
  10883c99-1339-4a14-a578-36674fa29f50, !- Sunday Schedule:Day Name
  1ca91f3e-ed31-485d-bba6-ffa85d5447e0, !- Monday Schedule:Day Name
  2cd6f613-999b-46fb-8d43-bf45f6fbad3c, !- Tuesday Schedule:Day Name
  6eb091f9-cfdd-4e0f-86e4-9d01e58cf513, !- Wednesday Schedule:Day Name
  11da9c62-81f5-4c24-8f83-69ab5ebf56df, !- Thursday Schedule:Day Name
  08122ba5-eec2-4e86-9c81-934c1c3d332b, !- Friday Schedule:Day Name
  e862df5f-0972-4033-bd1b-fc33ef832e3c, !- Saturday Schedule:Day Name
  10883c99-1339-4a14-a578-36674fa29f50, !- Holiday Schedule:Day Name
  10883c99-1339-4a14-a578-36674fa29f50, !- SummerDesignDay Schedule:Day Name
  10883c99-1339-4a14-a578-36674fa29f50, !- WinterDesignDay Schedule:Day Name
  10883c99-1339-4a14-a578-36674fa29f50, !- CustomDay1 Schedule:Day Name
  10883c99-1339-4a14-a578-36674fa29f50; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor1_0_16,
  9b4451ba-4531-484a-b24a-7b79db179524, !- Sunday Schedule:Day Name
  f513cd03-e051-49ed-8ef0-0e72a800a18e, !- Monday Schedule:Day Name
  aff96eac-6395-4428-936d-44c58361b655, !- Tuesday Schedule:Day Name
  8b269b3a-f50d-428a-a625-acbdaf4533b6, !- Wednesday Schedule:Day Name
  079988be-1ce6-4a84-9eeb-d0c9ced13833, !- Thursday Schedule:Day Name
  1cad93c9-2a97-43ec-b814-29e03c631bcd, !- Friday Schedule:Day Name
  1b99cad3-3f1c-4254-820d-7475cc966e2f, !- Saturday Schedule:Day Name
  9b4451ba-4531-484a-b24a-7b79db179524, !- Holiday Schedule:Day Name
  9b4451ba-4531-484a-b24a-7b79db179524, !- SummerDesignDay Schedule:Day Name
  9b4451ba-4531-484a-b24a-7b79db179524, !- WinterDesignDay Schedule:Day Name
  9b4451ba-4531-484a-b24a-7b79db179524, !- CustomDay1 Schedule:Day Name
  9b4451ba-4531-484a-b24a-7b79db179524; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor1_0_17,
  53aac514-1bfe-4f31-892b-411f3b15ccbe, !- Sunday Schedule:Day Name
  dbccac22-d7d0-499c-9b00-5f3d28405e46, !- Monday Schedule:Day Name
  847d1aee-5a1b-425c-8570-41fb4bc01d69, !- Tuesday Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef, !- Wednesday Schedule:Day Name
  e829d018-733f-4536-ad3e-3cdcac497d5f, !- Thursday Schedule:Day Name
  fd3dc796-2c6f-4fb4-9ee4-9ca8ab1088f8, !- Friday Schedule:Day Name
  61353532-44e2-4e72-8884-d10c79152ffd, !- Saturday Schedule:Day Name
  53aac514-1bfe-4f31-892b-411f3b15ccbe, !- Holiday Schedule:Day Name
  53aac514-1bfe-4f31-892b-411f3b15ccbe, !- SummerDesignDay Schedule:Day Name
  53aac514-1bfe-4f31-892b-411f3b15ccbe, !- WinterDesignDay Schedule:Day Name
  53aac514-1bfe-4f31-892b-411f3b15ccbe, !- CustomDay1 Schedule:Day Name
  53aac514-1bfe-4f31-892b-411f3b15ccbe; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor1_0_18,
  8c281e8c-1faa-42ae-842a-6ede0368b6c0, !- Sunday Schedule:Day Name
  a57d735b-40ce-4b4e-b1aa-dbbdc0224d56, !- Monday Schedule:Day Name
  08a0d38c-f8c6-4dac-b525-fea493abd8eb, !- Tuesday Schedule:Day Name
  8c281e8c-1faa-42ae-842a-6ede0368b6c0, !- Wednesday Schedule:Day Name
  0b23219c-76ae-4923-875a-7be7e1884192, !- Thursday Schedule:Day Name
  f974e7a7-cb15-4b79-98f3-50a39be274b0, !- Friday Schedule:Day Name
  c61415ee-3961-4153-9587-2319e67391f1, !- Saturday Schedule:Day Name
  8c281e8c-1faa-42ae-842a-6ede0368b6c0, !- Holiday Schedule:Day Name
  8c281e8c-1faa-42ae-842a-6ede0368b6c0, !- SummerDesignDay Schedule:Day Name
  8c281e8c-1faa-42ae-842a-6ede0368b6c0, !- WinterDesignDay Schedule:Day Name
  8c281e8c-1faa-42ae-842a-6ede0368b6c0, !- CustomDay1 Schedule:Day Name
  8c281e8c-1faa-42ae-842a-6ede0368b6c0; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor1_0_19,
  99f09a6a-6a3d-4c64-b04e-7344a382817a, !- Sunday Schedule:Day Name
  9cd7e6ec-6707-4c22-9237-f0a929152c31, !- Monday Schedule:Day Name
  7e0d3554-a611-4346-aee3-f5560eb39785, !- Tuesday Schedule:Day Name
  138b4a56-a07a-4893-8180-78f33cfc933b, !- Wednesday Schedule:Day Name
  a501b3f2-e232-4632-8b52-5910b3709cbb, !- Thursday Schedule:Day Name
  b6b0f7b7-c726-4187-ab39-19710d10a11a, !- Friday Schedule:Day Name
  532f4593-439a-4b34-a09c-de5c70722b40, !- Saturday Schedule:Day Name
  99f09a6a-6a3d-4c64-b04e-7344a382817a, !- Holiday Schedule:Day Name
  99f09a6a-6a3d-4c64-b04e-7344a382817a, !- SummerDesignDay Schedule:Day Name
  99f09a6a-6a3d-4c64-b04e-7344a382817a, !- WinterDesignDay Schedule:Day Name
  99f09a6a-6a3d-4c64-b04e-7344a382817a, !- CustomDay1 Schedule:Day Name
  99f09a6a-6a3d-4c64-b04e-7344a382817a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor1_0_20,
  cfbdf803-1be8-4e67-a6e1-1cef50e2aeca, !- Sunday Schedule:Day Name
  3fbed170-edd6-4727-a772-67ca1adb60cd, !- Monday Schedule:Day Name
  99f09a6a-6a3d-4c64-b04e-7344a382817a, !- Tuesday Schedule:Day Name
  34661b52-b95d-4bc2-9fa2-b4817bcd8d69, !- Wednesday Schedule:Day Name
  9110fddf-c034-4e75-b0e0-a5fda82e1c69, !- Thursday Schedule:Day Name
  475e95dd-8740-4ae2-91a4-d9d0761ebe73, !- Friday Schedule:Day Name
  e8b14294-4537-484c-a2f7-3b5c2a3f151b, !- Saturday Schedule:Day Name
  cfbdf803-1be8-4e67-a6e1-1cef50e2aeca, !- Holiday Schedule:Day Name
  cfbdf803-1be8-4e67-a6e1-1cef50e2aeca, !- SummerDesignDay Schedule:Day Name
  cfbdf803-1be8-4e67-a6e1-1cef50e2aeca, !- WinterDesignDay Schedule:Day Name
  cfbdf803-1be8-4e67-a6e1-1cef50e2aeca, !- CustomDay1 Schedule:Day Name
  cfbdf803-1be8-4e67-a6e1-1cef50e2aeca; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor1_0_21,
  5467b45b-9ade-4559-a91f-d9f74dfb4392, !- Sunday Schedule:Day Name
  00b832de-05ed-48ef-98f5-8f74b3b03503, !- Monday Schedule:Day Name
  b8cda9f7-163b-4697-bceb-33b4b1aae47b, !- Tuesday Schedule:Day Name
  3cd9093f-16f6-450c-bd87-b75ea1c9f8c0, !- Wednesday Schedule:Day Name
  5129212a-82cd-4688-b662-e1a89518d88b, !- Thursday Schedule:Day Name
  abd01391-2cf3-4c18-96b6-7536c42a1aa5, !- Friday Schedule:Day Name
  c43dd409-1aef-47f1-8132-c331c6f89c0d, !- Saturday Schedule:Day Name
  5467b45b-9ade-4559-a91f-d9f74dfb4392, !- Holiday Schedule:Day Name
  5467b45b-9ade-4559-a91f-d9f74dfb4392, !- SummerDesignDay Schedule:Day Name
  5467b45b-9ade-4559-a91f-d9f74dfb4392, !- WinterDesignDay Schedule:Day Name
  5467b45b-9ade-4559-a91f-d9f74dfb4392, !- CustomDay1 Schedule:Day Name
  5467b45b-9ade-4559-a91f-d9f74dfb4392; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor1_0_22,
  46afd1bf-ce16-4cde-a2eb-bdcc5a917640, !- Sunday Schedule:Day Name
  fe1e2874-81fb-4b22-adbf-dd305b303279, !- Monday Schedule:Day Name
  f7fb3855-1efc-43e2-8cf9-9a2033fc96b7, !- Tuesday Schedule:Day Name
  aee49f10-c792-4e25-b9a6-1d7423f97222, !- Wednesday Schedule:Day Name
  1302e4a8-71d7-422d-99ed-60c3f82b4f24, !- Thursday Schedule:Day Name
  2f068140-464e-4d33-ad4d-cbae9a3e1bc4, !- Friday Schedule:Day Name
  1cca4ff0-4b40-4885-baf7-38d39b15c3ec, !- Saturday Schedule:Day Name
  46afd1bf-ce16-4cde-a2eb-bdcc5a917640, !- Holiday Schedule:Day Name
  46afd1bf-ce16-4cde-a2eb-bdcc5a917640, !- SummerDesignDay Schedule:Day Name
  46afd1bf-ce16-4cde-a2eb-bdcc5a917640, !- WinterDesignDay Schedule:Day Name
  46afd1bf-ce16-4cde-a2eb-bdcc5a917640, !- CustomDay1 Schedule:Day Name
  46afd1bf-ce16-4cde-a2eb-bdcc5a917640; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor1_0_23,
  0b47f0fe-5577-45c2-9cfc-203a23ea8960, !- Sunday Schedule:Day Name
  8d287f28-cf9d-40e7-a7cd-1b6e89ca2a9c, !- Monday Schedule:Day Name
  fe084a1e-d938-4459-aa6c-65a79c84dfa5, !- Tuesday Schedule:Day Name
  3f4758e1-24d7-40b5-aa0e-9b9ced1b1201, !- Wednesday Schedule:Day Name
  0ce324a0-0c5a-4215-ab92-f5c398ec8ba1, !- Thursday Schedule:Day Name
  c857142a-bdc1-4c75-b952-54e1aa0a49f3, !- Friday Schedule:Day Name
  05d708ad-024d-46a4-af5b-b044bb3f8d64, !- Saturday Schedule:Day Name
  0b47f0fe-5577-45c2-9cfc-203a23ea8960, !- Holiday Schedule:Day Name
  0b47f0fe-5577-45c2-9cfc-203a23ea8960, !- SummerDesignDay Schedule:Day Name
  0b47f0fe-5577-45c2-9cfc-203a23ea8960, !- WinterDesignDay Schedule:Day Name
  0b47f0fe-5577-45c2-9cfc-203a23ea8960, !- CustomDay1 Schedule:Day Name
  0b47f0fe-5577-45c2-9cfc-203a23ea8960; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor1_0_24,
  43723026-bbb4-42e9-af85-1de9acae8fd8, !- Sunday Schedule:Day Name
  13a1be76-44cf-485e-9711-800af908cecf, !- Monday Schedule:Day Name
  ae10a403-8aae-4bc3-91f3-90c23b073da7, !- Tuesday Schedule:Day Name
  979d031e-7a21-485e-9bce-5417bd07b2a4, !- Wednesday Schedule:Day Name
  c53099ce-acd0-449a-a87e-28b8a74d9a0c, !- Thursday Schedule:Day Name
  589b7505-0e0d-464f-ab91-183f4e59972b, !- Friday Schedule:Day Name
  9eb8cb2e-a187-4313-b239-e2dbe290cbda, !- Saturday Schedule:Day Name
  43723026-bbb4-42e9-af85-1de9acae8fd8, !- Holiday Schedule:Day Name
  43723026-bbb4-42e9-af85-1de9acae8fd8, !- SummerDesignDay Schedule:Day Name
  43723026-bbb4-42e9-af85-1de9acae8fd8, !- WinterDesignDay Schedule:Day Name
  43723026-bbb4-42e9-af85-1de9acae8fd8, !- CustomDay1 Schedule:Day Name
  43723026-bbb4-42e9-af85-1de9acae8fd8; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor1_0_25,
  44c6cf45-a61f-4237-bf04-5e849ad2ddc4, !- Sunday Schedule:Day Name
  240bfeff-75e5-441d-9e19-89f4be5ba3c9, !- Monday Schedule:Day Name
  b9f31716-6f31-4541-9ba2-50344bcb8c95, !- Tuesday Schedule:Day Name
  9a2f571f-a8eb-4f76-a42a-22028b924d3f, !- Wednesday Schedule:Day Name
  a9680c2f-57d7-4d0b-a19c-dba03b44bbaa, !- Thursday Schedule:Day Name
  97317ec7-25f9-41ac-86e6-8e5d1d1666ac, !- Friday Schedule:Day Name
  33f84060-ef09-4916-b370-e6958e3b3aa2, !- Saturday Schedule:Day Name
  44c6cf45-a61f-4237-bf04-5e849ad2ddc4, !- Holiday Schedule:Day Name
  44c6cf45-a61f-4237-bf04-5e849ad2ddc4, !- SummerDesignDay Schedule:Day Name
  44c6cf45-a61f-4237-bf04-5e849ad2ddc4, !- WinterDesignDay Schedule:Day Name
  44c6cf45-a61f-4237-bf04-5e849ad2ddc4, !- CustomDay1 Schedule:Day Name
  44c6cf45-a61f-4237-bf04-5e849ad2ddc4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor1_0_26,
  6ce3ed81-a7d6-4b80-a895-4a69b0babf7d, !- Sunday Schedule:Day Name
  45937cbe-892e-487e-b3bd-03a45aa4adc1, !- Monday Schedule:Day Name
  c0455bdd-af95-4971-8ef5-a4ce6233f74b, !- Tuesday Schedule:Day Name
  7c16a9a9-536f-470f-b94a-3461c8ce2c7f, !- Wednesday Schedule:Day Name
  4e8ec702-eccb-48c9-be7a-b4e620d11ed5, !- Thursday Schedule:Day Name
  57d5eec5-71b2-4c70-b8d5-8f8758f83b74, !- Friday Schedule:Day Name
  baf51103-ed76-46ed-9d19-b848216be30b, !- Saturday Schedule:Day Name
  6ce3ed81-a7d6-4b80-a895-4a69b0babf7d, !- Holiday Schedule:Day Name
  6ce3ed81-a7d6-4b80-a895-4a69b0babf7d, !- SummerDesignDay Schedule:Day Name
  6ce3ed81-a7d6-4b80-a895-4a69b0babf7d, !- WinterDesignDay Schedule:Day Name
  6ce3ed81-a7d6-4b80-a895-4a69b0babf7d, !- CustomDay1 Schedule:Day Name
  6ce3ed81-a7d6-4b80-a895-4a69b0babf7d; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor1_0_27,
  a2f5439f-c3cd-45c2-be62-8f5a9cf1a139, !- Sunday Schedule:Day Name
  8ea6eb9d-bced-4abf-b23f-a16258133356, !- Monday Schedule:Day Name
  b4124ec5-0540-413f-b80d-d3da15a69d38, !- Tuesday Schedule:Day Name
  0c990a04-98ad-4999-8986-5d1af58771a9, !- Wednesday Schedule:Day Name
  84a958a5-76b6-4d1b-a61b-dc7ecc07087d, !- Thursday Schedule:Day Name
  b4bfe456-227b-47de-943d-ec78ccb2f744, !- Friday Schedule:Day Name
  32c15e8a-c783-40b4-8139-aeb1af17eeb3, !- Saturday Schedule:Day Name
  a2f5439f-c3cd-45c2-be62-8f5a9cf1a139, !- Holiday Schedule:Day Name
  a2f5439f-c3cd-45c2-be62-8f5a9cf1a139, !- SummerDesignDay Schedule:Day Name
  a2f5439f-c3cd-45c2-be62-8f5a9cf1a139, !- WinterDesignDay Schedule:Day Name
  a2f5439f-c3cd-45c2-be62-8f5a9cf1a139, !- CustomDay1 Schedule:Day Name
  a2f5439f-c3cd-45c2-be62-8f5a9cf1a139; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor1_0_28,
  36a083da-d3d5-43c9-b7d2-3e8cbcd291a5, !- Sunday Schedule:Day Name
  75635ad2-147c-48cc-9360-a4e96b92f7b7, !- Monday Schedule:Day Name
  8df3e9d2-1144-4367-925f-949e76229214, !- Tuesday Schedule:Day Name
  489e27a7-ce73-4562-a476-d76abc720351, !- Wednesday Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef, !- Thursday Schedule:Day Name
  b398f28b-5c09-4770-9c98-d01447583dbb, !- Friday Schedule:Day Name
  5467b45b-9ade-4559-a91f-d9f74dfb4392, !- Saturday Schedule:Day Name
  36a083da-d3d5-43c9-b7d2-3e8cbcd291a5, !- Holiday Schedule:Day Name
  36a083da-d3d5-43c9-b7d2-3e8cbcd291a5, !- SummerDesignDay Schedule:Day Name
  36a083da-d3d5-43c9-b7d2-3e8cbcd291a5, !- WinterDesignDay Schedule:Day Name
  36a083da-d3d5-43c9-b7d2-3e8cbcd291a5, !- CustomDay1 Schedule:Day Name
  36a083da-d3d5-43c9-b7d2-3e8cbcd291a5; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor1_0_29,
  a1aed9b5-ab9b-40bf-9d0f-50928aaea371, !- Sunday Schedule:Day Name
  51876491-c1b4-4518-9b58-1e1af6a768f8, !- Monday Schedule:Day Name
  e411209c-4f22-4549-9a0f-bd1254d4a333, !- Tuesday Schedule:Day Name
  6b865d10-614c-419d-a77d-0d137d48593d, !- Wednesday Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef, !- Thursday Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef, !- Friday Schedule:Day Name
  714d5f4f-1ce3-49bb-90cb-2c0c29c850df, !- Saturday Schedule:Day Name
  a1aed9b5-ab9b-40bf-9d0f-50928aaea371, !- Holiday Schedule:Day Name
  a1aed9b5-ab9b-40bf-9d0f-50928aaea371, !- SummerDesignDay Schedule:Day Name
  a1aed9b5-ab9b-40bf-9d0f-50928aaea371, !- WinterDesignDay Schedule:Day Name
  a1aed9b5-ab9b-40bf-9d0f-50928aaea371, !- CustomDay1 Schedule:Day Name
  a1aed9b5-ab9b-40bf-9d0f-50928aaea371; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor1_0_30,
  ce3927f1-79df-4182-a143-491cc1ed8d00, !- Sunday Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- Monday Schedule:Day Name
  3e730d68-4ebc-4391-8e68-83ae88f40ea6, !- Tuesday Schedule:Day Name
  f8198d78-944b-47a9-8f76-203c1a4674a7, !- Wednesday Schedule:Day Name
  051b1d62-8712-4c38-8906-a592279e2e30, !- Thursday Schedule:Day Name
  ec1663bb-de67-45e2-a772-d4c62d1a9c76, !- Friday Schedule:Day Name
  7d75f803-26e3-4a7e-989a-edfc36fb74c8, !- Saturday Schedule:Day Name
  ce3927f1-79df-4182-a143-491cc1ed8d00, !- Holiday Schedule:Day Name
  ce3927f1-79df-4182-a143-491cc1ed8d00, !- SummerDesignDay Schedule:Day Name
  ce3927f1-79df-4182-a143-491cc1ed8d00, !- WinterDesignDay Schedule:Day Name
  ce3927f1-79df-4182-a143-491cc1ed8d00, !- CustomDay1 Schedule:Day Name
  ce3927f1-79df-4182-a143-491cc1ed8d00; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor1_0_31,
  1b044666-3799-4978-ba92-8142ae7cce81, !- Sunday Schedule:Day Name
  34661b52-b95d-4bc2-9fa2-b4817bcd8d69, !- Monday Schedule:Day Name
  e411209c-4f22-4549-9a0f-bd1254d4a333, !- Tuesday Schedule:Day Name
  2602971e-e2b5-47c7-be14-6eae3b630083, !- Wednesday Schedule:Day Name
  95db7498-f620-4ca2-ae64-4b3c5beb15ea, !- Thursday Schedule:Day Name
  a99d6ef9-3d81-44e5-a53a-1a8384ac6ce0, !- Friday Schedule:Day Name
  1766556a-9b71-40c3-a67e-0438e5f7b24e, !- Saturday Schedule:Day Name
  1b044666-3799-4978-ba92-8142ae7cce81, !- Holiday Schedule:Day Name
  1b044666-3799-4978-ba92-8142ae7cce81, !- SummerDesignDay Schedule:Day Name
  1b044666-3799-4978-ba92-8142ae7cce81, !- WinterDesignDay Schedule:Day Name
  1b044666-3799-4978-ba92-8142ae7cce81, !- CustomDay1 Schedule:Day Name
  1b044666-3799-4978-ba92-8142ae7cce81; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor1_0_32,
  9b9f3479-ff7f-4a9d-a6d7-76a9709c2e71, !- Sunday Schedule:Day Name
  2b28b044-ed8f-4c0d-82a1-980130bf2248, !- Monday Schedule:Day Name
  f87d27da-031e-4d63-801a-b7f69741a6b4, !- Tuesday Schedule:Day Name
  81dabb06-9689-4343-879f-110b122c3645, !- Wednesday Schedule:Day Name
  1242ee56-d6cf-462a-ade5-11d30a9780d5, !- Thursday Schedule:Day Name
  e344ddef-4962-420f-85e2-f5c150d679e5, !- Friday Schedule:Day Name
  ffd09ddc-9102-4ad7-be12-65ce090cfeba, !- Saturday Schedule:Day Name
  9b9f3479-ff7f-4a9d-a6d7-76a9709c2e71, !- Holiday Schedule:Day Name
  9b9f3479-ff7f-4a9d-a6d7-76a9709c2e71, !- SummerDesignDay Schedule:Day Name
  9b9f3479-ff7f-4a9d-a6d7-76a9709c2e71, !- WinterDesignDay Schedule:Day Name
  9b9f3479-ff7f-4a9d-a6d7-76a9709c2e71, !- CustomDay1 Schedule:Day Name
  9b9f3479-ff7f-4a9d-a6d7-76a9709c2e71; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor1_0_33,
  b55eb57c-643e-4fc9-b324-50d3e40fb666, !- Sunday Schedule:Day Name
  491f8cdb-9c3c-4dc9-8fcd-590ef5e77c89, !- Monday Schedule:Day Name
  5b6d78ea-f767-428e-86c2-ba8ecb36dfaa, !- Tuesday Schedule:Day Name
  eb0fa9bf-e4a1-4a5d-9ac5-d7e4c1240da4, !- Wednesday Schedule:Day Name
  9d154d37-4260-4026-8928-29595f42171f, !- Thursday Schedule:Day Name
  b8cda9f7-163b-4697-bceb-33b4b1aae47b, !- Friday Schedule:Day Name
  b03318f2-b386-4f2d-81cc-0c0b5e91b8b3, !- Saturday Schedule:Day Name
  b55eb57c-643e-4fc9-b324-50d3e40fb666, !- Holiday Schedule:Day Name
  b55eb57c-643e-4fc9-b324-50d3e40fb666, !- SummerDesignDay Schedule:Day Name
  b55eb57c-643e-4fc9-b324-50d3e40fb666, !- WinterDesignDay Schedule:Day Name
  b55eb57c-643e-4fc9-b324-50d3e40fb666, !- CustomDay1 Schedule:Day Name
  b55eb57c-643e-4fc9-b324-50d3e40fb666; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor1_0_34,
  02330130-0b7b-4af9-9bd3-7d9e0938c6e9, !- Sunday Schedule:Day Name
  df49a15c-b2ff-46f6-8f8e-6f0da56214ec, !- Monday Schedule:Day Name
  434c5413-1246-47ac-9f07-298d2dff6bae, !- Tuesday Schedule:Day Name
  c2e363a4-ecad-423c-9f6e-9bc37d77a88e, !- Wednesday Schedule:Day Name
  a48b2b46-5358-4de7-bb09-8bf259215a9f, !- Thursday Schedule:Day Name
  f8dbe09b-ed34-4ddf-8900-e122ace980da, !- Friday Schedule:Day Name
  69f5ed30-1af8-4d5d-aec1-3eb095da9fb7, !- Saturday Schedule:Day Name
  02330130-0b7b-4af9-9bd3-7d9e0938c6e9, !- Holiday Schedule:Day Name
  02330130-0b7b-4af9-9bd3-7d9e0938c6e9, !- SummerDesignDay Schedule:Day Name
  02330130-0b7b-4af9-9bd3-7d9e0938c6e9, !- WinterDesignDay Schedule:Day Name
  02330130-0b7b-4af9-9bd3-7d9e0938c6e9, !- CustomDay1 Schedule:Day Name
  02330130-0b7b-4af9-9bd3-7d9e0938c6e9; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor1_0_35,
  02c76f76-94cf-461c-afbc-bc5b4ff9c805, !- Sunday Schedule:Day Name
  a0c0cab8-4f9a-4ced-bd05-3508abf56f70, !- Monday Schedule:Day Name
  7b3c559d-0aef-43ea-a2ce-0318257733e3, !- Tuesday Schedule:Day Name
  b5026e55-8b1b-482d-9523-32ea7c3d715a, !- Wednesday Schedule:Day Name
  666cb8e4-9a2e-47ca-baee-c9bf0db00492, !- Thursday Schedule:Day Name
  577f36fc-207c-4c03-8701-113d78fc15b1, !- Friday Schedule:Day Name
  a0f41693-ff3a-4fe0-b7b3-2f072955540f, !- Saturday Schedule:Day Name
  02c76f76-94cf-461c-afbc-bc5b4ff9c805, !- Holiday Schedule:Day Name
  02c76f76-94cf-461c-afbc-bc5b4ff9c805, !- SummerDesignDay Schedule:Day Name
  02c76f76-94cf-461c-afbc-bc5b4ff9c805, !- WinterDesignDay Schedule:Day Name
  02c76f76-94cf-461c-afbc-bc5b4ff9c805, !- CustomDay1 Schedule:Day Name
  02c76f76-94cf-461c-afbc-bc5b4ff9c805; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor1_0_36,
  63d49d35-fa98-462d-a070-65141f953828, !- Sunday Schedule:Day Name
  cfbdf803-1be8-4e67-a6e1-1cef50e2aeca, !- Monday Schedule:Day Name
  44d64cc3-a848-4a1f-8d9e-95b665a51591, !- Tuesday Schedule:Day Name
  3c02e85b-ea55-499d-8f5b-588ac2eb91b2, !- Wednesday Schedule:Day Name
  69c12021-d423-489c-8a8f-9282d813251f, !- Thursday Schedule:Day Name
  db116403-2cab-48ed-bfee-180b4db1194b, !- Friday Schedule:Day Name
  b9f31716-6f31-4541-9ba2-50344bcb8c95, !- Saturday Schedule:Day Name
  63d49d35-fa98-462d-a070-65141f953828, !- Holiday Schedule:Day Name
  63d49d35-fa98-462d-a070-65141f953828, !- SummerDesignDay Schedule:Day Name
  63d49d35-fa98-462d-a070-65141f953828, !- WinterDesignDay Schedule:Day Name
  63d49d35-fa98-462d-a070-65141f953828, !- CustomDay1 Schedule:Day Name
  63d49d35-fa98-462d-a070-65141f953828; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor1_0_37,
  28cf387f-780f-4fe0-8d02-66d859255fef, !- Sunday Schedule:Day Name
  dea5abc6-c6a5-4ad8-9db0-dd04b8648f47, !- Monday Schedule:Day Name
  f8f031fb-55d7-4113-826e-46df9e269b83, !- Tuesday Schedule:Day Name
  9439cbf5-d5ff-4074-a405-9ab2b460fbb4, !- Wednesday Schedule:Day Name
  80aae938-f4e7-4bfd-bcac-6303aa2b673e, !- Thursday Schedule:Day Name
  430e0d3d-58c2-4aec-afdb-d605db7b8648, !- Friday Schedule:Day Name
  3e2ffb6e-4ba5-4575-9637-70f477fbe3e4, !- Saturday Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef, !- Holiday Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef, !- SummerDesignDay Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef, !- WinterDesignDay Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef, !- CustomDay1 Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor1_0_38,
  8082231e-6d23-4a24-b053-6047dec3c4d4, !- Sunday Schedule:Day Name
  03acb633-0e3a-4c43-ba6c-1c1954176612, !- Monday Schedule:Day Name
  63d49d35-fa98-462d-a070-65141f953828, !- Tuesday Schedule:Day Name
  b39f9c08-f252-49b5-b819-695040dc3642, !- Wednesday Schedule:Day Name
  9d3e4857-92ef-4dd8-97cb-17e5176d520d, !- Thursday Schedule:Day Name
  d1ffbada-6852-4fe5-92ac-6576efdba325, !- Friday Schedule:Day Name
  954b7ab4-e2b9-4bf8-9b50-9685aff6042e, !- Saturday Schedule:Day Name
  8082231e-6d23-4a24-b053-6047dec3c4d4, !- Holiday Schedule:Day Name
  8082231e-6d23-4a24-b053-6047dec3c4d4, !- SummerDesignDay Schedule:Day Name
  8082231e-6d23-4a24-b053-6047dec3c4d4, !- WinterDesignDay Schedule:Day Name
  8082231e-6d23-4a24-b053-6047dec3c4d4, !- CustomDay1 Schedule:Day Name
  8082231e-6d23-4a24-b053-6047dec3c4d4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor1_0_39,
  45903201-a7ff-4873-9a96-1d8e6987fc98, !- Sunday Schedule:Day Name
  caadc734-b040-485b-bb9c-427144f03ec6, !- Monday Schedule:Day Name
  c2ac46ce-d703-499b-8642-5c076bb1a8c2, !- Tuesday Schedule:Day Name
  227e6952-2946-49a0-bb76-e66d42418431, !- Wednesday Schedule:Day Name
  4f15297a-f34a-4033-bc6e-cdefa81589fa, !- Thursday Schedule:Day Name
  f6632674-8357-41c2-a392-1f5c7f2c57ad, !- Friday Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef, !- Saturday Schedule:Day Name
  45903201-a7ff-4873-9a96-1d8e6987fc98, !- Holiday Schedule:Day Name
  45903201-a7ff-4873-9a96-1d8e6987fc98, !- SummerDesignDay Schedule:Day Name
  45903201-a7ff-4873-9a96-1d8e6987fc98, !- WinterDesignDay Schedule:Day Name
  45903201-a7ff-4873-9a96-1d8e6987fc98, !- CustomDay1 Schedule:Day Name
  45903201-a7ff-4873-9a96-1d8e6987fc98; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor1_0_40,
  6b865d10-614c-419d-a77d-0d137d48593d, !- Sunday Schedule:Day Name
  5d2f6e18-a4a7-4761-b986-358a724ba59e, !- Monday Schedule:Day Name
  d8219eba-6049-4719-bbae-982766623e24, !- Tuesday Schedule:Day Name
  7c8d18ee-8c49-4ee1-a37a-0f502e04c430, !- Wednesday Schedule:Day Name
  91312270-6507-49d8-b3af-f2f66574d585, !- Thursday Schedule:Day Name
  dc948ca8-26c4-4469-b8a7-68576a6a40b3, !- Friday Schedule:Day Name
  0a490d19-edc0-4b3b-aefc-552a68770a68, !- Saturday Schedule:Day Name
  6b865d10-614c-419d-a77d-0d137d48593d, !- Holiday Schedule:Day Name
  6b865d10-614c-419d-a77d-0d137d48593d, !- SummerDesignDay Schedule:Day Name
  6b865d10-614c-419d-a77d-0d137d48593d, !- WinterDesignDay Schedule:Day Name
  6b865d10-614c-419d-a77d-0d137d48593d, !- CustomDay1 Schedule:Day Name
  6b865d10-614c-419d-a77d-0d137d48593d; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor1_0_41,
  52267322-b833-48d4-93e8-5bd0c94710a0, !- Sunday Schedule:Day Name
  01baa899-09a0-4ea4-8af9-04391befd078, !- Monday Schedule:Day Name
  3cfdcbb5-4bc2-4460-ab53-19f944b304c8, !- Tuesday Schedule:Day Name
  5a53f045-15ef-458e-965d-aaa883960cef, !- Wednesday Schedule:Day Name
  75e94847-8e13-4c8b-93ed-5684a680ae61, !- Thursday Schedule:Day Name
  ae225517-4b84-49a0-8c55-97e60d2b6754, !- Friday Schedule:Day Name
  51fce39d-d843-4d8b-ae4d-b7cb47dbfb7f, !- Saturday Schedule:Day Name
  52267322-b833-48d4-93e8-5bd0c94710a0, !- Holiday Schedule:Day Name
  52267322-b833-48d4-93e8-5bd0c94710a0, !- SummerDesignDay Schedule:Day Name
  52267322-b833-48d4-93e8-5bd0c94710a0, !- WinterDesignDay Schedule:Day Name
  52267322-b833-48d4-93e8-5bd0c94710a0, !- CustomDay1 Schedule:Day Name
  52267322-b833-48d4-93e8-5bd0c94710a0; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor1_0_42,
  d3506403-cd9a-4c28-b6db-d9150907f1b8, !- Sunday Schedule:Day Name
  692a7c8a-1c99-4a6f-8feb-491007400ad0, !- Monday Schedule:Day Name
  c3cf2fd4-39ad-4fb4-b75a-b768009b5a3f, !- Tuesday Schedule:Day Name
  71c67952-b934-4771-baec-41a3a5247320, !- Wednesday Schedule:Day Name
  dab5211e-4043-4bd5-b6a3-686c985c5db3, !- Thursday Schedule:Day Name
  631f01d7-ab7f-49d3-a252-7019c9405a3c, !- Friday Schedule:Day Name
  0cd4baa2-a235-4268-b642-3bd5f5058037, !- Saturday Schedule:Day Name
  d3506403-cd9a-4c28-b6db-d9150907f1b8, !- Holiday Schedule:Day Name
  d3506403-cd9a-4c28-b6db-d9150907f1b8, !- SummerDesignDay Schedule:Day Name
  d3506403-cd9a-4c28-b6db-d9150907f1b8, !- WinterDesignDay Schedule:Day Name
  d3506403-cd9a-4c28-b6db-d9150907f1b8, !- CustomDay1 Schedule:Day Name
  d3506403-cd9a-4c28-b6db-d9150907f1b8; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor1_0_43,
  27a775d1-2799-4b96-a959-0eb89fe98382, !- Sunday Schedule:Day Name
  80cb1e91-8182-49b5-aa72-dbc3962e2512, !- Monday Schedule:Day Name
  a8c0b0d8-d3ef-4760-8a4d-0035488eedfd, !- Tuesday Schedule:Day Name
  70cd05d9-751b-4cee-935f-a584857e498e, !- Wednesday Schedule:Day Name
  985b0579-1d94-41d4-8b54-0f404620d070, !- Thursday Schedule:Day Name
  2da556a9-50ba-4206-8bbf-ba9ac385cfa5, !- Friday Schedule:Day Name
  2c672940-19b7-421a-8188-54d8e7ba72d3, !- Saturday Schedule:Day Name
  27a775d1-2799-4b96-a959-0eb89fe98382, !- Holiday Schedule:Day Name
  27a775d1-2799-4b96-a959-0eb89fe98382, !- SummerDesignDay Schedule:Day Name
  27a775d1-2799-4b96-a959-0eb89fe98382, !- WinterDesignDay Schedule:Day Name
  27a775d1-2799-4b96-a959-0eb89fe98382, !- CustomDay1 Schedule:Day Name
  27a775d1-2799-4b96-a959-0eb89fe98382; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor1_0_44,
  a763327f-e078-42a5-8e02-3a0dd7feaced, !- Sunday Schedule:Day Name
  507399da-2a8b-4e1a-a11d-a71815d56c38, !- Monday Schedule:Day Name
  63c9e9cc-76f8-4b48-bbd6-0d91a32845e8, !- Tuesday Schedule:Day Name
  ecd5ae4a-d016-4fc5-a8fc-8a09832a413c, !- Wednesday Schedule:Day Name
  cb8ddd0d-6da4-4fc2-b4fa-15d8e421a79f, !- Thursday Schedule:Day Name
  24be1c14-e195-4564-b384-0d43ed87b026, !- Friday Schedule:Day Name
  5ba7f730-b240-402d-9719-cdd0aa8d87dd, !- Saturday Schedule:Day Name
  a763327f-e078-42a5-8e02-3a0dd7feaced, !- Holiday Schedule:Day Name
  a763327f-e078-42a5-8e02-3a0dd7feaced, !- SummerDesignDay Schedule:Day Name
  a763327f-e078-42a5-8e02-3a0dd7feaced, !- WinterDesignDay Schedule:Day Name
  a763327f-e078-42a5-8e02-3a0dd7feaced, !- CustomDay1 Schedule:Day Name
  a763327f-e078-42a5-8e02-3a0dd7feaced; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor1_0_45,
  3612b8da-0a1d-4bb5-975c-bc49aac4a66a, !- Sunday Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- Monday Schedule:Day Name
  a7d40797-0fdf-4174-8411-34bf25558046, !- Tuesday Schedule:Day Name
  6b474365-af8e-458e-849a-788c33d72759, !- Wednesday Schedule:Day Name
  c2ac46ce-d703-499b-8642-5c076bb1a8c2, !- Thursday Schedule:Day Name
  1bf324af-11f4-43df-bf20-d492d21d8c1b, !- Friday Schedule:Day Name
  3612b8da-0a1d-4bb5-975c-bc49aac4a66a, !- Saturday Schedule:Day Name
  3612b8da-0a1d-4bb5-975c-bc49aac4a66a, !- Holiday Schedule:Day Name
  3612b8da-0a1d-4bb5-975c-bc49aac4a66a, !- SummerDesignDay Schedule:Day Name
  3612b8da-0a1d-4bb5-975c-bc49aac4a66a, !- WinterDesignDay Schedule:Day Name
  3612b8da-0a1d-4bb5-975c-bc49aac4a66a, !- CustomDay1 Schedule:Day Name
  3612b8da-0a1d-4bb5-975c-bc49aac4a66a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor1_0_46,
  ace6e12e-48a4-4ecd-a18d-52a5a243a985, !- Sunday Schedule:Day Name
  692a7c8a-1c99-4a6f-8feb-491007400ad0, !- Monday Schedule:Day Name
  1bf8160f-5c12-46e4-81d6-3d2eccfed065, !- Tuesday Schedule:Day Name
  bc62c44f-56ad-4c04-94db-d57fc7f6c792, !- Wednesday Schedule:Day Name
  bff58965-9f1a-46c8-9463-f46d51d88d8f, !- Thursday Schedule:Day Name
  89dab37f-e068-488d-b21d-74fde9172915, !- Friday Schedule:Day Name
  1fdc2da5-1815-4ef0-be14-241d1055f806, !- Saturday Schedule:Day Name
  ace6e12e-48a4-4ecd-a18d-52a5a243a985, !- Holiday Schedule:Day Name
  ace6e12e-48a4-4ecd-a18d-52a5a243a985, !- SummerDesignDay Schedule:Day Name
  ace6e12e-48a4-4ecd-a18d-52a5a243a985, !- WinterDesignDay Schedule:Day Name
  ace6e12e-48a4-4ecd-a18d-52a5a243a985, !- CustomDay1 Schedule:Day Name
  ace6e12e-48a4-4ecd-a18d-52a5a243a985; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor1_0_47,
  d73cfe5b-732e-409d-9361-381d8572ca1b, !- Sunday Schedule:Day Name
  aa4eaca1-4b3c-4157-ac38-55343d148e1e, !- Monday Schedule:Day Name
  c1399a7c-f1d2-4747-81b9-383578351be8, !- Tuesday Schedule:Day Name
  e56826dc-c560-4824-b1a5-68cde07b9c75, !- Wednesday Schedule:Day Name
  504b8e7b-b91e-4039-834f-28c4107da531, !- Thursday Schedule:Day Name
  206faf31-e17b-4553-a43e-00f4809626aa, !- Friday Schedule:Day Name
  c3e0a98c-3013-4bfc-aefc-7d57471c2358, !- Saturday Schedule:Day Name
  d73cfe5b-732e-409d-9361-381d8572ca1b, !- Holiday Schedule:Day Name
  d73cfe5b-732e-409d-9361-381d8572ca1b, !- SummerDesignDay Schedule:Day Name
  d73cfe5b-732e-409d-9361-381d8572ca1b, !- WinterDesignDay Schedule:Day Name
  d73cfe5b-732e-409d-9361-381d8572ca1b, !- CustomDay1 Schedule:Day Name
  d73cfe5b-732e-409d-9361-381d8572ca1b; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor1_0_48,
  1d553196-b9fd-4d8c-a6f0-93a3df51ab2f, !- Sunday Schedule:Day Name
  c7d7a3af-1110-4a44-959f-95b394fee1b7, !- Monday Schedule:Day Name
  3dcea64d-c26a-4ad6-92c3-77ce39606ded, !- Tuesday Schedule:Day Name
  d2362845-9ff8-4fd9-b0f1-9023312239cd, !- Wednesday Schedule:Day Name
  9fde79ce-808b-4be5-9236-183462dafdd2, !- Thursday Schedule:Day Name
  418b17a6-e311-4229-9af6-ff0bf72ee066, !- Friday Schedule:Day Name
  265335a5-86b4-4fae-9e1f-64f20e376f08, !- Saturday Schedule:Day Name
  1d553196-b9fd-4d8c-a6f0-93a3df51ab2f, !- Holiday Schedule:Day Name
  1d553196-b9fd-4d8c-a6f0-93a3df51ab2f, !- SummerDesignDay Schedule:Day Name
  1d553196-b9fd-4d8c-a6f0-93a3df51ab2f, !- WinterDesignDay Schedule:Day Name
  1d553196-b9fd-4d8c-a6f0-93a3df51ab2f, !- CustomDay1 Schedule:Day Name
  1d553196-b9fd-4d8c-a6f0-93a3df51ab2f; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor1_0_49,
  bf53786d-7c89-45a7-a65d-7379e5393172, !- Sunday Schedule:Day Name
  f01ccdc8-e9a9-4fe8-956d-1121a3138034, !- Monday Schedule:Day Name
  10db8715-2282-4dd2-ba16-2b620b72219b, !- Tuesday Schedule:Day Name
  17c9e906-b66c-40b7-849a-e7c207e2248d, !- Wednesday Schedule:Day Name
  f080f6a6-0fa1-4244-9e8f-dbb833461611, !- Thursday Schedule:Day Name
  82637cac-59b5-4817-9ec8-bce127f1267e, !- Friday Schedule:Day Name
  d4c5f88b-37b3-48ab-934d-acf822dcba40, !- Saturday Schedule:Day Name
  bf53786d-7c89-45a7-a65d-7379e5393172, !- Holiday Schedule:Day Name
  bf53786d-7c89-45a7-a65d-7379e5393172, !- SummerDesignDay Schedule:Day Name
  bf53786d-7c89-45a7-a65d-7379e5393172, !- WinterDesignDay Schedule:Day Name
  bf53786d-7c89-45a7-a65d-7379e5393172, !- CustomDay1 Schedule:Day Name
  bf53786d-7c89-45a7-a65d-7379e5393172; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor1_0_50,
  3867438e-e9d7-4102-957c-cb012f63039f, !- Sunday Schedule:Day Name
  d8219eba-6049-4719-bbae-982766623e24, !- Monday Schedule:Day Name
  b393b628-0fa7-4727-933b-61eb40549425, !- Tuesday Schedule:Day Name
  8f4352dd-c9bd-4828-8343-6d221af9c6c4, !- Wednesday Schedule:Day Name
  4f40a391-c062-41bc-87bf-16195e52f037, !- Thursday Schedule:Day Name
  9cb46ef5-359a-4e0a-b34b-3d84d53b8ef3, !- Friday Schedule:Day Name
  4c8fb74c-6538-4ecb-be80-088d96d9e2c4, !- Saturday Schedule:Day Name
  3867438e-e9d7-4102-957c-cb012f63039f, !- Holiday Schedule:Day Name
  3867438e-e9d7-4102-957c-cb012f63039f, !- SummerDesignDay Schedule:Day Name
  3867438e-e9d7-4102-957c-cb012f63039f, !- WinterDesignDay Schedule:Day Name
  3867438e-e9d7-4102-957c-cb012f63039f, !- CustomDay1 Schedule:Day Name
  3867438e-e9d7-4102-957c-cb012f63039f; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor1_0_51,
  8fbc48ed-60e3-4f80-a76d-d69bab472439, !- Sunday Schedule:Day Name
  efed817c-dc9f-439f-ab98-c0f73c1b3a8d, !- Monday Schedule:Day Name
  e778b4a4-cb3b-47e9-ba8e-157863696d0f, !- Tuesday Schedule:Day Name
  b8d47d5b-81a9-4fc1-81a0-29d42367e422, !- Wednesday Schedule:Day Name
  273554ea-4e64-46f5-b203-b84a4f5a0a96, !- Thursday Schedule:Day Name
  cd12c2a9-bf04-40b8-9457-784e167eb4fa, !- Friday Schedule:Day Name
  a99d6ef9-3d81-44e5-a53a-1a8384ac6ce0, !- Saturday Schedule:Day Name
  8fbc48ed-60e3-4f80-a76d-d69bab472439, !- Holiday Schedule:Day Name
  8fbc48ed-60e3-4f80-a76d-d69bab472439, !- SummerDesignDay Schedule:Day Name
  8fbc48ed-60e3-4f80-a76d-d69bab472439, !- WinterDesignDay Schedule:Day Name
  8fbc48ed-60e3-4f80-a76d-d69bab472439, !- CustomDay1 Schedule:Day Name
  8fbc48ed-60e3-4f80-a76d-d69bab472439; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor1_0_52,
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10, !- Sunday Schedule:Day Name
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10, !- Monday Schedule:Day Name
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10, !- Tuesday Schedule:Day Name
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10, !- Wednesday Schedule:Day Name
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10, !- Thursday Schedule:Day Name
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10, !- Friday Schedule:Day Name
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10, !- Saturday Schedule:Day Name
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10, !- Holiday Schedule:Day Name
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10, !- SummerDesignDay Schedule:Day Name
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10, !- WinterDesignDay Schedule:Day Name
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10, !- CustomDay1 Schedule:Day Name
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10; !- CustomDay2 Schedule:Day Name


Schedule:Year,NatVentAvail_Corridor1_0,
Fraction,
NatVentAvail_Corridor1_0_0,1,1,1,7, 
NatVentAvail_Corridor1_0_1,1,8,1,14, 
NatVentAvail_Corridor1_0_2,1,15,1,21, 
NatVentAvail_Corridor1_0_3,1,22,1,28, 
NatVentAvail_Corridor1_0_4,1,29,2,4, 
NatVentAvail_Corridor1_0_5,2,5,2,11, 
NatVentAvail_Corridor1_0_6,2,12,2,18, 
NatVentAvail_Corridor1_0_7,2,19,2,25, 
NatVentAvail_Corridor1_0_8,2,26,3,4, 
NatVentAvail_Corridor1_0_9,3,5,3,11, 
NatVentAvail_Corridor1_0_10,3,12,3,18, 
NatVentAvail_Corridor1_0_11,3,19,3,25, 
NatVentAvail_Corridor1_0_12,3,26,4,1, 
NatVentAvail_Corridor1_0_13,4,2,4,8, 
NatVentAvail_Corridor1_0_14,4,9,4,15, 
NatVentAvail_Corridor1_0_15,4,16,4,22, 
NatVentAvail_Corridor1_0_16,4,23,4,29, 
NatVentAvail_Corridor1_0_17,4,30,5,6, 
NatVentAvail_Corridor1_0_18,5,7,5,13, 
NatVentAvail_Corridor1_0_19,5,14,5,20, 
NatVentAvail_Corridor1_0_20,5,21,5,27, 
NatVentAvail_Corridor1_0_21,5,28,6,3, 
NatVentAvail_Corridor1_0_22,6,4,6,10, 
NatVentAvail_Corridor1_0_23,6,11,6,17, 
NatVentAvail_Corridor1_0_24,6,18,6,24, 
NatVentAvail_Corridor1_0_25,6,25,7,1, 
NatVentAvail_Corridor1_0_26,7,2,7,8, 
NatVentAvail_Corridor1_0_27,7,9,7,15, 
NatVentAvail_Corridor1_0_28,7,16,7,22, 
NatVentAvail_Corridor1_0_29,7,23,7,29, 
NatVentAvail_Corridor1_0_30,7,30,8,5, 
NatVentAvail_Corridor1_0_31,8,6,8,12, 
NatVentAvail_Corridor1_0_32,8,13,8,19, 
NatVentAvail_Corridor1_0_33,8,20,8,26, 
NatVentAvail_Corridor1_0_34,8,27,9,2, 
NatVentAvail_Corridor1_0_35,9,3,9,9, 
NatVentAvail_Corridor1_0_36,9,10,9,16, 
NatVentAvail_Corridor1_0_37,9,17,9,23, 
NatVentAvail_Corridor1_0_38,9,24,9,30, 
NatVentAvail_Corridor1_0_39,10,1,10,7, 
NatVentAvail_Corridor1_0_40,10,8,10,14, 
NatVentAvail_Corridor1_0_41,10,15,10,21, 
NatVentAvail_Corridor1_0_42,10,22,10,28, 
NatVentAvail_Corridor1_0_43,10,29,11,4, 
NatVentAvail_Corridor1_0_44,11,5,11,11, 
NatVentAvail_Corridor1_0_45,11,12,11,18, 
NatVentAvail_Corridor1_0_46,11,19,11,25, 
NatVentAvail_Corridor1_0_47,11,26,12,2, 
NatVentAvail_Corridor1_0_48,12,3,12,9, 
NatVentAvail_Corridor1_0_49,12,10,12,16, 
NatVentAvail_Corridor1_0_50,12,17,12,23, 
NatVentAvail_Corridor1_0_51,12,24,12,30, 
NatVentAvail_Corridor1_0_52,12,31,12,31;

Schedule:Week:Daily, NatVentAvail_Corridor1_0_0,
  dbf08e16-4042-4c67-984b-07f8cde1e68b, !- Sunday Schedule:Day Name
  fbfd6f06-c4d6-4238-99d3-798bb2f8b9d1, !- Monday Schedule:Day Name
  0b1959bb-9368-4a82-8e59-dfa73476eba2, !- Tuesday Schedule:Day Name
  e39e132d-e360-43ac-81bf-0e6ea7e1b920, !- Wednesday Schedule:Day Name
  9d744e88-ca86-4a94-b810-3c64c1da758e, !- Thursday Schedule:Day Name
  625fab60-28ec-499e-ae5e-d6760f51dfe9, !- Friday Schedule:Day Name
  03ea509b-91f5-49e7-acfd-32594791f2c7, !- Saturday Schedule:Day Name
  dbf08e16-4042-4c67-984b-07f8cde1e68b, !- Holiday Schedule:Day Name
  dbf08e16-4042-4c67-984b-07f8cde1e68b, !- SummerDesignDay Schedule:Day Name
  dbf08e16-4042-4c67-984b-07f8cde1e68b, !- WinterDesignDay Schedule:Day Name
  dbf08e16-4042-4c67-984b-07f8cde1e68b, !- CustomDay1 Schedule:Day Name
  dbf08e16-4042-4c67-984b-07f8cde1e68b; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Corridor1_0_1,
  60439f76-d454-422c-9118-9fcac7943ff4, !- Sunday Schedule:Day Name
  18c1df1a-fdff-4a86-a412-c2a50684ad3d, !- Monday Schedule:Day Name
  ef8518cd-967c-444e-affd-c2472cd5eddf, !- Tuesday Schedule:Day Name
  4351f359-33ba-4d0e-9684-bcf06bd42171, !- Wednesday Schedule:Day Name
  1344c54c-68e8-4b00-a909-008773a8fec9, !- Thursday Schedule:Day Name
  903e706f-1f4b-416c-9b92-ea283572d0b8, !- Friday Schedule:Day Name
  5a989e9e-7b84-4b49-a2d7-90c7c880b60b, !- Saturday Schedule:Day Name
  60439f76-d454-422c-9118-9fcac7943ff4, !- Holiday Schedule:Day Name
  60439f76-d454-422c-9118-9fcac7943ff4, !- SummerDesignDay Schedule:Day Name
  60439f76-d454-422c-9118-9fcac7943ff4, !- WinterDesignDay Schedule:Day Name
  60439f76-d454-422c-9118-9fcac7943ff4, !- CustomDay1 Schedule:Day Name
  60439f76-d454-422c-9118-9fcac7943ff4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Corridor1_0_2,
  6427b939-c559-45d8-87d9-ae6f09cc8149, !- Sunday Schedule:Day Name
  edad5fd3-dd51-4006-ba0b-8cf182e1401b, !- Monday Schedule:Day Name
  1344c54c-68e8-4b00-a909-008773a8fec9, !- Tuesday Schedule:Day Name
  9a2de973-4ff4-47bc-be4e-448910d52937, !- Wednesday Schedule:Day Name
  fbfd6f06-c4d6-4238-99d3-798bb2f8b9d1, !- Thursday Schedule:Day Name
  d283a5bb-fb4e-45db-93e0-87292aadbaf3, !- Friday Schedule:Day Name
  12ec8851-504f-4095-a055-bfdb6a76af87, !- Saturday Schedule:Day Name
  6427b939-c559-45d8-87d9-ae6f09cc8149, !- Holiday Schedule:Day Name
  6427b939-c559-45d8-87d9-ae6f09cc8149, !- SummerDesignDay Schedule:Day Name
  6427b939-c559-45d8-87d9-ae6f09cc8149, !- WinterDesignDay Schedule:Day Name
  6427b939-c559-45d8-87d9-ae6f09cc8149, !- CustomDay1 Schedule:Day Name
  6427b939-c559-45d8-87d9-ae6f09cc8149; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Corridor1_0_3,
  7e2c8b33-35aa-4d04-a000-43ce7bee5412, !- Sunday Schedule:Day Name
  1cca4ff0-4b40-4885-baf7-38d39b15c3ec, !- Monday Schedule:Day Name
  4f8db412-c1ff-49fb-8ca9-fd3f6009b7f5, !- Tuesday Schedule:Day Name
  5b3749f8-bf85-478f-853a-bf1acde973b3, !- Wednesday Schedule:Day Name
  4b914767-2f2e-4661-baa7-9e96641befca, !- Thursday Schedule:Day Name
  dbf08e16-4042-4c67-984b-07f8cde1e68b, !- Friday Schedule:Day Name
  7e77d71a-12dc-450f-b5c9-33cbc9f022f7, !- Saturday Schedule:Day Name
  7e2c8b33-35aa-4d04-a000-43ce7bee5412, !- Holiday Schedule:Day Name
  7e2c8b33-35aa-4d04-a000-43ce7bee5412, !- SummerDesignDay Schedule:Day Name
  7e2c8b33-35aa-4d04-a000-43ce7bee5412, !- WinterDesignDay Schedule:Day Name
  7e2c8b33-35aa-4d04-a000-43ce7bee5412, !- CustomDay1 Schedule:Day Name
  7e2c8b33-35aa-4d04-a000-43ce7bee5412; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Corridor1_0_4,
  9200f0e1-4339-42ad-ad53-12325555cdd5, !- Sunday Schedule:Day Name
  9c59460f-b00d-4337-8d9e-056fb617f1d6, !- Monday Schedule:Day Name
  eb2c472b-0727-4496-92f3-ec27d488174d, !- Tuesday Schedule:Day Name
  92ba7a3c-87fe-4a8e-a922-bb2bb43cc078, !- Wednesday Schedule:Day Name
  3c058b91-dc4f-4303-9079-17a0168a711a, !- Thursday Schedule:Day Name
  d0c0a4bd-92b5-4f3b-8991-9947c61913c9, !- Friday Schedule:Day Name
  9c59460f-b00d-4337-8d9e-056fb617f1d6, !- Saturday Schedule:Day Name
  9200f0e1-4339-42ad-ad53-12325555cdd5, !- Holiday Schedule:Day Name
  9200f0e1-4339-42ad-ad53-12325555cdd5, !- SummerDesignDay Schedule:Day Name
  9200f0e1-4339-42ad-ad53-12325555cdd5, !- WinterDesignDay Schedule:Day Name
  9200f0e1-4339-42ad-ad53-12325555cdd5, !- CustomDay1 Schedule:Day Name
  9200f0e1-4339-42ad-ad53-12325555cdd5; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Corridor1_0_5,
  f726375f-b5f9-4f7f-ab15-6b005afc0755, !- Sunday Schedule:Day Name
  1dbcecba-8097-43f8-9d4c-f16a29861730, !- Monday Schedule:Day Name
  49c5c153-98b8-47f0-a241-f795c61a6a47, !- Tuesday Schedule:Day Name
  6bed1987-dc78-46b3-a058-cd2539f6f3de, !- Wednesday Schedule:Day Name
  a6a967a9-9826-4815-ae02-f4752822c884, !- Thursday Schedule:Day Name
  1a85f896-0f2b-433e-b37d-07126eca767c, !- Friday Schedule:Day Name
  f5719e8d-80b0-40ae-80b5-09706f860dd1, !- Saturday Schedule:Day Name
  f726375f-b5f9-4f7f-ab15-6b005afc0755, !- Holiday Schedule:Day Name
  f726375f-b5f9-4f7f-ab15-6b005afc0755, !- SummerDesignDay Schedule:Day Name
  f726375f-b5f9-4f7f-ab15-6b005afc0755, !- WinterDesignDay Schedule:Day Name
  f726375f-b5f9-4f7f-ab15-6b005afc0755, !- CustomDay1 Schedule:Day Name
  f726375f-b5f9-4f7f-ab15-6b005afc0755; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Corridor1_0_6,
  5dea9901-b88c-4dd2-9f37-03876a4df9fe, !- Sunday Schedule:Day Name
  434c5413-1246-47ac-9f07-298d2dff6bae, !- Monday Schedule:Day Name
  31305db9-10af-4c51-9ba7-ccb440de74c9, !- Tuesday Schedule:Day Name
  0b163cb3-cdd5-4644-9c82-9c2d4f903ac9, !- Wednesday Schedule:Day Name
  f6a6441d-e6d1-47ed-ac72-be88913b360e, !- Thursday Schedule:Day Name
  b39f6b04-8dfa-4b8d-9dfb-16dbe4ac223d, !- Friday Schedule:Day Name
  81d55f83-0206-4f80-bb88-e9742a553588, !- Saturday Schedule:Day Name
  5dea9901-b88c-4dd2-9f37-03876a4df9fe, !- Holiday Schedule:Day Name
  5dea9901-b88c-4dd2-9f37-03876a4df9fe, !- SummerDesignDay Schedule:Day Name
  5dea9901-b88c-4dd2-9f37-03876a4df9fe, !- WinterDesignDay Schedule:Day Name
  5dea9901-b88c-4dd2-9f37-03876a4df9fe, !- CustomDay1 Schedule:Day Name
  5dea9901-b88c-4dd2-9f37-03876a4df9fe; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Corridor1_0_7,
  743dd770-0e71-437e-a7b4-2988a3a2aa2c, !- Sunday Schedule:Day Name
  7c80f19c-96b6-4a0f-b2c7-d65871a948a0, !- Monday Schedule:Day Name
  9b80ea22-b04f-4f76-a8da-6df12989dc52, !- Tuesday Schedule:Day Name
  a970ebd0-877e-42a0-9fd7-e3cd75c54f97, !- Wednesday Schedule:Day Name
  c7870187-5913-4925-83e5-f6feb5a7bef3, !- Thursday Schedule:Day Name
  7976a79c-af9c-4168-8d33-e5903706bf56, !- Friday Schedule:Day Name
  08d841f6-7842-42cf-a0a3-9f5f7e60f4b6, !- Saturday Schedule:Day Name
  743dd770-0e71-437e-a7b4-2988a3a2aa2c, !- Holiday Schedule:Day Name
  743dd770-0e71-437e-a7b4-2988a3a2aa2c, !- SummerDesignDay Schedule:Day Name
  743dd770-0e71-437e-a7b4-2988a3a2aa2c, !- WinterDesignDay Schedule:Day Name
  743dd770-0e71-437e-a7b4-2988a3a2aa2c, !- CustomDay1 Schedule:Day Name
  743dd770-0e71-437e-a7b4-2988a3a2aa2c; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Corridor1_0_8,
  cbb73d07-902a-4671-bbc8-ca8a6dde22cd, !- Sunday Schedule:Day Name
  a71a417e-d4df-48dd-96e8-f5cebb9f622c, !- Monday Schedule:Day Name
  daca385f-3f03-440a-9516-d4134d30dc28, !- Tuesday Schedule:Day Name
  3987a1c3-85bd-4c42-92fa-4025ebfa69ac, !- Wednesday Schedule:Day Name
  c6b34083-8a2e-4591-a558-b03e2efde80a, !- Thursday Schedule:Day Name
  2635f401-7cb6-4885-a873-d83ec9d3d333, !- Friday Schedule:Day Name
  b930cbea-39b9-4d41-bc41-e8a4113a257c, !- Saturday Schedule:Day Name
  cbb73d07-902a-4671-bbc8-ca8a6dde22cd, !- Holiday Schedule:Day Name
  cbb73d07-902a-4671-bbc8-ca8a6dde22cd, !- SummerDesignDay Schedule:Day Name
  cbb73d07-902a-4671-bbc8-ca8a6dde22cd, !- WinterDesignDay Schedule:Day Name
  cbb73d07-902a-4671-bbc8-ca8a6dde22cd, !- CustomDay1 Schedule:Day Name
  cbb73d07-902a-4671-bbc8-ca8a6dde22cd; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Corridor1_0_9,
  74230180-4c0a-41b1-a895-da9095738c02, !- Sunday Schedule:Day Name
  acffe17d-ba74-4bf8-b001-e80e59c8c130, !- Monday Schedule:Day Name
  b930cbea-39b9-4d41-bc41-e8a4113a257c, !- Tuesday Schedule:Day Name
  06485f3a-aade-423b-ac43-24b2eb0fab13, !- Wednesday Schedule:Day Name
  358d3502-b07b-49e5-a001-90df4720419d, !- Thursday Schedule:Day Name
  2cb54b0b-2641-44c5-84a6-8f71fd106f59, !- Friday Schedule:Day Name
  43399a00-a045-4d83-bbb2-3dfe9da4c5b4, !- Saturday Schedule:Day Name
  74230180-4c0a-41b1-a895-da9095738c02, !- Holiday Schedule:Day Name
  74230180-4c0a-41b1-a895-da9095738c02, !- SummerDesignDay Schedule:Day Name
  74230180-4c0a-41b1-a895-da9095738c02, !- WinterDesignDay Schedule:Day Name
  74230180-4c0a-41b1-a895-da9095738c02, !- CustomDay1 Schedule:Day Name
  74230180-4c0a-41b1-a895-da9095738c02; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Corridor1_0_10,
  a2fb1bfa-c4d9-4130-8ec6-f4b01a015260, !- Sunday Schedule:Day Name
  b930cbea-39b9-4d41-bc41-e8a4113a257c, !- Monday Schedule:Day Name
  f4b05cfc-72e3-484a-9682-a873cfb7f05f, !- Tuesday Schedule:Day Name
  30cb45e8-6afa-4cbb-8642-6ad9a42456a1, !- Wednesday Schedule:Day Name
  a5cee800-7363-4040-ad6f-e54c5ef976b2, !- Thursday Schedule:Day Name
  276f90fc-d980-4af6-b1d0-4bfffd4e3cd2, !- Friday Schedule:Day Name
  b50614cd-1746-4bc0-90f0-7d304ac52b2b, !- Saturday Schedule:Day Name
  a2fb1bfa-c4d9-4130-8ec6-f4b01a015260, !- Holiday Schedule:Day Name
  a2fb1bfa-c4d9-4130-8ec6-f4b01a015260, !- SummerDesignDay Schedule:Day Name
  a2fb1bfa-c4d9-4130-8ec6-f4b01a015260, !- WinterDesignDay Schedule:Day Name
  a2fb1bfa-c4d9-4130-8ec6-f4b01a015260, !- CustomDay1 Schedule:Day Name
  a2fb1bfa-c4d9-4130-8ec6-f4b01a015260; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Corridor1_0_11,
  b930cbea-39b9-4d41-bc41-e8a4113a257c, !- Sunday Schedule:Day Name
  4f301a6f-236c-4310-9b20-a7926faac36f, !- Monday Schedule:Day Name
  de92f683-ff83-4cef-9dfa-bdbcabe8895b, !- Tuesday Schedule:Day Name
  0b61f763-56c2-4a83-9a58-bfa3ed2d6a75, !- Wednesday Schedule:Day Name
  c97d197c-929e-405b-aa0c-30d4b1da4ddb, !- Thursday Schedule:Day Name
  45f0b060-53ba-409a-bbf3-dd96b4b6e9e0, !- Friday Schedule:Day Name
  5263bc76-4f65-48ba-90d0-cb96716400e0, !- Saturday Schedule:Day Name
  b930cbea-39b9-4d41-bc41-e8a4113a257c, !- Holiday Schedule:Day Name
  b930cbea-39b9-4d41-bc41-e8a4113a257c, !- SummerDesignDay Schedule:Day Name
  b930cbea-39b9-4d41-bc41-e8a4113a257c, !- WinterDesignDay Schedule:Day Name
  b930cbea-39b9-4d41-bc41-e8a4113a257c, !- CustomDay1 Schedule:Day Name
  b930cbea-39b9-4d41-bc41-e8a4113a257c; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Corridor1_0_12,
  be28e230-47f0-480d-8cf6-8eb2f75102ab, !- Sunday Schedule:Day Name
  c5e26b82-dd70-43ee-84fd-6c98e4705544, !- Monday Schedule:Day Name
  76a52eb4-657f-46a9-891e-94b723149b4f, !- Tuesday Schedule:Day Name
  23f0be58-1a81-48a8-9a6c-16a9ccec1fa9, !- Wednesday Schedule:Day Name
  c3cb8121-0264-4a7e-8b99-b95473eaebcc, !- Thursday Schedule:Day Name
  ab1708b4-9434-46e2-8958-fe9d345984b3, !- Friday Schedule:Day Name
  a81393ee-eb58-4265-bd76-0f3e2dc411dc, !- Saturday Schedule:Day Name
  be28e230-47f0-480d-8cf6-8eb2f75102ab, !- Holiday Schedule:Day Name
  be28e230-47f0-480d-8cf6-8eb2f75102ab, !- SummerDesignDay Schedule:Day Name
  be28e230-47f0-480d-8cf6-8eb2f75102ab, !- WinterDesignDay Schedule:Day Name
  be28e230-47f0-480d-8cf6-8eb2f75102ab, !- CustomDay1 Schedule:Day Name
  be28e230-47f0-480d-8cf6-8eb2f75102ab; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Corridor1_0_13,
  7d7b8a1c-40be-4adb-82cb-69551fb11ed8, !- Sunday Schedule:Day Name
  e03a463f-97d7-43ff-b4ed-91e51b1cd1b7, !- Monday Schedule:Day Name
  48262071-2428-4293-94b1-d23b179bbe88, !- Tuesday Schedule:Day Name
  23e3fbca-68a9-4c4c-8488-be589f267f7b, !- Wednesday Schedule:Day Name
  6676f34e-c470-47d3-b0b5-80ff68e93c25, !- Thursday Schedule:Day Name
  378217e3-61df-4a4c-928a-ff02ea0323e7, !- Friday Schedule:Day Name
  0e8f5745-8426-43ae-ba44-12d5bdafcade, !- Saturday Schedule:Day Name
  7d7b8a1c-40be-4adb-82cb-69551fb11ed8, !- Holiday Schedule:Day Name
  7d7b8a1c-40be-4adb-82cb-69551fb11ed8, !- SummerDesignDay Schedule:Day Name
  7d7b8a1c-40be-4adb-82cb-69551fb11ed8, !- WinterDesignDay Schedule:Day Name
  7d7b8a1c-40be-4adb-82cb-69551fb11ed8, !- CustomDay1 Schedule:Day Name
  7d7b8a1c-40be-4adb-82cb-69551fb11ed8; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Corridor1_0_14,
  06d83c67-cca3-4705-af22-2d178984e95e, !- Sunday Schedule:Day Name
  9b905370-de81-4ca0-a2c9-79d887a45048, !- Monday Schedule:Day Name
  f79c1e54-ff10-4702-a906-8a15145049de, !- Tuesday Schedule:Day Name
  db20b12c-3cb9-4ad7-8c3d-d81ca5d06d17, !- Wednesday Schedule:Day Name
  7eb0a93c-7be0-43a1-90bd-2422bf6e2bb8, !- Thursday Schedule:Day Name
  485d5804-5f80-455c-acca-1022a8f79659, !- Friday Schedule:Day Name
  643e037d-fe35-4a53-b04a-52931c3167e3, !- Saturday Schedule:Day Name
  06d83c67-cca3-4705-af22-2d178984e95e, !- Holiday Schedule:Day Name
  06d83c67-cca3-4705-af22-2d178984e95e, !- SummerDesignDay Schedule:Day Name
  06d83c67-cca3-4705-af22-2d178984e95e, !- WinterDesignDay Schedule:Day Name
  06d83c67-cca3-4705-af22-2d178984e95e, !- CustomDay1 Schedule:Day Name
  06d83c67-cca3-4705-af22-2d178984e95e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Corridor1_0_15,
  a0c6edab-b14d-4783-89e0-9dc9a3df6dae, !- Sunday Schedule:Day Name
  c78fc51e-dcba-485a-ab48-d8f216c6ec5d, !- Monday Schedule:Day Name
  902277fd-d57e-4fb6-bea5-0ef18ca370a4, !- Tuesday Schedule:Day Name
  b393b628-0fa7-4727-933b-61eb40549425, !- Wednesday Schedule:Day Name
  3c36fa1b-0849-4ff2-9c2d-48a09b6443c6, !- Thursday Schedule:Day Name
  98cd1a2e-8658-48e0-be66-a2b67b63571a, !- Friday Schedule:Day Name
  2a14485f-f3bd-4161-82c7-3ce6857f129a, !- Saturday Schedule:Day Name
  a0c6edab-b14d-4783-89e0-9dc9a3df6dae, !- Holiday Schedule:Day Name
  a0c6edab-b14d-4783-89e0-9dc9a3df6dae, !- SummerDesignDay Schedule:Day Name
  a0c6edab-b14d-4783-89e0-9dc9a3df6dae, !- WinterDesignDay Schedule:Day Name
  a0c6edab-b14d-4783-89e0-9dc9a3df6dae, !- CustomDay1 Schedule:Day Name
  a0c6edab-b14d-4783-89e0-9dc9a3df6dae; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Corridor1_0_16,
  0494cb22-4b0c-4090-86ab-2b135fcda9cc, !- Sunday Schedule:Day Name
  4091c8a6-ed0a-4f1a-8fa1-ce8d32ba7d3f, !- Monday Schedule:Day Name
  77219de6-0978-454d-a12b-65d9108a852f, !- Tuesday Schedule:Day Name
  adb7e2e0-dfce-4876-8cf2-3553914c4574, !- Wednesday Schedule:Day Name
  8dd0a794-383e-4f22-b372-b699ebd0992f, !- Thursday Schedule:Day Name
  19f0c3df-5c98-4fde-ab79-ff35534fb66b, !- Friday Schedule:Day Name
  c2288193-e73d-474a-842d-96b0f3b79609, !- Saturday Schedule:Day Name
  0494cb22-4b0c-4090-86ab-2b135fcda9cc, !- Holiday Schedule:Day Name
  0494cb22-4b0c-4090-86ab-2b135fcda9cc, !- SummerDesignDay Schedule:Day Name
  0494cb22-4b0c-4090-86ab-2b135fcda9cc, !- WinterDesignDay Schedule:Day Name
  0494cb22-4b0c-4090-86ab-2b135fcda9cc, !- CustomDay1 Schedule:Day Name
  0494cb22-4b0c-4090-86ab-2b135fcda9cc; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Corridor1_0_17,
  33109c49-f5d3-472f-bd17-42508a1ffa88, !- Sunday Schedule:Day Name
  1d1429a2-90b7-4f75-a421-6138da685bef, !- Monday Schedule:Day Name
  5d7694ac-7888-40bc-8940-9f207f44aca5, !- Tuesday Schedule:Day Name
  66aed7d0-7128-4772-8045-84ab34d9a687, !- Wednesday Schedule:Day Name
  7d1ebb44-cce3-4f3a-92b2-8306892c4f7b, !- Thursday Schedule:Day Name
  08f4a819-a6b1-4143-8366-9abb118e4348, !- Friday Schedule:Day Name
  1f6a0229-8a9e-4734-bf61-7de13560bf0e, !- Saturday Schedule:Day Name
  33109c49-f5d3-472f-bd17-42508a1ffa88, !- Holiday Schedule:Day Name
  33109c49-f5d3-472f-bd17-42508a1ffa88, !- SummerDesignDay Schedule:Day Name
  33109c49-f5d3-472f-bd17-42508a1ffa88, !- WinterDesignDay Schedule:Day Name
  33109c49-f5d3-472f-bd17-42508a1ffa88, !- CustomDay1 Schedule:Day Name
  33109c49-f5d3-472f-bd17-42508a1ffa88; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Corridor1_0_18,
  1bd90e57-d958-4346-a1e2-0d562759d591, !- Sunday Schedule:Day Name
  586e52e9-df0d-4826-b975-b325054d28a0, !- Monday Schedule:Day Name
  6803c44e-31c4-4556-93ed-9df1956b43a5, !- Tuesday Schedule:Day Name
  1bd90e57-d958-4346-a1e2-0d562759d591, !- Wednesday Schedule:Day Name
  4d91c5f3-340d-4dc3-9ada-8aad9df8c9d1, !- Thursday Schedule:Day Name
  2987e560-4526-436f-b8e1-48f2d278802f, !- Friday Schedule:Day Name
  e2f45772-32b8-4041-8102-7da9ada32e36, !- Saturday Schedule:Day Name
  1bd90e57-d958-4346-a1e2-0d562759d591, !- Holiday Schedule:Day Name
  1bd90e57-d958-4346-a1e2-0d562759d591, !- SummerDesignDay Schedule:Day Name
  1bd90e57-d958-4346-a1e2-0d562759d591, !- WinterDesignDay Schedule:Day Name
  1bd90e57-d958-4346-a1e2-0d562759d591, !- CustomDay1 Schedule:Day Name
  1bd90e57-d958-4346-a1e2-0d562759d591; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Corridor1_0_19,
  9134048f-3859-4415-9ed4-f7444dcc507c, !- Sunday Schedule:Day Name
  6b69bab7-dd3d-4751-85fb-581a92924ee8, !- Monday Schedule:Day Name
  62f0bce8-1881-4049-a340-c6674fdebec3, !- Tuesday Schedule:Day Name
  36648d62-8a40-43e9-9982-2b92baa52a15, !- Wednesday Schedule:Day Name
  162663a8-3a70-4395-b6a1-b9a779cff55a, !- Thursday Schedule:Day Name
  053bfc48-d830-411f-8911-2f244716abe2, !- Friday Schedule:Day Name
  4a6a0131-60b4-48fc-ab76-053aea7ee0fe, !- Saturday Schedule:Day Name
  9134048f-3859-4415-9ed4-f7444dcc507c, !- Holiday Schedule:Day Name
  9134048f-3859-4415-9ed4-f7444dcc507c, !- SummerDesignDay Schedule:Day Name
  9134048f-3859-4415-9ed4-f7444dcc507c, !- WinterDesignDay Schedule:Day Name
  9134048f-3859-4415-9ed4-f7444dcc507c, !- CustomDay1 Schedule:Day Name
  9134048f-3859-4415-9ed4-f7444dcc507c; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Corridor1_0_20,
  f8345704-d31d-40fd-88b6-e4970249c293, !- Sunday Schedule:Day Name
  2ee20784-e430-4260-a4ce-600f60d78ab6, !- Monday Schedule:Day Name
  9134048f-3859-4415-9ed4-f7444dcc507c, !- Tuesday Schedule:Day Name
  d11c283d-5dee-439d-b7f2-228566e91f22, !- Wednesday Schedule:Day Name
  1217e71b-d2a7-41f2-a225-0d21ba4ecec7, !- Thursday Schedule:Day Name
  42528739-f633-49a2-a38b-8b929cf420f6, !- Friday Schedule:Day Name
  a367aa53-eeea-4ff7-897c-ef5e568e7c5e, !- Saturday Schedule:Day Name
  f8345704-d31d-40fd-88b6-e4970249c293, !- Holiday Schedule:Day Name
  f8345704-d31d-40fd-88b6-e4970249c293, !- SummerDesignDay Schedule:Day Name
  f8345704-d31d-40fd-88b6-e4970249c293, !- WinterDesignDay Schedule:Day Name
  f8345704-d31d-40fd-88b6-e4970249c293, !- CustomDay1 Schedule:Day Name
  f8345704-d31d-40fd-88b6-e4970249c293; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Corridor1_0_21,
  5eb2e546-f304-4a15-acfe-63f14c1946ad, !- Sunday Schedule:Day Name
  1dbcecba-8097-43f8-9d4c-f16a29861730, !- Monday Schedule:Day Name
  003056ff-bbf4-44bc-9398-bf33fda58a93, !- Tuesday Schedule:Day Name
  80cb1e91-8182-49b5-aa72-dbc3962e2512, !- Wednesday Schedule:Day Name
  1c30971f-1879-430a-aa45-4df908731467, !- Thursday Schedule:Day Name
  ee8e8f91-9dce-448e-8889-cd188c960ced, !- Friday Schedule:Day Name
  d9dad5fd-bbd4-48c7-b673-83944b43c590, !- Saturday Schedule:Day Name
  5eb2e546-f304-4a15-acfe-63f14c1946ad, !- Holiday Schedule:Day Name
  5eb2e546-f304-4a15-acfe-63f14c1946ad, !- SummerDesignDay Schedule:Day Name
  5eb2e546-f304-4a15-acfe-63f14c1946ad, !- WinterDesignDay Schedule:Day Name
  5eb2e546-f304-4a15-acfe-63f14c1946ad, !- CustomDay1 Schedule:Day Name
  5eb2e546-f304-4a15-acfe-63f14c1946ad; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Corridor1_0_22,
  bff58965-9f1a-46c8-9463-f46d51d88d8f, !- Sunday Schedule:Day Name
  b315b1db-a6e0-4038-a913-d38542d5fbd4, !- Monday Schedule:Day Name
  05569052-b2ac-4bce-ad88-8a61c5fc8969, !- Tuesday Schedule:Day Name
  defb32ea-24f4-4e4b-8716-19d31397d206, !- Wednesday Schedule:Day Name
  a6e113e6-9fa4-4505-a05b-824c0247aeb1, !- Thursday Schedule:Day Name
  ace6e12e-48a4-4ecd-a18d-52a5a243a985, !- Friday Schedule:Day Name
  6dc2537d-0a03-47fa-a77c-5a833ab77bb5, !- Saturday Schedule:Day Name
  bff58965-9f1a-46c8-9463-f46d51d88d8f, !- Holiday Schedule:Day Name
  bff58965-9f1a-46c8-9463-f46d51d88d8f, !- SummerDesignDay Schedule:Day Name
  bff58965-9f1a-46c8-9463-f46d51d88d8f, !- WinterDesignDay Schedule:Day Name
  bff58965-9f1a-46c8-9463-f46d51d88d8f, !- CustomDay1 Schedule:Day Name
  bff58965-9f1a-46c8-9463-f46d51d88d8f; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Corridor1_0_23,
  6b015fcc-1c3c-4941-b25b-f88bba430fe4, !- Sunday Schedule:Day Name
  1dc23990-b21d-44e6-a830-d137ce4edb57, !- Monday Schedule:Day Name
  93058f61-8a61-4dce-a8a6-d366de03bb96, !- Tuesday Schedule:Day Name
  26e5e8ca-6ab7-45f0-868d-c5f2426f1d02, !- Wednesday Schedule:Day Name
  5ed198e5-c42d-4b32-b84f-91fddf4d7995, !- Thursday Schedule:Day Name
  c61aa55f-19a6-452c-be75-6b025725d57b, !- Friday Schedule:Day Name
  bfbf23fb-7f60-4e1d-80c7-f9bfacc2235e, !- Saturday Schedule:Day Name
  6b015fcc-1c3c-4941-b25b-f88bba430fe4, !- Holiday Schedule:Day Name
  6b015fcc-1c3c-4941-b25b-f88bba430fe4, !- SummerDesignDay Schedule:Day Name
  6b015fcc-1c3c-4941-b25b-f88bba430fe4, !- WinterDesignDay Schedule:Day Name
  6b015fcc-1c3c-4941-b25b-f88bba430fe4, !- CustomDay1 Schedule:Day Name
  6b015fcc-1c3c-4941-b25b-f88bba430fe4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Corridor1_0_24,
  d81008ea-0ef1-42f4-8b93-116913177856, !- Sunday Schedule:Day Name
  ff39baec-7d08-42bb-9ca7-c08e12b31a75, !- Monday Schedule:Day Name
  952e38fc-f187-46c2-8118-2f22b7edbe8e, !- Tuesday Schedule:Day Name
  661f89e0-2c77-4466-9659-9a4d4e0955ed, !- Wednesday Schedule:Day Name
  a24e817e-d7c4-4e9d-84f7-0d731f938faa, !- Thursday Schedule:Day Name
  8c9ef089-44e7-49b0-b9a2-d15373f7c266, !- Friday Schedule:Day Name
  cfbebe6c-322a-44fe-82de-5dace4b901e1, !- Saturday Schedule:Day Name
  d81008ea-0ef1-42f4-8b93-116913177856, !- Holiday Schedule:Day Name
  d81008ea-0ef1-42f4-8b93-116913177856, !- SummerDesignDay Schedule:Day Name
  d81008ea-0ef1-42f4-8b93-116913177856, !- WinterDesignDay Schedule:Day Name
  d81008ea-0ef1-42f4-8b93-116913177856, !- CustomDay1 Schedule:Day Name
  d81008ea-0ef1-42f4-8b93-116913177856; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Corridor1_0_25,
  cf390dac-a6b0-493e-b0ab-5dfc42f325a2, !- Sunday Schedule:Day Name
  e2168ef2-75c0-4e54-aeeb-574722865ae5, !- Monday Schedule:Day Name
  3612b8da-0a1d-4bb5-975c-bc49aac4a66a, !- Tuesday Schedule:Day Name
  2a12ae5c-28bb-47a0-9583-b887f3a75423, !- Wednesday Schedule:Day Name
  0f064b5b-c240-4889-b312-b1afbb1b3080, !- Thursday Schedule:Day Name
  480564b9-6e69-421f-9da6-98e190945bc0, !- Friday Schedule:Day Name
  0b282aca-63d1-4592-9092-9f908b255c2f, !- Saturday Schedule:Day Name
  cf390dac-a6b0-493e-b0ab-5dfc42f325a2, !- Holiday Schedule:Day Name
  cf390dac-a6b0-493e-b0ab-5dfc42f325a2, !- SummerDesignDay Schedule:Day Name
  cf390dac-a6b0-493e-b0ab-5dfc42f325a2, !- WinterDesignDay Schedule:Day Name
  cf390dac-a6b0-493e-b0ab-5dfc42f325a2, !- CustomDay1 Schedule:Day Name
  cf390dac-a6b0-493e-b0ab-5dfc42f325a2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Corridor1_0_26,
  ab5e79c8-c731-4c4b-9b19-0cbc05421b53, !- Sunday Schedule:Day Name
  3d7cd9c2-9e2f-4e36-afe2-d09dc96656b8, !- Monday Schedule:Day Name
  c1883777-db42-48fb-913a-34224a057195, !- Tuesday Schedule:Day Name
  c442618a-c6bb-4b57-b794-ed35fa7a8599, !- Wednesday Schedule:Day Name
  88c542ff-a565-43e3-bf89-3be04c31fac9, !- Thursday Schedule:Day Name
  68484347-67a9-4969-9549-f2269ef15901, !- Friday Schedule:Day Name
  8b0c793b-0cc6-4793-afe8-5518564d05c5, !- Saturday Schedule:Day Name
  ab5e79c8-c731-4c4b-9b19-0cbc05421b53, !- Holiday Schedule:Day Name
  ab5e79c8-c731-4c4b-9b19-0cbc05421b53, !- SummerDesignDay Schedule:Day Name
  ab5e79c8-c731-4c4b-9b19-0cbc05421b53, !- WinterDesignDay Schedule:Day Name
  ab5e79c8-c731-4c4b-9b19-0cbc05421b53, !- CustomDay1 Schedule:Day Name
  ab5e79c8-c731-4c4b-9b19-0cbc05421b53; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Corridor1_0_27,
  b532e9f1-5cc5-407f-8e95-a1f0581b48a0, !- Sunday Schedule:Day Name
  eecf37eb-63f2-4172-8db8-663c2075951e, !- Monday Schedule:Day Name
  de0cee79-f4e2-43f8-85f6-0c5ec25d84fc, !- Tuesday Schedule:Day Name
  366290a2-953d-48a8-8a2c-5b778ea93e2c, !- Wednesday Schedule:Day Name
  80b5f057-fb8e-46b0-a4ec-d8eb5165deb7, !- Thursday Schedule:Day Name
  3a6c8460-1b3c-4491-982d-6ef82747092e, !- Friday Schedule:Day Name
  ededa92f-c344-4d5c-9023-077afd832e67, !- Saturday Schedule:Day Name
  b532e9f1-5cc5-407f-8e95-a1f0581b48a0, !- Holiday Schedule:Day Name
  b532e9f1-5cc5-407f-8e95-a1f0581b48a0, !- SummerDesignDay Schedule:Day Name
  b532e9f1-5cc5-407f-8e95-a1f0581b48a0, !- WinterDesignDay Schedule:Day Name
  b532e9f1-5cc5-407f-8e95-a1f0581b48a0, !- CustomDay1 Schedule:Day Name
  b532e9f1-5cc5-407f-8e95-a1f0581b48a0; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Corridor1_0_28,
  0fb96043-629a-4eba-a1f0-31ff6c97335b, !- Sunday Schedule:Day Name
  e1fb9978-9800-47b8-87b2-577aa9bc38ed, !- Monday Schedule:Day Name
  7ad6bfde-2474-4cbd-a92a-e1b1bce9b70d, !- Tuesday Schedule:Day Name
  99a48a99-d27e-4c86-b699-a55d902ae00e, !- Wednesday Schedule:Day Name
  66aed7d0-7128-4772-8045-84ab34d9a687, !- Thursday Schedule:Day Name
  7ac3ae6c-6db0-416c-8dca-e7cf8c18f3f7, !- Friday Schedule:Day Name
  5eb2e546-f304-4a15-acfe-63f14c1946ad, !- Saturday Schedule:Day Name
  0fb96043-629a-4eba-a1f0-31ff6c97335b, !- Holiday Schedule:Day Name
  0fb96043-629a-4eba-a1f0-31ff6c97335b, !- SummerDesignDay Schedule:Day Name
  0fb96043-629a-4eba-a1f0-31ff6c97335b, !- WinterDesignDay Schedule:Day Name
  0fb96043-629a-4eba-a1f0-31ff6c97335b, !- CustomDay1 Schedule:Day Name
  0fb96043-629a-4eba-a1f0-31ff6c97335b; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Corridor1_0_29,
  833e0c65-b258-4c05-8b50-3be3c502e880, !- Sunday Schedule:Day Name
  36008108-1eb2-4853-a6e7-693b7c98b7b7, !- Monday Schedule:Day Name
  fa24099c-fc46-4c95-9ba8-4aaceaa2db06, !- Tuesday Schedule:Day Name
  3b358c82-70ed-4e00-abaf-ae6bd9c25d5b, !- Wednesday Schedule:Day Name
  66aed7d0-7128-4772-8045-84ab34d9a687, !- Thursday Schedule:Day Name
  66aed7d0-7128-4772-8045-84ab34d9a687, !- Friday Schedule:Day Name
  28af5d3a-b3da-4764-848b-a33b866506bd, !- Saturday Schedule:Day Name
  833e0c65-b258-4c05-8b50-3be3c502e880, !- Holiday Schedule:Day Name
  833e0c65-b258-4c05-8b50-3be3c502e880, !- SummerDesignDay Schedule:Day Name
  833e0c65-b258-4c05-8b50-3be3c502e880, !- WinterDesignDay Schedule:Day Name
  833e0c65-b258-4c05-8b50-3be3c502e880, !- CustomDay1 Schedule:Day Name
  833e0c65-b258-4c05-8b50-3be3c502e880; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Corridor1_0_30,
  054ce260-fa0a-4ee8-8cf5-b3ef76e8524d, !- Sunday Schedule:Day Name
  b930cbea-39b9-4d41-bc41-e8a4113a257c, !- Monday Schedule:Day Name
  f64eb939-440b-4b6f-9ad8-8afa15336bed, !- Tuesday Schedule:Day Name
  b633969e-3a8a-4afa-bf00-228a451d54bd, !- Wednesday Schedule:Day Name
  1a973419-1e47-4710-9e74-32920631ef2c, !- Thursday Schedule:Day Name
  833b29b5-e2fd-4f22-b75b-594ffbea0386, !- Friday Schedule:Day Name
  55ec55d4-fe4c-4e88-9d37-4ec309934865, !- Saturday Schedule:Day Name
  054ce260-fa0a-4ee8-8cf5-b3ef76e8524d, !- Holiday Schedule:Day Name
  054ce260-fa0a-4ee8-8cf5-b3ef76e8524d, !- SummerDesignDay Schedule:Day Name
  054ce260-fa0a-4ee8-8cf5-b3ef76e8524d, !- WinterDesignDay Schedule:Day Name
  054ce260-fa0a-4ee8-8cf5-b3ef76e8524d, !- CustomDay1 Schedule:Day Name
  054ce260-fa0a-4ee8-8cf5-b3ef76e8524d; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Corridor1_0_31,
  871335e7-5461-4a45-9987-77f9073991ba, !- Sunday Schedule:Day Name
  d11c283d-5dee-439d-b7f2-228566e91f22, !- Monday Schedule:Day Name
  fa24099c-fc46-4c95-9ba8-4aaceaa2db06, !- Tuesday Schedule:Day Name
  f6a4d7d8-0012-4467-8c63-d6d972675929, !- Wednesday Schedule:Day Name
  fd9623e8-7281-4809-8799-ad86b18f448e, !- Thursday Schedule:Day Name
  c321b790-a382-4bc5-81ad-44893205e578, !- Friday Schedule:Day Name
  09ffdced-31e2-48ff-aaca-34cf5b686207, !- Saturday Schedule:Day Name
  871335e7-5461-4a45-9987-77f9073991ba, !- Holiday Schedule:Day Name
  871335e7-5461-4a45-9987-77f9073991ba, !- SummerDesignDay Schedule:Day Name
  871335e7-5461-4a45-9987-77f9073991ba, !- WinterDesignDay Schedule:Day Name
  871335e7-5461-4a45-9987-77f9073991ba, !- CustomDay1 Schedule:Day Name
  871335e7-5461-4a45-9987-77f9073991ba; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Corridor1_0_32,
  b0704ff8-1304-4a95-ad68-2416e600bcef, !- Sunday Schedule:Day Name
  46da602b-4ed2-4c78-8b61-70fed66ddd43, !- Monday Schedule:Day Name
  d7c79b50-0c8e-43cd-b7b6-5e0157c4b51c, !- Tuesday Schedule:Day Name
  433ecec4-9c22-43fe-ad96-76d9ab120c43, !- Wednesday Schedule:Day Name
  b7fcda87-b28d-4459-aa97-5427d66b0ebe, !- Thursday Schedule:Day Name
  6d01fbac-3dae-4c19-9ffc-6c94d5c21f34, !- Friday Schedule:Day Name
  e3185faa-7fa8-4afd-8688-40d07bcee633, !- Saturday Schedule:Day Name
  b0704ff8-1304-4a95-ad68-2416e600bcef, !- Holiday Schedule:Day Name
  b0704ff8-1304-4a95-ad68-2416e600bcef, !- SummerDesignDay Schedule:Day Name
  b0704ff8-1304-4a95-ad68-2416e600bcef, !- WinterDesignDay Schedule:Day Name
  b0704ff8-1304-4a95-ad68-2416e600bcef, !- CustomDay1 Schedule:Day Name
  b0704ff8-1304-4a95-ad68-2416e600bcef; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Corridor1_0_33,
  7fa0f07e-5695-4416-8ca5-5858fd257a59, !- Sunday Schedule:Day Name
  15750c7c-bc88-4fba-b681-886960c94160, !- Monday Schedule:Day Name
  d8c070f4-0b3b-4b56-aaef-aeb245bb8b20, !- Tuesday Schedule:Day Name
  bc7a3619-8a33-4c57-8245-2976ca370995, !- Wednesday Schedule:Day Name
  a785107e-501f-4021-b728-1b0587c82fd1, !- Thursday Schedule:Day Name
  003056ff-bbf4-44bc-9398-bf33fda58a93, !- Friday Schedule:Day Name
  4d18d2ac-6b73-4269-85ad-400b08a21c5f, !- Saturday Schedule:Day Name
  7fa0f07e-5695-4416-8ca5-5858fd257a59, !- Holiday Schedule:Day Name
  7fa0f07e-5695-4416-8ca5-5858fd257a59, !- SummerDesignDay Schedule:Day Name
  7fa0f07e-5695-4416-8ca5-5858fd257a59, !- WinterDesignDay Schedule:Day Name
  7fa0f07e-5695-4416-8ca5-5858fd257a59, !- CustomDay1 Schedule:Day Name
  7fa0f07e-5695-4416-8ca5-5858fd257a59; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Corridor1_0_34,
  7ac074e6-fa27-4548-bb6b-2d8be2097db8, !- Sunday Schedule:Day Name
  210d9d14-c652-4047-b80b-96d1eeb430a6, !- Monday Schedule:Day Name
  4d3406c0-467b-4c6d-ad3b-680af0e7b734, !- Tuesday Schedule:Day Name
  c0939167-b2da-4827-8dd7-cc52ad57055f, !- Wednesday Schedule:Day Name
  9445699b-b4ef-4317-8c12-a48dcc994979, !- Thursday Schedule:Day Name
  5ffa1d28-7272-4dba-837e-875be24caef8, !- Friday Schedule:Day Name
  22a4e716-60c4-4fd2-b1d3-af169cdc5175, !- Saturday Schedule:Day Name
  7ac074e6-fa27-4548-bb6b-2d8be2097db8, !- Holiday Schedule:Day Name
  7ac074e6-fa27-4548-bb6b-2d8be2097db8, !- SummerDesignDay Schedule:Day Name
  7ac074e6-fa27-4548-bb6b-2d8be2097db8, !- WinterDesignDay Schedule:Day Name
  7ac074e6-fa27-4548-bb6b-2d8be2097db8, !- CustomDay1 Schedule:Day Name
  7ac074e6-fa27-4548-bb6b-2d8be2097db8; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Corridor1_0_35,
  10f46957-c14c-40c1-888a-ab47b0e53812, !- Sunday Schedule:Day Name
  22780c4f-40ae-4bb6-8355-ff615b0a914d, !- Monday Schedule:Day Name
  60439f76-d454-422c-9118-9fcac7943ff4, !- Tuesday Schedule:Day Name
  66fe8104-bc31-4536-8132-a7c72076e130, !- Wednesday Schedule:Day Name
  81d55f83-0206-4f80-bb88-e9742a553588, !- Thursday Schedule:Day Name
  818af9a8-0244-4f70-8b61-f0f6c1ce97af, !- Friday Schedule:Day Name
  6e56d63a-0bde-4164-a57e-2884e03e9fe0, !- Saturday Schedule:Day Name
  10f46957-c14c-40c1-888a-ab47b0e53812, !- Holiday Schedule:Day Name
  10f46957-c14c-40c1-888a-ab47b0e53812, !- SummerDesignDay Schedule:Day Name
  10f46957-c14c-40c1-888a-ab47b0e53812, !- WinterDesignDay Schedule:Day Name
  10f46957-c14c-40c1-888a-ab47b0e53812, !- CustomDay1 Schedule:Day Name
  10f46957-c14c-40c1-888a-ab47b0e53812; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Corridor1_0_36,
  379e3bd8-afff-4b88-8358-b7ab65219ed3, !- Sunday Schedule:Day Name
  f8345704-d31d-40fd-88b6-e4970249c293, !- Monday Schedule:Day Name
  41d75a5d-196f-4858-b474-6630abd16e93, !- Tuesday Schedule:Day Name
  b746dec9-6a0e-4726-8efb-e00b6be6b6d2, !- Wednesday Schedule:Day Name
  5fa33f8c-6d6d-4c77-815f-692242e88418, !- Thursday Schedule:Day Name
  5f07cccf-6a91-47f8-bfbc-7ac40f07d129, !- Friday Schedule:Day Name
  3612b8da-0a1d-4bb5-975c-bc49aac4a66a, !- Saturday Schedule:Day Name
  379e3bd8-afff-4b88-8358-b7ab65219ed3, !- Holiday Schedule:Day Name
  379e3bd8-afff-4b88-8358-b7ab65219ed3, !- SummerDesignDay Schedule:Day Name
  379e3bd8-afff-4b88-8358-b7ab65219ed3, !- WinterDesignDay Schedule:Day Name
  379e3bd8-afff-4b88-8358-b7ab65219ed3, !- CustomDay1 Schedule:Day Name
  379e3bd8-afff-4b88-8358-b7ab65219ed3; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Corridor1_0_37,
  66aed7d0-7128-4772-8045-84ab34d9a687, !- Sunday Schedule:Day Name
  e1333b56-60b0-46c2-99e9-4b3591b37579, !- Monday Schedule:Day Name
  9c2a3811-e186-4dbc-9ce4-8f3f45987036, !- Tuesday Schedule:Day Name
  979d3669-7252-4693-95bf-934e8a986e31, !- Wednesday Schedule:Day Name
  70976841-2139-4231-8b80-916de2d8a35d, !- Thursday Schedule:Day Name
  fbfd6f06-c4d6-4238-99d3-798bb2f8b9d1, !- Friday Schedule:Day Name
  6bfcc87b-3a31-4a5d-be6e-5004e30752ce, !- Saturday Schedule:Day Name
  66aed7d0-7128-4772-8045-84ab34d9a687, !- Holiday Schedule:Day Name
  66aed7d0-7128-4772-8045-84ab34d9a687, !- SummerDesignDay Schedule:Day Name
  66aed7d0-7128-4772-8045-84ab34d9a687, !- WinterDesignDay Schedule:Day Name
  66aed7d0-7128-4772-8045-84ab34d9a687, !- CustomDay1 Schedule:Day Name
  66aed7d0-7128-4772-8045-84ab34d9a687; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Corridor1_0_38,
  5a6692c2-3bd8-4093-b113-b5a800b7b418, !- Sunday Schedule:Day Name
  d4361af9-c30c-4cfe-a39b-63a769bc19ac, !- Monday Schedule:Day Name
  379e3bd8-afff-4b88-8358-b7ab65219ed3, !- Tuesday Schedule:Day Name
  695b6030-9e3e-4954-b216-5e6b86a34fe8, !- Wednesday Schedule:Day Name
  dc53c112-40f2-4c8b-9390-7969de84fa6e, !- Thursday Schedule:Day Name
  a5a94236-775a-46d3-be72-c2ee07c254b3, !- Friday Schedule:Day Name
  873a763a-ffd0-4bc8-a8a6-6ae48cfea177, !- Saturday Schedule:Day Name
  5a6692c2-3bd8-4093-b113-b5a800b7b418, !- Holiday Schedule:Day Name
  5a6692c2-3bd8-4093-b113-b5a800b7b418, !- SummerDesignDay Schedule:Day Name
  5a6692c2-3bd8-4093-b113-b5a800b7b418, !- WinterDesignDay Schedule:Day Name
  5a6692c2-3bd8-4093-b113-b5a800b7b418, !- CustomDay1 Schedule:Day Name
  5a6692c2-3bd8-4093-b113-b5a800b7b418; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Corridor1_0_39,
  c2ac46ce-d703-499b-8642-5c076bb1a8c2, !- Sunday Schedule:Day Name
  4793df50-d3dc-4ba1-b29c-eaa3c637cd65, !- Monday Schedule:Day Name
  45903201-a7ff-4873-9a96-1d8e6987fc98, !- Tuesday Schedule:Day Name
  386deaf9-955a-441f-9b6e-b87d8cf3bdbd, !- Wednesday Schedule:Day Name
  31d54c57-7f11-47a5-91bc-da82901dc5e8, !- Thursday Schedule:Day Name
  3d741f9f-b7fd-447e-acd1-030f773e8d0d, !- Friday Schedule:Day Name
  66aed7d0-7128-4772-8045-84ab34d9a687, !- Saturday Schedule:Day Name
  c2ac46ce-d703-499b-8642-5c076bb1a8c2, !- Holiday Schedule:Day Name
  c2ac46ce-d703-499b-8642-5c076bb1a8c2, !- SummerDesignDay Schedule:Day Name
  c2ac46ce-d703-499b-8642-5c076bb1a8c2, !- WinterDesignDay Schedule:Day Name
  c2ac46ce-d703-499b-8642-5c076bb1a8c2, !- CustomDay1 Schedule:Day Name
  c2ac46ce-d703-499b-8642-5c076bb1a8c2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Corridor1_0_40,
  3b358c82-70ed-4e00-abaf-ae6bd9c25d5b, !- Sunday Schedule:Day Name
  7340dfe7-eec6-4b0e-83a4-b6cdf010f203, !- Monday Schedule:Day Name
  b6c4c231-e14a-40f4-bf9b-4594033bda49, !- Tuesday Schedule:Day Name
  e2fee009-560b-47de-9586-2aa2f3331620, !- Wednesday Schedule:Day Name
  e57c7aef-429a-4d27-b817-a1a3ec8cd3f7, !- Thursday Schedule:Day Name
  24126a3f-e6b2-4942-917d-95195d687403, !- Friday Schedule:Day Name
  9ad36c0f-3baf-455e-95b6-55d1f226b5a4, !- Saturday Schedule:Day Name
  3b358c82-70ed-4e00-abaf-ae6bd9c25d5b, !- Holiday Schedule:Day Name
  3b358c82-70ed-4e00-abaf-ae6bd9c25d5b, !- SummerDesignDay Schedule:Day Name
  3b358c82-70ed-4e00-abaf-ae6bd9c25d5b, !- WinterDesignDay Schedule:Day Name
  3b358c82-70ed-4e00-abaf-ae6bd9c25d5b, !- CustomDay1 Schedule:Day Name
  3b358c82-70ed-4e00-abaf-ae6bd9c25d5b; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Corridor1_0_41,
  50cf436a-0fc2-4e54-9619-dfd907ff311a, !- Sunday Schedule:Day Name
  2647da30-0df1-41d4-a8f1-dbad08f2a42d, !- Monday Schedule:Day Name
  2e7e4cbf-6c4f-4327-9916-3c109d2912da, !- Tuesday Schedule:Day Name
  13b21d6e-0821-49a6-8c11-05e50adfc5c4, !- Wednesday Schedule:Day Name
  166c80a1-bd5b-4c37-a467-a77ca881db07, !- Thursday Schedule:Day Name
  8a755759-84b5-4e14-aa9a-4447b05f04cb, !- Friday Schedule:Day Name
  67d919c1-333d-4c8c-8cb4-091cb40a8271, !- Saturday Schedule:Day Name
  50cf436a-0fc2-4e54-9619-dfd907ff311a, !- Holiday Schedule:Day Name
  50cf436a-0fc2-4e54-9619-dfd907ff311a, !- SummerDesignDay Schedule:Day Name
  50cf436a-0fc2-4e54-9619-dfd907ff311a, !- WinterDesignDay Schedule:Day Name
  50cf436a-0fc2-4e54-9619-dfd907ff311a, !- CustomDay1 Schedule:Day Name
  50cf436a-0fc2-4e54-9619-dfd907ff311a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Corridor1_0_42,
  dfa1d1a1-a240-4356-b6dd-7c72ad58c21e, !- Sunday Schedule:Day Name
  824ba681-8fe7-4c19-bca1-cffc6128756d, !- Monday Schedule:Day Name
  7293414a-dfbf-445f-83dd-ed8eccbb98b2, !- Tuesday Schedule:Day Name
  8f54e5d2-a9b2-488f-804d-a8c4827b04a9, !- Wednesday Schedule:Day Name
  96c62d7d-f713-4e13-acb9-24721f3b48c4, !- Thursday Schedule:Day Name
  712e5a8b-d445-4563-8be7-7bf89d170922, !- Friday Schedule:Day Name
  e9e35e31-3dd4-4370-be52-59d8dd7e1b65, !- Saturday Schedule:Day Name
  dfa1d1a1-a240-4356-b6dd-7c72ad58c21e, !- Holiday Schedule:Day Name
  dfa1d1a1-a240-4356-b6dd-7c72ad58c21e, !- SummerDesignDay Schedule:Day Name
  dfa1d1a1-a240-4356-b6dd-7c72ad58c21e, !- WinterDesignDay Schedule:Day Name
  dfa1d1a1-a240-4356-b6dd-7c72ad58c21e, !- CustomDay1 Schedule:Day Name
  dfa1d1a1-a240-4356-b6dd-7c72ad58c21e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Corridor1_0_43,
  a5c1f2f4-ae9a-427a-83af-6f2081725214, !- Sunday Schedule:Day Name
  3cd9093f-16f6-450c-bd87-b75ea1c9f8c0, !- Monday Schedule:Day Name
  11197a7d-2cf5-4a3a-b53b-c7425a4f4725, !- Tuesday Schedule:Day Name
  b772389e-d027-4e19-9363-2279f67ab120, !- Wednesday Schedule:Day Name
  0a6beafd-9649-4f8b-9b98-5771586d6be2, !- Thursday Schedule:Day Name
  0e4a4c7a-97de-49a6-bbc2-b95a9a450003, !- Friday Schedule:Day Name
  97319662-3008-42c6-898f-9a583bf7c875, !- Saturday Schedule:Day Name
  a5c1f2f4-ae9a-427a-83af-6f2081725214, !- Holiday Schedule:Day Name
  a5c1f2f4-ae9a-427a-83af-6f2081725214, !- SummerDesignDay Schedule:Day Name
  a5c1f2f4-ae9a-427a-83af-6f2081725214, !- WinterDesignDay Schedule:Day Name
  a5c1f2f4-ae9a-427a-83af-6f2081725214, !- CustomDay1 Schedule:Day Name
  a5c1f2f4-ae9a-427a-83af-6f2081725214; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Corridor1_0_44,
  a779107e-77a2-4bf5-a5cd-e0b9ab3ca369, !- Sunday Schedule:Day Name
  2cc14214-4a17-431f-b3e2-6287a0eebc72, !- Monday Schedule:Day Name
  de160c68-7370-4ca4-ac2f-c85aaea4b271, !- Tuesday Schedule:Day Name
  e066c5fe-9726-4678-845b-fbcbf02c1c73, !- Wednesday Schedule:Day Name
  7f05cdac-83f3-426f-aeee-058729faae82, !- Thursday Schedule:Day Name
  da258078-2599-4441-8251-f2a8ed56b9ff, !- Friday Schedule:Day Name
  e961eb69-6196-47ee-a5ab-4609efecf080, !- Saturday Schedule:Day Name
  a779107e-77a2-4bf5-a5cd-e0b9ab3ca369, !- Holiday Schedule:Day Name
  a779107e-77a2-4bf5-a5cd-e0b9ab3ca369, !- SummerDesignDay Schedule:Day Name
  a779107e-77a2-4bf5-a5cd-e0b9ab3ca369, !- WinterDesignDay Schedule:Day Name
  a779107e-77a2-4bf5-a5cd-e0b9ab3ca369, !- CustomDay1 Schedule:Day Name
  a779107e-77a2-4bf5-a5cd-e0b9ab3ca369; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Corridor1_0_45,
  b9f31716-6f31-4541-9ba2-50344bcb8c95, !- Sunday Schedule:Day Name
  b930cbea-39b9-4d41-bc41-e8a4113a257c, !- Monday Schedule:Day Name
  7f1fb89a-3084-47ba-ae63-e171ece6ad76, !- Tuesday Schedule:Day Name
  7c3cc457-56e0-4293-8ff5-62cc353214ff, !- Wednesday Schedule:Day Name
  45903201-a7ff-4873-9a96-1d8e6987fc98, !- Thursday Schedule:Day Name
  847d9462-010c-433f-af47-e00057295ef7, !- Friday Schedule:Day Name
  b9f31716-6f31-4541-9ba2-50344bcb8c95, !- Saturday Schedule:Day Name
  b9f31716-6f31-4541-9ba2-50344bcb8c95, !- Holiday Schedule:Day Name
  b9f31716-6f31-4541-9ba2-50344bcb8c95, !- SummerDesignDay Schedule:Day Name
  b9f31716-6f31-4541-9ba2-50344bcb8c95, !- WinterDesignDay Schedule:Day Name
  b9f31716-6f31-4541-9ba2-50344bcb8c95, !- CustomDay1 Schedule:Day Name
  b9f31716-6f31-4541-9ba2-50344bcb8c95; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Corridor1_0_46,
  2f068140-464e-4d33-ad4d-cbae9a3e1bc4, !- Sunday Schedule:Day Name
  824ba681-8fe7-4c19-bca1-cffc6128756d, !- Monday Schedule:Day Name
  3ec83101-8f56-44ee-9ed5-cf1d06126cc0, !- Tuesday Schedule:Day Name
  4017bf4a-3589-45be-b8bb-76c6ceced9e4, !- Wednesday Schedule:Day Name
  46afd1bf-ce16-4cde-a2eb-bdcc5a917640, !- Thursday Schedule:Day Name
  89843bde-592a-4f8b-95a4-f3477f7bf965, !- Friday Schedule:Day Name
  fa9d65f5-ce2b-488a-ad0c-46271d732b47, !- Saturday Schedule:Day Name
  2f068140-464e-4d33-ad4d-cbae9a3e1bc4, !- Holiday Schedule:Day Name
  2f068140-464e-4d33-ad4d-cbae9a3e1bc4, !- SummerDesignDay Schedule:Day Name
  2f068140-464e-4d33-ad4d-cbae9a3e1bc4, !- WinterDesignDay Schedule:Day Name
  2f068140-464e-4d33-ad4d-cbae9a3e1bc4, !- CustomDay1 Schedule:Day Name
  2f068140-464e-4d33-ad4d-cbae9a3e1bc4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Corridor1_0_47,
  d9e10ad7-51fd-4145-b6e7-93014b8f2588, !- Sunday Schedule:Day Name
  e57aa025-f74d-44c8-ad91-8f324a09d30a, !- Monday Schedule:Day Name
  946c4e68-09f5-4f11-9aed-95c10ce84668, !- Tuesday Schedule:Day Name
  d8932f60-c0a6-4387-9e1a-813696adf7f9, !- Wednesday Schedule:Day Name
  c98b6996-4ffd-4d41-8912-da14493215a4, !- Thursday Schedule:Day Name
  2e18ff48-5f9d-476e-b326-106a550564fb, !- Friday Schedule:Day Name
  32e00edb-47e2-4eae-804b-9b9980c6fa99, !- Saturday Schedule:Day Name
  d9e10ad7-51fd-4145-b6e7-93014b8f2588, !- Holiday Schedule:Day Name
  d9e10ad7-51fd-4145-b6e7-93014b8f2588, !- SummerDesignDay Schedule:Day Name
  d9e10ad7-51fd-4145-b6e7-93014b8f2588, !- WinterDesignDay Schedule:Day Name
  d9e10ad7-51fd-4145-b6e7-93014b8f2588, !- CustomDay1 Schedule:Day Name
  d9e10ad7-51fd-4145-b6e7-93014b8f2588; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Corridor1_0_48,
  1d44939e-a907-4168-b92c-8ba9d336e79e, !- Sunday Schedule:Day Name
  6cd4a709-afa0-4b95-bb14-157b0a83d5ba, !- Monday Schedule:Day Name
  41473d56-74af-4c88-9101-7f32721c54e1, !- Tuesday Schedule:Day Name
  dc852143-0bb0-42a9-ac2e-99d3bc655bf2, !- Wednesday Schedule:Day Name
  76882299-0c36-46cb-a397-7691c0ed277e, !- Thursday Schedule:Day Name
  e48911b6-987d-4dbf-ab65-d282ab3fb483, !- Friday Schedule:Day Name
  ea042886-315d-4c8d-b018-539c2f725a75, !- Saturday Schedule:Day Name
  1d44939e-a907-4168-b92c-8ba9d336e79e, !- Holiday Schedule:Day Name
  1d44939e-a907-4168-b92c-8ba9d336e79e, !- SummerDesignDay Schedule:Day Name
  1d44939e-a907-4168-b92c-8ba9d336e79e, !- WinterDesignDay Schedule:Day Name
  1d44939e-a907-4168-b92c-8ba9d336e79e, !- CustomDay1 Schedule:Day Name
  1d44939e-a907-4168-b92c-8ba9d336e79e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Corridor1_0_49,
  ca57bcbc-12f7-49bb-82a5-0c9e4e5dd167, !- Sunday Schedule:Day Name
  a6a27a87-4e34-4a7d-8efd-05889b22b597, !- Monday Schedule:Day Name
  8c7d7e3f-dd81-4de0-8571-9261eabf6db6, !- Tuesday Schedule:Day Name
  4480cba3-b44f-48b2-a9a1-08f392aea732, !- Wednesday Schedule:Day Name
  943d6d1e-1e94-4810-9989-480de998c5ae, !- Thursday Schedule:Day Name
  36f0d60e-f698-4391-bf0f-744799e2ef16, !- Friday Schedule:Day Name
  8ac1d95d-96e7-48e2-83b5-6a5e3e9713d4, !- Saturday Schedule:Day Name
  ca57bcbc-12f7-49bb-82a5-0c9e4e5dd167, !- Holiday Schedule:Day Name
  ca57bcbc-12f7-49bb-82a5-0c9e4e5dd167, !- SummerDesignDay Schedule:Day Name
  ca57bcbc-12f7-49bb-82a5-0c9e4e5dd167, !- WinterDesignDay Schedule:Day Name
  ca57bcbc-12f7-49bb-82a5-0c9e4e5dd167, !- CustomDay1 Schedule:Day Name
  ca57bcbc-12f7-49bb-82a5-0c9e4e5dd167; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Corridor1_0_50,
  f1408c1c-1257-4793-bf68-a6430b0ba2e4, !- Sunday Schedule:Day Name
  b6c4c231-e14a-40f4-bf9b-4594033bda49, !- Monday Schedule:Day Name
  6eb091f9-cfdd-4e0f-86e4-9d01e58cf513, !- Tuesday Schedule:Day Name
  52a766e8-2e67-4868-869b-202642312fd1, !- Wednesday Schedule:Day Name
  99d8494d-338e-4d5f-9e86-98e8d121d9ac, !- Thursday Schedule:Day Name
  2ceb80d7-42e1-4379-b31c-49ad59509332, !- Friday Schedule:Day Name
  b1d4242b-1cb3-4e89-ac94-0b46fe67734f, !- Saturday Schedule:Day Name
  f1408c1c-1257-4793-bf68-a6430b0ba2e4, !- Holiday Schedule:Day Name
  f1408c1c-1257-4793-bf68-a6430b0ba2e4, !- SummerDesignDay Schedule:Day Name
  f1408c1c-1257-4793-bf68-a6430b0ba2e4, !- WinterDesignDay Schedule:Day Name
  f1408c1c-1257-4793-bf68-a6430b0ba2e4, !- CustomDay1 Schedule:Day Name
  f1408c1c-1257-4793-bf68-a6430b0ba2e4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Corridor1_0_51,
  097c0ba5-5173-4d04-97af-a5ec81812edc, !- Sunday Schedule:Day Name
  a338013e-b9f0-4902-9644-a3232e02099a, !- Monday Schedule:Day Name
  f7e3c77e-5449-477e-a471-9f25252e6c5f, !- Tuesday Schedule:Day Name
  67953caa-6fbe-4459-a01d-3ac6bac9e99b, !- Wednesday Schedule:Day Name
  d0571d5d-8edd-40a7-8ed0-0ffebc72d55c, !- Thursday Schedule:Day Name
  9a06251b-1e92-44a9-9911-779338e8aaf9, !- Friday Schedule:Day Name
  c321b790-a382-4bc5-81ad-44893205e578, !- Saturday Schedule:Day Name
  097c0ba5-5173-4d04-97af-a5ec81812edc, !- Holiday Schedule:Day Name
  097c0ba5-5173-4d04-97af-a5ec81812edc, !- SummerDesignDay Schedule:Day Name
  097c0ba5-5173-4d04-97af-a5ec81812edc, !- WinterDesignDay Schedule:Day Name
  097c0ba5-5173-4d04-97af-a5ec81812edc, !- CustomDay1 Schedule:Day Name
  097c0ba5-5173-4d04-97af-a5ec81812edc; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Corridor1_0_52,
  24820846-7d14-43a7-9a9e-707d37791b36, !- Sunday Schedule:Day Name
  24820846-7d14-43a7-9a9e-707d37791b36, !- Monday Schedule:Day Name
  24820846-7d14-43a7-9a9e-707d37791b36, !- Tuesday Schedule:Day Name
  24820846-7d14-43a7-9a9e-707d37791b36, !- Wednesday Schedule:Day Name
  24820846-7d14-43a7-9a9e-707d37791b36, !- Thursday Schedule:Day Name
  24820846-7d14-43a7-9a9e-707d37791b36, !- Friday Schedule:Day Name
  24820846-7d14-43a7-9a9e-707d37791b36, !- Saturday Schedule:Day Name
  24820846-7d14-43a7-9a9e-707d37791b36, !- Holiday Schedule:Day Name
  24820846-7d14-43a7-9a9e-707d37791b36, !- SummerDesignDay Schedule:Day Name
  24820846-7d14-43a7-9a9e-707d37791b36, !- WinterDesignDay Schedule:Day Name
  24820846-7d14-43a7-9a9e-707d37791b36, !- CustomDay1 Schedule:Day Name
  24820846-7d14-43a7-9a9e-707d37791b36; !- CustomDay2 Schedule:Day Name


Schedule:Year,HeatAvail_Corridor3_1,
Fraction,
HeatAvail_Corridor3_1_0,1,1,1,7, 
HeatAvail_Corridor3_1_1,1,8,1,14, 
HeatAvail_Corridor3_1_2,1,15,1,21, 
HeatAvail_Corridor3_1_3,1,22,1,28, 
HeatAvail_Corridor3_1_4,1,29,2,4, 
HeatAvail_Corridor3_1_5,2,5,2,11, 
HeatAvail_Corridor3_1_6,2,12,2,18, 
HeatAvail_Corridor3_1_7,2,19,2,25, 
HeatAvail_Corridor3_1_8,2,26,3,4, 
HeatAvail_Corridor3_1_9,3,5,3,11, 
HeatAvail_Corridor3_1_10,3,12,3,18, 
HeatAvail_Corridor3_1_11,3,19,3,25, 
HeatAvail_Corridor3_1_12,3,26,4,1, 
HeatAvail_Corridor3_1_13,4,2,4,8, 
HeatAvail_Corridor3_1_14,4,9,4,15, 
HeatAvail_Corridor3_1_15,4,16,4,22, 
HeatAvail_Corridor3_1_16,4,23,4,29, 
HeatAvail_Corridor3_1_17,4,30,5,6, 
HeatAvail_Corridor3_1_18,5,7,5,13, 
HeatAvail_Corridor3_1_19,5,14,5,20, 
HeatAvail_Corridor3_1_20,5,21,5,27, 
HeatAvail_Corridor3_1_21,5,28,6,3, 
HeatAvail_Corridor3_1_22,6,4,6,10, 
HeatAvail_Corridor3_1_23,6,11,6,17, 
HeatAvail_Corridor3_1_24,6,18,6,24, 
HeatAvail_Corridor3_1_25,6,25,7,1, 
HeatAvail_Corridor3_1_26,7,2,7,8, 
HeatAvail_Corridor3_1_27,7,9,7,15, 
HeatAvail_Corridor3_1_28,7,16,7,22, 
HeatAvail_Corridor3_1_29,7,23,7,29, 
HeatAvail_Corridor3_1_30,7,30,8,5, 
HeatAvail_Corridor3_1_31,8,6,8,12, 
HeatAvail_Corridor3_1_32,8,13,8,19, 
HeatAvail_Corridor3_1_33,8,20,8,26, 
HeatAvail_Corridor3_1_34,8,27,9,2, 
HeatAvail_Corridor3_1_35,9,3,9,9, 
HeatAvail_Corridor3_1_36,9,10,9,16, 
HeatAvail_Corridor3_1_37,9,17,9,23, 
HeatAvail_Corridor3_1_38,9,24,9,30, 
HeatAvail_Corridor3_1_39,10,1,10,7, 
HeatAvail_Corridor3_1_40,10,8,10,14, 
HeatAvail_Corridor3_1_41,10,15,10,21, 
HeatAvail_Corridor3_1_42,10,22,10,28, 
HeatAvail_Corridor3_1_43,10,29,11,4, 
HeatAvail_Corridor3_1_44,11,5,11,11, 
HeatAvail_Corridor3_1_45,11,12,11,18, 
HeatAvail_Corridor3_1_46,11,19,11,25, 
HeatAvail_Corridor3_1_47,11,26,12,2, 
HeatAvail_Corridor3_1_48,12,3,12,9, 
HeatAvail_Corridor3_1_49,12,10,12,16, 
HeatAvail_Corridor3_1_50,12,17,12,23, 
HeatAvail_Corridor3_1_51,12,24,12,30, 
HeatAvail_Corridor3_1_52,12,31,12,31;

Schedule:Week:Daily, HeatAvail_Corridor3_1_0,
  e8a7a456-f35c-41db-abb5-3854b57a4a8d, !- Sunday Schedule:Day Name
  430e0d3d-58c2-4aec-afdb-d605db7b8648, !- Monday Schedule:Day Name
  ab0c3027-7817-4d72-b5c0-cd980231a761, !- Tuesday Schedule:Day Name
  14b6d13f-a473-471b-9fbb-08d581a0ce02, !- Wednesday Schedule:Day Name
  a48b88f9-07e0-4010-96dc-59713181a363, !- Thursday Schedule:Day Name
  89de34d2-2dd9-4049-9d22-85784dc181bc, !- Friday Schedule:Day Name
  338409f4-23da-4a95-87bb-b5453c6bfbe3, !- Saturday Schedule:Day Name
  e8a7a456-f35c-41db-abb5-3854b57a4a8d, !- Holiday Schedule:Day Name
  e8a7a456-f35c-41db-abb5-3854b57a4a8d, !- SummerDesignDay Schedule:Day Name
  e8a7a456-f35c-41db-abb5-3854b57a4a8d, !- WinterDesignDay Schedule:Day Name
  e8a7a456-f35c-41db-abb5-3854b57a4a8d, !- CustomDay1 Schedule:Day Name
  e8a7a456-f35c-41db-abb5-3854b57a4a8d; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor3_1_1,
  7b3c559d-0aef-43ea-a2ce-0318257733e3, !- Sunday Schedule:Day Name
  e7ed4a42-523c-45b9-9ee1-2246b49d0102, !- Monday Schedule:Day Name
  d9997ec5-5d7d-4562-a451-0712c9815192, !- Tuesday Schedule:Day Name
  efa306bb-c40d-4702-b829-d0e4e0c31acd, !- Wednesday Schedule:Day Name
  5be4ba0f-0204-4927-8aec-d1636d45171a, !- Thursday Schedule:Day Name
  2f66b8c4-6ef0-4fbd-8ce6-974ce3c89f0c, !- Friday Schedule:Day Name
  caf824a4-a3be-4083-a551-7f421d542df5, !- Saturday Schedule:Day Name
  7b3c559d-0aef-43ea-a2ce-0318257733e3, !- Holiday Schedule:Day Name
  7b3c559d-0aef-43ea-a2ce-0318257733e3, !- SummerDesignDay Schedule:Day Name
  7b3c559d-0aef-43ea-a2ce-0318257733e3, !- WinterDesignDay Schedule:Day Name
  7b3c559d-0aef-43ea-a2ce-0318257733e3, !- CustomDay1 Schedule:Day Name
  7b3c559d-0aef-43ea-a2ce-0318257733e3; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor3_1_2,
  a9c2fa70-b016-4470-8a54-b6d90d6445cd, !- Sunday Schedule:Day Name
  f058fb93-0cec-49a4-ae9b-0f11016973ab, !- Monday Schedule:Day Name
  5be4ba0f-0204-4927-8aec-d1636d45171a, !- Tuesday Schedule:Day Name
  06497613-a484-4b64-b070-3ea0d2b0b9f8, !- Wednesday Schedule:Day Name
  430e0d3d-58c2-4aec-afdb-d605db7b8648, !- Thursday Schedule:Day Name
  a5c7f385-74d1-49b4-a6a0-fcf7fbfdf335, !- Friday Schedule:Day Name
  b03e3c72-2ed8-495e-a120-07ad8ab622b6, !- Saturday Schedule:Day Name
  a9c2fa70-b016-4470-8a54-b6d90d6445cd, !- Holiday Schedule:Day Name
  a9c2fa70-b016-4470-8a54-b6d90d6445cd, !- SummerDesignDay Schedule:Day Name
  a9c2fa70-b016-4470-8a54-b6d90d6445cd, !- WinterDesignDay Schedule:Day Name
  a9c2fa70-b016-4470-8a54-b6d90d6445cd, !- CustomDay1 Schedule:Day Name
  a9c2fa70-b016-4470-8a54-b6d90d6445cd; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor3_1_3,
  373ca95a-3a92-431b-a200-0ffc7b791353, !- Sunday Schedule:Day Name
  6dc2537d-0a03-47fa-a77c-5a833ab77bb5, !- Monday Schedule:Day Name
  5647ce69-c422-4e35-89d0-5af521a42bc6, !- Tuesday Schedule:Day Name
  d5f30222-38cf-4038-b513-648505a551c6, !- Wednesday Schedule:Day Name
  c792bcbf-a619-4ebe-8713-6b6357345cc9, !- Thursday Schedule:Day Name
  e8a7a456-f35c-41db-abb5-3854b57a4a8d, !- Friday Schedule:Day Name
  889504ed-cc3c-4478-a401-feaf151c3374, !- Saturday Schedule:Day Name
  373ca95a-3a92-431b-a200-0ffc7b791353, !- Holiday Schedule:Day Name
  373ca95a-3a92-431b-a200-0ffc7b791353, !- SummerDesignDay Schedule:Day Name
  373ca95a-3a92-431b-a200-0ffc7b791353, !- WinterDesignDay Schedule:Day Name
  373ca95a-3a92-431b-a200-0ffc7b791353, !- CustomDay1 Schedule:Day Name
  373ca95a-3a92-431b-a200-0ffc7b791353; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor3_1_4,
  2a90f5af-cd0d-443e-9909-4e66b2a6d2b5, !- Sunday Schedule:Day Name
  9dbb1a9e-6cc1-4dac-8232-0f6dc888a239, !- Monday Schedule:Day Name
  cea3bf1f-08fe-4b46-bf2d-c052a72e6e5e, !- Tuesday Schedule:Day Name
  2d981932-6704-4ae0-a46d-5f3c6e4c6215, !- Wednesday Schedule:Day Name
  68609801-f603-4097-ab0d-d89a0fc87fb2, !- Thursday Schedule:Day Name
  adb6c0a4-ca9f-4441-89a3-ae0cf890318a, !- Friday Schedule:Day Name
  9dbb1a9e-6cc1-4dac-8232-0f6dc888a239, !- Saturday Schedule:Day Name
  2a90f5af-cd0d-443e-9909-4e66b2a6d2b5, !- Holiday Schedule:Day Name
  2a90f5af-cd0d-443e-9909-4e66b2a6d2b5, !- SummerDesignDay Schedule:Day Name
  2a90f5af-cd0d-443e-9909-4e66b2a6d2b5, !- WinterDesignDay Schedule:Day Name
  2a90f5af-cd0d-443e-9909-4e66b2a6d2b5, !- CustomDay1 Schedule:Day Name
  2a90f5af-cd0d-443e-9909-4e66b2a6d2b5; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor3_1_5,
  708b9954-edd7-4bbf-8c99-ca9d8d469657, !- Sunday Schedule:Day Name
  00b832de-05ed-48ef-98f5-8f74b3b03503, !- Monday Schedule:Day Name
  37315c7c-481e-4722-a85a-669573da209f, !- Tuesday Schedule:Day Name
  589703e0-bfca-48af-8786-e0e7de1ee020, !- Wednesday Schedule:Day Name
  181bb2ad-51ec-49a2-ab54-77d58055a621, !- Thursday Schedule:Day Name
  04a06db5-088c-488e-bfea-54bbf27261c0, !- Friday Schedule:Day Name
  f03d95e4-1a2e-46ff-953e-a599571f40be, !- Saturday Schedule:Day Name
  708b9954-edd7-4bbf-8c99-ca9d8d469657, !- Holiday Schedule:Day Name
  708b9954-edd7-4bbf-8c99-ca9d8d469657, !- SummerDesignDay Schedule:Day Name
  708b9954-edd7-4bbf-8c99-ca9d8d469657, !- WinterDesignDay Schedule:Day Name
  708b9954-edd7-4bbf-8c99-ca9d8d469657, !- CustomDay1 Schedule:Day Name
  708b9954-edd7-4bbf-8c99-ca9d8d469657; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor3_1_6,
  763d8b08-041d-4d45-a9cb-637f78540a08, !- Sunday Schedule:Day Name
  4d3406c0-467b-4c6d-ad3b-680af0e7b734, !- Monday Schedule:Day Name
  4aae2a72-40b9-4954-b485-188fa409fe7d, !- Tuesday Schedule:Day Name
  1b44bebf-92d4-4b8f-8272-5a0bedab0afa, !- Wednesday Schedule:Day Name
  5cf1e3a8-82eb-4254-b502-c91e25a3afa1, !- Thursday Schedule:Day Name
  d07a21bb-0a85-4795-879c-b45a037fd7d7, !- Friday Schedule:Day Name
  666cb8e4-9a2e-47ca-baee-c9bf0db00492, !- Saturday Schedule:Day Name
  763d8b08-041d-4d45-a9cb-637f78540a08, !- Holiday Schedule:Day Name
  763d8b08-041d-4d45-a9cb-637f78540a08, !- SummerDesignDay Schedule:Day Name
  763d8b08-041d-4d45-a9cb-637f78540a08, !- WinterDesignDay Schedule:Day Name
  763d8b08-041d-4d45-a9cb-637f78540a08, !- CustomDay1 Schedule:Day Name
  763d8b08-041d-4d45-a9cb-637f78540a08; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor3_1_7,
  02bd2350-1d92-4ef1-a3a6-8ae0f770aff8, !- Sunday Schedule:Day Name
  87104bfd-c2cb-46b7-97c8-a85a4f3c4e5a, !- Monday Schedule:Day Name
  b176fb6c-0df1-49e1-9448-16574a62d4b9, !- Tuesday Schedule:Day Name
  84d90c66-08b4-4e4b-bf92-3c48665a6fe4, !- Wednesday Schedule:Day Name
  848340ce-c395-4f50-b10f-20741e8042dd, !- Thursday Schedule:Day Name
  4f314c9a-045a-48cf-ab06-161634ac78b8, !- Friday Schedule:Day Name
  c3bd551a-a8e8-46ac-b62b-1fd2096f9fad, !- Saturday Schedule:Day Name
  02bd2350-1d92-4ef1-a3a6-8ae0f770aff8, !- Holiday Schedule:Day Name
  02bd2350-1d92-4ef1-a3a6-8ae0f770aff8, !- SummerDesignDay Schedule:Day Name
  02bd2350-1d92-4ef1-a3a6-8ae0f770aff8, !- WinterDesignDay Schedule:Day Name
  02bd2350-1d92-4ef1-a3a6-8ae0f770aff8, !- CustomDay1 Schedule:Day Name
  02bd2350-1d92-4ef1-a3a6-8ae0f770aff8; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor3_1_8,
  de32bc3c-c84e-45fa-900c-e48919e7307b, !- Sunday Schedule:Day Name
  7f8cfb6d-d4ad-4be6-b8c5-9fc9fcf38a63, !- Monday Schedule:Day Name
  d43daf61-b4b2-49c9-b7ea-f4bd62ad3a3d, !- Tuesday Schedule:Day Name
  1e3f5b16-62ff-446e-b0f7-cd8578450525, !- Wednesday Schedule:Day Name
  29c9e868-5bff-42eb-96b2-d0aec8542b23, !- Thursday Schedule:Day Name
  112673eb-49f6-49a1-bf5a-37b087540884, !- Friday Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- Saturday Schedule:Day Name
  de32bc3c-c84e-45fa-900c-e48919e7307b, !- Holiday Schedule:Day Name
  de32bc3c-c84e-45fa-900c-e48919e7307b, !- SummerDesignDay Schedule:Day Name
  de32bc3c-c84e-45fa-900c-e48919e7307b, !- WinterDesignDay Schedule:Day Name
  de32bc3c-c84e-45fa-900c-e48919e7307b, !- CustomDay1 Schedule:Day Name
  de32bc3c-c84e-45fa-900c-e48919e7307b; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor3_1_9,
  46f6d721-6904-4906-a337-3fc8ccbf81c3, !- Sunday Schedule:Day Name
  99b2a00a-68f2-4733-a140-8dbf0ac83a47, !- Monday Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- Tuesday Schedule:Day Name
  ab8a47f2-c8a9-4fac-9f75-a7c98ebd7916, !- Wednesday Schedule:Day Name
  81620e2a-9733-4252-8ca6-ecea10aae41b, !- Thursday Schedule:Day Name
  388ae72f-5bdd-440c-8034-bae72f65dd33, !- Friday Schedule:Day Name
  c9316155-35b1-401e-926d-4808752c8ce7, !- Saturday Schedule:Day Name
  46f6d721-6904-4906-a337-3fc8ccbf81c3, !- Holiday Schedule:Day Name
  46f6d721-6904-4906-a337-3fc8ccbf81c3, !- SummerDesignDay Schedule:Day Name
  46f6d721-6904-4906-a337-3fc8ccbf81c3, !- WinterDesignDay Schedule:Day Name
  46f6d721-6904-4906-a337-3fc8ccbf81c3, !- CustomDay1 Schedule:Day Name
  46f6d721-6904-4906-a337-3fc8ccbf81c3; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor3_1_10,
  8bbf264f-c332-41a4-84d9-a2ade2c1e71f, !- Sunday Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- Monday Schedule:Day Name
  533a9958-838b-4f93-89db-475d39e4c51b, !- Tuesday Schedule:Day Name
  6a9abb66-4bd2-429b-9efd-fe49def27963, !- Wednesday Schedule:Day Name
  e7f1d87c-2f09-4d19-b292-d3417aed3de0, !- Thursday Schedule:Day Name
  7258c1f6-f87c-48c2-aec5-5a24cd91eb3e, !- Friday Schedule:Day Name
  b55cf89c-09b5-4666-b74b-f733b0be3fc3, !- Saturday Schedule:Day Name
  8bbf264f-c332-41a4-84d9-a2ade2c1e71f, !- Holiday Schedule:Day Name
  8bbf264f-c332-41a4-84d9-a2ade2c1e71f, !- SummerDesignDay Schedule:Day Name
  8bbf264f-c332-41a4-84d9-a2ade2c1e71f, !- WinterDesignDay Schedule:Day Name
  8bbf264f-c332-41a4-84d9-a2ade2c1e71f, !- CustomDay1 Schedule:Day Name
  8bbf264f-c332-41a4-84d9-a2ade2c1e71f; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor3_1_11,
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- Sunday Schedule:Day Name
  f3045754-e7b8-46a7-a4fe-5c10b4823175, !- Monday Schedule:Day Name
  b8c55d9c-cf91-41e5-8e9c-3524d581eb16, !- Tuesday Schedule:Day Name
  4936ea22-1828-45a4-9dc0-118b25466bc1, !- Wednesday Schedule:Day Name
  e0236127-d030-4bee-99af-5afb2b6b5872, !- Thursday Schedule:Day Name
  847db224-25c3-440e-b712-dad1e136e9f9, !- Friday Schedule:Day Name
  41b8ca75-8fda-4d0d-9151-3d7568cd3476, !- Saturday Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- Holiday Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- SummerDesignDay Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- WinterDesignDay Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- CustomDay1 Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor3_1_12,
  41da2fa8-287e-4b89-b23f-ff123eaf2390, !- Sunday Schedule:Day Name
  a74b4e96-4858-4ea7-91a4-e40d2c2fc256, !- Monday Schedule:Day Name
  fd7cfb89-6f58-459e-88bd-2dd80de36c37, !- Tuesday Schedule:Day Name
  d1f14a29-5286-441c-9440-561974886a25, !- Wednesday Schedule:Day Name
  29691164-6ea3-4d4e-91f2-6d079e9538a3, !- Thursday Schedule:Day Name
  c69eb927-c514-4e91-aefb-89ffc00ba882, !- Friday Schedule:Day Name
  8ba288db-10bf-4ad7-a50f-114ed6878d79, !- Saturday Schedule:Day Name
  41da2fa8-287e-4b89-b23f-ff123eaf2390, !- Holiday Schedule:Day Name
  41da2fa8-287e-4b89-b23f-ff123eaf2390, !- SummerDesignDay Schedule:Day Name
  41da2fa8-287e-4b89-b23f-ff123eaf2390, !- WinterDesignDay Schedule:Day Name
  41da2fa8-287e-4b89-b23f-ff123eaf2390, !- CustomDay1 Schedule:Day Name
  41da2fa8-287e-4b89-b23f-ff123eaf2390; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor3_1_13,
  2f3a9e70-802f-4161-bfa3-ea6dd59d6a28, !- Sunday Schedule:Day Name
  bfb39a66-6ef6-49cb-9175-ef611512aacd, !- Monday Schedule:Day Name
  c30c5fdc-d31d-4b3a-bebd-02206074c0b4, !- Tuesday Schedule:Day Name
  86d4a1e3-06e8-427e-b76d-a58de71d7332, !- Wednesday Schedule:Day Name
  750fcaa0-c91e-48d7-b9ac-a4ab5a3af4e2, !- Thursday Schedule:Day Name
  d4a49226-3305-46b0-8c5c-469245a97b4f, !- Friday Schedule:Day Name
  8afe19aa-6208-4ea8-bb8b-c281db761ddb, !- Saturday Schedule:Day Name
  2f3a9e70-802f-4161-bfa3-ea6dd59d6a28, !- Holiday Schedule:Day Name
  2f3a9e70-802f-4161-bfa3-ea6dd59d6a28, !- SummerDesignDay Schedule:Day Name
  2f3a9e70-802f-4161-bfa3-ea6dd59d6a28, !- WinterDesignDay Schedule:Day Name
  2f3a9e70-802f-4161-bfa3-ea6dd59d6a28, !- CustomDay1 Schedule:Day Name
  2f3a9e70-802f-4161-bfa3-ea6dd59d6a28; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor3_1_14,
  6a45d70e-e8bc-4244-8e17-11526ab75dcf, !- Sunday Schedule:Day Name
  3c2d1ad4-0029-429b-8e9f-d410a073537b, !- Monday Schedule:Day Name
  9a60c062-b64a-4a8f-844f-6a1bd758b4bd, !- Tuesday Schedule:Day Name
  dc433c08-3be4-4e9a-8e42-17c60e125d67, !- Wednesday Schedule:Day Name
  90a36627-5034-475c-930e-03167d5dced8, !- Thursday Schedule:Day Name
  8749fe76-2ea2-4657-bfc2-a82d20db9fa5, !- Friday Schedule:Day Name
  07997b36-958c-400b-8440-fe9817ddf4c3, !- Saturday Schedule:Day Name
  6a45d70e-e8bc-4244-8e17-11526ab75dcf, !- Holiday Schedule:Day Name
  6a45d70e-e8bc-4244-8e17-11526ab75dcf, !- SummerDesignDay Schedule:Day Name
  6a45d70e-e8bc-4244-8e17-11526ab75dcf, !- WinterDesignDay Schedule:Day Name
  6a45d70e-e8bc-4244-8e17-11526ab75dcf, !- CustomDay1 Schedule:Day Name
  6a45d70e-e8bc-4244-8e17-11526ab75dcf; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor3_1_15,
  10883c99-1339-4a14-a578-36674fa29f50, !- Sunday Schedule:Day Name
  1ca91f3e-ed31-485d-bba6-ffa85d5447e0, !- Monday Schedule:Day Name
  2cd6f613-999b-46fb-8d43-bf45f6fbad3c, !- Tuesday Schedule:Day Name
  6eb091f9-cfdd-4e0f-86e4-9d01e58cf513, !- Wednesday Schedule:Day Name
  11da9c62-81f5-4c24-8f83-69ab5ebf56df, !- Thursday Schedule:Day Name
  08122ba5-eec2-4e86-9c81-934c1c3d332b, !- Friday Schedule:Day Name
  e862df5f-0972-4033-bd1b-fc33ef832e3c, !- Saturday Schedule:Day Name
  10883c99-1339-4a14-a578-36674fa29f50, !- Holiday Schedule:Day Name
  10883c99-1339-4a14-a578-36674fa29f50, !- SummerDesignDay Schedule:Day Name
  10883c99-1339-4a14-a578-36674fa29f50, !- WinterDesignDay Schedule:Day Name
  10883c99-1339-4a14-a578-36674fa29f50, !- CustomDay1 Schedule:Day Name
  10883c99-1339-4a14-a578-36674fa29f50; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor3_1_16,
  9b4451ba-4531-484a-b24a-7b79db179524, !- Sunday Schedule:Day Name
  f513cd03-e051-49ed-8ef0-0e72a800a18e, !- Monday Schedule:Day Name
  aff96eac-6395-4428-936d-44c58361b655, !- Tuesday Schedule:Day Name
  8b269b3a-f50d-428a-a625-acbdaf4533b6, !- Wednesday Schedule:Day Name
  079988be-1ce6-4a84-9eeb-d0c9ced13833, !- Thursday Schedule:Day Name
  1cad93c9-2a97-43ec-b814-29e03c631bcd, !- Friday Schedule:Day Name
  1b99cad3-3f1c-4254-820d-7475cc966e2f, !- Saturday Schedule:Day Name
  9b4451ba-4531-484a-b24a-7b79db179524, !- Holiday Schedule:Day Name
  9b4451ba-4531-484a-b24a-7b79db179524, !- SummerDesignDay Schedule:Day Name
  9b4451ba-4531-484a-b24a-7b79db179524, !- WinterDesignDay Schedule:Day Name
  9b4451ba-4531-484a-b24a-7b79db179524, !- CustomDay1 Schedule:Day Name
  9b4451ba-4531-484a-b24a-7b79db179524; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor3_1_17,
  53aac514-1bfe-4f31-892b-411f3b15ccbe, !- Sunday Schedule:Day Name
  dbccac22-d7d0-499c-9b00-5f3d28405e46, !- Monday Schedule:Day Name
  847d1aee-5a1b-425c-8570-41fb4bc01d69, !- Tuesday Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef, !- Wednesday Schedule:Day Name
  e829d018-733f-4536-ad3e-3cdcac497d5f, !- Thursday Schedule:Day Name
  fd3dc796-2c6f-4fb4-9ee4-9ca8ab1088f8, !- Friday Schedule:Day Name
  61353532-44e2-4e72-8884-d10c79152ffd, !- Saturday Schedule:Day Name
  53aac514-1bfe-4f31-892b-411f3b15ccbe, !- Holiday Schedule:Day Name
  53aac514-1bfe-4f31-892b-411f3b15ccbe, !- SummerDesignDay Schedule:Day Name
  53aac514-1bfe-4f31-892b-411f3b15ccbe, !- WinterDesignDay Schedule:Day Name
  53aac514-1bfe-4f31-892b-411f3b15ccbe, !- CustomDay1 Schedule:Day Name
  53aac514-1bfe-4f31-892b-411f3b15ccbe; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor3_1_18,
  8c281e8c-1faa-42ae-842a-6ede0368b6c0, !- Sunday Schedule:Day Name
  a57d735b-40ce-4b4e-b1aa-dbbdc0224d56, !- Monday Schedule:Day Name
  08a0d38c-f8c6-4dac-b525-fea493abd8eb, !- Tuesday Schedule:Day Name
  8c281e8c-1faa-42ae-842a-6ede0368b6c0, !- Wednesday Schedule:Day Name
  0b23219c-76ae-4923-875a-7be7e1884192, !- Thursday Schedule:Day Name
  f974e7a7-cb15-4b79-98f3-50a39be274b0, !- Friday Schedule:Day Name
  c61415ee-3961-4153-9587-2319e67391f1, !- Saturday Schedule:Day Name
  8c281e8c-1faa-42ae-842a-6ede0368b6c0, !- Holiday Schedule:Day Name
  8c281e8c-1faa-42ae-842a-6ede0368b6c0, !- SummerDesignDay Schedule:Day Name
  8c281e8c-1faa-42ae-842a-6ede0368b6c0, !- WinterDesignDay Schedule:Day Name
  8c281e8c-1faa-42ae-842a-6ede0368b6c0, !- CustomDay1 Schedule:Day Name
  8c281e8c-1faa-42ae-842a-6ede0368b6c0; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor3_1_19,
  99f09a6a-6a3d-4c64-b04e-7344a382817a, !- Sunday Schedule:Day Name
  9cd7e6ec-6707-4c22-9237-f0a929152c31, !- Monday Schedule:Day Name
  7e0d3554-a611-4346-aee3-f5560eb39785, !- Tuesday Schedule:Day Name
  138b4a56-a07a-4893-8180-78f33cfc933b, !- Wednesday Schedule:Day Name
  a501b3f2-e232-4632-8b52-5910b3709cbb, !- Thursday Schedule:Day Name
  b6b0f7b7-c726-4187-ab39-19710d10a11a, !- Friday Schedule:Day Name
  532f4593-439a-4b34-a09c-de5c70722b40, !- Saturday Schedule:Day Name
  99f09a6a-6a3d-4c64-b04e-7344a382817a, !- Holiday Schedule:Day Name
  99f09a6a-6a3d-4c64-b04e-7344a382817a, !- SummerDesignDay Schedule:Day Name
  99f09a6a-6a3d-4c64-b04e-7344a382817a, !- WinterDesignDay Schedule:Day Name
  99f09a6a-6a3d-4c64-b04e-7344a382817a, !- CustomDay1 Schedule:Day Name
  99f09a6a-6a3d-4c64-b04e-7344a382817a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor3_1_20,
  cfbdf803-1be8-4e67-a6e1-1cef50e2aeca, !- Sunday Schedule:Day Name
  3fbed170-edd6-4727-a772-67ca1adb60cd, !- Monday Schedule:Day Name
  99f09a6a-6a3d-4c64-b04e-7344a382817a, !- Tuesday Schedule:Day Name
  34661b52-b95d-4bc2-9fa2-b4817bcd8d69, !- Wednesday Schedule:Day Name
  9110fddf-c034-4e75-b0e0-a5fda82e1c69, !- Thursday Schedule:Day Name
  475e95dd-8740-4ae2-91a4-d9d0761ebe73, !- Friday Schedule:Day Name
  e8b14294-4537-484c-a2f7-3b5c2a3f151b, !- Saturday Schedule:Day Name
  cfbdf803-1be8-4e67-a6e1-1cef50e2aeca, !- Holiday Schedule:Day Name
  cfbdf803-1be8-4e67-a6e1-1cef50e2aeca, !- SummerDesignDay Schedule:Day Name
  cfbdf803-1be8-4e67-a6e1-1cef50e2aeca, !- WinterDesignDay Schedule:Day Name
  cfbdf803-1be8-4e67-a6e1-1cef50e2aeca, !- CustomDay1 Schedule:Day Name
  cfbdf803-1be8-4e67-a6e1-1cef50e2aeca; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor3_1_21,
  5467b45b-9ade-4559-a91f-d9f74dfb4392, !- Sunday Schedule:Day Name
  00b832de-05ed-48ef-98f5-8f74b3b03503, !- Monday Schedule:Day Name
  b8cda9f7-163b-4697-bceb-33b4b1aae47b, !- Tuesday Schedule:Day Name
  3cd9093f-16f6-450c-bd87-b75ea1c9f8c0, !- Wednesday Schedule:Day Name
  5129212a-82cd-4688-b662-e1a89518d88b, !- Thursday Schedule:Day Name
  abd01391-2cf3-4c18-96b6-7536c42a1aa5, !- Friday Schedule:Day Name
  c43dd409-1aef-47f1-8132-c331c6f89c0d, !- Saturday Schedule:Day Name
  5467b45b-9ade-4559-a91f-d9f74dfb4392, !- Holiday Schedule:Day Name
  5467b45b-9ade-4559-a91f-d9f74dfb4392, !- SummerDesignDay Schedule:Day Name
  5467b45b-9ade-4559-a91f-d9f74dfb4392, !- WinterDesignDay Schedule:Day Name
  5467b45b-9ade-4559-a91f-d9f74dfb4392, !- CustomDay1 Schedule:Day Name
  5467b45b-9ade-4559-a91f-d9f74dfb4392; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor3_1_22,
  46afd1bf-ce16-4cde-a2eb-bdcc5a917640, !- Sunday Schedule:Day Name
  fe1e2874-81fb-4b22-adbf-dd305b303279, !- Monday Schedule:Day Name
  f7fb3855-1efc-43e2-8cf9-9a2033fc96b7, !- Tuesday Schedule:Day Name
  aee49f10-c792-4e25-b9a6-1d7423f97222, !- Wednesday Schedule:Day Name
  1302e4a8-71d7-422d-99ed-60c3f82b4f24, !- Thursday Schedule:Day Name
  2f068140-464e-4d33-ad4d-cbae9a3e1bc4, !- Friday Schedule:Day Name
  1cca4ff0-4b40-4885-baf7-38d39b15c3ec, !- Saturday Schedule:Day Name
  46afd1bf-ce16-4cde-a2eb-bdcc5a917640, !- Holiday Schedule:Day Name
  46afd1bf-ce16-4cde-a2eb-bdcc5a917640, !- SummerDesignDay Schedule:Day Name
  46afd1bf-ce16-4cde-a2eb-bdcc5a917640, !- WinterDesignDay Schedule:Day Name
  46afd1bf-ce16-4cde-a2eb-bdcc5a917640, !- CustomDay1 Schedule:Day Name
  46afd1bf-ce16-4cde-a2eb-bdcc5a917640; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor3_1_23,
  0b47f0fe-5577-45c2-9cfc-203a23ea8960, !- Sunday Schedule:Day Name
  8d287f28-cf9d-40e7-a7cd-1b6e89ca2a9c, !- Monday Schedule:Day Name
  fe084a1e-d938-4459-aa6c-65a79c84dfa5, !- Tuesday Schedule:Day Name
  3f4758e1-24d7-40b5-aa0e-9b9ced1b1201, !- Wednesday Schedule:Day Name
  0ce324a0-0c5a-4215-ab92-f5c398ec8ba1, !- Thursday Schedule:Day Name
  c857142a-bdc1-4c75-b952-54e1aa0a49f3, !- Friday Schedule:Day Name
  05d708ad-024d-46a4-af5b-b044bb3f8d64, !- Saturday Schedule:Day Name
  0b47f0fe-5577-45c2-9cfc-203a23ea8960, !- Holiday Schedule:Day Name
  0b47f0fe-5577-45c2-9cfc-203a23ea8960, !- SummerDesignDay Schedule:Day Name
  0b47f0fe-5577-45c2-9cfc-203a23ea8960, !- WinterDesignDay Schedule:Day Name
  0b47f0fe-5577-45c2-9cfc-203a23ea8960, !- CustomDay1 Schedule:Day Name
  0b47f0fe-5577-45c2-9cfc-203a23ea8960; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor3_1_24,
  43723026-bbb4-42e9-af85-1de9acae8fd8, !- Sunday Schedule:Day Name
  13a1be76-44cf-485e-9711-800af908cecf, !- Monday Schedule:Day Name
  ae10a403-8aae-4bc3-91f3-90c23b073da7, !- Tuesday Schedule:Day Name
  979d031e-7a21-485e-9bce-5417bd07b2a4, !- Wednesday Schedule:Day Name
  c53099ce-acd0-449a-a87e-28b8a74d9a0c, !- Thursday Schedule:Day Name
  589b7505-0e0d-464f-ab91-183f4e59972b, !- Friday Schedule:Day Name
  9eb8cb2e-a187-4313-b239-e2dbe290cbda, !- Saturday Schedule:Day Name
  43723026-bbb4-42e9-af85-1de9acae8fd8, !- Holiday Schedule:Day Name
  43723026-bbb4-42e9-af85-1de9acae8fd8, !- SummerDesignDay Schedule:Day Name
  43723026-bbb4-42e9-af85-1de9acae8fd8, !- WinterDesignDay Schedule:Day Name
  43723026-bbb4-42e9-af85-1de9acae8fd8, !- CustomDay1 Schedule:Day Name
  43723026-bbb4-42e9-af85-1de9acae8fd8; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor3_1_25,
  44c6cf45-a61f-4237-bf04-5e849ad2ddc4, !- Sunday Schedule:Day Name
  240bfeff-75e5-441d-9e19-89f4be5ba3c9, !- Monday Schedule:Day Name
  b9f31716-6f31-4541-9ba2-50344bcb8c95, !- Tuesday Schedule:Day Name
  9a2f571f-a8eb-4f76-a42a-22028b924d3f, !- Wednesday Schedule:Day Name
  a9680c2f-57d7-4d0b-a19c-dba03b44bbaa, !- Thursday Schedule:Day Name
  97317ec7-25f9-41ac-86e6-8e5d1d1666ac, !- Friday Schedule:Day Name
  33f84060-ef09-4916-b370-e6958e3b3aa2, !- Saturday Schedule:Day Name
  44c6cf45-a61f-4237-bf04-5e849ad2ddc4, !- Holiday Schedule:Day Name
  44c6cf45-a61f-4237-bf04-5e849ad2ddc4, !- SummerDesignDay Schedule:Day Name
  44c6cf45-a61f-4237-bf04-5e849ad2ddc4, !- WinterDesignDay Schedule:Day Name
  44c6cf45-a61f-4237-bf04-5e849ad2ddc4, !- CustomDay1 Schedule:Day Name
  44c6cf45-a61f-4237-bf04-5e849ad2ddc4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor3_1_26,
  6ce3ed81-a7d6-4b80-a895-4a69b0babf7d, !- Sunday Schedule:Day Name
  45937cbe-892e-487e-b3bd-03a45aa4adc1, !- Monday Schedule:Day Name
  c0455bdd-af95-4971-8ef5-a4ce6233f74b, !- Tuesday Schedule:Day Name
  7c16a9a9-536f-470f-b94a-3461c8ce2c7f, !- Wednesday Schedule:Day Name
  4e8ec702-eccb-48c9-be7a-b4e620d11ed5, !- Thursday Schedule:Day Name
  57d5eec5-71b2-4c70-b8d5-8f8758f83b74, !- Friday Schedule:Day Name
  baf51103-ed76-46ed-9d19-b848216be30b, !- Saturday Schedule:Day Name
  6ce3ed81-a7d6-4b80-a895-4a69b0babf7d, !- Holiday Schedule:Day Name
  6ce3ed81-a7d6-4b80-a895-4a69b0babf7d, !- SummerDesignDay Schedule:Day Name
  6ce3ed81-a7d6-4b80-a895-4a69b0babf7d, !- WinterDesignDay Schedule:Day Name
  6ce3ed81-a7d6-4b80-a895-4a69b0babf7d, !- CustomDay1 Schedule:Day Name
  6ce3ed81-a7d6-4b80-a895-4a69b0babf7d; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor3_1_27,
  a2f5439f-c3cd-45c2-be62-8f5a9cf1a139, !- Sunday Schedule:Day Name
  8ea6eb9d-bced-4abf-b23f-a16258133356, !- Monday Schedule:Day Name
  b4124ec5-0540-413f-b80d-d3da15a69d38, !- Tuesday Schedule:Day Name
  0c990a04-98ad-4999-8986-5d1af58771a9, !- Wednesday Schedule:Day Name
  84a958a5-76b6-4d1b-a61b-dc7ecc07087d, !- Thursday Schedule:Day Name
  b4bfe456-227b-47de-943d-ec78ccb2f744, !- Friday Schedule:Day Name
  32c15e8a-c783-40b4-8139-aeb1af17eeb3, !- Saturday Schedule:Day Name
  a2f5439f-c3cd-45c2-be62-8f5a9cf1a139, !- Holiday Schedule:Day Name
  a2f5439f-c3cd-45c2-be62-8f5a9cf1a139, !- SummerDesignDay Schedule:Day Name
  a2f5439f-c3cd-45c2-be62-8f5a9cf1a139, !- WinterDesignDay Schedule:Day Name
  a2f5439f-c3cd-45c2-be62-8f5a9cf1a139, !- CustomDay1 Schedule:Day Name
  a2f5439f-c3cd-45c2-be62-8f5a9cf1a139; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor3_1_28,
  36a083da-d3d5-43c9-b7d2-3e8cbcd291a5, !- Sunday Schedule:Day Name
  75635ad2-147c-48cc-9360-a4e96b92f7b7, !- Monday Schedule:Day Name
  8df3e9d2-1144-4367-925f-949e76229214, !- Tuesday Schedule:Day Name
  489e27a7-ce73-4562-a476-d76abc720351, !- Wednesday Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef, !- Thursday Schedule:Day Name
  b398f28b-5c09-4770-9c98-d01447583dbb, !- Friday Schedule:Day Name
  5467b45b-9ade-4559-a91f-d9f74dfb4392, !- Saturday Schedule:Day Name
  36a083da-d3d5-43c9-b7d2-3e8cbcd291a5, !- Holiday Schedule:Day Name
  36a083da-d3d5-43c9-b7d2-3e8cbcd291a5, !- SummerDesignDay Schedule:Day Name
  36a083da-d3d5-43c9-b7d2-3e8cbcd291a5, !- WinterDesignDay Schedule:Day Name
  36a083da-d3d5-43c9-b7d2-3e8cbcd291a5, !- CustomDay1 Schedule:Day Name
  36a083da-d3d5-43c9-b7d2-3e8cbcd291a5; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor3_1_29,
  a1aed9b5-ab9b-40bf-9d0f-50928aaea371, !- Sunday Schedule:Day Name
  51876491-c1b4-4518-9b58-1e1af6a768f8, !- Monday Schedule:Day Name
  e411209c-4f22-4549-9a0f-bd1254d4a333, !- Tuesday Schedule:Day Name
  6b865d10-614c-419d-a77d-0d137d48593d, !- Wednesday Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef, !- Thursday Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef, !- Friday Schedule:Day Name
  714d5f4f-1ce3-49bb-90cb-2c0c29c850df, !- Saturday Schedule:Day Name
  a1aed9b5-ab9b-40bf-9d0f-50928aaea371, !- Holiday Schedule:Day Name
  a1aed9b5-ab9b-40bf-9d0f-50928aaea371, !- SummerDesignDay Schedule:Day Name
  a1aed9b5-ab9b-40bf-9d0f-50928aaea371, !- WinterDesignDay Schedule:Day Name
  a1aed9b5-ab9b-40bf-9d0f-50928aaea371, !- CustomDay1 Schedule:Day Name
  a1aed9b5-ab9b-40bf-9d0f-50928aaea371; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor3_1_30,
  ce3927f1-79df-4182-a143-491cc1ed8d00, !- Sunday Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- Monday Schedule:Day Name
  3e730d68-4ebc-4391-8e68-83ae88f40ea6, !- Tuesday Schedule:Day Name
  f8198d78-944b-47a9-8f76-203c1a4674a7, !- Wednesday Schedule:Day Name
  051b1d62-8712-4c38-8906-a592279e2e30, !- Thursday Schedule:Day Name
  ec1663bb-de67-45e2-a772-d4c62d1a9c76, !- Friday Schedule:Day Name
  7d75f803-26e3-4a7e-989a-edfc36fb74c8, !- Saturday Schedule:Day Name
  ce3927f1-79df-4182-a143-491cc1ed8d00, !- Holiday Schedule:Day Name
  ce3927f1-79df-4182-a143-491cc1ed8d00, !- SummerDesignDay Schedule:Day Name
  ce3927f1-79df-4182-a143-491cc1ed8d00, !- WinterDesignDay Schedule:Day Name
  ce3927f1-79df-4182-a143-491cc1ed8d00, !- CustomDay1 Schedule:Day Name
  ce3927f1-79df-4182-a143-491cc1ed8d00; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor3_1_31,
  1b044666-3799-4978-ba92-8142ae7cce81, !- Sunday Schedule:Day Name
  34661b52-b95d-4bc2-9fa2-b4817bcd8d69, !- Monday Schedule:Day Name
  e411209c-4f22-4549-9a0f-bd1254d4a333, !- Tuesday Schedule:Day Name
  2602971e-e2b5-47c7-be14-6eae3b630083, !- Wednesday Schedule:Day Name
  95db7498-f620-4ca2-ae64-4b3c5beb15ea, !- Thursday Schedule:Day Name
  a99d6ef9-3d81-44e5-a53a-1a8384ac6ce0, !- Friday Schedule:Day Name
  1766556a-9b71-40c3-a67e-0438e5f7b24e, !- Saturday Schedule:Day Name
  1b044666-3799-4978-ba92-8142ae7cce81, !- Holiday Schedule:Day Name
  1b044666-3799-4978-ba92-8142ae7cce81, !- SummerDesignDay Schedule:Day Name
  1b044666-3799-4978-ba92-8142ae7cce81, !- WinterDesignDay Schedule:Day Name
  1b044666-3799-4978-ba92-8142ae7cce81, !- CustomDay1 Schedule:Day Name
  1b044666-3799-4978-ba92-8142ae7cce81; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor3_1_32,
  9b9f3479-ff7f-4a9d-a6d7-76a9709c2e71, !- Sunday Schedule:Day Name
  2b28b044-ed8f-4c0d-82a1-980130bf2248, !- Monday Schedule:Day Name
  f87d27da-031e-4d63-801a-b7f69741a6b4, !- Tuesday Schedule:Day Name
  81dabb06-9689-4343-879f-110b122c3645, !- Wednesday Schedule:Day Name
  1242ee56-d6cf-462a-ade5-11d30a9780d5, !- Thursday Schedule:Day Name
  e344ddef-4962-420f-85e2-f5c150d679e5, !- Friday Schedule:Day Name
  ffd09ddc-9102-4ad7-be12-65ce090cfeba, !- Saturday Schedule:Day Name
  9b9f3479-ff7f-4a9d-a6d7-76a9709c2e71, !- Holiday Schedule:Day Name
  9b9f3479-ff7f-4a9d-a6d7-76a9709c2e71, !- SummerDesignDay Schedule:Day Name
  9b9f3479-ff7f-4a9d-a6d7-76a9709c2e71, !- WinterDesignDay Schedule:Day Name
  9b9f3479-ff7f-4a9d-a6d7-76a9709c2e71, !- CustomDay1 Schedule:Day Name
  9b9f3479-ff7f-4a9d-a6d7-76a9709c2e71; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor3_1_33,
  b55eb57c-643e-4fc9-b324-50d3e40fb666, !- Sunday Schedule:Day Name
  491f8cdb-9c3c-4dc9-8fcd-590ef5e77c89, !- Monday Schedule:Day Name
  5b6d78ea-f767-428e-86c2-ba8ecb36dfaa, !- Tuesday Schedule:Day Name
  eb0fa9bf-e4a1-4a5d-9ac5-d7e4c1240da4, !- Wednesday Schedule:Day Name
  9d154d37-4260-4026-8928-29595f42171f, !- Thursday Schedule:Day Name
  b8cda9f7-163b-4697-bceb-33b4b1aae47b, !- Friday Schedule:Day Name
  b03318f2-b386-4f2d-81cc-0c0b5e91b8b3, !- Saturday Schedule:Day Name
  b55eb57c-643e-4fc9-b324-50d3e40fb666, !- Holiday Schedule:Day Name
  b55eb57c-643e-4fc9-b324-50d3e40fb666, !- SummerDesignDay Schedule:Day Name
  b55eb57c-643e-4fc9-b324-50d3e40fb666, !- WinterDesignDay Schedule:Day Name
  b55eb57c-643e-4fc9-b324-50d3e40fb666, !- CustomDay1 Schedule:Day Name
  b55eb57c-643e-4fc9-b324-50d3e40fb666; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor3_1_34,
  02330130-0b7b-4af9-9bd3-7d9e0938c6e9, !- Sunday Schedule:Day Name
  df49a15c-b2ff-46f6-8f8e-6f0da56214ec, !- Monday Schedule:Day Name
  434c5413-1246-47ac-9f07-298d2dff6bae, !- Tuesday Schedule:Day Name
  c2e363a4-ecad-423c-9f6e-9bc37d77a88e, !- Wednesday Schedule:Day Name
  a48b2b46-5358-4de7-bb09-8bf259215a9f, !- Thursday Schedule:Day Name
  f8dbe09b-ed34-4ddf-8900-e122ace980da, !- Friday Schedule:Day Name
  69f5ed30-1af8-4d5d-aec1-3eb095da9fb7, !- Saturday Schedule:Day Name
  02330130-0b7b-4af9-9bd3-7d9e0938c6e9, !- Holiday Schedule:Day Name
  02330130-0b7b-4af9-9bd3-7d9e0938c6e9, !- SummerDesignDay Schedule:Day Name
  02330130-0b7b-4af9-9bd3-7d9e0938c6e9, !- WinterDesignDay Schedule:Day Name
  02330130-0b7b-4af9-9bd3-7d9e0938c6e9, !- CustomDay1 Schedule:Day Name
  02330130-0b7b-4af9-9bd3-7d9e0938c6e9; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor3_1_35,
  02c76f76-94cf-461c-afbc-bc5b4ff9c805, !- Sunday Schedule:Day Name
  a0c0cab8-4f9a-4ced-bd05-3508abf56f70, !- Monday Schedule:Day Name
  7b3c559d-0aef-43ea-a2ce-0318257733e3, !- Tuesday Schedule:Day Name
  b5026e55-8b1b-482d-9523-32ea7c3d715a, !- Wednesday Schedule:Day Name
  666cb8e4-9a2e-47ca-baee-c9bf0db00492, !- Thursday Schedule:Day Name
  577f36fc-207c-4c03-8701-113d78fc15b1, !- Friday Schedule:Day Name
  a0f41693-ff3a-4fe0-b7b3-2f072955540f, !- Saturday Schedule:Day Name
  02c76f76-94cf-461c-afbc-bc5b4ff9c805, !- Holiday Schedule:Day Name
  02c76f76-94cf-461c-afbc-bc5b4ff9c805, !- SummerDesignDay Schedule:Day Name
  02c76f76-94cf-461c-afbc-bc5b4ff9c805, !- WinterDesignDay Schedule:Day Name
  02c76f76-94cf-461c-afbc-bc5b4ff9c805, !- CustomDay1 Schedule:Day Name
  02c76f76-94cf-461c-afbc-bc5b4ff9c805; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor3_1_36,
  63d49d35-fa98-462d-a070-65141f953828, !- Sunday Schedule:Day Name
  cfbdf803-1be8-4e67-a6e1-1cef50e2aeca, !- Monday Schedule:Day Name
  44d64cc3-a848-4a1f-8d9e-95b665a51591, !- Tuesday Schedule:Day Name
  3c02e85b-ea55-499d-8f5b-588ac2eb91b2, !- Wednesday Schedule:Day Name
  69c12021-d423-489c-8a8f-9282d813251f, !- Thursday Schedule:Day Name
  db116403-2cab-48ed-bfee-180b4db1194b, !- Friday Schedule:Day Name
  b9f31716-6f31-4541-9ba2-50344bcb8c95, !- Saturday Schedule:Day Name
  63d49d35-fa98-462d-a070-65141f953828, !- Holiday Schedule:Day Name
  63d49d35-fa98-462d-a070-65141f953828, !- SummerDesignDay Schedule:Day Name
  63d49d35-fa98-462d-a070-65141f953828, !- WinterDesignDay Schedule:Day Name
  63d49d35-fa98-462d-a070-65141f953828, !- CustomDay1 Schedule:Day Name
  63d49d35-fa98-462d-a070-65141f953828; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor3_1_37,
  28cf387f-780f-4fe0-8d02-66d859255fef, !- Sunday Schedule:Day Name
  dea5abc6-c6a5-4ad8-9db0-dd04b8648f47, !- Monday Schedule:Day Name
  f8f031fb-55d7-4113-826e-46df9e269b83, !- Tuesday Schedule:Day Name
  9439cbf5-d5ff-4074-a405-9ab2b460fbb4, !- Wednesday Schedule:Day Name
  80aae938-f4e7-4bfd-bcac-6303aa2b673e, !- Thursday Schedule:Day Name
  430e0d3d-58c2-4aec-afdb-d605db7b8648, !- Friday Schedule:Day Name
  3e2ffb6e-4ba5-4575-9637-70f477fbe3e4, !- Saturday Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef, !- Holiday Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef, !- SummerDesignDay Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef, !- WinterDesignDay Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef, !- CustomDay1 Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor3_1_38,
  8082231e-6d23-4a24-b053-6047dec3c4d4, !- Sunday Schedule:Day Name
  03acb633-0e3a-4c43-ba6c-1c1954176612, !- Monday Schedule:Day Name
  63d49d35-fa98-462d-a070-65141f953828, !- Tuesday Schedule:Day Name
  b39f9c08-f252-49b5-b819-695040dc3642, !- Wednesday Schedule:Day Name
  9d3e4857-92ef-4dd8-97cb-17e5176d520d, !- Thursday Schedule:Day Name
  d1ffbada-6852-4fe5-92ac-6576efdba325, !- Friday Schedule:Day Name
  954b7ab4-e2b9-4bf8-9b50-9685aff6042e, !- Saturday Schedule:Day Name
  8082231e-6d23-4a24-b053-6047dec3c4d4, !- Holiday Schedule:Day Name
  8082231e-6d23-4a24-b053-6047dec3c4d4, !- SummerDesignDay Schedule:Day Name
  8082231e-6d23-4a24-b053-6047dec3c4d4, !- WinterDesignDay Schedule:Day Name
  8082231e-6d23-4a24-b053-6047dec3c4d4, !- CustomDay1 Schedule:Day Name
  8082231e-6d23-4a24-b053-6047dec3c4d4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor3_1_39,
  45903201-a7ff-4873-9a96-1d8e6987fc98, !- Sunday Schedule:Day Name
  caadc734-b040-485b-bb9c-427144f03ec6, !- Monday Schedule:Day Name
  c2ac46ce-d703-499b-8642-5c076bb1a8c2, !- Tuesday Schedule:Day Name
  227e6952-2946-49a0-bb76-e66d42418431, !- Wednesday Schedule:Day Name
  4f15297a-f34a-4033-bc6e-cdefa81589fa, !- Thursday Schedule:Day Name
  f6632674-8357-41c2-a392-1f5c7f2c57ad, !- Friday Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef, !- Saturday Schedule:Day Name
  45903201-a7ff-4873-9a96-1d8e6987fc98, !- Holiday Schedule:Day Name
  45903201-a7ff-4873-9a96-1d8e6987fc98, !- SummerDesignDay Schedule:Day Name
  45903201-a7ff-4873-9a96-1d8e6987fc98, !- WinterDesignDay Schedule:Day Name
  45903201-a7ff-4873-9a96-1d8e6987fc98, !- CustomDay1 Schedule:Day Name
  45903201-a7ff-4873-9a96-1d8e6987fc98; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor3_1_40,
  6b865d10-614c-419d-a77d-0d137d48593d, !- Sunday Schedule:Day Name
  5d2f6e18-a4a7-4761-b986-358a724ba59e, !- Monday Schedule:Day Name
  d8219eba-6049-4719-bbae-982766623e24, !- Tuesday Schedule:Day Name
  7c8d18ee-8c49-4ee1-a37a-0f502e04c430, !- Wednesday Schedule:Day Name
  91312270-6507-49d8-b3af-f2f66574d585, !- Thursday Schedule:Day Name
  dc948ca8-26c4-4469-b8a7-68576a6a40b3, !- Friday Schedule:Day Name
  0a490d19-edc0-4b3b-aefc-552a68770a68, !- Saturday Schedule:Day Name
  6b865d10-614c-419d-a77d-0d137d48593d, !- Holiday Schedule:Day Name
  6b865d10-614c-419d-a77d-0d137d48593d, !- SummerDesignDay Schedule:Day Name
  6b865d10-614c-419d-a77d-0d137d48593d, !- WinterDesignDay Schedule:Day Name
  6b865d10-614c-419d-a77d-0d137d48593d, !- CustomDay1 Schedule:Day Name
  6b865d10-614c-419d-a77d-0d137d48593d; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor3_1_41,
  52267322-b833-48d4-93e8-5bd0c94710a0, !- Sunday Schedule:Day Name
  01baa899-09a0-4ea4-8af9-04391befd078, !- Monday Schedule:Day Name
  3cfdcbb5-4bc2-4460-ab53-19f944b304c8, !- Tuesday Schedule:Day Name
  5a53f045-15ef-458e-965d-aaa883960cef, !- Wednesday Schedule:Day Name
  75e94847-8e13-4c8b-93ed-5684a680ae61, !- Thursday Schedule:Day Name
  ae225517-4b84-49a0-8c55-97e60d2b6754, !- Friday Schedule:Day Name
  51fce39d-d843-4d8b-ae4d-b7cb47dbfb7f, !- Saturday Schedule:Day Name
  52267322-b833-48d4-93e8-5bd0c94710a0, !- Holiday Schedule:Day Name
  52267322-b833-48d4-93e8-5bd0c94710a0, !- SummerDesignDay Schedule:Day Name
  52267322-b833-48d4-93e8-5bd0c94710a0, !- WinterDesignDay Schedule:Day Name
  52267322-b833-48d4-93e8-5bd0c94710a0, !- CustomDay1 Schedule:Day Name
  52267322-b833-48d4-93e8-5bd0c94710a0; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor3_1_42,
  d3506403-cd9a-4c28-b6db-d9150907f1b8, !- Sunday Schedule:Day Name
  692a7c8a-1c99-4a6f-8feb-491007400ad0, !- Monday Schedule:Day Name
  c3cf2fd4-39ad-4fb4-b75a-b768009b5a3f, !- Tuesday Schedule:Day Name
  71c67952-b934-4771-baec-41a3a5247320, !- Wednesday Schedule:Day Name
  dab5211e-4043-4bd5-b6a3-686c985c5db3, !- Thursday Schedule:Day Name
  631f01d7-ab7f-49d3-a252-7019c9405a3c, !- Friday Schedule:Day Name
  0cd4baa2-a235-4268-b642-3bd5f5058037, !- Saturday Schedule:Day Name
  d3506403-cd9a-4c28-b6db-d9150907f1b8, !- Holiday Schedule:Day Name
  d3506403-cd9a-4c28-b6db-d9150907f1b8, !- SummerDesignDay Schedule:Day Name
  d3506403-cd9a-4c28-b6db-d9150907f1b8, !- WinterDesignDay Schedule:Day Name
  d3506403-cd9a-4c28-b6db-d9150907f1b8, !- CustomDay1 Schedule:Day Name
  d3506403-cd9a-4c28-b6db-d9150907f1b8; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor3_1_43,
  27a775d1-2799-4b96-a959-0eb89fe98382, !- Sunday Schedule:Day Name
  80cb1e91-8182-49b5-aa72-dbc3962e2512, !- Monday Schedule:Day Name
  a8c0b0d8-d3ef-4760-8a4d-0035488eedfd, !- Tuesday Schedule:Day Name
  70cd05d9-751b-4cee-935f-a584857e498e, !- Wednesday Schedule:Day Name
  985b0579-1d94-41d4-8b54-0f404620d070, !- Thursday Schedule:Day Name
  2da556a9-50ba-4206-8bbf-ba9ac385cfa5, !- Friday Schedule:Day Name
  2c672940-19b7-421a-8188-54d8e7ba72d3, !- Saturday Schedule:Day Name
  27a775d1-2799-4b96-a959-0eb89fe98382, !- Holiday Schedule:Day Name
  27a775d1-2799-4b96-a959-0eb89fe98382, !- SummerDesignDay Schedule:Day Name
  27a775d1-2799-4b96-a959-0eb89fe98382, !- WinterDesignDay Schedule:Day Name
  27a775d1-2799-4b96-a959-0eb89fe98382, !- CustomDay1 Schedule:Day Name
  27a775d1-2799-4b96-a959-0eb89fe98382; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor3_1_44,
  a763327f-e078-42a5-8e02-3a0dd7feaced, !- Sunday Schedule:Day Name
  507399da-2a8b-4e1a-a11d-a71815d56c38, !- Monday Schedule:Day Name
  63c9e9cc-76f8-4b48-bbd6-0d91a32845e8, !- Tuesday Schedule:Day Name
  ecd5ae4a-d016-4fc5-a8fc-8a09832a413c, !- Wednesday Schedule:Day Name
  cb8ddd0d-6da4-4fc2-b4fa-15d8e421a79f, !- Thursday Schedule:Day Name
  24be1c14-e195-4564-b384-0d43ed87b026, !- Friday Schedule:Day Name
  5ba7f730-b240-402d-9719-cdd0aa8d87dd, !- Saturday Schedule:Day Name
  a763327f-e078-42a5-8e02-3a0dd7feaced, !- Holiday Schedule:Day Name
  a763327f-e078-42a5-8e02-3a0dd7feaced, !- SummerDesignDay Schedule:Day Name
  a763327f-e078-42a5-8e02-3a0dd7feaced, !- WinterDesignDay Schedule:Day Name
  a763327f-e078-42a5-8e02-3a0dd7feaced, !- CustomDay1 Schedule:Day Name
  a763327f-e078-42a5-8e02-3a0dd7feaced; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor3_1_45,
  3612b8da-0a1d-4bb5-975c-bc49aac4a66a, !- Sunday Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- Monday Schedule:Day Name
  a7d40797-0fdf-4174-8411-34bf25558046, !- Tuesday Schedule:Day Name
  6b474365-af8e-458e-849a-788c33d72759, !- Wednesday Schedule:Day Name
  c2ac46ce-d703-499b-8642-5c076bb1a8c2, !- Thursday Schedule:Day Name
  1bf324af-11f4-43df-bf20-d492d21d8c1b, !- Friday Schedule:Day Name
  3612b8da-0a1d-4bb5-975c-bc49aac4a66a, !- Saturday Schedule:Day Name
  3612b8da-0a1d-4bb5-975c-bc49aac4a66a, !- Holiday Schedule:Day Name
  3612b8da-0a1d-4bb5-975c-bc49aac4a66a, !- SummerDesignDay Schedule:Day Name
  3612b8da-0a1d-4bb5-975c-bc49aac4a66a, !- WinterDesignDay Schedule:Day Name
  3612b8da-0a1d-4bb5-975c-bc49aac4a66a, !- CustomDay1 Schedule:Day Name
  3612b8da-0a1d-4bb5-975c-bc49aac4a66a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor3_1_46,
  ace6e12e-48a4-4ecd-a18d-52a5a243a985, !- Sunday Schedule:Day Name
  692a7c8a-1c99-4a6f-8feb-491007400ad0, !- Monday Schedule:Day Name
  1bf8160f-5c12-46e4-81d6-3d2eccfed065, !- Tuesday Schedule:Day Name
  bc62c44f-56ad-4c04-94db-d57fc7f6c792, !- Wednesday Schedule:Day Name
  bff58965-9f1a-46c8-9463-f46d51d88d8f, !- Thursday Schedule:Day Name
  89dab37f-e068-488d-b21d-74fde9172915, !- Friday Schedule:Day Name
  1fdc2da5-1815-4ef0-be14-241d1055f806, !- Saturday Schedule:Day Name
  ace6e12e-48a4-4ecd-a18d-52a5a243a985, !- Holiday Schedule:Day Name
  ace6e12e-48a4-4ecd-a18d-52a5a243a985, !- SummerDesignDay Schedule:Day Name
  ace6e12e-48a4-4ecd-a18d-52a5a243a985, !- WinterDesignDay Schedule:Day Name
  ace6e12e-48a4-4ecd-a18d-52a5a243a985, !- CustomDay1 Schedule:Day Name
  ace6e12e-48a4-4ecd-a18d-52a5a243a985; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor3_1_47,
  d73cfe5b-732e-409d-9361-381d8572ca1b, !- Sunday Schedule:Day Name
  aa4eaca1-4b3c-4157-ac38-55343d148e1e, !- Monday Schedule:Day Name
  c1399a7c-f1d2-4747-81b9-383578351be8, !- Tuesday Schedule:Day Name
  e56826dc-c560-4824-b1a5-68cde07b9c75, !- Wednesday Schedule:Day Name
  504b8e7b-b91e-4039-834f-28c4107da531, !- Thursday Schedule:Day Name
  206faf31-e17b-4553-a43e-00f4809626aa, !- Friday Schedule:Day Name
  c3e0a98c-3013-4bfc-aefc-7d57471c2358, !- Saturday Schedule:Day Name
  d73cfe5b-732e-409d-9361-381d8572ca1b, !- Holiday Schedule:Day Name
  d73cfe5b-732e-409d-9361-381d8572ca1b, !- SummerDesignDay Schedule:Day Name
  d73cfe5b-732e-409d-9361-381d8572ca1b, !- WinterDesignDay Schedule:Day Name
  d73cfe5b-732e-409d-9361-381d8572ca1b, !- CustomDay1 Schedule:Day Name
  d73cfe5b-732e-409d-9361-381d8572ca1b; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor3_1_48,
  1d553196-b9fd-4d8c-a6f0-93a3df51ab2f, !- Sunday Schedule:Day Name
  c7d7a3af-1110-4a44-959f-95b394fee1b7, !- Monday Schedule:Day Name
  3dcea64d-c26a-4ad6-92c3-77ce39606ded, !- Tuesday Schedule:Day Name
  d2362845-9ff8-4fd9-b0f1-9023312239cd, !- Wednesday Schedule:Day Name
  9fde79ce-808b-4be5-9236-183462dafdd2, !- Thursday Schedule:Day Name
  418b17a6-e311-4229-9af6-ff0bf72ee066, !- Friday Schedule:Day Name
  265335a5-86b4-4fae-9e1f-64f20e376f08, !- Saturday Schedule:Day Name
  1d553196-b9fd-4d8c-a6f0-93a3df51ab2f, !- Holiday Schedule:Day Name
  1d553196-b9fd-4d8c-a6f0-93a3df51ab2f, !- SummerDesignDay Schedule:Day Name
  1d553196-b9fd-4d8c-a6f0-93a3df51ab2f, !- WinterDesignDay Schedule:Day Name
  1d553196-b9fd-4d8c-a6f0-93a3df51ab2f, !- CustomDay1 Schedule:Day Name
  1d553196-b9fd-4d8c-a6f0-93a3df51ab2f; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor3_1_49,
  bf53786d-7c89-45a7-a65d-7379e5393172, !- Sunday Schedule:Day Name
  f01ccdc8-e9a9-4fe8-956d-1121a3138034, !- Monday Schedule:Day Name
  10db8715-2282-4dd2-ba16-2b620b72219b, !- Tuesday Schedule:Day Name
  17c9e906-b66c-40b7-849a-e7c207e2248d, !- Wednesday Schedule:Day Name
  f080f6a6-0fa1-4244-9e8f-dbb833461611, !- Thursday Schedule:Day Name
  82637cac-59b5-4817-9ec8-bce127f1267e, !- Friday Schedule:Day Name
  d4c5f88b-37b3-48ab-934d-acf822dcba40, !- Saturday Schedule:Day Name
  bf53786d-7c89-45a7-a65d-7379e5393172, !- Holiday Schedule:Day Name
  bf53786d-7c89-45a7-a65d-7379e5393172, !- SummerDesignDay Schedule:Day Name
  bf53786d-7c89-45a7-a65d-7379e5393172, !- WinterDesignDay Schedule:Day Name
  bf53786d-7c89-45a7-a65d-7379e5393172, !- CustomDay1 Schedule:Day Name
  bf53786d-7c89-45a7-a65d-7379e5393172; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor3_1_50,
  3867438e-e9d7-4102-957c-cb012f63039f, !- Sunday Schedule:Day Name
  d8219eba-6049-4719-bbae-982766623e24, !- Monday Schedule:Day Name
  b393b628-0fa7-4727-933b-61eb40549425, !- Tuesday Schedule:Day Name
  8f4352dd-c9bd-4828-8343-6d221af9c6c4, !- Wednesday Schedule:Day Name
  4f40a391-c062-41bc-87bf-16195e52f037, !- Thursday Schedule:Day Name
  9cb46ef5-359a-4e0a-b34b-3d84d53b8ef3, !- Friday Schedule:Day Name
  4c8fb74c-6538-4ecb-be80-088d96d9e2c4, !- Saturday Schedule:Day Name
  3867438e-e9d7-4102-957c-cb012f63039f, !- Holiday Schedule:Day Name
  3867438e-e9d7-4102-957c-cb012f63039f, !- SummerDesignDay Schedule:Day Name
  3867438e-e9d7-4102-957c-cb012f63039f, !- WinterDesignDay Schedule:Day Name
  3867438e-e9d7-4102-957c-cb012f63039f, !- CustomDay1 Schedule:Day Name
  3867438e-e9d7-4102-957c-cb012f63039f; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor3_1_51,
  8fbc48ed-60e3-4f80-a76d-d69bab472439, !- Sunday Schedule:Day Name
  efed817c-dc9f-439f-ab98-c0f73c1b3a8d, !- Monday Schedule:Day Name
  e778b4a4-cb3b-47e9-ba8e-157863696d0f, !- Tuesday Schedule:Day Name
  b8d47d5b-81a9-4fc1-81a0-29d42367e422, !- Wednesday Schedule:Day Name
  273554ea-4e64-46f5-b203-b84a4f5a0a96, !- Thursday Schedule:Day Name
  cd12c2a9-bf04-40b8-9457-784e167eb4fa, !- Friday Schedule:Day Name
  a99d6ef9-3d81-44e5-a53a-1a8384ac6ce0, !- Saturday Schedule:Day Name
  8fbc48ed-60e3-4f80-a76d-d69bab472439, !- Holiday Schedule:Day Name
  8fbc48ed-60e3-4f80-a76d-d69bab472439, !- SummerDesignDay Schedule:Day Name
  8fbc48ed-60e3-4f80-a76d-d69bab472439, !- WinterDesignDay Schedule:Day Name
  8fbc48ed-60e3-4f80-a76d-d69bab472439, !- CustomDay1 Schedule:Day Name
  8fbc48ed-60e3-4f80-a76d-d69bab472439; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Corridor3_1_52,
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10, !- Sunday Schedule:Day Name
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10, !- Monday Schedule:Day Name
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10, !- Tuesday Schedule:Day Name
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10, !- Wednesday Schedule:Day Name
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10, !- Thursday Schedule:Day Name
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10, !- Friday Schedule:Day Name
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10, !- Saturday Schedule:Day Name
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10, !- Holiday Schedule:Day Name
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10, !- SummerDesignDay Schedule:Day Name
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10, !- WinterDesignDay Schedule:Day Name
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10, !- CustomDay1 Schedule:Day Name
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10; !- CustomDay2 Schedule:Day Name


Schedule:Year,CoolAvail_Corridor3_1,
Fraction,
CoolAvail_Corridor3_1_0,1,1,1,7, 
CoolAvail_Corridor3_1_1,1,8,1,14, 
CoolAvail_Corridor3_1_2,1,15,1,21, 
CoolAvail_Corridor3_1_3,1,22,1,28, 
CoolAvail_Corridor3_1_4,1,29,2,4, 
CoolAvail_Corridor3_1_5,2,5,2,11, 
CoolAvail_Corridor3_1_6,2,12,2,18, 
CoolAvail_Corridor3_1_7,2,19,2,25, 
CoolAvail_Corridor3_1_8,2,26,3,4, 
CoolAvail_Corridor3_1_9,3,5,3,11, 
CoolAvail_Corridor3_1_10,3,12,3,18, 
CoolAvail_Corridor3_1_11,3,19,3,25, 
CoolAvail_Corridor3_1_12,3,26,4,1, 
CoolAvail_Corridor3_1_13,4,2,4,8, 
CoolAvail_Corridor3_1_14,4,9,4,15, 
CoolAvail_Corridor3_1_15,4,16,4,22, 
CoolAvail_Corridor3_1_16,4,23,4,29, 
CoolAvail_Corridor3_1_17,4,30,5,6, 
CoolAvail_Corridor3_1_18,5,7,5,13, 
CoolAvail_Corridor3_1_19,5,14,5,20, 
CoolAvail_Corridor3_1_20,5,21,5,27, 
CoolAvail_Corridor3_1_21,5,28,6,3, 
CoolAvail_Corridor3_1_22,6,4,6,10, 
CoolAvail_Corridor3_1_23,6,11,6,17, 
CoolAvail_Corridor3_1_24,6,18,6,24, 
CoolAvail_Corridor3_1_25,6,25,7,1, 
CoolAvail_Corridor3_1_26,7,2,7,8, 
CoolAvail_Corridor3_1_27,7,9,7,15, 
CoolAvail_Corridor3_1_28,7,16,7,22, 
CoolAvail_Corridor3_1_29,7,23,7,29, 
CoolAvail_Corridor3_1_30,7,30,8,5, 
CoolAvail_Corridor3_1_31,8,6,8,12, 
CoolAvail_Corridor3_1_32,8,13,8,19, 
CoolAvail_Corridor3_1_33,8,20,8,26, 
CoolAvail_Corridor3_1_34,8,27,9,2, 
CoolAvail_Corridor3_1_35,9,3,9,9, 
CoolAvail_Corridor3_1_36,9,10,9,16, 
CoolAvail_Corridor3_1_37,9,17,9,23, 
CoolAvail_Corridor3_1_38,9,24,9,30, 
CoolAvail_Corridor3_1_39,10,1,10,7, 
CoolAvail_Corridor3_1_40,10,8,10,14, 
CoolAvail_Corridor3_1_41,10,15,10,21, 
CoolAvail_Corridor3_1_42,10,22,10,28, 
CoolAvail_Corridor3_1_43,10,29,11,4, 
CoolAvail_Corridor3_1_44,11,5,11,11, 
CoolAvail_Corridor3_1_45,11,12,11,18, 
CoolAvail_Corridor3_1_46,11,19,11,25, 
CoolAvail_Corridor3_1_47,11,26,12,2, 
CoolAvail_Corridor3_1_48,12,3,12,9, 
CoolAvail_Corridor3_1_49,12,10,12,16, 
CoolAvail_Corridor3_1_50,12,17,12,23, 
CoolAvail_Corridor3_1_51,12,24,12,30, 
CoolAvail_Corridor3_1_52,12,31,12,31;

Schedule:Week:Daily, CoolAvail_Corridor3_1_0,
  e8a7a456-f35c-41db-abb5-3854b57a4a8d, !- Sunday Schedule:Day Name
  430e0d3d-58c2-4aec-afdb-d605db7b8648, !- Monday Schedule:Day Name
  ab0c3027-7817-4d72-b5c0-cd980231a761, !- Tuesday Schedule:Day Name
  14b6d13f-a473-471b-9fbb-08d581a0ce02, !- Wednesday Schedule:Day Name
  a48b88f9-07e0-4010-96dc-59713181a363, !- Thursday Schedule:Day Name
  89de34d2-2dd9-4049-9d22-85784dc181bc, !- Friday Schedule:Day Name
  338409f4-23da-4a95-87bb-b5453c6bfbe3, !- Saturday Schedule:Day Name
  e8a7a456-f35c-41db-abb5-3854b57a4a8d, !- Holiday Schedule:Day Name
  e8a7a456-f35c-41db-abb5-3854b57a4a8d, !- SummerDesignDay Schedule:Day Name
  e8a7a456-f35c-41db-abb5-3854b57a4a8d, !- WinterDesignDay Schedule:Day Name
  e8a7a456-f35c-41db-abb5-3854b57a4a8d, !- CustomDay1 Schedule:Day Name
  e8a7a456-f35c-41db-abb5-3854b57a4a8d; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor3_1_1,
  7b3c559d-0aef-43ea-a2ce-0318257733e3, !- Sunday Schedule:Day Name
  e7ed4a42-523c-45b9-9ee1-2246b49d0102, !- Monday Schedule:Day Name
  d9997ec5-5d7d-4562-a451-0712c9815192, !- Tuesday Schedule:Day Name
  efa306bb-c40d-4702-b829-d0e4e0c31acd, !- Wednesday Schedule:Day Name
  5be4ba0f-0204-4927-8aec-d1636d45171a, !- Thursday Schedule:Day Name
  2f66b8c4-6ef0-4fbd-8ce6-974ce3c89f0c, !- Friday Schedule:Day Name
  caf824a4-a3be-4083-a551-7f421d542df5, !- Saturday Schedule:Day Name
  7b3c559d-0aef-43ea-a2ce-0318257733e3, !- Holiday Schedule:Day Name
  7b3c559d-0aef-43ea-a2ce-0318257733e3, !- SummerDesignDay Schedule:Day Name
  7b3c559d-0aef-43ea-a2ce-0318257733e3, !- WinterDesignDay Schedule:Day Name
  7b3c559d-0aef-43ea-a2ce-0318257733e3, !- CustomDay1 Schedule:Day Name
  7b3c559d-0aef-43ea-a2ce-0318257733e3; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor3_1_2,
  a9c2fa70-b016-4470-8a54-b6d90d6445cd, !- Sunday Schedule:Day Name
  f058fb93-0cec-49a4-ae9b-0f11016973ab, !- Monday Schedule:Day Name
  5be4ba0f-0204-4927-8aec-d1636d45171a, !- Tuesday Schedule:Day Name
  06497613-a484-4b64-b070-3ea0d2b0b9f8, !- Wednesday Schedule:Day Name
  430e0d3d-58c2-4aec-afdb-d605db7b8648, !- Thursday Schedule:Day Name
  a5c7f385-74d1-49b4-a6a0-fcf7fbfdf335, !- Friday Schedule:Day Name
  b03e3c72-2ed8-495e-a120-07ad8ab622b6, !- Saturday Schedule:Day Name
  a9c2fa70-b016-4470-8a54-b6d90d6445cd, !- Holiday Schedule:Day Name
  a9c2fa70-b016-4470-8a54-b6d90d6445cd, !- SummerDesignDay Schedule:Day Name
  a9c2fa70-b016-4470-8a54-b6d90d6445cd, !- WinterDesignDay Schedule:Day Name
  a9c2fa70-b016-4470-8a54-b6d90d6445cd, !- CustomDay1 Schedule:Day Name
  a9c2fa70-b016-4470-8a54-b6d90d6445cd; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor3_1_3,
  373ca95a-3a92-431b-a200-0ffc7b791353, !- Sunday Schedule:Day Name
  6dc2537d-0a03-47fa-a77c-5a833ab77bb5, !- Monday Schedule:Day Name
  5647ce69-c422-4e35-89d0-5af521a42bc6, !- Tuesday Schedule:Day Name
  d5f30222-38cf-4038-b513-648505a551c6, !- Wednesday Schedule:Day Name
  c792bcbf-a619-4ebe-8713-6b6357345cc9, !- Thursday Schedule:Day Name
  e8a7a456-f35c-41db-abb5-3854b57a4a8d, !- Friday Schedule:Day Name
  889504ed-cc3c-4478-a401-feaf151c3374, !- Saturday Schedule:Day Name
  373ca95a-3a92-431b-a200-0ffc7b791353, !- Holiday Schedule:Day Name
  373ca95a-3a92-431b-a200-0ffc7b791353, !- SummerDesignDay Schedule:Day Name
  373ca95a-3a92-431b-a200-0ffc7b791353, !- WinterDesignDay Schedule:Day Name
  373ca95a-3a92-431b-a200-0ffc7b791353, !- CustomDay1 Schedule:Day Name
  373ca95a-3a92-431b-a200-0ffc7b791353; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor3_1_4,
  2a90f5af-cd0d-443e-9909-4e66b2a6d2b5, !- Sunday Schedule:Day Name
  9dbb1a9e-6cc1-4dac-8232-0f6dc888a239, !- Monday Schedule:Day Name
  cea3bf1f-08fe-4b46-bf2d-c052a72e6e5e, !- Tuesday Schedule:Day Name
  2d981932-6704-4ae0-a46d-5f3c6e4c6215, !- Wednesday Schedule:Day Name
  68609801-f603-4097-ab0d-d89a0fc87fb2, !- Thursday Schedule:Day Name
  adb6c0a4-ca9f-4441-89a3-ae0cf890318a, !- Friday Schedule:Day Name
  9dbb1a9e-6cc1-4dac-8232-0f6dc888a239, !- Saturday Schedule:Day Name
  2a90f5af-cd0d-443e-9909-4e66b2a6d2b5, !- Holiday Schedule:Day Name
  2a90f5af-cd0d-443e-9909-4e66b2a6d2b5, !- SummerDesignDay Schedule:Day Name
  2a90f5af-cd0d-443e-9909-4e66b2a6d2b5, !- WinterDesignDay Schedule:Day Name
  2a90f5af-cd0d-443e-9909-4e66b2a6d2b5, !- CustomDay1 Schedule:Day Name
  2a90f5af-cd0d-443e-9909-4e66b2a6d2b5; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor3_1_5,
  708b9954-edd7-4bbf-8c99-ca9d8d469657, !- Sunday Schedule:Day Name
  00b832de-05ed-48ef-98f5-8f74b3b03503, !- Monday Schedule:Day Name
  37315c7c-481e-4722-a85a-669573da209f, !- Tuesday Schedule:Day Name
  589703e0-bfca-48af-8786-e0e7de1ee020, !- Wednesday Schedule:Day Name
  181bb2ad-51ec-49a2-ab54-77d58055a621, !- Thursday Schedule:Day Name
  04a06db5-088c-488e-bfea-54bbf27261c0, !- Friday Schedule:Day Name
  f03d95e4-1a2e-46ff-953e-a599571f40be, !- Saturday Schedule:Day Name
  708b9954-edd7-4bbf-8c99-ca9d8d469657, !- Holiday Schedule:Day Name
  708b9954-edd7-4bbf-8c99-ca9d8d469657, !- SummerDesignDay Schedule:Day Name
  708b9954-edd7-4bbf-8c99-ca9d8d469657, !- WinterDesignDay Schedule:Day Name
  708b9954-edd7-4bbf-8c99-ca9d8d469657, !- CustomDay1 Schedule:Day Name
  708b9954-edd7-4bbf-8c99-ca9d8d469657; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor3_1_6,
  763d8b08-041d-4d45-a9cb-637f78540a08, !- Sunday Schedule:Day Name
  4d3406c0-467b-4c6d-ad3b-680af0e7b734, !- Monday Schedule:Day Name
  4aae2a72-40b9-4954-b485-188fa409fe7d, !- Tuesday Schedule:Day Name
  1b44bebf-92d4-4b8f-8272-5a0bedab0afa, !- Wednesday Schedule:Day Name
  5cf1e3a8-82eb-4254-b502-c91e25a3afa1, !- Thursday Schedule:Day Name
  d07a21bb-0a85-4795-879c-b45a037fd7d7, !- Friday Schedule:Day Name
  666cb8e4-9a2e-47ca-baee-c9bf0db00492, !- Saturday Schedule:Day Name
  763d8b08-041d-4d45-a9cb-637f78540a08, !- Holiday Schedule:Day Name
  763d8b08-041d-4d45-a9cb-637f78540a08, !- SummerDesignDay Schedule:Day Name
  763d8b08-041d-4d45-a9cb-637f78540a08, !- WinterDesignDay Schedule:Day Name
  763d8b08-041d-4d45-a9cb-637f78540a08, !- CustomDay1 Schedule:Day Name
  763d8b08-041d-4d45-a9cb-637f78540a08; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor3_1_7,
  02bd2350-1d92-4ef1-a3a6-8ae0f770aff8, !- Sunday Schedule:Day Name
  87104bfd-c2cb-46b7-97c8-a85a4f3c4e5a, !- Monday Schedule:Day Name
  b176fb6c-0df1-49e1-9448-16574a62d4b9, !- Tuesday Schedule:Day Name
  84d90c66-08b4-4e4b-bf92-3c48665a6fe4, !- Wednesday Schedule:Day Name
  848340ce-c395-4f50-b10f-20741e8042dd, !- Thursday Schedule:Day Name
  4f314c9a-045a-48cf-ab06-161634ac78b8, !- Friday Schedule:Day Name
  c3bd551a-a8e8-46ac-b62b-1fd2096f9fad, !- Saturday Schedule:Day Name
  02bd2350-1d92-4ef1-a3a6-8ae0f770aff8, !- Holiday Schedule:Day Name
  02bd2350-1d92-4ef1-a3a6-8ae0f770aff8, !- SummerDesignDay Schedule:Day Name
  02bd2350-1d92-4ef1-a3a6-8ae0f770aff8, !- WinterDesignDay Schedule:Day Name
  02bd2350-1d92-4ef1-a3a6-8ae0f770aff8, !- CustomDay1 Schedule:Day Name
  02bd2350-1d92-4ef1-a3a6-8ae0f770aff8; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor3_1_8,
  de32bc3c-c84e-45fa-900c-e48919e7307b, !- Sunday Schedule:Day Name
  7f8cfb6d-d4ad-4be6-b8c5-9fc9fcf38a63, !- Monday Schedule:Day Name
  d43daf61-b4b2-49c9-b7ea-f4bd62ad3a3d, !- Tuesday Schedule:Day Name
  1e3f5b16-62ff-446e-b0f7-cd8578450525, !- Wednesday Schedule:Day Name
  29c9e868-5bff-42eb-96b2-d0aec8542b23, !- Thursday Schedule:Day Name
  112673eb-49f6-49a1-bf5a-37b087540884, !- Friday Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- Saturday Schedule:Day Name
  de32bc3c-c84e-45fa-900c-e48919e7307b, !- Holiday Schedule:Day Name
  de32bc3c-c84e-45fa-900c-e48919e7307b, !- SummerDesignDay Schedule:Day Name
  de32bc3c-c84e-45fa-900c-e48919e7307b, !- WinterDesignDay Schedule:Day Name
  de32bc3c-c84e-45fa-900c-e48919e7307b, !- CustomDay1 Schedule:Day Name
  de32bc3c-c84e-45fa-900c-e48919e7307b; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor3_1_9,
  46f6d721-6904-4906-a337-3fc8ccbf81c3, !- Sunday Schedule:Day Name
  99b2a00a-68f2-4733-a140-8dbf0ac83a47, !- Monday Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- Tuesday Schedule:Day Name
  ab8a47f2-c8a9-4fac-9f75-a7c98ebd7916, !- Wednesday Schedule:Day Name
  81620e2a-9733-4252-8ca6-ecea10aae41b, !- Thursday Schedule:Day Name
  388ae72f-5bdd-440c-8034-bae72f65dd33, !- Friday Schedule:Day Name
  c9316155-35b1-401e-926d-4808752c8ce7, !- Saturday Schedule:Day Name
  46f6d721-6904-4906-a337-3fc8ccbf81c3, !- Holiday Schedule:Day Name
  46f6d721-6904-4906-a337-3fc8ccbf81c3, !- SummerDesignDay Schedule:Day Name
  46f6d721-6904-4906-a337-3fc8ccbf81c3, !- WinterDesignDay Schedule:Day Name
  46f6d721-6904-4906-a337-3fc8ccbf81c3, !- CustomDay1 Schedule:Day Name
  46f6d721-6904-4906-a337-3fc8ccbf81c3; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor3_1_10,
  8bbf264f-c332-41a4-84d9-a2ade2c1e71f, !- Sunday Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- Monday Schedule:Day Name
  533a9958-838b-4f93-89db-475d39e4c51b, !- Tuesday Schedule:Day Name
  6a9abb66-4bd2-429b-9efd-fe49def27963, !- Wednesday Schedule:Day Name
  e7f1d87c-2f09-4d19-b292-d3417aed3de0, !- Thursday Schedule:Day Name
  7258c1f6-f87c-48c2-aec5-5a24cd91eb3e, !- Friday Schedule:Day Name
  b55cf89c-09b5-4666-b74b-f733b0be3fc3, !- Saturday Schedule:Day Name
  8bbf264f-c332-41a4-84d9-a2ade2c1e71f, !- Holiday Schedule:Day Name
  8bbf264f-c332-41a4-84d9-a2ade2c1e71f, !- SummerDesignDay Schedule:Day Name
  8bbf264f-c332-41a4-84d9-a2ade2c1e71f, !- WinterDesignDay Schedule:Day Name
  8bbf264f-c332-41a4-84d9-a2ade2c1e71f, !- CustomDay1 Schedule:Day Name
  8bbf264f-c332-41a4-84d9-a2ade2c1e71f; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor3_1_11,
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- Sunday Schedule:Day Name
  f3045754-e7b8-46a7-a4fe-5c10b4823175, !- Monday Schedule:Day Name
  b8c55d9c-cf91-41e5-8e9c-3524d581eb16, !- Tuesday Schedule:Day Name
  4936ea22-1828-45a4-9dc0-118b25466bc1, !- Wednesday Schedule:Day Name
  e0236127-d030-4bee-99af-5afb2b6b5872, !- Thursday Schedule:Day Name
  847db224-25c3-440e-b712-dad1e136e9f9, !- Friday Schedule:Day Name
  41b8ca75-8fda-4d0d-9151-3d7568cd3476, !- Saturday Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- Holiday Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- SummerDesignDay Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- WinterDesignDay Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- CustomDay1 Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor3_1_12,
  41da2fa8-287e-4b89-b23f-ff123eaf2390, !- Sunday Schedule:Day Name
  a74b4e96-4858-4ea7-91a4-e40d2c2fc256, !- Monday Schedule:Day Name
  fd7cfb89-6f58-459e-88bd-2dd80de36c37, !- Tuesday Schedule:Day Name
  d1f14a29-5286-441c-9440-561974886a25, !- Wednesday Schedule:Day Name
  29691164-6ea3-4d4e-91f2-6d079e9538a3, !- Thursday Schedule:Day Name
  c69eb927-c514-4e91-aefb-89ffc00ba882, !- Friday Schedule:Day Name
  8ba288db-10bf-4ad7-a50f-114ed6878d79, !- Saturday Schedule:Day Name
  41da2fa8-287e-4b89-b23f-ff123eaf2390, !- Holiday Schedule:Day Name
  41da2fa8-287e-4b89-b23f-ff123eaf2390, !- SummerDesignDay Schedule:Day Name
  41da2fa8-287e-4b89-b23f-ff123eaf2390, !- WinterDesignDay Schedule:Day Name
  41da2fa8-287e-4b89-b23f-ff123eaf2390, !- CustomDay1 Schedule:Day Name
  41da2fa8-287e-4b89-b23f-ff123eaf2390; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor3_1_13,
  2f3a9e70-802f-4161-bfa3-ea6dd59d6a28, !- Sunday Schedule:Day Name
  bfb39a66-6ef6-49cb-9175-ef611512aacd, !- Monday Schedule:Day Name
  c30c5fdc-d31d-4b3a-bebd-02206074c0b4, !- Tuesday Schedule:Day Name
  86d4a1e3-06e8-427e-b76d-a58de71d7332, !- Wednesday Schedule:Day Name
  750fcaa0-c91e-48d7-b9ac-a4ab5a3af4e2, !- Thursday Schedule:Day Name
  d4a49226-3305-46b0-8c5c-469245a97b4f, !- Friday Schedule:Day Name
  8afe19aa-6208-4ea8-bb8b-c281db761ddb, !- Saturday Schedule:Day Name
  2f3a9e70-802f-4161-bfa3-ea6dd59d6a28, !- Holiday Schedule:Day Name
  2f3a9e70-802f-4161-bfa3-ea6dd59d6a28, !- SummerDesignDay Schedule:Day Name
  2f3a9e70-802f-4161-bfa3-ea6dd59d6a28, !- WinterDesignDay Schedule:Day Name
  2f3a9e70-802f-4161-bfa3-ea6dd59d6a28, !- CustomDay1 Schedule:Day Name
  2f3a9e70-802f-4161-bfa3-ea6dd59d6a28; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor3_1_14,
  6a45d70e-e8bc-4244-8e17-11526ab75dcf, !- Sunday Schedule:Day Name
  3c2d1ad4-0029-429b-8e9f-d410a073537b, !- Monday Schedule:Day Name
  9a60c062-b64a-4a8f-844f-6a1bd758b4bd, !- Tuesday Schedule:Day Name
  dc433c08-3be4-4e9a-8e42-17c60e125d67, !- Wednesday Schedule:Day Name
  90a36627-5034-475c-930e-03167d5dced8, !- Thursday Schedule:Day Name
  8749fe76-2ea2-4657-bfc2-a82d20db9fa5, !- Friday Schedule:Day Name
  07997b36-958c-400b-8440-fe9817ddf4c3, !- Saturday Schedule:Day Name
  6a45d70e-e8bc-4244-8e17-11526ab75dcf, !- Holiday Schedule:Day Name
  6a45d70e-e8bc-4244-8e17-11526ab75dcf, !- SummerDesignDay Schedule:Day Name
  6a45d70e-e8bc-4244-8e17-11526ab75dcf, !- WinterDesignDay Schedule:Day Name
  6a45d70e-e8bc-4244-8e17-11526ab75dcf, !- CustomDay1 Schedule:Day Name
  6a45d70e-e8bc-4244-8e17-11526ab75dcf; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor3_1_15,
  10883c99-1339-4a14-a578-36674fa29f50, !- Sunday Schedule:Day Name
  1ca91f3e-ed31-485d-bba6-ffa85d5447e0, !- Monday Schedule:Day Name
  2cd6f613-999b-46fb-8d43-bf45f6fbad3c, !- Tuesday Schedule:Day Name
  6eb091f9-cfdd-4e0f-86e4-9d01e58cf513, !- Wednesday Schedule:Day Name
  11da9c62-81f5-4c24-8f83-69ab5ebf56df, !- Thursday Schedule:Day Name
  08122ba5-eec2-4e86-9c81-934c1c3d332b, !- Friday Schedule:Day Name
  e862df5f-0972-4033-bd1b-fc33ef832e3c, !- Saturday Schedule:Day Name
  10883c99-1339-4a14-a578-36674fa29f50, !- Holiday Schedule:Day Name
  10883c99-1339-4a14-a578-36674fa29f50, !- SummerDesignDay Schedule:Day Name
  10883c99-1339-4a14-a578-36674fa29f50, !- WinterDesignDay Schedule:Day Name
  10883c99-1339-4a14-a578-36674fa29f50, !- CustomDay1 Schedule:Day Name
  10883c99-1339-4a14-a578-36674fa29f50; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor3_1_16,
  9b4451ba-4531-484a-b24a-7b79db179524, !- Sunday Schedule:Day Name
  f513cd03-e051-49ed-8ef0-0e72a800a18e, !- Monday Schedule:Day Name
  aff96eac-6395-4428-936d-44c58361b655, !- Tuesday Schedule:Day Name
  8b269b3a-f50d-428a-a625-acbdaf4533b6, !- Wednesday Schedule:Day Name
  079988be-1ce6-4a84-9eeb-d0c9ced13833, !- Thursday Schedule:Day Name
  1cad93c9-2a97-43ec-b814-29e03c631bcd, !- Friday Schedule:Day Name
  1b99cad3-3f1c-4254-820d-7475cc966e2f, !- Saturday Schedule:Day Name
  9b4451ba-4531-484a-b24a-7b79db179524, !- Holiday Schedule:Day Name
  9b4451ba-4531-484a-b24a-7b79db179524, !- SummerDesignDay Schedule:Day Name
  9b4451ba-4531-484a-b24a-7b79db179524, !- WinterDesignDay Schedule:Day Name
  9b4451ba-4531-484a-b24a-7b79db179524, !- CustomDay1 Schedule:Day Name
  9b4451ba-4531-484a-b24a-7b79db179524; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor3_1_17,
  53aac514-1bfe-4f31-892b-411f3b15ccbe, !- Sunday Schedule:Day Name
  dbccac22-d7d0-499c-9b00-5f3d28405e46, !- Monday Schedule:Day Name
  847d1aee-5a1b-425c-8570-41fb4bc01d69, !- Tuesday Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef, !- Wednesday Schedule:Day Name
  e829d018-733f-4536-ad3e-3cdcac497d5f, !- Thursday Schedule:Day Name
  fd3dc796-2c6f-4fb4-9ee4-9ca8ab1088f8, !- Friday Schedule:Day Name
  61353532-44e2-4e72-8884-d10c79152ffd, !- Saturday Schedule:Day Name
  53aac514-1bfe-4f31-892b-411f3b15ccbe, !- Holiday Schedule:Day Name
  53aac514-1bfe-4f31-892b-411f3b15ccbe, !- SummerDesignDay Schedule:Day Name
  53aac514-1bfe-4f31-892b-411f3b15ccbe, !- WinterDesignDay Schedule:Day Name
  53aac514-1bfe-4f31-892b-411f3b15ccbe, !- CustomDay1 Schedule:Day Name
  53aac514-1bfe-4f31-892b-411f3b15ccbe; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor3_1_18,
  8c281e8c-1faa-42ae-842a-6ede0368b6c0, !- Sunday Schedule:Day Name
  a57d735b-40ce-4b4e-b1aa-dbbdc0224d56, !- Monday Schedule:Day Name
  08a0d38c-f8c6-4dac-b525-fea493abd8eb, !- Tuesday Schedule:Day Name
  8c281e8c-1faa-42ae-842a-6ede0368b6c0, !- Wednesday Schedule:Day Name
  0b23219c-76ae-4923-875a-7be7e1884192, !- Thursday Schedule:Day Name
  f974e7a7-cb15-4b79-98f3-50a39be274b0, !- Friday Schedule:Day Name
  c61415ee-3961-4153-9587-2319e67391f1, !- Saturday Schedule:Day Name
  8c281e8c-1faa-42ae-842a-6ede0368b6c0, !- Holiday Schedule:Day Name
  8c281e8c-1faa-42ae-842a-6ede0368b6c0, !- SummerDesignDay Schedule:Day Name
  8c281e8c-1faa-42ae-842a-6ede0368b6c0, !- WinterDesignDay Schedule:Day Name
  8c281e8c-1faa-42ae-842a-6ede0368b6c0, !- CustomDay1 Schedule:Day Name
  8c281e8c-1faa-42ae-842a-6ede0368b6c0; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor3_1_19,
  99f09a6a-6a3d-4c64-b04e-7344a382817a, !- Sunday Schedule:Day Name
  9cd7e6ec-6707-4c22-9237-f0a929152c31, !- Monday Schedule:Day Name
  7e0d3554-a611-4346-aee3-f5560eb39785, !- Tuesday Schedule:Day Name
  138b4a56-a07a-4893-8180-78f33cfc933b, !- Wednesday Schedule:Day Name
  a501b3f2-e232-4632-8b52-5910b3709cbb, !- Thursday Schedule:Day Name
  b6b0f7b7-c726-4187-ab39-19710d10a11a, !- Friday Schedule:Day Name
  532f4593-439a-4b34-a09c-de5c70722b40, !- Saturday Schedule:Day Name
  99f09a6a-6a3d-4c64-b04e-7344a382817a, !- Holiday Schedule:Day Name
  99f09a6a-6a3d-4c64-b04e-7344a382817a, !- SummerDesignDay Schedule:Day Name
  99f09a6a-6a3d-4c64-b04e-7344a382817a, !- WinterDesignDay Schedule:Day Name
  99f09a6a-6a3d-4c64-b04e-7344a382817a, !- CustomDay1 Schedule:Day Name
  99f09a6a-6a3d-4c64-b04e-7344a382817a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor3_1_20,
  cfbdf803-1be8-4e67-a6e1-1cef50e2aeca, !- Sunday Schedule:Day Name
  3fbed170-edd6-4727-a772-67ca1adb60cd, !- Monday Schedule:Day Name
  99f09a6a-6a3d-4c64-b04e-7344a382817a, !- Tuesday Schedule:Day Name
  34661b52-b95d-4bc2-9fa2-b4817bcd8d69, !- Wednesday Schedule:Day Name
  9110fddf-c034-4e75-b0e0-a5fda82e1c69, !- Thursday Schedule:Day Name
  475e95dd-8740-4ae2-91a4-d9d0761ebe73, !- Friday Schedule:Day Name
  e8b14294-4537-484c-a2f7-3b5c2a3f151b, !- Saturday Schedule:Day Name
  cfbdf803-1be8-4e67-a6e1-1cef50e2aeca, !- Holiday Schedule:Day Name
  cfbdf803-1be8-4e67-a6e1-1cef50e2aeca, !- SummerDesignDay Schedule:Day Name
  cfbdf803-1be8-4e67-a6e1-1cef50e2aeca, !- WinterDesignDay Schedule:Day Name
  cfbdf803-1be8-4e67-a6e1-1cef50e2aeca, !- CustomDay1 Schedule:Day Name
  cfbdf803-1be8-4e67-a6e1-1cef50e2aeca; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor3_1_21,
  5467b45b-9ade-4559-a91f-d9f74dfb4392, !- Sunday Schedule:Day Name
  00b832de-05ed-48ef-98f5-8f74b3b03503, !- Monday Schedule:Day Name
  b8cda9f7-163b-4697-bceb-33b4b1aae47b, !- Tuesday Schedule:Day Name
  3cd9093f-16f6-450c-bd87-b75ea1c9f8c0, !- Wednesday Schedule:Day Name
  5129212a-82cd-4688-b662-e1a89518d88b, !- Thursday Schedule:Day Name
  abd01391-2cf3-4c18-96b6-7536c42a1aa5, !- Friday Schedule:Day Name
  c43dd409-1aef-47f1-8132-c331c6f89c0d, !- Saturday Schedule:Day Name
  5467b45b-9ade-4559-a91f-d9f74dfb4392, !- Holiday Schedule:Day Name
  5467b45b-9ade-4559-a91f-d9f74dfb4392, !- SummerDesignDay Schedule:Day Name
  5467b45b-9ade-4559-a91f-d9f74dfb4392, !- WinterDesignDay Schedule:Day Name
  5467b45b-9ade-4559-a91f-d9f74dfb4392, !- CustomDay1 Schedule:Day Name
  5467b45b-9ade-4559-a91f-d9f74dfb4392; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor3_1_22,
  46afd1bf-ce16-4cde-a2eb-bdcc5a917640, !- Sunday Schedule:Day Name
  fe1e2874-81fb-4b22-adbf-dd305b303279, !- Monday Schedule:Day Name
  f7fb3855-1efc-43e2-8cf9-9a2033fc96b7, !- Tuesday Schedule:Day Name
  aee49f10-c792-4e25-b9a6-1d7423f97222, !- Wednesday Schedule:Day Name
  1302e4a8-71d7-422d-99ed-60c3f82b4f24, !- Thursday Schedule:Day Name
  2f068140-464e-4d33-ad4d-cbae9a3e1bc4, !- Friday Schedule:Day Name
  1cca4ff0-4b40-4885-baf7-38d39b15c3ec, !- Saturday Schedule:Day Name
  46afd1bf-ce16-4cde-a2eb-bdcc5a917640, !- Holiday Schedule:Day Name
  46afd1bf-ce16-4cde-a2eb-bdcc5a917640, !- SummerDesignDay Schedule:Day Name
  46afd1bf-ce16-4cde-a2eb-bdcc5a917640, !- WinterDesignDay Schedule:Day Name
  46afd1bf-ce16-4cde-a2eb-bdcc5a917640, !- CustomDay1 Schedule:Day Name
  46afd1bf-ce16-4cde-a2eb-bdcc5a917640; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor3_1_23,
  0b47f0fe-5577-45c2-9cfc-203a23ea8960, !- Sunday Schedule:Day Name
  8d287f28-cf9d-40e7-a7cd-1b6e89ca2a9c, !- Monday Schedule:Day Name
  fe084a1e-d938-4459-aa6c-65a79c84dfa5, !- Tuesday Schedule:Day Name
  3f4758e1-24d7-40b5-aa0e-9b9ced1b1201, !- Wednesday Schedule:Day Name
  0ce324a0-0c5a-4215-ab92-f5c398ec8ba1, !- Thursday Schedule:Day Name
  c857142a-bdc1-4c75-b952-54e1aa0a49f3, !- Friday Schedule:Day Name
  05d708ad-024d-46a4-af5b-b044bb3f8d64, !- Saturday Schedule:Day Name
  0b47f0fe-5577-45c2-9cfc-203a23ea8960, !- Holiday Schedule:Day Name
  0b47f0fe-5577-45c2-9cfc-203a23ea8960, !- SummerDesignDay Schedule:Day Name
  0b47f0fe-5577-45c2-9cfc-203a23ea8960, !- WinterDesignDay Schedule:Day Name
  0b47f0fe-5577-45c2-9cfc-203a23ea8960, !- CustomDay1 Schedule:Day Name
  0b47f0fe-5577-45c2-9cfc-203a23ea8960; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor3_1_24,
  43723026-bbb4-42e9-af85-1de9acae8fd8, !- Sunday Schedule:Day Name
  13a1be76-44cf-485e-9711-800af908cecf, !- Monday Schedule:Day Name
  ae10a403-8aae-4bc3-91f3-90c23b073da7, !- Tuesday Schedule:Day Name
  979d031e-7a21-485e-9bce-5417bd07b2a4, !- Wednesday Schedule:Day Name
  c53099ce-acd0-449a-a87e-28b8a74d9a0c, !- Thursday Schedule:Day Name
  589b7505-0e0d-464f-ab91-183f4e59972b, !- Friday Schedule:Day Name
  9eb8cb2e-a187-4313-b239-e2dbe290cbda, !- Saturday Schedule:Day Name
  43723026-bbb4-42e9-af85-1de9acae8fd8, !- Holiday Schedule:Day Name
  43723026-bbb4-42e9-af85-1de9acae8fd8, !- SummerDesignDay Schedule:Day Name
  43723026-bbb4-42e9-af85-1de9acae8fd8, !- WinterDesignDay Schedule:Day Name
  43723026-bbb4-42e9-af85-1de9acae8fd8, !- CustomDay1 Schedule:Day Name
  43723026-bbb4-42e9-af85-1de9acae8fd8; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor3_1_25,
  44c6cf45-a61f-4237-bf04-5e849ad2ddc4, !- Sunday Schedule:Day Name
  240bfeff-75e5-441d-9e19-89f4be5ba3c9, !- Monday Schedule:Day Name
  b9f31716-6f31-4541-9ba2-50344bcb8c95, !- Tuesday Schedule:Day Name
  9a2f571f-a8eb-4f76-a42a-22028b924d3f, !- Wednesday Schedule:Day Name
  a9680c2f-57d7-4d0b-a19c-dba03b44bbaa, !- Thursday Schedule:Day Name
  97317ec7-25f9-41ac-86e6-8e5d1d1666ac, !- Friday Schedule:Day Name
  33f84060-ef09-4916-b370-e6958e3b3aa2, !- Saturday Schedule:Day Name
  44c6cf45-a61f-4237-bf04-5e849ad2ddc4, !- Holiday Schedule:Day Name
  44c6cf45-a61f-4237-bf04-5e849ad2ddc4, !- SummerDesignDay Schedule:Day Name
  44c6cf45-a61f-4237-bf04-5e849ad2ddc4, !- WinterDesignDay Schedule:Day Name
  44c6cf45-a61f-4237-bf04-5e849ad2ddc4, !- CustomDay1 Schedule:Day Name
  44c6cf45-a61f-4237-bf04-5e849ad2ddc4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor3_1_26,
  6ce3ed81-a7d6-4b80-a895-4a69b0babf7d, !- Sunday Schedule:Day Name
  45937cbe-892e-487e-b3bd-03a45aa4adc1, !- Monday Schedule:Day Name
  c0455bdd-af95-4971-8ef5-a4ce6233f74b, !- Tuesday Schedule:Day Name
  7c16a9a9-536f-470f-b94a-3461c8ce2c7f, !- Wednesday Schedule:Day Name
  4e8ec702-eccb-48c9-be7a-b4e620d11ed5, !- Thursday Schedule:Day Name
  57d5eec5-71b2-4c70-b8d5-8f8758f83b74, !- Friday Schedule:Day Name
  baf51103-ed76-46ed-9d19-b848216be30b, !- Saturday Schedule:Day Name
  6ce3ed81-a7d6-4b80-a895-4a69b0babf7d, !- Holiday Schedule:Day Name
  6ce3ed81-a7d6-4b80-a895-4a69b0babf7d, !- SummerDesignDay Schedule:Day Name
  6ce3ed81-a7d6-4b80-a895-4a69b0babf7d, !- WinterDesignDay Schedule:Day Name
  6ce3ed81-a7d6-4b80-a895-4a69b0babf7d, !- CustomDay1 Schedule:Day Name
  6ce3ed81-a7d6-4b80-a895-4a69b0babf7d; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor3_1_27,
  a2f5439f-c3cd-45c2-be62-8f5a9cf1a139, !- Sunday Schedule:Day Name
  8ea6eb9d-bced-4abf-b23f-a16258133356, !- Monday Schedule:Day Name
  b4124ec5-0540-413f-b80d-d3da15a69d38, !- Tuesday Schedule:Day Name
  0c990a04-98ad-4999-8986-5d1af58771a9, !- Wednesday Schedule:Day Name
  84a958a5-76b6-4d1b-a61b-dc7ecc07087d, !- Thursday Schedule:Day Name
  b4bfe456-227b-47de-943d-ec78ccb2f744, !- Friday Schedule:Day Name
  32c15e8a-c783-40b4-8139-aeb1af17eeb3, !- Saturday Schedule:Day Name
  a2f5439f-c3cd-45c2-be62-8f5a9cf1a139, !- Holiday Schedule:Day Name
  a2f5439f-c3cd-45c2-be62-8f5a9cf1a139, !- SummerDesignDay Schedule:Day Name
  a2f5439f-c3cd-45c2-be62-8f5a9cf1a139, !- WinterDesignDay Schedule:Day Name
  a2f5439f-c3cd-45c2-be62-8f5a9cf1a139, !- CustomDay1 Schedule:Day Name
  a2f5439f-c3cd-45c2-be62-8f5a9cf1a139; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor3_1_28,
  36a083da-d3d5-43c9-b7d2-3e8cbcd291a5, !- Sunday Schedule:Day Name
  75635ad2-147c-48cc-9360-a4e96b92f7b7, !- Monday Schedule:Day Name
  8df3e9d2-1144-4367-925f-949e76229214, !- Tuesday Schedule:Day Name
  489e27a7-ce73-4562-a476-d76abc720351, !- Wednesday Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef, !- Thursday Schedule:Day Name
  b398f28b-5c09-4770-9c98-d01447583dbb, !- Friday Schedule:Day Name
  5467b45b-9ade-4559-a91f-d9f74dfb4392, !- Saturday Schedule:Day Name
  36a083da-d3d5-43c9-b7d2-3e8cbcd291a5, !- Holiday Schedule:Day Name
  36a083da-d3d5-43c9-b7d2-3e8cbcd291a5, !- SummerDesignDay Schedule:Day Name
  36a083da-d3d5-43c9-b7d2-3e8cbcd291a5, !- WinterDesignDay Schedule:Day Name
  36a083da-d3d5-43c9-b7d2-3e8cbcd291a5, !- CustomDay1 Schedule:Day Name
  36a083da-d3d5-43c9-b7d2-3e8cbcd291a5; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor3_1_29,
  a1aed9b5-ab9b-40bf-9d0f-50928aaea371, !- Sunday Schedule:Day Name
  51876491-c1b4-4518-9b58-1e1af6a768f8, !- Monday Schedule:Day Name
  e411209c-4f22-4549-9a0f-bd1254d4a333, !- Tuesday Schedule:Day Name
  6b865d10-614c-419d-a77d-0d137d48593d, !- Wednesday Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef, !- Thursday Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef, !- Friday Schedule:Day Name
  714d5f4f-1ce3-49bb-90cb-2c0c29c850df, !- Saturday Schedule:Day Name
  a1aed9b5-ab9b-40bf-9d0f-50928aaea371, !- Holiday Schedule:Day Name
  a1aed9b5-ab9b-40bf-9d0f-50928aaea371, !- SummerDesignDay Schedule:Day Name
  a1aed9b5-ab9b-40bf-9d0f-50928aaea371, !- WinterDesignDay Schedule:Day Name
  a1aed9b5-ab9b-40bf-9d0f-50928aaea371, !- CustomDay1 Schedule:Day Name
  a1aed9b5-ab9b-40bf-9d0f-50928aaea371; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor3_1_30,
  ce3927f1-79df-4182-a143-491cc1ed8d00, !- Sunday Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- Monday Schedule:Day Name
  3e730d68-4ebc-4391-8e68-83ae88f40ea6, !- Tuesday Schedule:Day Name
  f8198d78-944b-47a9-8f76-203c1a4674a7, !- Wednesday Schedule:Day Name
  051b1d62-8712-4c38-8906-a592279e2e30, !- Thursday Schedule:Day Name
  ec1663bb-de67-45e2-a772-d4c62d1a9c76, !- Friday Schedule:Day Name
  7d75f803-26e3-4a7e-989a-edfc36fb74c8, !- Saturday Schedule:Day Name
  ce3927f1-79df-4182-a143-491cc1ed8d00, !- Holiday Schedule:Day Name
  ce3927f1-79df-4182-a143-491cc1ed8d00, !- SummerDesignDay Schedule:Day Name
  ce3927f1-79df-4182-a143-491cc1ed8d00, !- WinterDesignDay Schedule:Day Name
  ce3927f1-79df-4182-a143-491cc1ed8d00, !- CustomDay1 Schedule:Day Name
  ce3927f1-79df-4182-a143-491cc1ed8d00; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor3_1_31,
  1b044666-3799-4978-ba92-8142ae7cce81, !- Sunday Schedule:Day Name
  34661b52-b95d-4bc2-9fa2-b4817bcd8d69, !- Monday Schedule:Day Name
  e411209c-4f22-4549-9a0f-bd1254d4a333, !- Tuesday Schedule:Day Name
  2602971e-e2b5-47c7-be14-6eae3b630083, !- Wednesday Schedule:Day Name
  95db7498-f620-4ca2-ae64-4b3c5beb15ea, !- Thursday Schedule:Day Name
  a99d6ef9-3d81-44e5-a53a-1a8384ac6ce0, !- Friday Schedule:Day Name
  1766556a-9b71-40c3-a67e-0438e5f7b24e, !- Saturday Schedule:Day Name
  1b044666-3799-4978-ba92-8142ae7cce81, !- Holiday Schedule:Day Name
  1b044666-3799-4978-ba92-8142ae7cce81, !- SummerDesignDay Schedule:Day Name
  1b044666-3799-4978-ba92-8142ae7cce81, !- WinterDesignDay Schedule:Day Name
  1b044666-3799-4978-ba92-8142ae7cce81, !- CustomDay1 Schedule:Day Name
  1b044666-3799-4978-ba92-8142ae7cce81; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor3_1_32,
  9b9f3479-ff7f-4a9d-a6d7-76a9709c2e71, !- Sunday Schedule:Day Name
  2b28b044-ed8f-4c0d-82a1-980130bf2248, !- Monday Schedule:Day Name
  f87d27da-031e-4d63-801a-b7f69741a6b4, !- Tuesday Schedule:Day Name
  81dabb06-9689-4343-879f-110b122c3645, !- Wednesday Schedule:Day Name
  1242ee56-d6cf-462a-ade5-11d30a9780d5, !- Thursday Schedule:Day Name
  e344ddef-4962-420f-85e2-f5c150d679e5, !- Friday Schedule:Day Name
  ffd09ddc-9102-4ad7-be12-65ce090cfeba, !- Saturday Schedule:Day Name
  9b9f3479-ff7f-4a9d-a6d7-76a9709c2e71, !- Holiday Schedule:Day Name
  9b9f3479-ff7f-4a9d-a6d7-76a9709c2e71, !- SummerDesignDay Schedule:Day Name
  9b9f3479-ff7f-4a9d-a6d7-76a9709c2e71, !- WinterDesignDay Schedule:Day Name
  9b9f3479-ff7f-4a9d-a6d7-76a9709c2e71, !- CustomDay1 Schedule:Day Name
  9b9f3479-ff7f-4a9d-a6d7-76a9709c2e71; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor3_1_33,
  b55eb57c-643e-4fc9-b324-50d3e40fb666, !- Sunday Schedule:Day Name
  491f8cdb-9c3c-4dc9-8fcd-590ef5e77c89, !- Monday Schedule:Day Name
  5b6d78ea-f767-428e-86c2-ba8ecb36dfaa, !- Tuesday Schedule:Day Name
  eb0fa9bf-e4a1-4a5d-9ac5-d7e4c1240da4, !- Wednesday Schedule:Day Name
  9d154d37-4260-4026-8928-29595f42171f, !- Thursday Schedule:Day Name
  b8cda9f7-163b-4697-bceb-33b4b1aae47b, !- Friday Schedule:Day Name
  b03318f2-b386-4f2d-81cc-0c0b5e91b8b3, !- Saturday Schedule:Day Name
  b55eb57c-643e-4fc9-b324-50d3e40fb666, !- Holiday Schedule:Day Name
  b55eb57c-643e-4fc9-b324-50d3e40fb666, !- SummerDesignDay Schedule:Day Name
  b55eb57c-643e-4fc9-b324-50d3e40fb666, !- WinterDesignDay Schedule:Day Name
  b55eb57c-643e-4fc9-b324-50d3e40fb666, !- CustomDay1 Schedule:Day Name
  b55eb57c-643e-4fc9-b324-50d3e40fb666; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor3_1_34,
  02330130-0b7b-4af9-9bd3-7d9e0938c6e9, !- Sunday Schedule:Day Name
  df49a15c-b2ff-46f6-8f8e-6f0da56214ec, !- Monday Schedule:Day Name
  434c5413-1246-47ac-9f07-298d2dff6bae, !- Tuesday Schedule:Day Name
  c2e363a4-ecad-423c-9f6e-9bc37d77a88e, !- Wednesday Schedule:Day Name
  a48b2b46-5358-4de7-bb09-8bf259215a9f, !- Thursday Schedule:Day Name
  f8dbe09b-ed34-4ddf-8900-e122ace980da, !- Friday Schedule:Day Name
  69f5ed30-1af8-4d5d-aec1-3eb095da9fb7, !- Saturday Schedule:Day Name
  02330130-0b7b-4af9-9bd3-7d9e0938c6e9, !- Holiday Schedule:Day Name
  02330130-0b7b-4af9-9bd3-7d9e0938c6e9, !- SummerDesignDay Schedule:Day Name
  02330130-0b7b-4af9-9bd3-7d9e0938c6e9, !- WinterDesignDay Schedule:Day Name
  02330130-0b7b-4af9-9bd3-7d9e0938c6e9, !- CustomDay1 Schedule:Day Name
  02330130-0b7b-4af9-9bd3-7d9e0938c6e9; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor3_1_35,
  02c76f76-94cf-461c-afbc-bc5b4ff9c805, !- Sunday Schedule:Day Name
  a0c0cab8-4f9a-4ced-bd05-3508abf56f70, !- Monday Schedule:Day Name
  7b3c559d-0aef-43ea-a2ce-0318257733e3, !- Tuesday Schedule:Day Name
  b5026e55-8b1b-482d-9523-32ea7c3d715a, !- Wednesday Schedule:Day Name
  666cb8e4-9a2e-47ca-baee-c9bf0db00492, !- Thursday Schedule:Day Name
  577f36fc-207c-4c03-8701-113d78fc15b1, !- Friday Schedule:Day Name
  a0f41693-ff3a-4fe0-b7b3-2f072955540f, !- Saturday Schedule:Day Name
  02c76f76-94cf-461c-afbc-bc5b4ff9c805, !- Holiday Schedule:Day Name
  02c76f76-94cf-461c-afbc-bc5b4ff9c805, !- SummerDesignDay Schedule:Day Name
  02c76f76-94cf-461c-afbc-bc5b4ff9c805, !- WinterDesignDay Schedule:Day Name
  02c76f76-94cf-461c-afbc-bc5b4ff9c805, !- CustomDay1 Schedule:Day Name
  02c76f76-94cf-461c-afbc-bc5b4ff9c805; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor3_1_36,
  63d49d35-fa98-462d-a070-65141f953828, !- Sunday Schedule:Day Name
  cfbdf803-1be8-4e67-a6e1-1cef50e2aeca, !- Monday Schedule:Day Name
  44d64cc3-a848-4a1f-8d9e-95b665a51591, !- Tuesday Schedule:Day Name
  3c02e85b-ea55-499d-8f5b-588ac2eb91b2, !- Wednesday Schedule:Day Name
  69c12021-d423-489c-8a8f-9282d813251f, !- Thursday Schedule:Day Name
  db116403-2cab-48ed-bfee-180b4db1194b, !- Friday Schedule:Day Name
  b9f31716-6f31-4541-9ba2-50344bcb8c95, !- Saturday Schedule:Day Name
  63d49d35-fa98-462d-a070-65141f953828, !- Holiday Schedule:Day Name
  63d49d35-fa98-462d-a070-65141f953828, !- SummerDesignDay Schedule:Day Name
  63d49d35-fa98-462d-a070-65141f953828, !- WinterDesignDay Schedule:Day Name
  63d49d35-fa98-462d-a070-65141f953828, !- CustomDay1 Schedule:Day Name
  63d49d35-fa98-462d-a070-65141f953828; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor3_1_37,
  28cf387f-780f-4fe0-8d02-66d859255fef, !- Sunday Schedule:Day Name
  dea5abc6-c6a5-4ad8-9db0-dd04b8648f47, !- Monday Schedule:Day Name
  f8f031fb-55d7-4113-826e-46df9e269b83, !- Tuesday Schedule:Day Name
  9439cbf5-d5ff-4074-a405-9ab2b460fbb4, !- Wednesday Schedule:Day Name
  80aae938-f4e7-4bfd-bcac-6303aa2b673e, !- Thursday Schedule:Day Name
  430e0d3d-58c2-4aec-afdb-d605db7b8648, !- Friday Schedule:Day Name
  3e2ffb6e-4ba5-4575-9637-70f477fbe3e4, !- Saturday Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef, !- Holiday Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef, !- SummerDesignDay Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef, !- WinterDesignDay Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef, !- CustomDay1 Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor3_1_38,
  8082231e-6d23-4a24-b053-6047dec3c4d4, !- Sunday Schedule:Day Name
  03acb633-0e3a-4c43-ba6c-1c1954176612, !- Monday Schedule:Day Name
  63d49d35-fa98-462d-a070-65141f953828, !- Tuesday Schedule:Day Name
  b39f9c08-f252-49b5-b819-695040dc3642, !- Wednesday Schedule:Day Name
  9d3e4857-92ef-4dd8-97cb-17e5176d520d, !- Thursday Schedule:Day Name
  d1ffbada-6852-4fe5-92ac-6576efdba325, !- Friday Schedule:Day Name
  954b7ab4-e2b9-4bf8-9b50-9685aff6042e, !- Saturday Schedule:Day Name
  8082231e-6d23-4a24-b053-6047dec3c4d4, !- Holiday Schedule:Day Name
  8082231e-6d23-4a24-b053-6047dec3c4d4, !- SummerDesignDay Schedule:Day Name
  8082231e-6d23-4a24-b053-6047dec3c4d4, !- WinterDesignDay Schedule:Day Name
  8082231e-6d23-4a24-b053-6047dec3c4d4, !- CustomDay1 Schedule:Day Name
  8082231e-6d23-4a24-b053-6047dec3c4d4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor3_1_39,
  45903201-a7ff-4873-9a96-1d8e6987fc98, !- Sunday Schedule:Day Name
  caadc734-b040-485b-bb9c-427144f03ec6, !- Monday Schedule:Day Name
  c2ac46ce-d703-499b-8642-5c076bb1a8c2, !- Tuesday Schedule:Day Name
  227e6952-2946-49a0-bb76-e66d42418431, !- Wednesday Schedule:Day Name
  4f15297a-f34a-4033-bc6e-cdefa81589fa, !- Thursday Schedule:Day Name
  f6632674-8357-41c2-a392-1f5c7f2c57ad, !- Friday Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef, !- Saturday Schedule:Day Name
  45903201-a7ff-4873-9a96-1d8e6987fc98, !- Holiday Schedule:Day Name
  45903201-a7ff-4873-9a96-1d8e6987fc98, !- SummerDesignDay Schedule:Day Name
  45903201-a7ff-4873-9a96-1d8e6987fc98, !- WinterDesignDay Schedule:Day Name
  45903201-a7ff-4873-9a96-1d8e6987fc98, !- CustomDay1 Schedule:Day Name
  45903201-a7ff-4873-9a96-1d8e6987fc98; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor3_1_40,
  6b865d10-614c-419d-a77d-0d137d48593d, !- Sunday Schedule:Day Name
  5d2f6e18-a4a7-4761-b986-358a724ba59e, !- Monday Schedule:Day Name
  d8219eba-6049-4719-bbae-982766623e24, !- Tuesday Schedule:Day Name
  7c8d18ee-8c49-4ee1-a37a-0f502e04c430, !- Wednesday Schedule:Day Name
  91312270-6507-49d8-b3af-f2f66574d585, !- Thursday Schedule:Day Name
  dc948ca8-26c4-4469-b8a7-68576a6a40b3, !- Friday Schedule:Day Name
  0a490d19-edc0-4b3b-aefc-552a68770a68, !- Saturday Schedule:Day Name
  6b865d10-614c-419d-a77d-0d137d48593d, !- Holiday Schedule:Day Name
  6b865d10-614c-419d-a77d-0d137d48593d, !- SummerDesignDay Schedule:Day Name
  6b865d10-614c-419d-a77d-0d137d48593d, !- WinterDesignDay Schedule:Day Name
  6b865d10-614c-419d-a77d-0d137d48593d, !- CustomDay1 Schedule:Day Name
  6b865d10-614c-419d-a77d-0d137d48593d; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor3_1_41,
  52267322-b833-48d4-93e8-5bd0c94710a0, !- Sunday Schedule:Day Name
  01baa899-09a0-4ea4-8af9-04391befd078, !- Monday Schedule:Day Name
  3cfdcbb5-4bc2-4460-ab53-19f944b304c8, !- Tuesday Schedule:Day Name
  5a53f045-15ef-458e-965d-aaa883960cef, !- Wednesday Schedule:Day Name
  75e94847-8e13-4c8b-93ed-5684a680ae61, !- Thursday Schedule:Day Name
  ae225517-4b84-49a0-8c55-97e60d2b6754, !- Friday Schedule:Day Name
  51fce39d-d843-4d8b-ae4d-b7cb47dbfb7f, !- Saturday Schedule:Day Name
  52267322-b833-48d4-93e8-5bd0c94710a0, !- Holiday Schedule:Day Name
  52267322-b833-48d4-93e8-5bd0c94710a0, !- SummerDesignDay Schedule:Day Name
  52267322-b833-48d4-93e8-5bd0c94710a0, !- WinterDesignDay Schedule:Day Name
  52267322-b833-48d4-93e8-5bd0c94710a0, !- CustomDay1 Schedule:Day Name
  52267322-b833-48d4-93e8-5bd0c94710a0; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor3_1_42,
  d3506403-cd9a-4c28-b6db-d9150907f1b8, !- Sunday Schedule:Day Name
  692a7c8a-1c99-4a6f-8feb-491007400ad0, !- Monday Schedule:Day Name
  c3cf2fd4-39ad-4fb4-b75a-b768009b5a3f, !- Tuesday Schedule:Day Name
  71c67952-b934-4771-baec-41a3a5247320, !- Wednesday Schedule:Day Name
  dab5211e-4043-4bd5-b6a3-686c985c5db3, !- Thursday Schedule:Day Name
  631f01d7-ab7f-49d3-a252-7019c9405a3c, !- Friday Schedule:Day Name
  0cd4baa2-a235-4268-b642-3bd5f5058037, !- Saturday Schedule:Day Name
  d3506403-cd9a-4c28-b6db-d9150907f1b8, !- Holiday Schedule:Day Name
  d3506403-cd9a-4c28-b6db-d9150907f1b8, !- SummerDesignDay Schedule:Day Name
  d3506403-cd9a-4c28-b6db-d9150907f1b8, !- WinterDesignDay Schedule:Day Name
  d3506403-cd9a-4c28-b6db-d9150907f1b8, !- CustomDay1 Schedule:Day Name
  d3506403-cd9a-4c28-b6db-d9150907f1b8; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor3_1_43,
  27a775d1-2799-4b96-a959-0eb89fe98382, !- Sunday Schedule:Day Name
  80cb1e91-8182-49b5-aa72-dbc3962e2512, !- Monday Schedule:Day Name
  a8c0b0d8-d3ef-4760-8a4d-0035488eedfd, !- Tuesday Schedule:Day Name
  70cd05d9-751b-4cee-935f-a584857e498e, !- Wednesday Schedule:Day Name
  985b0579-1d94-41d4-8b54-0f404620d070, !- Thursday Schedule:Day Name
  2da556a9-50ba-4206-8bbf-ba9ac385cfa5, !- Friday Schedule:Day Name
  2c672940-19b7-421a-8188-54d8e7ba72d3, !- Saturday Schedule:Day Name
  27a775d1-2799-4b96-a959-0eb89fe98382, !- Holiday Schedule:Day Name
  27a775d1-2799-4b96-a959-0eb89fe98382, !- SummerDesignDay Schedule:Day Name
  27a775d1-2799-4b96-a959-0eb89fe98382, !- WinterDesignDay Schedule:Day Name
  27a775d1-2799-4b96-a959-0eb89fe98382, !- CustomDay1 Schedule:Day Name
  27a775d1-2799-4b96-a959-0eb89fe98382; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor3_1_44,
  a763327f-e078-42a5-8e02-3a0dd7feaced, !- Sunday Schedule:Day Name
  507399da-2a8b-4e1a-a11d-a71815d56c38, !- Monday Schedule:Day Name
  63c9e9cc-76f8-4b48-bbd6-0d91a32845e8, !- Tuesday Schedule:Day Name
  ecd5ae4a-d016-4fc5-a8fc-8a09832a413c, !- Wednesday Schedule:Day Name
  cb8ddd0d-6da4-4fc2-b4fa-15d8e421a79f, !- Thursday Schedule:Day Name
  24be1c14-e195-4564-b384-0d43ed87b026, !- Friday Schedule:Day Name
  5ba7f730-b240-402d-9719-cdd0aa8d87dd, !- Saturday Schedule:Day Name
  a763327f-e078-42a5-8e02-3a0dd7feaced, !- Holiday Schedule:Day Name
  a763327f-e078-42a5-8e02-3a0dd7feaced, !- SummerDesignDay Schedule:Day Name
  a763327f-e078-42a5-8e02-3a0dd7feaced, !- WinterDesignDay Schedule:Day Name
  a763327f-e078-42a5-8e02-3a0dd7feaced, !- CustomDay1 Schedule:Day Name
  a763327f-e078-42a5-8e02-3a0dd7feaced; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor3_1_45,
  3612b8da-0a1d-4bb5-975c-bc49aac4a66a, !- Sunday Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- Monday Schedule:Day Name
  a7d40797-0fdf-4174-8411-34bf25558046, !- Tuesday Schedule:Day Name
  6b474365-af8e-458e-849a-788c33d72759, !- Wednesday Schedule:Day Name
  c2ac46ce-d703-499b-8642-5c076bb1a8c2, !- Thursday Schedule:Day Name
  1bf324af-11f4-43df-bf20-d492d21d8c1b, !- Friday Schedule:Day Name
  3612b8da-0a1d-4bb5-975c-bc49aac4a66a, !- Saturday Schedule:Day Name
  3612b8da-0a1d-4bb5-975c-bc49aac4a66a, !- Holiday Schedule:Day Name
  3612b8da-0a1d-4bb5-975c-bc49aac4a66a, !- SummerDesignDay Schedule:Day Name
  3612b8da-0a1d-4bb5-975c-bc49aac4a66a, !- WinterDesignDay Schedule:Day Name
  3612b8da-0a1d-4bb5-975c-bc49aac4a66a, !- CustomDay1 Schedule:Day Name
  3612b8da-0a1d-4bb5-975c-bc49aac4a66a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor3_1_46,
  ace6e12e-48a4-4ecd-a18d-52a5a243a985, !- Sunday Schedule:Day Name
  692a7c8a-1c99-4a6f-8feb-491007400ad0, !- Monday Schedule:Day Name
  1bf8160f-5c12-46e4-81d6-3d2eccfed065, !- Tuesday Schedule:Day Name
  bc62c44f-56ad-4c04-94db-d57fc7f6c792, !- Wednesday Schedule:Day Name
  bff58965-9f1a-46c8-9463-f46d51d88d8f, !- Thursday Schedule:Day Name
  89dab37f-e068-488d-b21d-74fde9172915, !- Friday Schedule:Day Name
  1fdc2da5-1815-4ef0-be14-241d1055f806, !- Saturday Schedule:Day Name
  ace6e12e-48a4-4ecd-a18d-52a5a243a985, !- Holiday Schedule:Day Name
  ace6e12e-48a4-4ecd-a18d-52a5a243a985, !- SummerDesignDay Schedule:Day Name
  ace6e12e-48a4-4ecd-a18d-52a5a243a985, !- WinterDesignDay Schedule:Day Name
  ace6e12e-48a4-4ecd-a18d-52a5a243a985, !- CustomDay1 Schedule:Day Name
  ace6e12e-48a4-4ecd-a18d-52a5a243a985; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor3_1_47,
  d73cfe5b-732e-409d-9361-381d8572ca1b, !- Sunday Schedule:Day Name
  aa4eaca1-4b3c-4157-ac38-55343d148e1e, !- Monday Schedule:Day Name
  c1399a7c-f1d2-4747-81b9-383578351be8, !- Tuesday Schedule:Day Name
  e56826dc-c560-4824-b1a5-68cde07b9c75, !- Wednesday Schedule:Day Name
  504b8e7b-b91e-4039-834f-28c4107da531, !- Thursday Schedule:Day Name
  206faf31-e17b-4553-a43e-00f4809626aa, !- Friday Schedule:Day Name
  c3e0a98c-3013-4bfc-aefc-7d57471c2358, !- Saturday Schedule:Day Name
  d73cfe5b-732e-409d-9361-381d8572ca1b, !- Holiday Schedule:Day Name
  d73cfe5b-732e-409d-9361-381d8572ca1b, !- SummerDesignDay Schedule:Day Name
  d73cfe5b-732e-409d-9361-381d8572ca1b, !- WinterDesignDay Schedule:Day Name
  d73cfe5b-732e-409d-9361-381d8572ca1b, !- CustomDay1 Schedule:Day Name
  d73cfe5b-732e-409d-9361-381d8572ca1b; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor3_1_48,
  1d553196-b9fd-4d8c-a6f0-93a3df51ab2f, !- Sunday Schedule:Day Name
  c7d7a3af-1110-4a44-959f-95b394fee1b7, !- Monday Schedule:Day Name
  3dcea64d-c26a-4ad6-92c3-77ce39606ded, !- Tuesday Schedule:Day Name
  d2362845-9ff8-4fd9-b0f1-9023312239cd, !- Wednesday Schedule:Day Name
  9fde79ce-808b-4be5-9236-183462dafdd2, !- Thursday Schedule:Day Name
  418b17a6-e311-4229-9af6-ff0bf72ee066, !- Friday Schedule:Day Name
  265335a5-86b4-4fae-9e1f-64f20e376f08, !- Saturday Schedule:Day Name
  1d553196-b9fd-4d8c-a6f0-93a3df51ab2f, !- Holiday Schedule:Day Name
  1d553196-b9fd-4d8c-a6f0-93a3df51ab2f, !- SummerDesignDay Schedule:Day Name
  1d553196-b9fd-4d8c-a6f0-93a3df51ab2f, !- WinterDesignDay Schedule:Day Name
  1d553196-b9fd-4d8c-a6f0-93a3df51ab2f, !- CustomDay1 Schedule:Day Name
  1d553196-b9fd-4d8c-a6f0-93a3df51ab2f; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor3_1_49,
  bf53786d-7c89-45a7-a65d-7379e5393172, !- Sunday Schedule:Day Name
  f01ccdc8-e9a9-4fe8-956d-1121a3138034, !- Monday Schedule:Day Name
  10db8715-2282-4dd2-ba16-2b620b72219b, !- Tuesday Schedule:Day Name
  17c9e906-b66c-40b7-849a-e7c207e2248d, !- Wednesday Schedule:Day Name
  f080f6a6-0fa1-4244-9e8f-dbb833461611, !- Thursday Schedule:Day Name
  82637cac-59b5-4817-9ec8-bce127f1267e, !- Friday Schedule:Day Name
  d4c5f88b-37b3-48ab-934d-acf822dcba40, !- Saturday Schedule:Day Name
  bf53786d-7c89-45a7-a65d-7379e5393172, !- Holiday Schedule:Day Name
  bf53786d-7c89-45a7-a65d-7379e5393172, !- SummerDesignDay Schedule:Day Name
  bf53786d-7c89-45a7-a65d-7379e5393172, !- WinterDesignDay Schedule:Day Name
  bf53786d-7c89-45a7-a65d-7379e5393172, !- CustomDay1 Schedule:Day Name
  bf53786d-7c89-45a7-a65d-7379e5393172; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor3_1_50,
  3867438e-e9d7-4102-957c-cb012f63039f, !- Sunday Schedule:Day Name
  d8219eba-6049-4719-bbae-982766623e24, !- Monday Schedule:Day Name
  b393b628-0fa7-4727-933b-61eb40549425, !- Tuesday Schedule:Day Name
  8f4352dd-c9bd-4828-8343-6d221af9c6c4, !- Wednesday Schedule:Day Name
  4f40a391-c062-41bc-87bf-16195e52f037, !- Thursday Schedule:Day Name
  9cb46ef5-359a-4e0a-b34b-3d84d53b8ef3, !- Friday Schedule:Day Name
  4c8fb74c-6538-4ecb-be80-088d96d9e2c4, !- Saturday Schedule:Day Name
  3867438e-e9d7-4102-957c-cb012f63039f, !- Holiday Schedule:Day Name
  3867438e-e9d7-4102-957c-cb012f63039f, !- SummerDesignDay Schedule:Day Name
  3867438e-e9d7-4102-957c-cb012f63039f, !- WinterDesignDay Schedule:Day Name
  3867438e-e9d7-4102-957c-cb012f63039f, !- CustomDay1 Schedule:Day Name
  3867438e-e9d7-4102-957c-cb012f63039f; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor3_1_51,
  8fbc48ed-60e3-4f80-a76d-d69bab472439, !- Sunday Schedule:Day Name
  efed817c-dc9f-439f-ab98-c0f73c1b3a8d, !- Monday Schedule:Day Name
  e778b4a4-cb3b-47e9-ba8e-157863696d0f, !- Tuesday Schedule:Day Name
  b8d47d5b-81a9-4fc1-81a0-29d42367e422, !- Wednesday Schedule:Day Name
  273554ea-4e64-46f5-b203-b84a4f5a0a96, !- Thursday Schedule:Day Name
  cd12c2a9-bf04-40b8-9457-784e167eb4fa, !- Friday Schedule:Day Name
  a99d6ef9-3d81-44e5-a53a-1a8384ac6ce0, !- Saturday Schedule:Day Name
  8fbc48ed-60e3-4f80-a76d-d69bab472439, !- Holiday Schedule:Day Name
  8fbc48ed-60e3-4f80-a76d-d69bab472439, !- SummerDesignDay Schedule:Day Name
  8fbc48ed-60e3-4f80-a76d-d69bab472439, !- WinterDesignDay Schedule:Day Name
  8fbc48ed-60e3-4f80-a76d-d69bab472439, !- CustomDay1 Schedule:Day Name
  8fbc48ed-60e3-4f80-a76d-d69bab472439; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Corridor3_1_52,
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10, !- Sunday Schedule:Day Name
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10, !- Monday Schedule:Day Name
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10, !- Tuesday Schedule:Day Name
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10, !- Wednesday Schedule:Day Name
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10, !- Thursday Schedule:Day Name
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10, !- Friday Schedule:Day Name
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10, !- Saturday Schedule:Day Name
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10, !- Holiday Schedule:Day Name
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10, !- SummerDesignDay Schedule:Day Name
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10, !- WinterDesignDay Schedule:Day Name
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10, !- CustomDay1 Schedule:Day Name
  ef43c7d3-47a8-4d9f-9600-6f971d88cb10; !- CustomDay2 Schedule:Day Name


Schedule:Year,MechVentAvail_Corridor3_1,
Fraction,
MechVentAvail_Corridor3_1_0,1,1,1,7, 
MechVentAvail_Corridor3_1_1,1,8,1,14, 
MechVentAvail_Corridor3_1_2,1,15,1,21, 
MechVentAvail_Corridor3_1_3,1,22,1,28, 
MechVentAvail_Corridor3_1_4,1,29,2,4, 
MechVentAvail_Corridor3_1_5,2,5,2,11, 
MechVentAvail_Corridor3_1_6,2,12,2,18, 
MechVentAvail_Corridor3_1_7,2,19,2,25, 
MechVentAvail_Corridor3_1_8,2,26,3,4, 
MechVentAvail_Corridor3_1_9,3,5,3,11, 
MechVentAvail_Corridor3_1_10,3,12,3,18, 
MechVentAvail_Corridor3_1_11,3,19,3,25, 
MechVentAvail_Corridor3_1_12,3,26,4,1, 
MechVentAvail_Corridor3_1_13,4,2,4,8, 
MechVentAvail_Corridor3_1_14,4,9,4,15, 
MechVentAvail_Corridor3_1_15,4,16,4,22, 
MechVentAvail_Corridor3_1_16,4,23,4,29, 
MechVentAvail_Corridor3_1_17,4,30,5,6, 
MechVentAvail_Corridor3_1_18,5,7,5,13, 
MechVentAvail_Corridor3_1_19,5,14,5,20, 
MechVentAvail_Corridor3_1_20,5,21,5,27, 
MechVentAvail_Corridor3_1_21,5,28,6,3, 
MechVentAvail_Corridor3_1_22,6,4,6,10, 
MechVentAvail_Corridor3_1_23,6,11,6,17, 
MechVentAvail_Corridor3_1_24,6,18,6,24, 
MechVentAvail_Corridor3_1_25,6,25,7,1, 
MechVentAvail_Corridor3_1_26,7,2,7,8, 
MechVentAvail_Corridor3_1_27,7,9,7,15, 
MechVentAvail_Corridor3_1_28,7,16,7,22, 
MechVentAvail_Corridor3_1_29,7,23,7,29, 
MechVentAvail_Corridor3_1_30,7,30,8,5, 
MechVentAvail_Corridor3_1_31,8,6,8,12, 
MechVentAvail_Corridor3_1_32,8,13,8,19, 
MechVentAvail_Corridor3_1_33,8,20,8,26, 
MechVentAvail_Corridor3_1_34,8,27,9,2, 
MechVentAvail_Corridor3_1_35,9,3,9,9, 
MechVentAvail_Corridor3_1_36,9,10,9,16, 
MechVentAvail_Corridor3_1_37,9,17,9,23, 
MechVentAvail_Corridor3_1_38,9,24,9,30, 
MechVentAvail_Corridor3_1_39,10,1,10,7, 
MechVentAvail_Corridor3_1_40,10,8,10,14, 
MechVentAvail_Corridor3_1_41,10,15,10,21, 
MechVentAvail_Corridor3_1_42,10,22,10,28, 
MechVentAvail_Corridor3_1_43,10,29,11,4, 
MechVentAvail_Corridor3_1_44,11,5,11,11, 
MechVentAvail_Corridor3_1_45,11,12,11,18, 
MechVentAvail_Corridor3_1_46,11,19,11,25, 
MechVentAvail_Corridor3_1_47,11,26,12,2, 
MechVentAvail_Corridor3_1_48,12,3,12,9, 
MechVentAvail_Corridor3_1_49,12,10,12,16, 
MechVentAvail_Corridor3_1_50,12,17,12,23, 
MechVentAvail_Corridor3_1_51,12,24,12,30, 
MechVentAvail_Corridor3_1_52,12,31,12,31;

Schedule:Week:Daily, MechVentAvail_Corridor3_1_0,
  e8a7a456-f35c-41db-abb5-3854b57a4a8d, !- Sunday Schedule:Day Name
  430e0d3d-58c2-4aec-afdb-d605db7b8648, !- Monday Schedule:Day Name
  ab0c3027-7817-4d72-b5c0-cd980231a761, !- Tuesday Schedule:Day Name
  14b6d13f-a473-471b-9fbb-08d581a0ce02, !- Wednesday Schedule:Day Name
  a48b88f9-07e0-4010-96dc-59713181a363, !- Thursday Schedule:Day Name
  89de34d2-2dd9-4049-9d22-85784dc181bc, !- Friday Schedule:Day Name
  338409f4-23da-4a95-87bb-b5453c6bfbe3, !- Saturday Schedule:Day Name
  e8a7a456-f35c-41db-abb5-3854b57a4a8d, !- Holiday Schedule:Day Name
  e8a7a456-f35c-41db-abb5-3854b57a4a8d, !- SummerDesignDay Schedule:Day Name
  e8a7a456-f35c-41db-abb5-3854b57a4a8d, !- WinterDesignDay Schedule:Day Name
  e8a7a456-f35c-41db-abb5-3854b57a4a8d, !- CustomDay1 Schedule:Day Name
  e8a7a456-f35c-41db-abb5-3854b57a4a8d; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor3_1_1,
  7b3c559d-0aef-43ea-a2ce-0318257733e3, !- Sunday Schedule:Day Name
  e7ed4a42-523c-45b9-9ee1-2246b49d0102, !- Monday Schedule:Day Name
  d9997ec5-5d7d-4562-a451-0712c9815192, !- Tuesday Schedule:Day Name
  efa306bb-c40d-4702-b829-d0e4e0c31acd, !- Wednesday Schedule:Day Name
  5be4ba0f-0204-4927-8aec-d1636d45171a, !- Thursday Schedule:Day Name
  2f66b8c4-6ef0-4fbd-8ce6-974ce3c89f0c, !- Friday Schedule:Day Name
  caf824a4-a3be-4083-a551-7f421d542df5, !- Saturday Schedule:Day Name
  7b3c559d-0aef-43ea-a2ce-0318257733e3, !- Holiday Schedule:Day Name
  7b3c559d-0aef-43ea-a2ce-0318257733e3, !- SummerDesignDay Schedule:Day Name
  7b3c559d-0aef-43ea-a2ce-0318257733e3, !- WinterDesignDay Schedule:Day Name
  7b3c559d-0aef-43ea-a2ce-0318257733e3, !- CustomDay1 Schedule:Day Name
  7b3c559d-0aef-43ea-a2ce-0318257733e3; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor3_1_2,
  a9c2fa70-b016-4470-8a54-b6d90d6445cd, !- Sunday Schedule:Day Name
  f058fb93-0cec-49a4-ae9b-0f11016973ab, !- Monday Schedule:Day Name
  5be4ba0f-0204-4927-8aec-d1636d45171a, !- Tuesday Schedule:Day Name
  06497613-a484-4b64-b070-3ea0d2b0b9f8, !- Wednesday Schedule:Day Name
  430e0d3d-58c2-4aec-afdb-d605db7b8648, !- Thursday Schedule:Day Name
  a5c7f385-74d1-49b4-a6a0-fcf7fbfdf335, !- Friday Schedule:Day Name
  b03e3c72-2ed8-495e-a120-07ad8ab622b6, !- Saturday Schedule:Day Name
  a9c2fa70-b016-4470-8a54-b6d90d6445cd, !- Holiday Schedule:Day Name
  a9c2fa70-b016-4470-8a54-b6d90d6445cd, !- SummerDesignDay Schedule:Day Name
  a9c2fa70-b016-4470-8a54-b6d90d6445cd, !- WinterDesignDay Schedule:Day Name
  a9c2fa70-b016-4470-8a54-b6d90d6445cd, !- CustomDay1 Schedule:Day Name
  a9c2fa70-b016-4470-8a54-b6d90d6445cd; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor3_1_3,
  373ca95a-3a92-431b-a200-0ffc7b791353, !- Sunday Schedule:Day Name
  6dc2537d-0a03-47fa-a77c-5a833ab77bb5, !- Monday Schedule:Day Name
  5647ce69-c422-4e35-89d0-5af521a42bc6, !- Tuesday Schedule:Day Name
  d5f30222-38cf-4038-b513-648505a551c6, !- Wednesday Schedule:Day Name
  c792bcbf-a619-4ebe-8713-6b6357345cc9, !- Thursday Schedule:Day Name
  e8a7a456-f35c-41db-abb5-3854b57a4a8d, !- Friday Schedule:Day Name
  889504ed-cc3c-4478-a401-feaf151c3374, !- Saturday Schedule:Day Name
  373ca95a-3a92-431b-a200-0ffc7b791353, !- Holiday Schedule:Day Name
  373ca95a-3a92-431b-a200-0ffc7b791353, !- SummerDesignDay Schedule:Day Name
  373ca95a-3a92-431b-a200-0ffc7b791353, !- WinterDesignDay Schedule:Day Name
  373ca95a-3a92-431b-a200-0ffc7b791353, !- CustomDay1 Schedule:Day Name
  373ca95a-3a92-431b-a200-0ffc7b791353; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor3_1_4,
  2a90f5af-cd0d-443e-9909-4e66b2a6d2b5, !- Sunday Schedule:Day Name
  9dbb1a9e-6cc1-4dac-8232-0f6dc888a239, !- Monday Schedule:Day Name
  cea3bf1f-08fe-4b46-bf2d-c052a72e6e5e, !- Tuesday Schedule:Day Name
  2d981932-6704-4ae0-a46d-5f3c6e4c6215, !- Wednesday Schedule:Day Name
  68609801-f603-4097-ab0d-d89a0fc87fb2, !- Thursday Schedule:Day Name
  adb6c0a4-ca9f-4441-89a3-ae0cf890318a, !- Friday Schedule:Day Name
  9dbb1a9e-6cc1-4dac-8232-0f6dc888a239, !- Saturday Schedule:Day Name
  2a90f5af-cd0d-443e-9909-4e66b2a6d2b5, !- Holiday Schedule:Day Name
  2a90f5af-cd0d-443e-9909-4e66b2a6d2b5, !- SummerDesignDay Schedule:Day Name
  2a90f5af-cd0d-443e-9909-4e66b2a6d2b5, !- WinterDesignDay Schedule:Day Name
  2a90f5af-cd0d-443e-9909-4e66b2a6d2b5, !- CustomDay1 Schedule:Day Name
  2a90f5af-cd0d-443e-9909-4e66b2a6d2b5; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor3_1_5,
  708b9954-edd7-4bbf-8c99-ca9d8d469657, !- Sunday Schedule:Day Name
  00b832de-05ed-48ef-98f5-8f74b3b03503, !- Monday Schedule:Day Name
  37315c7c-481e-4722-a85a-669573da209f, !- Tuesday Schedule:Day Name
  589703e0-bfca-48af-8786-e0e7de1ee020, !- Wednesday Schedule:Day Name
  181bb2ad-51ec-49a2-ab54-77d58055a621, !- Thursday Schedule:Day Name
  04a06db5-088c-488e-bfea-54bbf27261c0, !- Friday Schedule:Day Name
  f03d95e4-1a2e-46ff-953e-a599571f40be, !- Saturday Schedule:Day Name
  708b9954-edd7-4bbf-8c99-ca9d8d469657, !- Holiday Schedule:Day Name
  708b9954-edd7-4bbf-8c99-ca9d8d469657, !- SummerDesignDay Schedule:Day Name
  708b9954-edd7-4bbf-8c99-ca9d8d469657, !- WinterDesignDay Schedule:Day Name
  708b9954-edd7-4bbf-8c99-ca9d8d469657, !- CustomDay1 Schedule:Day Name
  708b9954-edd7-4bbf-8c99-ca9d8d469657; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor3_1_6,
  763d8b08-041d-4d45-a9cb-637f78540a08, !- Sunday Schedule:Day Name
  4d3406c0-467b-4c6d-ad3b-680af0e7b734, !- Monday Schedule:Day Name
  4aae2a72-40b9-4954-b485-188fa409fe7d, !- Tuesday Schedule:Day Name
  1b44bebf-92d4-4b8f-8272-5a0bedab0afa, !- Wednesday Schedule:Day Name
  5cf1e3a8-82eb-4254-b502-c91e25a3afa1, !- Thursday Schedule:Day Name
  d07a21bb-0a85-4795-879c-b45a037fd7d7, !- Friday Schedule:Day Name
  666cb8e4-9a2e-47ca-baee-c9bf0db00492, !- Saturday Schedule:Day Name
  763d8b08-041d-4d45-a9cb-637f78540a08, !- Holiday Schedule:Day Name
  763d8b08-041d-4d45-a9cb-637f78540a08, !- SummerDesignDay Schedule:Day Name
  763d8b08-041d-4d45-a9cb-637f78540a08, !- WinterDesignDay Schedule:Day Name
  763d8b08-041d-4d45-a9cb-637f78540a08, !- CustomDay1 Schedule:Day Name
  763d8b08-041d-4d45-a9cb-637f78540a08; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor3_1_7,
  02bd2350-1d92-4ef1-a3a6-8ae0f770aff8, !- Sunday Schedule:Day Name
  87104bfd-c2cb-46b7-97c8-a85a4f3c4e5a, !- Monday Schedule:Day Name
  b176fb6c-0df1-49e1-9448-16574a62d4b9, !- Tuesday Schedule:Day Name
  84d90c66-08b4-4e4b-bf92-3c48665a6fe4, !- Wednesday Schedule:Day Name
  848340ce-c395-4f50-b10f-20741e8042dd, !- Thursday Schedule:Day Name
  4f314c9a-045a-48cf-ab06-161634ac78b8, !- Friday Schedule:Day Name
  c3bd551a-a8e8-46ac-b62b-1fd2096f9fad, !- Saturday Schedule:Day Name
  02bd2350-1d92-4ef1-a3a6-8ae0f770aff8, !- Holiday Schedule:Day Name
  02bd2350-1d92-4ef1-a3a6-8ae0f770aff8, !- SummerDesignDay Schedule:Day Name
  02bd2350-1d92-4ef1-a3a6-8ae0f770aff8, !- WinterDesignDay Schedule:Day Name
  02bd2350-1d92-4ef1-a3a6-8ae0f770aff8, !- CustomDay1 Schedule:Day Name
  02bd2350-1d92-4ef1-a3a6-8ae0f770aff8; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor3_1_8,
  de32bc3c-c84e-45fa-900c-e48919e7307b, !- Sunday Schedule:Day Name
  7f8cfb6d-d4ad-4be6-b8c5-9fc9fcf38a63, !- Monday Schedule:Day Name
  d43daf61-b4b2-49c9-b7ea-f4bd62ad3a3d, !- Tuesday Schedule:Day Name
  1e3f5b16-62ff-446e-b0f7-cd8578450525, !- Wednesday Schedule:Day Name
  29c9e868-5bff-42eb-96b2-d0aec8542b23, !- Thursday Schedule:Day Name
  112673eb-49f6-49a1-bf5a-37b087540884, !- Friday Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- Saturday Schedule:Day Name
  de32bc3c-c84e-45fa-900c-e48919e7307b, !- Holiday Schedule:Day Name
  de32bc3c-c84e-45fa-900c-e48919e7307b, !- SummerDesignDay Schedule:Day Name
  de32bc3c-c84e-45fa-900c-e48919e7307b, !- WinterDesignDay Schedule:Day Name
  de32bc3c-c84e-45fa-900c-e48919e7307b, !- CustomDay1 Schedule:Day Name
  de32bc3c-c84e-45fa-900c-e48919e7307b; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor3_1_9,
  46f6d721-6904-4906-a337-3fc8ccbf81c3, !- Sunday Schedule:Day Name
  99b2a00a-68f2-4733-a140-8dbf0ac83a47, !- Monday Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- Tuesday Schedule:Day Name
  ab8a47f2-c8a9-4fac-9f75-a7c98ebd7916, !- Wednesday Schedule:Day Name
  81620e2a-9733-4252-8ca6-ecea10aae41b, !- Thursday Schedule:Day Name
  388ae72f-5bdd-440c-8034-bae72f65dd33, !- Friday Schedule:Day Name
  c9316155-35b1-401e-926d-4808752c8ce7, !- Saturday Schedule:Day Name
  46f6d721-6904-4906-a337-3fc8ccbf81c3, !- Holiday Schedule:Day Name
  46f6d721-6904-4906-a337-3fc8ccbf81c3, !- SummerDesignDay Schedule:Day Name
  46f6d721-6904-4906-a337-3fc8ccbf81c3, !- WinterDesignDay Schedule:Day Name
  46f6d721-6904-4906-a337-3fc8ccbf81c3, !- CustomDay1 Schedule:Day Name
  46f6d721-6904-4906-a337-3fc8ccbf81c3; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor3_1_10,
  8bbf264f-c332-41a4-84d9-a2ade2c1e71f, !- Sunday Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- Monday Schedule:Day Name
  533a9958-838b-4f93-89db-475d39e4c51b, !- Tuesday Schedule:Day Name
  6a9abb66-4bd2-429b-9efd-fe49def27963, !- Wednesday Schedule:Day Name
  e7f1d87c-2f09-4d19-b292-d3417aed3de0, !- Thursday Schedule:Day Name
  7258c1f6-f87c-48c2-aec5-5a24cd91eb3e, !- Friday Schedule:Day Name
  b55cf89c-09b5-4666-b74b-f733b0be3fc3, !- Saturday Schedule:Day Name
  8bbf264f-c332-41a4-84d9-a2ade2c1e71f, !- Holiday Schedule:Day Name
  8bbf264f-c332-41a4-84d9-a2ade2c1e71f, !- SummerDesignDay Schedule:Day Name
  8bbf264f-c332-41a4-84d9-a2ade2c1e71f, !- WinterDesignDay Schedule:Day Name
  8bbf264f-c332-41a4-84d9-a2ade2c1e71f, !- CustomDay1 Schedule:Day Name
  8bbf264f-c332-41a4-84d9-a2ade2c1e71f; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor3_1_11,
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- Sunday Schedule:Day Name
  f3045754-e7b8-46a7-a4fe-5c10b4823175, !- Monday Schedule:Day Name
  b8c55d9c-cf91-41e5-8e9c-3524d581eb16, !- Tuesday Schedule:Day Name
  4936ea22-1828-45a4-9dc0-118b25466bc1, !- Wednesday Schedule:Day Name
  e0236127-d030-4bee-99af-5afb2b6b5872, !- Thursday Schedule:Day Name
  847db224-25c3-440e-b712-dad1e136e9f9, !- Friday Schedule:Day Name
  41b8ca75-8fda-4d0d-9151-3d7568cd3476, !- Saturday Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- Holiday Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- SummerDesignDay Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- WinterDesignDay Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- CustomDay1 Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor3_1_12,
  41da2fa8-287e-4b89-b23f-ff123eaf2390, !- Sunday Schedule:Day Name
  a74b4e96-4858-4ea7-91a4-e40d2c2fc256, !- Monday Schedule:Day Name
  fd7cfb89-6f58-459e-88bd-2dd80de36c37, !- Tuesday Schedule:Day Name
  d1f14a29-5286-441c-9440-561974886a25, !- Wednesday Schedule:Day Name
  29691164-6ea3-4d4e-91f2-6d079e9538a3, !- Thursday Schedule:Day Name
  c69eb927-c514-4e91-aefb-89ffc00ba882, !- Friday Schedule:Day Name
  8ba288db-10bf-4ad7-a50f-114ed6878d79, !- Saturday Schedule:Day Name
  41da2fa8-287e-4b89-b23f-ff123eaf2390, !- Holiday Schedule:Day Name
  41da2fa8-287e-4b89-b23f-ff123eaf2390, !- SummerDesignDay Schedule:Day Name
  41da2fa8-287e-4b89-b23f-ff123eaf2390, !- WinterDesignDay Schedule:Day Name
  41da2fa8-287e-4b89-b23f-ff123eaf2390, !- CustomDay1 Schedule:Day Name
  41da2fa8-287e-4b89-b23f-ff123eaf2390; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor3_1_13,
  2f3a9e70-802f-4161-bfa3-ea6dd59d6a28, !- Sunday Schedule:Day Name
  bfb39a66-6ef6-49cb-9175-ef611512aacd, !- Monday Schedule:Day Name
  c30c5fdc-d31d-4b3a-bebd-02206074c0b4, !- Tuesday Schedule:Day Name
  86d4a1e3-06e8-427e-b76d-a58de71d7332, !- Wednesday Schedule:Day Name
  750fcaa0-c91e-48d7-b9ac-a4ab5a3af4e2, !- Thursday Schedule:Day Name
  d4a49226-3305-46b0-8c5c-469245a97b4f, !- Friday Schedule:Day Name
  8afe19aa-6208-4ea8-bb8b-c281db761ddb, !- Saturday Schedule:Day Name
  2f3a9e70-802f-4161-bfa3-ea6dd59d6a28, !- Holiday Schedule:Day Name
  2f3a9e70-802f-4161-bfa3-ea6dd59d6a28, !- SummerDesignDay Schedule:Day Name
  2f3a9e70-802f-4161-bfa3-ea6dd59d6a28, !- WinterDesignDay Schedule:Day Name
  2f3a9e70-802f-4161-bfa3-ea6dd59d6a28, !- CustomDay1 Schedule:Day Name
  2f3a9e70-802f-4161-bfa3-ea6dd59d6a28; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor3_1_14,
  6a45d70e-e8bc-4244-8e17-11526ab75dcf, !- Sunday Schedule:Day Name
  3c2d1ad4-0029-429b-8e9f-d410a073537b, !- Monday Schedule:Day Name
  9a60c062-b64a-4a8f-844f-6a1bd758b4bd, !- Tuesday Schedule:Day Name
  dc433c08-3be4-4e9a-8e42-17c60e125d67, !- Wednesday Schedule:Day Name
  90a36627-5034-475c-930e-03167d5dced8, !- Thursday Schedule:Day Name
  8749fe76-2ea2-4657-bfc2-a82d20db9fa5, !- Friday Schedule:Day Name
  07997b36-958c-400b-8440-fe9817ddf4c3, !- Saturday Schedule:Day Name
  6a45d70e-e8bc-4244-8e17-11526ab75dcf, !- Holiday Schedule:Day Name
  6a45d70e-e8bc-4244-8e17-11526ab75dcf, !- SummerDesignDay Schedule:Day Name
  6a45d70e-e8bc-4244-8e17-11526ab75dcf, !- WinterDesignDay Schedule:Day Name
  6a45d70e-e8bc-4244-8e17-11526ab75dcf, !- CustomDay1 Schedule:Day Name
  6a45d70e-e8bc-4244-8e17-11526ab75dcf; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor3_1_15,
  10883c99-1339-4a14-a578-36674fa29f50, !- Sunday Schedule:Day Name
  1ca91f3e-ed31-485d-bba6-ffa85d5447e0, !- Monday Schedule:Day Name
  2cd6f613-999b-46fb-8d43-bf45f6fbad3c, !- Tuesday Schedule:Day Name
  6eb091f9-cfdd-4e0f-86e4-9d01e58cf513, !- Wednesday Schedule:Day Name
  11da9c62-81f5-4c24-8f83-69ab5ebf56df, !- Thursday Schedule:Day Name
  08122ba5-eec2-4e86-9c81-934c1c3d332b, !- Friday Schedule:Day Name
  e862df5f-0972-4033-bd1b-fc33ef832e3c, !- Saturday Schedule:Day Name
  10883c99-1339-4a14-a578-36674fa29f50, !- Holiday Schedule:Day Name
  10883c99-1339-4a14-a578-36674fa29f50, !- SummerDesignDay Schedule:Day Name
  10883c99-1339-4a14-a578-36674fa29f50, !- WinterDesignDay Schedule:Day Name
  10883c99-1339-4a14-a578-36674fa29f50, !- CustomDay1 Schedule:Day Name
  10883c99-1339-4a14-a578-36674fa29f50; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor3_1_16,
  9b4451ba-4531-484a-b24a-7b79db179524, !- Sunday Schedule:Day Name
  f513cd03-e051-49ed-8ef0-0e72a800a18e, !- Monday Schedule:Day Name
  aff96eac-6395-4428-936d-44c58361b655, !- Tuesday Schedule:Day Name
  8b269b3a-f50d-428a-a625-acbdaf4533b6, !- Wednesday Schedule:Day Name
  079988be-1ce6-4a84-9eeb-d0c9ced13833, !- Thursday Schedule:Day Name
  1cad93c9-2a97-43ec-b814-29e03c631bcd, !- Friday Schedule:Day Name
  1b99cad3-3f1c-4254-820d-7475cc966e2f, !- Saturday Schedule:Day Name
  9b4451ba-4531-484a-b24a-7b79db179524, !- Holiday Schedule:Day Name
  9b4451ba-4531-484a-b24a-7b79db179524, !- SummerDesignDay Schedule:Day Name
  9b4451ba-4531-484a-b24a-7b79db179524, !- WinterDesignDay Schedule:Day Name
  9b4451ba-4531-484a-b24a-7b79db179524, !- CustomDay1 Schedule:Day Name
  9b4451ba-4531-484a-b24a-7b79db179524; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor3_1_17,
  53aac514-1bfe-4f31-892b-411f3b15ccbe, !- Sunday Schedule:Day Name
  dbccac22-d7d0-499c-9b00-5f3d28405e46, !- Monday Schedule:Day Name
  847d1aee-5a1b-425c-8570-41fb4bc01d69, !- Tuesday Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef, !- Wednesday Schedule:Day Name
  e829d018-733f-4536-ad3e-3cdcac497d5f, !- Thursday Schedule:Day Name
  fd3dc796-2c6f-4fb4-9ee4-9ca8ab1088f8, !- Friday Schedule:Day Name
  61353532-44e2-4e72-8884-d10c79152ffd, !- Saturday Schedule:Day Name
  53aac514-1bfe-4f31-892b-411f3b15ccbe, !- Holiday Schedule:Day Name
  53aac514-1bfe-4f31-892b-411f3b15ccbe, !- SummerDesignDay Schedule:Day Name
  53aac514-1bfe-4f31-892b-411f3b15ccbe, !- WinterDesignDay Schedule:Day Name
  53aac514-1bfe-4f31-892b-411f3b15ccbe, !- CustomDay1 Schedule:Day Name
  53aac514-1bfe-4f31-892b-411f3b15ccbe; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor3_1_18,
  8c281e8c-1faa-42ae-842a-6ede0368b6c0, !- Sunday Schedule:Day Name
  a57d735b-40ce-4b4e-b1aa-dbbdc0224d56, !- Monday Schedule:Day Name
  08a0d38c-f8c6-4dac-b525-fea493abd8eb, !- Tuesday Schedule:Day Name
  8c281e8c-1faa-42ae-842a-6ede0368b6c0, !- Wednesday Schedule:Day Name
  0b23219c-76ae-4923-875a-7be7e1884192, !- Thursday Schedule:Day Name
  f974e7a7-cb15-4b79-98f3-50a39be274b0, !- Friday Schedule:Day Name
  c61415ee-3961-4153-9587-2319e67391f1, !- Saturday Schedule:Day Name
  8c281e8c-1faa-42ae-842a-6ede0368b6c0, !- Holiday Schedule:Day Name
  8c281e8c-1faa-42ae-842a-6ede0368b6c0, !- SummerDesignDay Schedule:Day Name
  8c281e8c-1faa-42ae-842a-6ede0368b6c0, !- WinterDesignDay Schedule:Day Name
  8c281e8c-1faa-42ae-842a-6ede0368b6c0, !- CustomDay1 Schedule:Day Name
  8c281e8c-1faa-42ae-842a-6ede0368b6c0; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor3_1_19,
  99f09a6a-6a3d-4c64-b04e-7344a382817a, !- Sunday Schedule:Day Name
  9cd7e6ec-6707-4c22-9237-f0a929152c31, !- Monday Schedule:Day Name
  7e0d3554-a611-4346-aee3-f5560eb39785, !- Tuesday Schedule:Day Name
  138b4a56-a07a-4893-8180-78f33cfc933b, !- Wednesday Schedule:Day Name
  a501b3f2-e232-4632-8b52-5910b3709cbb, !- Thursday Schedule:Day Name
  b6b0f7b7-c726-4187-ab39-19710d10a11a, !- Friday Schedule:Day Name
  532f4593-439a-4b34-a09c-de5c70722b40, !- Saturday Schedule:Day Name
  99f09a6a-6a3d-4c64-b04e-7344a382817a, !- Holiday Schedule:Day Name
  99f09a6a-6a3d-4c64-b04e-7344a382817a, !- SummerDesignDay Schedule:Day Name
  99f09a6a-6a3d-4c64-b04e-7344a382817a, !- WinterDesignDay Schedule:Day Name
  99f09a6a-6a3d-4c64-b04e-7344a382817a, !- CustomDay1 Schedule:Day Name
  99f09a6a-6a3d-4c64-b04e-7344a382817a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor3_1_20,
  cfbdf803-1be8-4e67-a6e1-1cef50e2aeca, !- Sunday Schedule:Day Name
  3fbed170-edd6-4727-a772-67ca1adb60cd, !- Monday Schedule:Day Name
  99f09a6a-6a3d-4c64-b04e-7344a382817a, !- Tuesday Schedule:Day Name
  34661b52-b95d-4bc2-9fa2-b4817bcd8d69, !- Wednesday Schedule:Day Name
  9110fddf-c034-4e75-b0e0-a5fda82e1c69, !- Thursday Schedule:Day Name
  475e95dd-8740-4ae2-91a4-d9d0761ebe73, !- Friday Schedule:Day Name
  e8b14294-4537-484c-a2f7-3b5c2a3f151b, !- Saturday Schedule:Day Name
  cfbdf803-1be8-4e67-a6e1-1cef50e2aeca, !- Holiday Schedule:Day Name
  cfbdf803-1be8-4e67-a6e1-1cef50e2aeca, !- SummerDesignDay Schedule:Day Name
  cfbdf803-1be8-4e67-a6e1-1cef50e2aeca, !- WinterDesignDay Schedule:Day Name
  cfbdf803-1be8-4e67-a6e1-1cef50e2aeca, !- CustomDay1 Schedule:Day Name
  cfbdf803-1be8-4e67-a6e1-1cef50e2aeca; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor3_1_21,
  5467b45b-9ade-4559-a91f-d9f74dfb4392, !- Sunday Schedule:Day Name
  00b832de-05ed-48ef-98f5-8f74b3b03503, !- Monday Schedule:Day Name
  b8cda9f7-163b-4697-bceb-33b4b1aae47b, !- Tuesday Schedule:Day Name
  3cd9093f-16f6-450c-bd87-b75ea1c9f8c0, !- Wednesday Schedule:Day Name
  5129212a-82cd-4688-b662-e1a89518d88b, !- Thursday Schedule:Day Name
  abd01391-2cf3-4c18-96b6-7536c42a1aa5, !- Friday Schedule:Day Name
  c43dd409-1aef-47f1-8132-c331c6f89c0d, !- Saturday Schedule:Day Name
  5467b45b-9ade-4559-a91f-d9f74dfb4392, !- Holiday Schedule:Day Name
  5467b45b-9ade-4559-a91f-d9f74dfb4392, !- SummerDesignDay Schedule:Day Name
  5467b45b-9ade-4559-a91f-d9f74dfb4392, !- WinterDesignDay Schedule:Day Name
  5467b45b-9ade-4559-a91f-d9f74dfb4392, !- CustomDay1 Schedule:Day Name
  5467b45b-9ade-4559-a91f-d9f74dfb4392; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor3_1_22,
  46afd1bf-ce16-4cde-a2eb-bdcc5a917640, !- Sunday Schedule:Day Name
  fe1e2874-81fb-4b22-adbf-dd305b303279, !- Monday Schedule:Day Name
  f7fb3855-1efc-43e2-8cf9-9a2033fc96b7, !- Tuesday Schedule:Day Name
  aee49f10-c792-4e25-b9a6-1d7423f97222, !- Wednesday Schedule:Day Name
  1302e4a8-71d7-422d-99ed-60c3f82b4f24, !- Thursday Schedule:Day Name
  2f068140-464e-4d33-ad4d-cbae9a3e1bc4, !- Friday Schedule:Day Name
  1cca4ff0-4b40-4885-baf7-38d39b15c3ec, !- Saturday Schedule:Day Name
  46afd1bf-ce16-4cde-a2eb-bdcc5a917640, !- Holiday Schedule:Day Name
  46afd1bf-ce16-4cde-a2eb-bdcc5a917640, !- SummerDesignDay Schedule:Day Name
  46afd1bf-ce16-4cde-a2eb-bdcc5a917640, !- WinterDesignDay Schedule:Day Name
  46afd1bf-ce16-4cde-a2eb-bdcc5a917640, !- CustomDay1 Schedule:Day Name
  46afd1bf-ce16-4cde-a2eb-bdcc5a917640; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor3_1_23,
  0b47f0fe-5577-45c2-9cfc-203a23ea8960, !- Sunday Schedule:Day Name
  8d287f28-cf9d-40e7-a7cd-1b6e89ca2a9c, !- Monday Schedule:Day Name
  fe084a1e-d938-4459-aa6c-65a79c84dfa5, !- Tuesday Schedule:Day Name
  3f4758e1-24d7-40b5-aa0e-9b9ced1b1201, !- Wednesday Schedule:Day Name
  0ce324a0-0c5a-4215-ab92-f5c398ec8ba1, !- Thursday Schedule:Day Name
  c857142a-bdc1-4c75-b952-54e1aa0a49f3, !- Friday Schedule:Day Name
  05d708ad-024d-46a4-af5b-b044bb3f8d64, !- Saturday Schedule:Day Name
  0b47f0fe-5577-45c2-9cfc-203a23ea8960, !- Holiday Schedule:Day Name
  0b47f0fe-5577-45c2-9cfc-203a23ea8960, !- SummerDesignDay Schedule:Day Name
  0b47f0fe-5577-45c2-9cfc-203a23ea8960, !- WinterDesignDay Schedule:Day Name
  0b47f0fe-5577-45c2-9cfc-203a23ea8960, !- CustomDay1 Schedule:Day Name
  0b47f0fe-5577-45c2-9cfc-203a23ea8960; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor3_1_24,
  43723026-bbb4-42e9-af85-1de9acae8fd8, !- Sunday Schedule:Day Name
  13a1be76-44cf-485e-9711-800af908cecf, !- Monday Schedule:Day Name
  ae10a403-8aae-4bc3-91f3-90c23b073da7, !- Tuesday Schedule:Day Name
  979d031e-7a21-485e-9bce-5417bd07b2a4, !- Wednesday Schedule:Day Name
  c53099ce-acd0-449a-a87e-28b8a74d9a0c, !- Thursday Schedule:Day Name
  589b7505-0e0d-464f-ab91-183f4e59972b, !- Friday Schedule:Day Name
  9eb8cb2e-a187-4313-b239-e2dbe290cbda, !- Saturday Schedule:Day Name
  43723026-bbb4-42e9-af85-1de9acae8fd8, !- Holiday Schedule:Day Name
  43723026-bbb4-42e9-af85-1de9acae8fd8, !- SummerDesignDay Schedule:Day Name
  43723026-bbb4-42e9-af85-1de9acae8fd8, !- WinterDesignDay Schedule:Day Name
  43723026-bbb4-42e9-af85-1de9acae8fd8, !- CustomDay1 Schedule:Day Name
  43723026-bbb4-42e9-af85-1de9acae8fd8; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor3_1_25,
  44c6cf45-a61f-4237-bf04-5e849ad2ddc4, !- Sunday Schedule:Day Name
  240bfeff-75e5-441d-9e19-89f4be5ba3c9, !- Monday Schedule:Day Name
  b9f31716-6f31-4541-9ba2-50344bcb8c95, !- Tuesday Schedule:Day Name
  9a2f571f-a8eb-4f76-a42a-22028b924d3f, !- Wednesday Schedule:Day Name
  a9680c2f-57d7-4d0b-a19c-dba03b44bbaa, !- Thursday Schedule:Day Name
  97317ec7-25f9-41ac-86e6-8e5d1d1666ac, !- Friday Schedule:Day Name
  33f84060-ef09-4916-b370-e6958e3b3aa2, !- Saturday Schedule:Day Name
  44c6cf45-a61f-4237-bf04-5e849ad2ddc4, !- Holiday Schedule:Day Name
  44c6cf45-a61f-4237-bf04-5e849ad2ddc4, !- SummerDesignDay Schedule:Day Name
  44c6cf45-a61f-4237-bf04-5e849ad2ddc4, !- WinterDesignDay Schedule:Day Name
  44c6cf45-a61f-4237-bf04-5e849ad2ddc4, !- CustomDay1 Schedule:Day Name
  44c6cf45-a61f-4237-bf04-5e849ad2ddc4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor3_1_26,
  6ce3ed81-a7d6-4b80-a895-4a69b0babf7d, !- Sunday Schedule:Day Name
  45937cbe-892e-487e-b3bd-03a45aa4adc1, !- Monday Schedule:Day Name
  c0455bdd-af95-4971-8ef5-a4ce6233f74b, !- Tuesday Schedule:Day Name
  7c16a9a9-536f-470f-b94a-3461c8ce2c7f, !- Wednesday Schedule:Day Name
  4e8ec702-eccb-48c9-be7a-b4e620d11ed5, !- Thursday Schedule:Day Name
  57d5eec5-71b2-4c70-b8d5-8f8758f83b74, !- Friday Schedule:Day Name
  baf51103-ed76-46ed-9d19-b848216be30b, !- Saturday Schedule:Day Name
  6ce3ed81-a7d6-4b80-a895-4a69b0babf7d, !- Holiday Schedule:Day Name
  6ce3ed81-a7d6-4b80-a895-4a69b0babf7d, !- SummerDesignDay Schedule:Day Name
  6ce3ed81-a7d6-4b80-a895-4a69b0babf7d, !- WinterDesignDay Schedule:Day Name
  6ce3ed81-a7d6-4b80-a895-4a69b0babf7d, !- CustomDay1 Schedule:Day Name
  6ce3ed81-a7d6-4b80-a895-4a69b0babf7d; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor3_1_27,
  a2f5439f-c3cd-45c2-be62-8f5a9cf1a139, !- Sunday Schedule:Day Name
  8ea6eb9d-bced-4abf-b23f-a16258133356, !- Monday Schedule:Day Name
  b4124ec5-0540-413f-b80d-d3da15a69d38, !- Tuesday Schedule:Day Name
  0c990a04-98ad-4999-8986-5d1af58771a9, !- Wednesday Schedule:Day Name
  84a958a5-76b6-4d1b-a61b-dc7ecc07087d, !- Thursday Schedule:Day Name
  b4bfe456-227b-47de-943d-ec78ccb2f744, !- Friday Schedule:Day Name
  32c15e8a-c783-40b4-8139-aeb1af17eeb3, !- Saturday Schedule:Day Name
  a2f5439f-c3cd-45c2-be62-8f5a9cf1a139, !- Holiday Schedule:Day Name
  a2f5439f-c3cd-45c2-be62-8f5a9cf1a139, !- SummerDesignDay Schedule:Day Name
  a2f5439f-c3cd-45c2-be62-8f5a9cf1a139, !- WinterDesignDay Schedule:Day Name
  a2f5439f-c3cd-45c2-be62-8f5a9cf1a139, !- CustomDay1 Schedule:Day Name
  a2f5439f-c3cd-45c2-be62-8f5a9cf1a139; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor3_1_28,
  36a083da-d3d5-43c9-b7d2-3e8cbcd291a5, !- Sunday Schedule:Day Name
  75635ad2-147c-48cc-9360-a4e96b92f7b7, !- Monday Schedule:Day Name
  8df3e9d2-1144-4367-925f-949e76229214, !- Tuesday Schedule:Day Name
  489e27a7-ce73-4562-a476-d76abc720351, !- Wednesday Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef, !- Thursday Schedule:Day Name
  b398f28b-5c09-4770-9c98-d01447583dbb, !- Friday Schedule:Day Name
  5467b45b-9ade-4559-a91f-d9f74dfb4392, !- Saturday Schedule:Day Name
  36a083da-d3d5-43c9-b7d2-3e8cbcd291a5, !- Holiday Schedule:Day Name
  36a083da-d3d5-43c9-b7d2-3e8cbcd291a5, !- SummerDesignDay Schedule:Day Name
  36a083da-d3d5-43c9-b7d2-3e8cbcd291a5, !- WinterDesignDay Schedule:Day Name
  36a083da-d3d5-43c9-b7d2-3e8cbcd291a5, !- CustomDay1 Schedule:Day Name
  36a083da-d3d5-43c9-b7d2-3e8cbcd291a5; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor3_1_29,
  a1aed9b5-ab9b-40bf-9d0f-50928aaea371, !- Sunday Schedule:Day Name
  51876491-c1b4-4518-9b58-1e1af6a768f8, !- Monday Schedule:Day Name
  e411209c-4f22-4549-9a0f-bd1254d4a333, !- Tuesday Schedule:Day Name
  6b865d10-614c-419d-a77d-0d137d48593d, !- Wednesday Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef, !- Thursday Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef, !- Friday Schedule:Day Name
  714d5f4f-1ce3-49bb-90cb-2c0c29c850df, !- Saturday Schedule:Day Name
  a1aed9b5-ab9b-40bf-9d0f-50928aaea371, !- Holiday Schedule:Day Name
  a1aed9b5-ab9b-40bf-9d0f-50928aaea371, !- SummerDesignDay Schedule:Day Name
  a1aed9b5-ab9b-40bf-9d0f-50928aaea371, !- WinterDesignDay Schedule:Day Name
  a1aed9b5-ab9b-40bf-9d0f-50928aaea371, !- CustomDay1 Schedule:Day Name
  a1aed9b5-ab9b-40bf-9d0f-50928aaea371; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor3_1_30,
  ce3927f1-79df-4182-a143-491cc1ed8d00, !- Sunday Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- Monday Schedule:Day Name
  3e730d68-4ebc-4391-8e68-83ae88f40ea6, !- Tuesday Schedule:Day Name
  f8198d78-944b-47a9-8f76-203c1a4674a7, !- Wednesday Schedule:Day Name
  051b1d62-8712-4c38-8906-a592279e2e30, !- Thursday Schedule:Day Name
  ec1663bb-de67-45e2-a772-d4c62d1a9c76, !- Friday Schedule:Day Name
  7d75f803-26e3-4a7e-989a-edfc36fb74c8, !- Saturday Schedule:Day Name
  ce3927f1-79df-4182-a143-491cc1ed8d00, !- Holiday Schedule:Day Name
  ce3927f1-79df-4182-a143-491cc1ed8d00, !- SummerDesignDay Schedule:Day Name
  ce3927f1-79df-4182-a143-491cc1ed8d00, !- WinterDesignDay Schedule:Day Name
  ce3927f1-79df-4182-a143-491cc1ed8d00, !- CustomDay1 Schedule:Day Name
  ce3927f1-79df-4182-a143-491cc1ed8d00; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor3_1_31,
  1b044666-3799-4978-ba92-8142ae7cce81, !- Sunday Schedule:Day Name
  34661b52-b95d-4bc2-9fa2-b4817bcd8d69, !- Monday Schedule:Day Name
  e411209c-4f22-4549-9a0f-bd1254d4a333, !- Tuesday Schedule:Day Name
  2602971e-e2b5-47c7-be14-6eae3b630083, !- Wednesday Schedule:Day Name
  95db7498-f620-4ca2-ae64-4b3c5beb15ea, !- Thursday Schedule:Day Name
  a99d6ef9-3d81-44e5-a53a-1a8384ac6ce0, !- Friday Schedule:Day Name
  1766556a-9b71-40c3-a67e-0438e5f7b24e, !- Saturday Schedule:Day Name
  1b044666-3799-4978-ba92-8142ae7cce81, !- Holiday Schedule:Day Name
  1b044666-3799-4978-ba92-8142ae7cce81, !- SummerDesignDay Schedule:Day Name
  1b044666-3799-4978-ba92-8142ae7cce81, !- WinterDesignDay Schedule:Day Name
  1b044666-3799-4978-ba92-8142ae7cce81, !- CustomDay1 Schedule:Day Name
  1b044666-3799-4978-ba92-8142ae7cce81; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor3_1_32,
  9b9f3479-ff7f-4a9d-a6d7-76a9709c2e71, !- Sunday Schedule:Day Name
  2b28b044-ed8f-4c0d-82a1-980130bf2248, !- Monday Schedule:Day Name
  f87d27da-031e-4d63-801a-b7f69741a6b4, !- Tuesday Schedule:Day Name
  81dabb06-9689-4343-879f-110b122c3645, !- Wednesday Schedule:Day Name
  1242ee56-d6cf-462a-ade5-11d30a9780d5, !- Thursday Schedule:Day Name
  e344ddef-4962-420f-85e2-f5c150d679e5, !- Friday Schedule:Day Name
  ffd09ddc-9102-4ad7-be12-65ce090cfeba, !- Saturday Schedule:Day Name
  9b9f3479-ff7f-4a9d-a6d7-76a9709c2e71, !- Holiday Schedule:Day Name
  9b9f3479-ff7f-4a9d-a6d7-76a9709c2e71, !- SummerDesignDay Schedule:Day Name
  9b9f3479-ff7f-4a9d-a6d7-76a9709c2e71, !- WinterDesignDay Schedule:Day Name
  9b9f3479-ff7f-4a9d-a6d7-76a9709c2e71, !- CustomDay1 Schedule:Day Name
  9b9f3479-ff7f-4a9d-a6d7-76a9709c2e71; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor3_1_33,
  b55eb57c-643e-4fc9-b324-50d3e40fb666, !- Sunday Schedule:Day Name
  491f8cdb-9c3c-4dc9-8fcd-590ef5e77c89, !- Monday Schedule:Day Name
  5b6d78ea-f767-428e-86c2-ba8ecb36dfaa, !- Tuesday Schedule:Day Name
  eb0fa9bf-e4a1-4a5d-9ac5-d7e4c1240da4, !- Wednesday Schedule:Day Name
  9d154d37-4260-4026-8928-29595f42171f, !- Thursday Schedule:Day Name
  b8cda9f7-163b-4697-bceb-33b4b1aae47b, !- Friday Schedule:Day Name
  b03318f2-b386-4f2d-81cc-0c0b5e91b8b3, !- Saturday Schedule:Day Name
  b55eb57c-643e-4fc9-b324-50d3e40fb666, !- Holiday Schedule:Day Name
  b55eb57c-643e-4fc9-b324-50d3e40fb666, !- SummerDesignDay Schedule:Day Name
  b55eb57c-643e-4fc9-b324-50d3e40fb666, !- WinterDesignDay Schedule:Day Name
  b55eb57c-643e-4fc9-b324-50d3e40fb666, !- CustomDay1 Schedule:Day Name
  b55eb57c-643e-4fc9-b324-50d3e40fb666; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor3_1_34,
  02330130-0b7b-4af9-9bd3-7d9e0938c6e9, !- Sunday Schedule:Day Name
  df49a15c-b2ff-46f6-8f8e-6f0da56214ec, !- Monday Schedule:Day Name
  434c5413-1246-47ac-9f07-298d2dff6bae, !- Tuesday Schedule:Day Name
  c2e363a4-ecad-423c-9f6e-9bc37d77a88e, !- Wednesday Schedule:Day Name
  a48b2b46-5358-4de7-bb09-8bf259215a9f, !- Thursday Schedule:Day Name
  f8dbe09b-ed34-4ddf-8900-e122ace980da, !- Friday Schedule:Day Name
  69f5ed30-1af8-4d5d-aec1-3eb095da9fb7, !- Saturday Schedule:Day Name
  02330130-0b7b-4af9-9bd3-7d9e0938c6e9, !- Holiday Schedule:Day Name
  02330130-0b7b-4af9-9bd3-7d9e0938c6e9, !- SummerDesignDay Schedule:Day Name
  02330130-0b7b-4af9-9bd3-7d9e0938c6e9, !- WinterDesignDay Schedule:Day Name
  02330130-0b7b-4af9-9bd3-7d9e0938c6e9, !- CustomDay1 Schedule:Day Name
  02330130-0b7b-4af9-9bd3-7d9e0938c6e9; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor3_1_35,
  02c76f76-94cf-461c-afbc-bc5b4ff9c805, !- Sunday Schedule:Day Name
  a0c0cab8-4f9a-4ced-bd05-3508abf56f70, !- Monday Schedule:Day Name
  7b3c559d-0aef-43ea-a2ce-0318257733e3, !- Tuesday Schedule:Day Name
  b5026e55-8b1b-482d-9523-32ea7c3d715a, !- Wednesday Schedule:Day Name
  666cb8e4-9a2e-47ca-baee-c9bf0db00492, !- Thursday Schedule:Day Name
  577f36fc-207c-4c03-8701-113d78fc15b1, !- Friday Schedule:Day Name
  a0f41693-ff3a-4fe0-b7b3-2f072955540f, !- Saturday Schedule:Day Name
  02c76f76-94cf-461c-afbc-bc5b4ff9c805, !- Holiday Schedule:Day Name
  02c76f76-94cf-461c-afbc-bc5b4ff9c805, !- SummerDesignDay Schedule:Day Name
  02c76f76-94cf-461c-afbc-bc5b4ff9c805, !- WinterDesignDay Schedule:Day Name
  02c76f76-94cf-461c-afbc-bc5b4ff9c805, !- CustomDay1 Schedule:Day Name
  02c76f76-94cf-461c-afbc-bc5b4ff9c805; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor3_1_36,
  63d49d35-fa98-462d-a070-65141f953828, !- Sunday Schedule:Day Name
  cfbdf803-1be8-4e67-a6e1-1cef50e2aeca, !- Monday Schedule:Day Name
  44d64cc3-a848-4a1f-8d9e-95b665a51591, !- Tuesday Schedule:Day Name
  3c02e85b-ea55-499d-8f5b-588ac2eb91b2, !- Wednesday Schedule:Day Name
  69c12021-d423-489c-8a8f-9282d813251f, !- Thursday Schedule:Day Name
  db116403-2cab-48ed-bfee-180b4db1194b, !- Friday Schedule:Day Name
  b9f31716-6f31-4541-9ba2-50344bcb8c95, !- Saturday Schedule:Day Name
  63d49d35-fa98-462d-a070-65141f953828, !- Holiday Schedule:Day Name
  63d49d35-fa98-462d-a070-65141f953828, !- SummerDesignDay Schedule:Day Name
  63d49d35-fa98-462d-a070-65141f953828, !- WinterDesignDay Schedule:Day Name
  63d49d35-fa98-462d-a070-65141f953828, !- CustomDay1 Schedule:Day Name
  63d49d35-fa98-462d-a070-65141f953828; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor3_1_37,
  28cf387f-780f-4fe0-8d02-66d859255fef, !- Sunday Schedule:Day Name
  dea5abc6-c6a5-4ad8-9db0-dd04b8648f47, !- Monday Schedule:Day Name
  f8f031fb-55d7-4113-826e-46df9e269b83, !- Tuesday Schedule:Day Name
  9439cbf5-d5ff-4074-a405-9ab2b460fbb4, !- Wednesday Schedule:Day Name
  80aae938-f4e7-4bfd-bcac-6303aa2b673e, !- Thursday Schedule:Day Name
  430e0d3d-58c2-4aec-afdb-d605db7b8648, !- Friday Schedule:Day Name
  3e2ffb6e-4ba5-4575-9637-70f477fbe3e4, !- Saturday Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef, !- Holiday Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef, !- SummerDesignDay Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef, !- WinterDesignDay Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef, !- CustomDay1 Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor3_1_38,
  8082231e-6d23-4a24-b053-6047dec3c4d4, !- Sunday Schedule:Day Name
  03acb633-0e3a-4c43-ba6c-1c1954176612, !- Monday Schedule:Day Name
  63d49d35-fa98-462d-a070-65141f953828, !- Tuesday Schedule:Day Name
  b39f9c08-f252-49b5-b819-695040dc3642, !- Wednesday Schedule:Day Name
  9d3e4857-92ef-4dd8-97cb-17e5176d520d, !- Thursday Schedule:Day Name
  d1ffbada-6852-4fe5-92ac-6576efdba325, !- Friday Schedule:Day Name
  954b7ab4-e2b9-4bf8-9b50-9685aff6042e, !- Saturday Schedule:Day Name
  8082231e-6d23-4a24-b053-6047dec3c4d4, !- Holiday Schedule:Day Name
  8082231e-6d23-4a24-b053-6047dec3c4d4, !- SummerDesignDay Schedule:Day Name
  8082231e-6d23-4a24-b053-6047dec3c4d4, !- WinterDesignDay Schedule:Day Name
  8082231e-6d23-4a24-b053-6047dec3c4d4, !- CustomDay1 Schedule:Day Name
  8082231e-6d23-4a24-b053-6047dec3c4d4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor3_1_39,
  45903201-a7ff-4873-9a96-1d8e6987fc98, !- Sunday Schedule:Day Name
  caadc734-b040-485b-bb9c-427144f03ec6, !- Monday Schedule:Day Name
  c2ac46ce-d703-499b-8642-5c076bb1a8c2, !- Tuesday Schedule:Day Name
  227e6952-2946-49a0-bb76-e66d42418431, !- Wednesday Schedule:Day Name
  4f15297a-f34a-4033-bc6e-cdefa81589fa, !- Thursday Schedule:Day Name
  f6632674-8357-41c2-a392-1f5c7f2c57ad, !- Friday Schedule:Day Name
  28cf387f-780f-4fe0-8d02-66d859255fef, !- Saturday Schedule:Day Name
  45903201-a7ff-4873-9a96-1d8e6987fc98, !- Holiday Schedule:Day Name
  45903201-a7ff-4873-9a96-1d8e6987fc98, !- SummerDesignDay Schedule:Day Name
  45903201-a7ff-4873-9a96-1d8e6987fc98, !- WinterDesignDay Schedule:Day Name
  45903201-a7ff-4873-9a96-1d8e6987fc98, !- CustomDay1 Schedule:Day Name
  45903201-a7ff-4873-9a96-1d8e6987fc98; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor3_1_40,
  6b865d10-614c-419d-a77d-0d137d48593d, !- Sunday Schedule:Day Name
  5d2f6e18-a4a7-4761-b986-358a724ba59e, !- Monday Schedule:Day Name
  d8219eba-6049-4719-bbae-982766623e24, !- Tuesday Schedule:Day Name
  7c8d18ee-8c49-4ee1-a37a-0f502e04c430, !- Wednesday Schedule:Day Name
  91312270-6507-49d8-b3af-f2f66574d585, !- Thursday Schedule:Day Name
  dc948ca8-26c4-4469-b8a7-68576a6a40b3, !- Friday Schedule:Day Name
  0a490d19-edc0-4b3b-aefc-552a68770a68, !- Saturday Schedule:Day Name
  6b865d10-614c-419d-a77d-0d137d48593d, !- Holiday Schedule:Day Name
  6b865d10-614c-419d-a77d-0d137d48593d, !- SummerDesignDay Schedule:Day Name
  6b865d10-614c-419d-a77d-0d137d48593d, !- WinterDesignDay Schedule:Day Name
  6b865d10-614c-419d-a77d-0d137d48593d, !- CustomDay1 Schedule:Day Name
  6b865d10-614c-419d-a77d-0d137d48593d; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor3_1_41,
  52267322-b833-48d4-93e8-5bd0c94710a0, !- Sunday Schedule:Day Name
  01baa899-09a0-4ea4-8af9-04391befd078, !- Monday Schedule:Day Name
  3cfdcbb5-4bc2-4460-ab53-19f944b304c8, !- Tuesday Schedule:Day Name
  5a53f045-15ef-458e-965d-aaa883960cef, !- Wednesday Schedule:Day Name
  75e94847-8e13-4c8b-93ed-5684a680ae61, !- Thursday Schedule:Day Name
  ae225517-4b84-49a0-8c55-97e60d2b6754, !- Friday Schedule:Day Name
  51fce39d-d843-4d8b-ae4d-b7cb47dbfb7f, !- Saturday Schedule:Day Name
  52267322-b833-48d4-93e8-5bd0c94710a0, !- Holiday Schedule:Day Name
  52267322-b833-48d4-93e8-5bd0c94710a0, !- SummerDesignDay Schedule:Day Name
  52267322-b833-48d4-93e8-5bd0c94710a0, !- WinterDesignDay Schedule:Day Name
  52267322-b833-48d4-93e8-5bd0c94710a0, !- CustomDay1 Schedule:Day Name
  52267322-b833-48d4-93e8-5bd0c94710a0; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor3_1_42,
  d3506403-cd9a-4c28-b6db-d9150907f1b8, !- Sunday Schedule:Day Name
  692a7c8a-1c99-4a6f-8feb-491007400ad0, !- Monday Schedule:Day Name
  c3cf2fd4-39ad-4fb4-b75a-b768009b5a3f, !- Tuesday Schedule:Day Name
  71c67952-b934-4771-baec-41a3a5247320, !- Wednesday Schedule:Day Name
  dab5211e-4043-4bd5-b6a3-686c985c5db3, !- Thursday Schedule:Day Name
  631f01d7-ab7f-49d3-a252-7019c9405a3c, !- Friday Schedule:Day Name
  0cd4baa2-a235-4268-b642-3bd5f5058037, !- Saturday Schedule:Day Name
  d3506403-cd9a-4c28-b6db-d9150907f1b8, !- Holiday Schedule:Day Name
  d3506403-cd9a-4c28-b6db-d9150907f1b8, !- SummerDesignDay Schedule:Day Name
  d3506403-cd9a-4c28-b6db-d9150907f1b8, !- WinterDesignDay Schedule:Day Name
  d3506403-cd9a-4c28-b6db-d9150907f1b8, !- CustomDay1 Schedule:Day Name
  d3506403-cd9a-4c28-b6db-d9150907f1b8; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor3_1_43,
  27a775d1-2799-4b96-a959-0eb89fe98382, !- Sunday Schedule:Day Name
  80cb1e91-8182-49b5-aa72-dbc3962e2512, !- Monday Schedule:Day Name
  a8c0b0d8-d3ef-4760-8a4d-0035488eedfd, !- Tuesday Schedule:Day Name
  70cd05d9-751b-4cee-935f-a584857e498e, !- Wednesday Schedule:Day Name
  985b0579-1d94-41d4-8b54-0f404620d070, !- Thursday Schedule:Day Name
  2da556a9-50ba-4206-8bbf-ba9ac385cfa5, !- Friday Schedule:Day Name
  2c672940-19b7-421a-8188-54d8e7ba72d3, !- Saturday Schedule:Day Name
  27a775d1-2799-4b96-a959-0eb89fe98382, !- Holiday Schedule:Day Name
  27a775d1-2799-4b96-a959-0eb89fe98382, !- SummerDesignDay Schedule:Day Name
  27a775d1-2799-4b96-a959-0eb89fe98382, !- WinterDesignDay Schedule:Day Name
  27a775d1-2799-4b96-a959-0eb89fe98382, !- CustomDay1 Schedule:Day Name
  27a775d1-2799-4b96-a959-0eb89fe98382; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor3_1_44,
  a763327f-e078-42a5-8e02-3a0dd7feaced, !- Sunday Schedule:Day Name
  507399da-2a8b-4e1a-a11d-a71815d56c38, !- Monday Schedule:Day Name
  63c9e9cc-76f8-4b48-bbd6-0d91a32845e8, !- Tuesday Schedule:Day Name
  ecd5ae4a-d016-4fc5-a8fc-8a09832a413c, !- Wednesday Schedule:Day Name
  cb8ddd0d-6da4-4fc2-b4fa-15d8e421a79f, !- Thursday Schedule:Day Name
  24be1c14-e195-4564-b384-0d43ed87b026, !- Friday Schedule:Day Name
  5ba7f730-b240-402d-9719-cdd0aa8d87dd, !- Saturday Schedule:Day Name
  a763327f-e078-42a5-8e02-3a0dd7feaced, !- Holiday Schedule:Day Name
  a763327f-e078-42a5-8e02-3a0dd7feaced, !- SummerDesignDay Schedule:Day Name
  a763327f-e078-42a5-8e02-3a0dd7feaced, !- WinterDesignDay Schedule:Day Name
  a763327f-e078-42a5-8e02-3a0dd7feaced, !- CustomDay1 Schedule:Day Name
  a763327f-e078-42a5-8e02-3a0dd7feaced; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor3_1_45,
  3612b8da-0a1d-4bb5-975c-bc49aac4a66a, !- Sunday Schedule:Day Name
  b69a8a62-896b-4ef4-a422-0ec6a2615c67, !- Monday Schedule:Day Name
  a7d40797-0fdf-4174-8411-34bf25558046, !- Tuesday Schedule:Day Name
  6b474365-af8e-458e-849a-788c33d72759, !- Wednesday Schedule:Day Name
  c2ac46ce-d703-499b-8642-5c076bb1a8c2, !- Thursday Schedule:Day Name
  1bf324af-11f4-43df-bf20-d492d21d8c1b, !- Friday Schedule:Day Name
  3612b8da-0a1d-4bb5-975c-bc49aac4a66a, !- Saturday Schedule:Day Name
  3612b8da-0a1d-4bb5-975c-bc49aac4a66a, !- Holiday Schedule:Day Name
  3612b8da-0a1d-4bb5-975c-bc49aac4a66a, !- SummerDesignDay Schedule:Day Name
  3612b8da-0a1d-4bb5-975c-bc49aac4a66a, !- WinterDesignDay Schedule:Day Name
  3612b8da-0a1d-4bb5-975c-bc49aac4a66a, !- CustomDay1 Schedule:Day Name
  3612b8da-0a1d-4bb5-975c-bc49aac4a66a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Corridor3_1_46,
  ace6e12e-48a4-4ecd-a18d-52a5a243a985, !- Sunday Schedule:Day Name
  692a7c8a-1c99-4a6f-8feb-491007400ad0, !- Monday Schedule:Day Name
  1bf8160f-5c12-46e4-81d6-3d2eccfed065, !- Tuesday Schedule:Day Name
  bc62c44f-56ad-4c04-94db-d57fc7f6c792, !- Wednesday Schedule:Day Name
  bff58965-9f1a-46c8-9463-f46d51d88d8f, !- Thursday Schedule:Day Name
  89dab37f-e068-488d-b21d-74fde9172915, !- Friday Schedule:Day Name
  1fdc2da5-1815-4ef0-be14-241d1055f806, !- Saturday Schedule:Day Name
