NatVentAvail_Office3_11_26,7,2,7,8, 
NatVentAvail_Office3_11_27,7,9,7,15, 
NatVentAvail_Office3_11_28,7,16,7,22, 
NatVentAvail_Office3_11_29,7,23,7,29, 
NatVentAvail_Office3_11_30,7,30,8,5, 
NatVentAvail_Office3_11_31,8,6,8,12, 
NatVentAvail_Office3_11_32,8,13,8,19, 
NatVentAvail_Office3_11_33,8,20,8,26, 
NatVentAvail_Office3_11_34,8,27,9,2, 
NatVentAvail_Office3_11_35,9,3,9,9, 
NatVentAvail_Office3_11_36,9,10,9,16, 
NatVentAvail_Office3_11_37,9,17,9,23, 
NatVentAvail_Office3_11_38,9,24,9,30, 
NatVentAvail_Office3_11_39,10,1,10,7, 
NatVentAvail_Office3_11_40,10,8,10,14, 
NatVentAvail_Office3_11_41,10,15,10,21, 
NatVentAvail_Office3_11_42,10,22,10,28, 
NatVentAvail_Office3_11_43,10,29,11,4, 
NatVentAvail_Office3_11_44,11,5,11,11, 
NatVentAvail_Office3_11_45,11,12,11,18, 
NatVentAvail_Office3_11_46,11,19,11,25, 
NatVentAvail_Office3_11_47,11,26,12,2, 
NatVentAvail_Office3_11_48,12,3,12,9, 
NatVentAvail_Office3_11_49,12,10,12,16, 
NatVentAvail_Office3_11_50,12,17,12,23, 
NatVentAvail_Office3_11_51,12,24,12,30, 
NatVentAvail_Office3_11_52,12,31,12,31;

Schedule:Week:Daily, NatVentAvail_Office3_11_0,
  dbf08e16-4042-4c67-984b-07f8cde1e68b, !- Sunday Schedule:Day Name
  fbfd6f06-c4d6-4238-99d3-798bb2f8b9d1, !- Monday Schedule:Day Name
  0b1959bb-9368-4a82-8e59-dfa73476eba2, !- Tuesday Schedule:Day Name
  e39e132d-e360-43ac-81bf-0e6ea7e1b920, !- Wednesday Schedule:Day Name
  9d744e88-ca86-4a94-b810-3c64c1da758e, !- Thursday Schedule:Day Name
  625fab60-28ec-499e-ae5e-d6760f51dfe9, !- Friday Schedule:Day Name
  03ea509b-91f5-49e7-acfd-32594791f2c7, !- Saturday Schedule:Day Name
  dbf08e16-4042-4c67-984b-07f8cde1e68b, !- Holiday Schedule:Day Name
  dbf08e16-4042-4c67-984b-07f8cde1e68b, !- SummerDesignDay Schedule:Day Name
  dbf08e16-4042-4c67-984b-07f8cde1e68b, !- WinterDesignDay Schedule:Day Name
  dbf08e16-4042-4c67-984b-07f8cde1e68b, !- CustomDay1 Schedule:Day Name
  dbf08e16-4042-4c67-984b-07f8cde1e68b; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Office3_11_1,
  60439f76-d454-422c-9118-9fcac7943ff4, !- Sunday Schedule:Day Name
  18c1df1a-fdff-4a86-a412-c2a50684ad3d, !- Monday Schedule:Day Name
  ef8518cd-967c-444e-affd-c2472cd5eddf, !- Tuesday Schedule:Day Name
  4351f359-33ba-4d0e-9684-bcf06bd42171, !- Wednesday Schedule:Day Name
  1344c54c-68e8-4b00-a909-008773a8fec9, !- Thursday Schedule:Day Name
  903e706f-1f4b-416c-9b92-ea283572d0b8, !- Friday Schedule:Day Name
  5a989e9e-7b84-4b49-a2d7-90c7c880b60b, !- Saturday Schedule:Day Name
  60439f76-d454-422c-9118-9fcac7943ff4, !- Holiday Schedule:Day Name
  60439f76-d454-422c-9118-9fcac7943ff4, !- SummerDesignDay Schedule:Day Name
  60439f76-d454-422c-9118-9fcac7943ff4, !- WinterDesignDay Schedule:Day Name
  60439f76-d454-422c-9118-9fcac7943ff4, !- CustomDay1 Schedule:Day Name
  60439f76-d454-422c-9118-9fcac7943ff4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Office3_11_2,
  6427b939-c559-45d8-87d9-ae6f09cc8149, !- Sunday Schedule:Day Name
  edad5fd3-dd51-4006-ba0b-8cf182e1401b, !- Monday Schedule:Day Name
  1344c54c-68e8-4b00-a909-008773a8fec9, !- Tuesday Schedule:Day Name
  9a2de973-4ff4-47bc-be4e-448910d52937, !- Wednesday Schedule:Day Name
  fbfd6f06-c4d6-4238-99d3-798bb2f8b9d1, !- Thursday Schedule:Day Name
  d283a5bb-fb4e-45db-93e0-87292aadbaf3, !- Friday Schedule:Day Name
  12ec8851-504f-4095-a055-bfdb6a76af87, !- Saturday Schedule:Day Name
  6427b939-c559-45d8-87d9-ae6f09cc8149, !- Holiday Schedule:Day Name
  6427b939-c559-45d8-87d9-ae6f09cc8149, !- SummerDesignDay Schedule:Day Name
  6427b939-c559-45d8-87d9-ae6f09cc8149, !- WinterDesignDay Schedule:Day Name
  6427b939-c559-45d8-87d9-ae6f09cc8149, !- CustomDay1 Schedule:Day Name
  6427b939-c559-45d8-87d9-ae6f09cc8149; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Office3_11_3,
  7e2c8b33-35aa-4d04-a000-43ce7bee5412, !- Sunday Schedule:Day Name
  1cca4ff0-4b40-4885-baf7-38d39b15c3ec, !- Monday Schedule:Day Name
  4f8db412-c1ff-49fb-8ca9-fd3f6009b7f5, !- Tuesday Schedule:Day Name
  5b3749f8-bf85-478f-853a-bf1acde973b3, !- Wednesday Schedule:Day Name
  4b914767-2f2e-4661-baa7-9e96641befca, !- Thursday Schedule:Day Name
  dbf08e16-4042-4c67-984b-07f8cde1e68b, !- Friday Schedule:Day Name
  7e77d71a-12dc-450f-b5c9-33cbc9f022f7, !- Saturday Schedule:Day Name
  7e2c8b33-35aa-4d04-a000-43ce7bee5412, !- Holiday Schedule:Day Name
  7e2c8b33-35aa-4d04-a000-43ce7bee5412, !- SummerDesignDay Schedule:Day Name
  7e2c8b33-35aa-4d04-a000-43ce7bee5412, !- WinterDesignDay Schedule:Day Name
  7e2c8b33-35aa-4d04-a000-43ce7bee5412, !- CustomDay1 Schedule:Day Name
  7e2c8b33-35aa-4d04-a000-43ce7bee5412; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Office3_11_4,
  9200f0e1-4339-42ad-ad53-12325555cdd5, !- Sunday Schedule:Day Name
  9c59460f-b00d-4337-8d9e-056fb617f1d6, !- Monday Schedule:Day Name
  eb2c472b-0727-4496-92f3-ec27d488174d, !- Tuesday Schedule:Day Name
  92ba7a3c-87fe-4a8e-a922-bb2bb43cc078, !- Wednesday Schedule:Day Name
  3c058b91-dc4f-4303-9079-17a0168a711a, !- Thursday Schedule:Day Name
  d0c0a4bd-92b5-4f3b-8991-9947c61913c9, !- Friday Schedule:Day Name
  9c59460f-b00d-4337-8d9e-056fb617f1d6, !- Saturday Schedule:Day Name
  9200f0e1-4339-42ad-ad53-12325555cdd5, !- Holiday Schedule:Day Name
  9200f0e1-4339-42ad-ad53-12325555cdd5, !- SummerDesignDay Schedule:Day Name
  9200f0e1-4339-42ad-ad53-12325555cdd5, !- WinterDesignDay Schedule:Day Name
  9200f0e1-4339-42ad-ad53-12325555cdd5, !- CustomDay1 Schedule:Day Name
  9200f0e1-4339-42ad-ad53-12325555cdd5; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Office3_11_5,
  f726375f-b5f9-4f7f-ab15-6b005afc0755, !- Sunday Schedule:Day Name
  1dbcecba-8097-43f8-9d4c-f16a29861730, !- Monday Schedule:Day Name
  49c5c153-98b8-47f0-a241-f795c61a6a47, !- Tuesday Schedule:Day Name
  6bed1987-dc78-46b3-a058-cd2539f6f3de, !- Wednesday Schedule:Day Name
  a6a967a9-9826-4815-ae02-f4752822c884, !- Thursday Schedule:Day Name
  1a85f896-0f2b-433e-b37d-07126eca767c, !- Friday Schedule:Day Name
  f5719e8d-80b0-40ae-80b5-09706f860dd1, !- Saturday Schedule:Day Name
  f726375f-b5f9-4f7f-ab15-6b005afc0755, !- Holiday Schedule:Day Name
  f726375f-b5f9-4f7f-ab15-6b005afc0755, !- SummerDesignDay Schedule:Day Name
  f726375f-b5f9-4f7f-ab15-6b005afc0755, !- WinterDesignDay Schedule:Day Name
  f726375f-b5f9-4f7f-ab15-6b005afc0755, !- CustomDay1 Schedule:Day Name
  f726375f-b5f9-4f7f-ab15-6b005afc0755; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Office3_11_6,
  5dea9901-b88c-4dd2-9f37-03876a4df9fe, !- Sunday Schedule:Day Name
  434c5413-1246-47ac-9f07-298d2dff6bae, !- Monday Schedule:Day Name
  31305db9-10af-4c51-9ba7-ccb440de74c9, !- Tuesday Schedule:Day Name
  0b163cb3-cdd5-4644-9c82-9c2d4f903ac9, !- Wednesday Schedule:Day Name
  f6a6441d-e6d1-47ed-ac72-be88913b360e, !- Thursday Schedule:Day Name
  b39f6b04-8dfa-4b8d-9dfb-16dbe4ac223d, !- Friday Schedule:Day Name
  81d55f83-0206-4f80-bb88-e9742a553588, !- Saturday Schedule:Day Name
  5dea9901-b88c-4dd2-9f37-03876a4df9fe, !- Holiday Schedule:Day Name
  5dea9901-b88c-4dd2-9f37-03876a4df9fe, !- SummerDesignDay Schedule:Day Name
  5dea9901-b88c-4dd2-9f37-03876a4df9fe, !- WinterDesignDay Schedule:Day Name
  5dea9901-b88c-4dd2-9f37-03876a4df9fe, !- CustomDay1 Schedule:Day Name
  5dea9901-b88c-4dd2-9f37-03876a4df9fe; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Office3_11_7,
  743dd770-0e71-437e-a7b4-2988a3a2aa2c, !- Sunday Schedule:Day Name
  7c80f19c-96b6-4a0f-b2c7-d65871a948a0, !- Monday Schedule:Day Name
  9b80ea22-b04f-4f76-a8da-6df12989dc52, !- Tuesday Schedule:Day Name
  a970ebd0-877e-42a0-9fd7-e3cd75c54f97, !- Wednesday Schedule:Day Name
  c7870187-5913-4925-83e5-f6feb5a7bef3, !- Thursday Schedule:Day Name
  7976a79c-af9c-4168-8d33-e5903706bf56, !- Friday Schedule:Day Name
  08d841f6-7842-42cf-a0a3-9f5f7e60f4b6, !- Saturday Schedule:Day Name
  743dd770-0e71-437e-a7b4-2988a3a2aa2c, !- Holiday Schedule:Day Name
  743dd770-0e71-437e-a7b4-2988a3a2aa2c, !- SummerDesignDay Schedule:Day Name
  743dd770-0e71-437e-a7b4-2988a3a2aa2c, !- WinterDesignDay Schedule:Day Name
  743dd770-0e71-437e-a7b4-2988a3a2aa2c, !- CustomDay1 Schedule:Day Name
  743dd770-0e71-437e-a7b4-2988a3a2aa2c; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Office3_11_8,
  cbb73d07-902a-4671-bbc8-ca8a6dde22cd, !- Sunday Schedule:Day Name
  a71a417e-d4df-48dd-96e8-f5cebb9f622c, !- Monday Schedule:Day Name
  daca385f-3f03-440a-9516-d4134d30dc28, !- Tuesday Schedule:Day Name
  3987a1c3-85bd-4c42-92fa-4025ebfa69ac, !- Wednesday Schedule:Day Name
  c6b34083-8a2e-4591-a558-b03e2efde80a, !- Thursday Schedule:Day Name
  2635f401-7cb6-4885-a873-d83ec9d3d333, !- Friday Schedule:Day Name
  b930cbea-39b9-4d41-bc41-e8a4113a257c, !- Saturday Schedule:Day Name
  cbb73d07-902a-4671-bbc8-ca8a6dde22cd, !- Holiday Schedule:Day Name
  cbb73d07-902a-4671-bbc8-ca8a6dde22cd, !- SummerDesignDay Schedule:Day Name
  cbb73d07-902a-4671-bbc8-ca8a6dde22cd, !- WinterDesignDay Schedule:Day Name
  cbb73d07-902a-4671-bbc8-ca8a6dde22cd, !- CustomDay1 Schedule:Day Name
  cbb73d07-902a-4671-bbc8-ca8a6dde22cd; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Office3_11_9,
  74230180-4c0a-41b1-a895-da9095738c02, !- Sunday Schedule:Day Name
  acffe17d-ba74-4bf8-b001-e80e59c8c130, !- Monday Schedule:Day Name
  b930cbea-39b9-4d41-bc41-e8a4113a257c, !- Tuesday Schedule:Day Name
  06485f3a-aade-423b-ac43-24b2eb0fab13, !- Wednesday Schedule:Day Name
  358d3502-b07b-49e5-a001-90df4720419d, !- Thursday Schedule:Day Name
  2cb54b0b-2641-44c5-84a6-8f71fd106f59, !- Friday Schedule:Day Name
  43399a00-a045-4d83-bbb2-3dfe9da4c5b4, !- Saturday Schedule:Day Name
  74230180-4c0a-41b1-a895-da9095738c02, !- Holiday Schedule:Day Name
  74230180-4c0a-41b1-a895-da9095738c02, !- SummerDesignDay Schedule:Day Name
  74230180-4c0a-41b1-a895-da9095738c02, !- WinterDesignDay Schedule:Day Name
  74230180-4c0a-41b1-a895-da9095738c02, !- CustomDay1 Schedule:Day Name
  74230180-4c0a-41b1-a895-da9095738c02; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Office3_11_10,
  a2fb1bfa-c4d9-4130-8ec6-f4b01a015260, !- Sunday Schedule:Day Name
  b930cbea-39b9-4d41-bc41-e8a4113a257c, !- Monday Schedule:Day Name
  f4b05cfc-72e3-484a-9682-a873cfb7f05f, !- Tuesday Schedule:Day Name
  30cb45e8-6afa-4cbb-8642-6ad9a42456a1, !- Wednesday Schedule:Day Name
  a5cee800-7363-4040-ad6f-e54c5ef976b2, !- Thursday Schedule:Day Name
  276f90fc-d980-4af6-b1d0-4bfffd4e3cd2, !- Friday Schedule:Day Name
  b50614cd-1746-4bc0-90f0-7d304ac52b2b, !- Saturday Schedule:Day Name
  a2fb1bfa-c4d9-4130-8ec6-f4b01a015260, !- Holiday Schedule:Day Name
  a2fb1bfa-c4d9-4130-8ec6-f4b01a015260, !- SummerDesignDay Schedule:Day Name
  a2fb1bfa-c4d9-4130-8ec6-f4b01a015260, !- WinterDesignDay Schedule:Day Name
  a2fb1bfa-c4d9-4130-8ec6-f4b01a015260, !- CustomDay1 Schedule:Day Name
  a2fb1bfa-c4d9-4130-8ec6-f4b01a015260; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Office3_11_11,
  b930cbea-39b9-4d41-bc41-e8a4113a257c, !- Sunday Schedule:Day Name
  4f301a6f-236c-4310-9b20-a7926faac36f, !- Monday Schedule:Day Name
  de92f683-ff83-4cef-9dfa-bdbcabe8895b, !- Tuesday Schedule:Day Name
  0b61f763-56c2-4a83-9a58-bfa3ed2d6a75, !- Wednesday Schedule:Day Name
  c97d197c-929e-405b-aa0c-30d4b1da4ddb, !- Thursday Schedule:Day Name
  45f0b060-53ba-409a-bbf3-dd96b4b6e9e0, !- Friday Schedule:Day Name
  5263bc76-4f65-48ba-90d0-cb96716400e0, !- Saturday Schedule:Day Name
  b930cbea-39b9-4d41-bc41-e8a4113a257c, !- Holiday Schedule:Day Name
  b930cbea-39b9-4d41-bc41-e8a4113a257c, !- SummerDesignDay Schedule:Day Name
  b930cbea-39b9-4d41-bc41-e8a4113a257c, !- WinterDesignDay Schedule:Day Name
  b930cbea-39b9-4d41-bc41-e8a4113a257c, !- CustomDay1 Schedule:Day Name
  b930cbea-39b9-4d41-bc41-e8a4113a257c; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Office3_11_12,
  be28e230-47f0-480d-8cf6-8eb2f75102ab, !- Sunday Schedule:Day Name
  c5e26b82-dd70-43ee-84fd-6c98e4705544, !- Monday Schedule:Day Name
  76a52eb4-657f-46a9-891e-94b723149b4f, !- Tuesday Schedule:Day Name
  23f0be58-1a81-48a8-9a6c-16a9ccec1fa9, !- Wednesday Schedule:Day Name
  c3cb8121-0264-4a7e-8b99-b95473eaebcc, !- Thursday Schedule:Day Name
  ab1708b4-9434-46e2-8958-fe9d345984b3, !- Friday Schedule:Day Name
  a81393ee-eb58-4265-bd76-0f3e2dc411dc, !- Saturday Schedule:Day Name
  be28e230-47f0-480d-8cf6-8eb2f75102ab, !- Holiday Schedule:Day Name
  be28e230-47f0-480d-8cf6-8eb2f75102ab, !- SummerDesignDay Schedule:Day Name
  be28e230-47f0-480d-8cf6-8eb2f75102ab, !- WinterDesignDay Schedule:Day Name
  be28e230-47f0-480d-8cf6-8eb2f75102ab, !- CustomDay1 Schedule:Day Name
  be28e230-47f0-480d-8cf6-8eb2f75102ab; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Office3_11_13,
  7d7b8a1c-40be-4adb-82cb-69551fb11ed8, !- Sunday Schedule:Day Name
  e03a463f-97d7-43ff-b4ed-91e51b1cd1b7, !- Monday Schedule:Day Name
  48262071-2428-4293-94b1-d23b179bbe88, !- Tuesday Schedule:Day Name
  23e3fbca-68a9-4c4c-8488-be589f267f7b, !- Wednesday Schedule:Day Name
  6676f34e-c470-47d3-b0b5-80ff68e93c25, !- Thursday Schedule:Day Name
  378217e3-61df-4a4c-928a-ff02ea0323e7, !- Friday Schedule:Day Name
  0e8f5745-8426-43ae-ba44-12d5bdafcade, !- Saturday Schedule:Day Name
  7d7b8a1c-40be-4adb-82cb-69551fb11ed8, !- Holiday Schedule:Day Name
  7d7b8a1c-40be-4adb-82cb-69551fb11ed8, !- SummerDesignDay Schedule:Day Name
  7d7b8a1c-40be-4adb-82cb-69551fb11ed8, !- WinterDesignDay Schedule:Day Name
  7d7b8a1c-40be-4adb-82cb-69551fb11ed8, !- CustomDay1 Schedule:Day Name
  7d7b8a1c-40be-4adb-82cb-69551fb11ed8; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Office3_11_14,
  06d83c67-cca3-4705-af22-2d178984e95e, !- Sunday Schedule:Day Name
  9b905370-de81-4ca0-a2c9-79d887a45048, !- Monday Schedule:Day Name
  f79c1e54-ff10-4702-a906-8a15145049de, !- Tuesday Schedule:Day Name
  db20b12c-3cb9-4ad7-8c3d-d81ca5d06d17, !- Wednesday Schedule:Day Name
  7eb0a93c-7be0-43a1-90bd-2422bf6e2bb8, !- Thursday Schedule:Day Name
  485d5804-5f80-455c-acca-1022a8f79659, !- Friday Schedule:Day Name
  643e037d-fe35-4a53-b04a-52931c3167e3, !- Saturday Schedule:Day Name
  06d83c67-cca3-4705-af22-2d178984e95e, !- Holiday Schedule:Day Name
  06d83c67-cca3-4705-af22-2d178984e95e, !- SummerDesignDay Schedule:Day Name
  06d83c67-cca3-4705-af22-2d178984e95e, !- WinterDesignDay Schedule:Day Name
  06d83c67-cca3-4705-af22-2d178984e95e, !- CustomDay1 Schedule:Day Name
  06d83c67-cca3-4705-af22-2d178984e95e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Office3_11_15,
  a0c6edab-b14d-4783-89e0-9dc9a3df6dae, !- Sunday Schedule:Day Name
  c78fc51e-dcba-485a-ab48-d8f216c6ec5d, !- Monday Schedule:Day Name
  902277fd-d57e-4fb6-bea5-0ef18ca370a4, !- Tuesday Schedule:Day Name
  b393b628-0fa7-4727-933b-61eb40549425, !- Wednesday Schedule:Day Name
  3c36fa1b-0849-4ff2-9c2d-48a09b6443c6, !- Thursday Schedule:Day Name
  98cd1a2e-8658-48e0-be66-a2b67b63571a, !- Friday Schedule:Day Name
  2a14485f-f3bd-4161-82c7-3ce6857f129a, !- Saturday Schedule:Day Name
  a0c6edab-b14d-4783-89e0-9dc9a3df6dae, !- Holiday Schedule:Day Name
  a0c6edab-b14d-4783-89e0-9dc9a3df6dae, !- SummerDesignDay Schedule:Day Name
  a0c6edab-b14d-4783-89e0-9dc9a3df6dae, !- WinterDesignDay Schedule:Day Name
  a0c6edab-b14d-4783-89e0-9dc9a3df6dae, !- CustomDay1 Schedule:Day Name
  a0c6edab-b14d-4783-89e0-9dc9a3df6dae; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Office3_11_16,
  0494cb22-4b0c-4090-86ab-2b135fcda9cc, !- Sunday Schedule:Day Name
  4091c8a6-ed0a-4f1a-8fa1-ce8d32ba7d3f, !- Monday Schedule:Day Name
  77219de6-0978-454d-a12b-65d9108a852f, !- Tuesday Schedule:Day Name
  adb7e2e0-dfce-4876-8cf2-3553914c4574, !- Wednesday Schedule:Day Name
  8dd0a794-383e-4f22-b372-b699ebd0992f, !- Thursday Schedule:Day Name
  19f0c3df-5c98-4fde-ab79-ff35534fb66b, !- Friday Schedule:Day Name
  c2288193-e73d-474a-842d-96b0f3b79609, !- Saturday Schedule:Day Name
  0494cb22-4b0c-4090-86ab-2b135fcda9cc, !- Holiday Schedule:Day Name
  0494cb22-4b0c-4090-86ab-2b135fcda9cc, !- SummerDesignDay Schedule:Day Name
  0494cb22-4b0c-4090-86ab-2b135fcda9cc, !- WinterDesignDay Schedule:Day Name
  0494cb22-4b0c-4090-86ab-2b135fcda9cc, !- CustomDay1 Schedule:Day Name
  0494cb22-4b0c-4090-86ab-2b135fcda9cc; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Office3_11_17,
  33109c49-f5d3-472f-bd17-42508a1ffa88, !- Sunday Schedule:Day Name
  1d1429a2-90b7-4f75-a421-6138da685bef, !- Monday Schedule:Day Name
  5d7694ac-7888-40bc-8940-9f207f44aca5, !- Tuesday Schedule:Day Name
  66aed7d0-7128-4772-8045-84ab34d9a687, !- Wednesday Schedule:Day Name
  7d1ebb44-cce3-4f3a-92b2-8306892c4f7b, !- Thursday Schedule:Day Name
  08f4a819-a6b1-4143-8366-9abb118e4348, !- Friday Schedule:Day Name
  1f6a0229-8a9e-4734-bf61-7de13560bf0e, !- Saturday Schedule:Day Name
  33109c49-f5d3-472f-bd17-42508a1ffa88, !- Holiday Schedule:Day Name
  33109c49-f5d3-472f-bd17-42508a1ffa88, !- SummerDesignDay Schedule:Day Name
  33109c49-f5d3-472f-bd17-42508a1ffa88, !- WinterDesignDay Schedule:Day Name
  33109c49-f5d3-472f-bd17-42508a1ffa88, !- CustomDay1 Schedule:Day Name
  33109c49-f5d3-472f-bd17-42508a1ffa88; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Office3_11_18,
  1bd90e57-d958-4346-a1e2-0d562759d591, !- Sunday Schedule:Day Name
  586e52e9-df0d-4826-b975-b325054d28a0, !- Monday Schedule:Day Name
  6803c44e-31c4-4556-93ed-9df1956b43a5, !- Tuesday Schedule:Day Name
  1bd90e57-d958-4346-a1e2-0d562759d591, !- Wednesday Schedule:Day Name
  4d91c5f3-340d-4dc3-9ada-8aad9df8c9d1, !- Thursday Schedule:Day Name
  2987e560-4526-436f-b8e1-48f2d278802f, !- Friday Schedule:Day Name
  e2f45772-32b8-4041-8102-7da9ada32e36, !- Saturday Schedule:Day Name
  1bd90e57-d958-4346-a1e2-0d562759d591, !- Holiday Schedule:Day Name
  1bd90e57-d958-4346-a1e2-0d562759d591, !- SummerDesignDay Schedule:Day Name
  1bd90e57-d958-4346-a1e2-0d562759d591, !- WinterDesignDay Schedule:Day Name
  1bd90e57-d958-4346-a1e2-0d562759d591, !- CustomDay1 Schedule:Day Name
  1bd90e57-d958-4346-a1e2-0d562759d591; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Office3_11_19,
  9134048f-3859-4415-9ed4-f7444dcc507c, !- Sunday Schedule:Day Name
  6b69bab7-dd3d-4751-85fb-581a92924ee8, !- Monday Schedule:Day Name
  62f0bce8-1881-4049-a340-c6674fdebec3, !- Tuesday Schedule:Day Name
  36648d62-8a40-43e9-9982-2b92baa52a15, !- Wednesday Schedule:Day Name
  162663a8-3a70-4395-b6a1-b9a779cff55a, !- Thursday Schedule:Day Name
  053bfc48-d830-411f-8911-2f244716abe2, !- Friday Schedule:Day Name
  4a6a0131-60b4-48fc-ab76-053aea7ee0fe, !- Saturday Schedule:Day Name
  9134048f-3859-4415-9ed4-f7444dcc507c, !- Holiday Schedule:Day Name
  9134048f-3859-4415-9ed4-f7444dcc507c, !- SummerDesignDay Schedule:Day Name
  9134048f-3859-4415-9ed4-f7444dcc507c, !- WinterDesignDay Schedule:Day Name
  9134048f-3859-4415-9ed4-f7444dcc507c, !- CustomDay1 Schedule:Day Name
  9134048f-3859-4415-9ed4-f7444dcc507c; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Office3_11_20,
  f8345704-d31d-40fd-88b6-e4970249c293, !- Sunday Schedule:Day Name
  2ee20784-e430-4260-a4ce-600f60d78ab6, !- Monday Schedule:Day Name
  9134048f-3859-4415-9ed4-f7444dcc507c, !- Tuesday Schedule:Day Name
  d11c283d-5dee-439d-b7f2-228566e91f22, !- Wednesday Schedule:Day Name
  1217e71b-d2a7-41f2-a225-0d21ba4ecec7, !- Thursday Schedule:Day Name
  42528739-f633-49a2-a38b-8b929cf420f6, !- Friday Schedule:Day Name
  a367aa53-eeea-4ff7-897c-ef5e568e7c5e, !- Saturday Schedule:Day Name
  f8345704-d31d-40fd-88b6-e4970249c293, !- Holiday Schedule:Day Name
  f8345704-d31d-40fd-88b6-e4970249c293, !- SummerDesignDay Schedule:Day Name
  f8345704-d31d-40fd-88b6-e4970249c293, !- WinterDesignDay Schedule:Day Name
  f8345704-d31d-40fd-88b6-e4970249c293, !- CustomDay1 Schedule:Day Name
  f8345704-d31d-40fd-88b6-e4970249c293; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Office3_11_21,
  5eb2e546-f304-4a15-acfe-63f14c1946ad, !- Sunday Schedule:Day Name
  1dbcecba-8097-43f8-9d4c-f16a29861730, !- Monday Schedule:Day Name
  003056ff-bbf4-44bc-9398-bf33fda58a93, !- Tuesday Schedule:Day Name
  80cb1e91-8182-49b5-aa72-dbc3962e2512, !- Wednesday Schedule:Day Name
  1c30971f-1879-430a-aa45-4df908731467, !- Thursday Schedule:Day Name
  ee8e8f91-9dce-448e-8889-cd188c960ced, !- Friday Schedule:Day Name
  d9dad5fd-bbd4-48c7-b673-83944b43c590, !- Saturday Schedule:Day Name
  5eb2e546-f304-4a15-acfe-63f14c1946ad, !- Holiday Schedule:Day Name
  5eb2e546-f304-4a15-acfe-63f14c1946ad, !- SummerDesignDay Schedule:Day Name
  5eb2e546-f304-4a15-acfe-63f14c1946ad, !- WinterDesignDay Schedule:Day Name
  5eb2e546-f304-4a15-acfe-63f14c1946ad, !- CustomDay1 Schedule:Day Name
  5eb2e546-f304-4a15-acfe-63f14c1946ad; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Office3_11_22,
  bff58965-9f1a-46c8-9463-f46d51d88d8f, !- Sunday Schedule:Day Name
  b315b1db-a6e0-4038-a913-d38542d5fbd4, !- Monday Schedule:Day Name
  05569052-b2ac-4bce-ad88-8a61c5fc8969, !- Tuesday Schedule:Day Name
  defb32ea-24f4-4e4b-8716-19d31397d206, !- Wednesday Schedule:Day Name
  a6e113e6-9fa4-4505-a05b-824c0247aeb1, !- Thursday Schedule:Day Name
  ace6e12e-48a4-4ecd-a18d-52a5a243a985, !- Friday Schedule:Day Name
  6dc2537d-0a03-47fa-a77c-5a833ab77bb5, !- Saturday Schedule:Day Name
  bff58965-9f1a-46c8-9463-f46d51d88d8f, !- Holiday Schedule:Day Name
  bff58965-9f1a-46c8-9463-f46d51d88d8f, !- SummerDesignDay Schedule:Day Name
  bff58965-9f1a-46c8-9463-f46d51d88d8f, !- WinterDesignDay Schedule:Day Name
  bff58965-9f1a-46c8-9463-f46d51d88d8f, !- CustomDay1 Schedule:Day Name
  bff58965-9f1a-46c8-9463-f46d51d88d8f; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Office3_11_23,
  6b015fcc-1c3c-4941-b25b-f88bba430fe4, !- Sunday Schedule:Day Name
  1dc23990-b21d-44e6-a830-d137ce4edb57, !- Monday Schedule:Day Name
  93058f61-8a61-4dce-a8a6-d366de03bb96, !- Tuesday Schedule:Day Name
  26e5e8ca-6ab7-45f0-868d-c5f2426f1d02, !- Wednesday Schedule:Day Name
  5ed198e5-c42d-4b32-b84f-91fddf4d7995, !- Thursday Schedule:Day Name
  c61aa55f-19a6-452c-be75-6b025725d57b, !- Friday Schedule:Day Name
  bfbf23fb-7f60-4e1d-80c7-f9bfacc2235e, !- Saturday Schedule:Day Name
  6b015fcc-1c3c-4941-b25b-f88bba430fe4, !- Holiday Schedule:Day Name
  6b015fcc-1c3c-4941-b25b-f88bba430fe4, !- SummerDesignDay Schedule:Day Name
  6b015fcc-1c3c-4941-b25b-f88bba430fe4, !- WinterDesignDay Schedule:Day Name
  6b015fcc-1c3c-4941-b25b-f88bba430fe4, !- CustomDay1 Schedule:Day Name
  6b015fcc-1c3c-4941-b25b-f88bba430fe4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Office3_11_24,
  d81008ea-0ef1-42f4-8b93-116913177856, !- Sunday Schedule:Day Name
  ff39baec-7d08-42bb-9ca7-c08e12b31a75, !- Monday Schedule:Day Name
  952e38fc-f187-46c2-8118-2f22b7edbe8e, !- Tuesday Schedule:Day Name
  661f89e0-2c77-4466-9659-9a4d4e0955ed, !- Wednesday Schedule:Day Name
  a24e817e-d7c4-4e9d-84f7-0d731f938faa, !- Thursday Schedule:Day Name
  8c9ef089-44e7-49b0-b9a2-d15373f7c266, !- Friday Schedule:Day Name
  cfbebe6c-322a-44fe-82de-5dace4b901e1, !- Saturday Schedule:Day Name
  d81008ea-0ef1-42f4-8b93-116913177856, !- Holiday Schedule:Day Name
  d81008ea-0ef1-42f4-8b93-116913177856, !- SummerDesignDay Schedule:Day Name
  d81008ea-0ef1-42f4-8b93-116913177856, !- WinterDesignDay Schedule:Day Name
  d81008ea-0ef1-42f4-8b93-116913177856, !- CustomDay1 Schedule:Day Name
  d81008ea-0ef1-42f4-8b93-116913177856; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Office3_11_25,
  cf390dac-a6b0-493e-b0ab-5dfc42f325a2, !- Sunday Schedule:Day Name
  e2168ef2-75c0-4e54-aeeb-574722865ae5, !- Monday Schedule:Day Name
  3612b8da-0a1d-4bb5-975c-bc49aac4a66a, !- Tuesday Schedule:Day Name
  2a12ae5c-28bb-47a0-9583-b887f3a75423, !- Wednesday Schedule:Day Name
  0f064b5b-c240-4889-b312-b1afbb1b3080, !- Thursday Schedule:Day Name
  480564b9-6e69-421f-9da6-98e190945bc0, !- Friday Schedule:Day Name
  0b282aca-63d1-4592-9092-9f908b255c2f, !- Saturday Schedule:Day Name
  cf390dac-a6b0-493e-b0ab-5dfc42f325a2, !- Holiday Schedule:Day Name
  cf390dac-a6b0-493e-b0ab-5dfc42f325a2, !- SummerDesignDay Schedule:Day Name
  cf390dac-a6b0-493e-b0ab-5dfc42f325a2, !- WinterDesignDay Schedule:Day Name
  cf390dac-a6b0-493e-b0ab-5dfc42f325a2, !- CustomDay1 Schedule:Day Name
  cf390dac-a6b0-493e-b0ab-5dfc42f325a2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Office3_11_26,
  ab5e79c8-c731-4c4b-9b19-0cbc05421b53, !- Sunday Schedule:Day Name
  3d7cd9c2-9e2f-4e36-afe2-d09dc96656b8, !- Monday Schedule:Day Name
  c1883777-db42-48fb-913a-34224a057195, !- Tuesday Schedule:Day Name
  c442618a-c6bb-4b57-b794-ed35fa7a8599, !- Wednesday Schedule:Day Name
  88c542ff-a565-43e3-bf89-3be04c31fac9, !- Thursday Schedule:Day Name
  68484347-67a9-4969-9549-f2269ef15901, !- Friday Schedule:Day Name
  8b0c793b-0cc6-4793-afe8-5518564d05c5, !- Saturday Schedule:Day Name
  ab5e79c8-c731-4c4b-9b19-0cbc05421b53, !- Holiday Schedule:Day Name
  ab5e79c8-c731-4c4b-9b19-0cbc05421b53, !- SummerDesignDay Schedule:Day Name
  ab5e79c8-c731-4c4b-9b19-0cbc05421b53, !- WinterDesignDay Schedule:Day Name
  ab5e79c8-c731-4c4b-9b19-0cbc05421b53, !- CustomDay1 Schedule:Day Name
  ab5e79c8-c731-4c4b-9b19-0cbc05421b53; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Office3_11_27,
  b532e9f1-5cc5-407f-8e95-a1f0581b48a0, !- Sunday Schedule:Day Name
  eecf37eb-63f2-4172-8db8-663c2075951e, !- Monday Schedule:Day Name
  de0cee79-f4e2-43f8-85f6-0c5ec25d84fc, !- Tuesday Schedule:Day Name
  366290a2-953d-48a8-8a2c-5b778ea93e2c, !- Wednesday Schedule:Day Name
  80b5f057-fb8e-46b0-a4ec-d8eb5165deb7, !- Thursday Schedule:Day Name
  3a6c8460-1b3c-4491-982d-6ef82747092e, !- Friday Schedule:Day Name
  ededa92f-c344-4d5c-9023-077afd832e67, !- Saturday Schedule:Day Name
  b532e9f1-5cc5-407f-8e95-a1f0581b48a0, !- Holiday Schedule:Day Name
  b532e9f1-5cc5-407f-8e95-a1f0581b48a0, !- SummerDesignDay Schedule:Day Name
  b532e9f1-5cc5-407f-8e95-a1f0581b48a0, !- WinterDesignDay Schedule:Day Name
  b532e9f1-5cc5-407f-8e95-a1f0581b48a0, !- CustomDay1 Schedule:Day Name
  b532e9f1-5cc5-407f-8e95-a1f0581b48a0; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Office3_11_28,
  0fb96043-629a-4eba-a1f0-31ff6c97335b, !- Sunday Schedule:Day Name
  e1fb9978-9800-47b8-87b2-577aa9bc38ed, !- Monday Schedule:Day Name
  7ad6bfde-2474-4cbd-a92a-e1b1bce9b70d, !- Tuesday Schedule:Day Name
  99a48a99-d27e-4c86-b699-a55d902ae00e, !- Wednesday Schedule:Day Name
  66aed7d0-7128-4772-8045-84ab34d9a687, !- Thursday Schedule:Day Name
  7ac3ae6c-6db0-416c-8dca-e7cf8c18f3f7, !- Friday Schedule:Day Name
  5eb2e546-f304-4a15-acfe-63f14c1946ad, !- Saturday Schedule:Day Name
  0fb96043-629a-4eba-a1f0-31ff6c97335b, !- Holiday Schedule:Day Name
  0fb96043-629a-4eba-a1f0-31ff6c97335b, !- SummerDesignDay Schedule:Day Name
  0fb96043-629a-4eba-a1f0-31ff6c97335b, !- WinterDesignDay Schedule:Day Name
  0fb96043-629a-4eba-a1f0-31ff6c97335b, !- CustomDay1 Schedule:Day Name
  0fb96043-629a-4eba-a1f0-31ff6c97335b; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Office3_11_29,
  833e0c65-b258-4c05-8b50-3be3c502e880, !- Sunday Schedule:Day Name
  36008108-1eb2-4853-a6e7-693b7c98b7b7, !- Monday Schedule:Day Name
  fa24099c-fc46-4c95-9ba8-4aaceaa2db06, !- Tuesday Schedule:Day Name
  3b358c82-70ed-4e00-abaf-ae6bd9c25d5b, !- Wednesday Schedule:Day Name
  66aed7d0-7128-4772-8045-84ab34d9a687, !- Thursday Schedule:Day Name
  66aed7d0-7128-4772-8045-84ab34d9a687, !- Friday Schedule:Day Name
  28af5d3a-b3da-4764-848b-a33b866506bd, !- Saturday Schedule:Day Name
  833e0c65-b258-4c05-8b50-3be3c502e880, !- Holiday Schedule:Day Name
  833e0c65-b258-4c05-8b50-3be3c502e880, !- SummerDesignDay Schedule:Day Name
  833e0c65-b258-4c05-8b50-3be3c502e880, !- WinterDesignDay Schedule:Day Name
  833e0c65-b258-4c05-8b50-3be3c502e880, !- CustomDay1 Schedule:Day Name
  833e0c65-b258-4c05-8b50-3be3c502e880; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Office3_11_30,
  054ce260-fa0a-4ee8-8cf5-b3ef76e8524d, !- Sunday Schedule:Day Name
  b930cbea-39b9-4d41-bc41-e8a4113a257c, !- Monday Schedule:Day Name
  f64eb939-440b-4b6f-9ad8-8afa15336bed, !- Tuesday Schedule:Day Name
  b633969e-3a8a-4afa-bf00-228a451d54bd, !- Wednesday Schedule:Day Name
  1a973419-1e47-4710-9e74-32920631ef2c, !- Thursday Schedule:Day Name
  833b29b5-e2fd-4f22-b75b-594ffbea0386, !- Friday Schedule:Day Name
  55ec55d4-fe4c-4e88-9d37-4ec309934865, !- Saturday Schedule:Day Name
  054ce260-fa0a-4ee8-8cf5-b3ef76e8524d, !- Holiday Schedule:Day Name
  054ce260-fa0a-4ee8-8cf5-b3ef76e8524d, !- SummerDesignDay Schedule:Day Name
  054ce260-fa0a-4ee8-8cf5-b3ef76e8524d, !- WinterDesignDay Schedule:Day Name
  054ce260-fa0a-4ee8-8cf5-b3ef76e8524d, !- CustomDay1 Schedule:Day Name
  054ce260-fa0a-4ee8-8cf5-b3ef76e8524d; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Office3_11_31,
  871335e7-5461-4a45-9987-77f9073991ba, !- Sunday Schedule:Day Name
  d11c283d-5dee-439d-b7f2-228566e91f22, !- Monday Schedule:Day Name
  fa24099c-fc46-4c95-9ba8-4aaceaa2db06, !- Tuesday Schedule:Day Name
  f6a4d7d8-0012-4467-8c63-d6d972675929, !- Wednesday Schedule:Day Name
  fd9623e8-7281-4809-8799-ad86b18f448e, !- Thursday Schedule:Day Name
  c321b790-a382-4bc5-81ad-44893205e578, !- Friday Schedule:Day Name
  09ffdced-31e2-48ff-aaca-34cf5b686207, !- Saturday Schedule:Day Name
  871335e7-5461-4a45-9987-77f9073991ba, !- Holiday Schedule:Day Name
  871335e7-5461-4a45-9987-77f9073991ba, !- SummerDesignDay Schedule:Day Name
  871335e7-5461-4a45-9987-77f9073991ba, !- WinterDesignDay Schedule:Day Name
  871335e7-5461-4a45-9987-77f9073991ba, !- CustomDay1 Schedule:Day Name
  871335e7-5461-4a45-9987-77f9073991ba; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Office3_11_32,
  b0704ff8-1304-4a95-ad68-2416e600bcef, !- Sunday Schedule:Day Name
  46da602b-4ed2-4c78-8b61-70fed66ddd43, !- Monday Schedule:Day Name
  d7c79b50-0c8e-43cd-b7b6-5e0157c4b51c, !- Tuesday Schedule:Day Name
  433ecec4-9c22-43fe-ad96-76d9ab120c43, !- Wednesday Schedule:Day Name
  b7fcda87-b28d-4459-aa97-5427d66b0ebe, !- Thursday Schedule:Day Name
  6d01fbac-3dae-4c19-9ffc-6c94d5c21f34, !- Friday Schedule:Day Name
  e3185faa-7fa8-4afd-8688-40d07bcee633, !- Saturday Schedule:Day Name
  b0704ff8-1304-4a95-ad68-2416e600bcef, !- Holiday Schedule:Day Name
  b0704ff8-1304-4a95-ad68-2416e600bcef, !- SummerDesignDay Schedule:Day Name
  b0704ff8-1304-4a95-ad68-2416e600bcef, !- WinterDesignDay Schedule:Day Name
  b0704ff8-1304-4a95-ad68-2416e600bcef, !- CustomDay1 Schedule:Day Name
  b0704ff8-1304-4a95-ad68-2416e600bcef; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Office3_11_33,
  7fa0f07e-5695-4416-8ca5-5858fd257a59, !- Sunday Schedule:Day Name
  15750c7c-bc88-4fba-b681-886960c94160, !- Monday Schedule:Day Name
  d8c070f4-0b3b-4b56-aaef-aeb245bb8b20, !- Tuesday Schedule:Day Name
  bc7a3619-8a33-4c57-8245-2976ca370995, !- Wednesday Schedule:Day Name
  a785107e-501f-4021-b728-1b0587c82fd1, !- Thursday Schedule:Day Name
  003056ff-bbf4-44bc-9398-bf33fda58a93, !- Friday Schedule:Day Name
  4d18d2ac-6b73-4269-85ad-400b08a21c5f, !- Saturday Schedule:Day Name
  7fa0f07e-5695-4416-8ca5-5858fd257a59, !- Holiday Schedule:Day Name
  7fa0f07e-5695-4416-8ca5-5858fd257a59, !- SummerDesignDay Schedule:Day Name
  7fa0f07e-5695-4416-8ca5-5858fd257a59, !- WinterDesignDay Schedule:Day Name
  7fa0f07e-5695-4416-8ca5-5858fd257a59, !- CustomDay1 Schedule:Day Name
  7fa0f07e-5695-4416-8ca5-5858fd257a59; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Office3_11_34,
  7ac074e6-fa27-4548-bb6b-2d8be2097db8, !- Sunday Schedule:Day Name
  210d9d14-c652-4047-b80b-96d1eeb430a6, !- Monday Schedule:Day Name
  4d3406c0-467b-4c6d-ad3b-680af0e7b734, !- Tuesday Schedule:Day Name
  c0939167-b2da-4827-8dd7-cc52ad57055f, !- Wednesday Schedule:Day Name
  9445699b-b4ef-4317-8c12-a48dcc994979, !- Thursday Schedule:Day Name
  5ffa1d28-7272-4dba-837e-875be24caef8, !- Friday Schedule:Day Name
  22a4e716-60c4-4fd2-b1d3-af169cdc5175, !- Saturday Schedule:Day Name
  7ac074e6-fa27-4548-bb6b-2d8be2097db8, !- Holiday Schedule:Day Name
  7ac074e6-fa27-4548-bb6b-2d8be2097db8, !- SummerDesignDay Schedule:Day Name
  7ac074e6-fa27-4548-bb6b-2d8be2097db8, !- WinterDesignDay Schedule:Day Name
  7ac074e6-fa27-4548-bb6b-2d8be2097db8, !- CustomDay1 Schedule:Day Name
  7ac074e6-fa27-4548-bb6b-2d8be2097db8; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Office3_11_35,
  10f46957-c14c-40c1-888a-ab47b0e53812, !- Sunday Schedule:Day Name
  22780c4f-40ae-4bb6-8355-ff615b0a914d, !- Monday Schedule:Day Name
  60439f76-d454-422c-9118-9fcac7943ff4, !- Tuesday Schedule:Day Name
  66fe8104-bc31-4536-8132-a7c72076e130, !- Wednesday Schedule:Day Name
  81d55f83-0206-4f80-bb88-e9742a553588, !- Thursday Schedule:Day Name
  818af9a8-0244-4f70-8b61-f0f6c1ce97af, !- Friday Schedule:Day Name
  6e56d63a-0bde-4164-a57e-2884e03e9fe0, !- Saturday Schedule:Day Name
  10f46957-c14c-40c1-888a-ab47b0e53812, !- Holiday Schedule:Day Name
  10f46957-c14c-40c1-888a-ab47b0e53812, !- SummerDesignDay Schedule:Day Name
  10f46957-c14c-40c1-888a-ab47b0e53812, !- WinterDesignDay Schedule:Day Name
  10f46957-c14c-40c1-888a-ab47b0e53812, !- CustomDay1 Schedule:Day Name
  10f46957-c14c-40c1-888a-ab47b0e53812; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Office3_11_36,
  379e3bd8-afff-4b88-8358-b7ab65219ed3, !- Sunday Schedule:Day Name
  f8345704-d31d-40fd-88b6-e4970249c293, !- Monday Schedule:Day Name
  41d75a5d-196f-4858-b474-6630abd16e93, !- Tuesday Schedule:Day Name
  b746dec9-6a0e-4726-8efb-e00b6be6b6d2, !- Wednesday Schedule:Day Name
  5fa33f8c-6d6d-4c77-815f-692242e88418, !- Thursday Schedule:Day Name
  5f07cccf-6a91-47f8-bfbc-7ac40f07d129, !- Friday Schedule:Day Name
  3612b8da-0a1d-4bb5-975c-bc49aac4a66a, !- Saturday Schedule:Day Name
  379e3bd8-afff-4b88-8358-b7ab65219ed3, !- Holiday Schedule:Day Name
  379e3bd8-afff-4b88-8358-b7ab65219ed3, !- SummerDesignDay Schedule:Day Name
  379e3bd8-afff-4b88-8358-b7ab65219ed3, !- WinterDesignDay Schedule:Day Name
  379e3bd8-afff-4b88-8358-b7ab65219ed3, !- CustomDay1 Schedule:Day Name
  379e3bd8-afff-4b88-8358-b7ab65219ed3; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Office3_11_37,
  66aed7d0-7128-4772-8045-84ab34d9a687, !- Sunday Schedule:Day Name
  e1333b56-60b0-46c2-99e9-4b3591b37579, !- Monday Schedule:Day Name
  9c2a3811-e186-4dbc-9ce4-8f3f45987036, !- Tuesday Schedule:Day Name
  979d3669-7252-4693-95bf-934e8a986e31, !- Wednesday Schedule:Day Name
  70976841-2139-4231-8b80-916de2d8a35d, !- Thursday Schedule:Day Name
  fbfd6f06-c4d6-4238-99d3-798bb2f8b9d1, !- Friday Schedule:Day Name
  6bfcc87b-3a31-4a5d-be6e-5004e30752ce, !- Saturday Schedule:Day Name
  66aed7d0-7128-4772-8045-84ab34d9a687, !- Holiday Schedule:Day Name
  66aed7d0-7128-4772-8045-84ab34d9a687, !- SummerDesignDay Schedule:Day Name
  66aed7d0-7128-4772-8045-84ab34d9a687, !- WinterDesignDay Schedule:Day Name
  66aed7d0-7128-4772-8045-84ab34d9a687, !- CustomDay1 Schedule:Day Name
  66aed7d0-7128-4772-8045-84ab34d9a687; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Office3_11_38,
  5a6692c2-3bd8-4093-b113-b5a800b7b418, !- Sunday Schedule:Day Name
  d4361af9-c30c-4cfe-a39b-63a769bc19ac, !- Monday Schedule:Day Name
  379e3bd8-afff-4b88-8358-b7ab65219ed3, !- Tuesday Schedule:Day Name
  695b6030-9e3e-4954-b216-5e6b86a34fe8, !- Wednesday Schedule:Day Name
  dc53c112-40f2-4c8b-9390-7969de84fa6e, !- Thursday Schedule:Day Name
  a5a94236-775a-46d3-be72-c2ee07c254b3, !- Friday Schedule:Day Name
  873a763a-ffd0-4bc8-a8a6-6ae48cfea177, !- Saturday Schedule:Day Name
  5a6692c2-3bd8-4093-b113-b5a800b7b418, !- Holiday Schedule:Day Name
  5a6692c2-3bd8-4093-b113-b5a800b7b418, !- SummerDesignDay Schedule:Day Name
  5a6692c2-3bd8-4093-b113-b5a800b7b418, !- WinterDesignDay Schedule:Day Name
  5a6692c2-3bd8-4093-b113-b5a800b7b418, !- CustomDay1 Schedule:Day Name
  5a6692c2-3bd8-4093-b113-b5a800b7b418; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Office3_11_39,
  c2ac46ce-d703-499b-8642-5c076bb1a8c2, !- Sunday Schedule:Day Name
  4793df50-d3dc-4ba1-b29c-eaa3c637cd65, !- Monday Schedule:Day Name
  45903201-a7ff-4873-9a96-1d8e6987fc98, !- Tuesday Schedule:Day Name
  386deaf9-955a-441f-9b6e-b87d8cf3bdbd, !- Wednesday Schedule:Day Name
  31d54c57-7f11-47a5-91bc-da82901dc5e8, !- Thursday Schedule:Day Name
  3d741f9f-b7fd-447e-acd1-030f773e8d0d, !- Friday Schedule:Day Name
  66aed7d0-7128-4772-8045-84ab34d9a687, !- Saturday Schedule:Day Name
  c2ac46ce-d703-499b-8642-5c076bb1a8c2, !- Holiday Schedule:Day Name
  c2ac46ce-d703-499b-8642-5c076bb1a8c2, !- SummerDesignDay Schedule:Day Name
  c2ac46ce-d703-499b-8642-5c076bb1a8c2, !- WinterDesignDay Schedule:Day Name
  c2ac46ce-d703-499b-8642-5c076bb1a8c2, !- CustomDay1 Schedule:Day Name
  c2ac46ce-d703-499b-8642-5c076bb1a8c2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Office3_11_40,
  3b358c82-70ed-4e00-abaf-ae6bd9c25d5b, !- Sunday Schedule:Day Name
  7340dfe7-eec6-4b0e-83a4-b6cdf010f203, !- Monday Schedule:Day Name
  b6c4c231-e14a-40f4-bf9b-4594033bda49, !- Tuesday Schedule:Day Name
  e2fee009-560b-47de-9586-2aa2f3331620, !- Wednesday Schedule:Day Name
  e57c7aef-429a-4d27-b817-a1a3ec8cd3f7, !- Thursday Schedule:Day Name
  24126a3f-e6b2-4942-917d-95195d687403, !- Friday Schedule:Day Name
  9ad36c0f-3baf-455e-95b6-55d1f226b5a4, !- Saturday Schedule:Day Name
  3b358c82-70ed-4e00-abaf-ae6bd9c25d5b, !- Holiday Schedule:Day Name
  3b358c82-70ed-4e00-abaf-ae6bd9c25d5b, !- SummerDesignDay Schedule:Day Name
  3b358c82-70ed-4e00-abaf-ae6bd9c25d5b, !- WinterDesignDay Schedule:Day Name
  3b358c82-70ed-4e00-abaf-ae6bd9c25d5b, !- CustomDay1 Schedule:Day Name
  3b358c82-70ed-4e00-abaf-ae6bd9c25d5b; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Office3_11_41,
  50cf436a-0fc2-4e54-9619-dfd907ff311a, !- Sunday Schedule:Day Name
  2647da30-0df1-41d4-a8f1-dbad08f2a42d, !- Monday Schedule:Day Name
  2e7e4cbf-6c4f-4327-9916-3c109d2912da, !- Tuesday Schedule:Day Name
  13b21d6e-0821-49a6-8c11-05e50adfc5c4, !- Wednesday Schedule:Day Name
  166c80a1-bd5b-4c37-a467-a77ca881db07, !- Thursday Schedule:Day Name
  8a755759-84b5-4e14-aa9a-4447b05f04cb, !- Friday Schedule:Day Name
  67d919c1-333d-4c8c-8cb4-091cb40a8271, !- Saturday Schedule:Day Name
  50cf436a-0fc2-4e54-9619-dfd907ff311a, !- Holiday Schedule:Day Name
  50cf436a-0fc2-4e54-9619-dfd907ff311a, !- SummerDesignDay Schedule:Day Name
  50cf436a-0fc2-4e54-9619-dfd907ff311a, !- WinterDesignDay Schedule:Day Name
  50cf436a-0fc2-4e54-9619-dfd907ff311a, !- CustomDay1 Schedule:Day Name
  50cf436a-0fc2-4e54-9619-dfd907ff311a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Office3_11_42,
  dfa1d1a1-a240-4356-b6dd-7c72ad58c21e, !- Sunday Schedule:Day Name
  824ba681-8fe7-4c19-bca1-cffc6128756d, !- Monday Schedule:Day Name
  7293414a-dfbf-445f-83dd-ed8eccbb98b2, !- Tuesday Schedule:Day Name
  8f54e5d2-a9b2-488f-804d-a8c4827b04a9, !- Wednesday Schedule:Day Name
  96c62d7d-f713-4e13-acb9-24721f3b48c4, !- Thursday Schedule:Day Name
  712e5a8b-d445-4563-8be7-7bf89d170922, !- Friday Schedule:Day Name
  e9e35e31-3dd4-4370-be52-59d8dd7e1b65, !- Saturday Schedule:Day Name
  dfa1d1a1-a240-4356-b6dd-7c72ad58c21e, !- Holiday Schedule:Day Name
  dfa1d1a1-a240-4356-b6dd-7c72ad58c21e, !- SummerDesignDay Schedule:Day Name
  dfa1d1a1-a240-4356-b6dd-7c72ad58c21e, !- WinterDesignDay Schedule:Day Name
  dfa1d1a1-a240-4356-b6dd-7c72ad58c21e, !- CustomDay1 Schedule:Day Name
  dfa1d1a1-a240-4356-b6dd-7c72ad58c21e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Office3_11_43,
  a5c1f2f4-ae9a-427a-83af-6f2081725214, !- Sunday Schedule:Day Name
  3cd9093f-16f6-450c-bd87-b75ea1c9f8c0, !- Monday Schedule:Day Name
  11197a7d-2cf5-4a3a-b53b-c7425a4f4725, !- Tuesday Schedule:Day Name
  b772389e-d027-4e19-9363-2279f67ab120, !- Wednesday Schedule:Day Name
  0a6beafd-9649-4f8b-9b98-5771586d6be2, !- Thursday Schedule:Day Name
  0e4a4c7a-97de-49a6-bbc2-b95a9a450003, !- Friday Schedule:Day Name
  97319662-3008-42c6-898f-9a583bf7c875, !- Saturday Schedule:Day Name
  a5c1f2f4-ae9a-427a-83af-6f2081725214, !- Holiday Schedule:Day Name
  a5c1f2f4-ae9a-427a-83af-6f2081725214, !- SummerDesignDay Schedule:Day Name
  a5c1f2f4-ae9a-427a-83af-6f2081725214, !- WinterDesignDay Schedule:Day Name
  a5c1f2f4-ae9a-427a-83af-6f2081725214, !- CustomDay1 Schedule:Day Name
  a5c1f2f4-ae9a-427a-83af-6f2081725214; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Office3_11_44,
  a779107e-77a2-4bf5-a5cd-e0b9ab3ca369, !- Sunday Schedule:Day Name
  2cc14214-4a17-431f-b3e2-6287a0eebc72, !- Monday Schedule:Day Name
  de160c68-7370-4ca4-ac2f-c85aaea4b271, !- Tuesday Schedule:Day Name
  e066c5fe-9726-4678-845b-fbcbf02c1c73, !- Wednesday Schedule:Day Name
  7f05cdac-83f3-426f-aeee-058729faae82, !- Thursday Schedule:Day Name
  da258078-2599-4441-8251-f2a8ed56b9ff, !- Friday Schedule:Day Name
  e961eb69-6196-47ee-a5ab-4609efecf080, !- Saturday Schedule:Day Name
  a779107e-77a2-4bf5-a5cd-e0b9ab3ca369, !- Holiday Schedule:Day Name
  a779107e-77a2-4bf5-a5cd-e0b9ab3ca369, !- SummerDesignDay Schedule:Day Name
  a779107e-77a2-4bf5-a5cd-e0b9ab3ca369, !- WinterDesignDay Schedule:Day Name
  a779107e-77a2-4bf5-a5cd-e0b9ab3ca369, !- CustomDay1 Schedule:Day Name
  a779107e-77a2-4bf5-a5cd-e0b9ab3ca369; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Office3_11_45,
  b9f31716-6f31-4541-9ba2-50344bcb8c95, !- Sunday Schedule:Day Name
  b930cbea-39b9-4d41-bc41-e8a4113a257c, !- Monday Schedule:Day Name
  7f1fb89a-3084-47ba-ae63-e171ece6ad76, !- Tuesday Schedule:Day Name
  7c3cc457-56e0-4293-8ff5-62cc353214ff, !- Wednesday Schedule:Day Name
  45903201-a7ff-4873-9a96-1d8e6987fc98, !- Thursday Schedule:Day Name
  847d9462-010c-433f-af47-e00057295ef7, !- Friday Schedule:Day Name
  b9f31716-6f31-4541-9ba2-50344bcb8c95, !- Saturday Schedule:Day Name
  b9f31716-6f31-4541-9ba2-50344bcb8c95, !- Holiday Schedule:Day Name
  b9f31716-6f31-4541-9ba2-50344bcb8c95, !- SummerDesignDay Schedule:Day Name
  b9f31716-6f31-4541-9ba2-50344bcb8c95, !- WinterDesignDay Schedule:Day Name
  b9f31716-6f31-4541-9ba2-50344bcb8c95, !- CustomDay1 Schedule:Day Name
  b9f31716-6f31-4541-9ba2-50344bcb8c95; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Office3_11_46,
  2f068140-464e-4d33-ad4d-cbae9a3e1bc4, !- Sunday Schedule:Day Name
  824ba681-8fe7-4c19-bca1-cffc6128756d, !- Monday Schedule:Day Name
  3ec83101-8f56-44ee-9ed5-cf1d06126cc0, !- Tuesday Schedule:Day Name
  4017bf4a-3589-45be-b8bb-76c6ceced9e4, !- Wednesday Schedule:Day Name
  46afd1bf-ce16-4cde-a2eb-bdcc5a917640, !- Thursday Schedule:Day Name
  89843bde-592a-4f8b-95a4-f3477f7bf965, !- Friday Schedule:Day Name
  fa9d65f5-ce2b-488a-ad0c-46271d732b47, !- Saturday Schedule:Day Name
  2f068140-464e-4d33-ad4d-cbae9a3e1bc4, !- Holiday Schedule:Day Name
  2f068140-464e-4d33-ad4d-cbae9a3e1bc4, !- SummerDesignDay Schedule:Day Name
  2f068140-464e-4d33-ad4d-cbae9a3e1bc4, !- WinterDesignDay Schedule:Day Name
  2f068140-464e-4d33-ad4d-cbae9a3e1bc4, !- CustomDay1 Schedule:Day Name
  2f068140-464e-4d33-ad4d-cbae9a3e1bc4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Office3_11_47,
  d9e10ad7-51fd-4145-b6e7-93014b8f2588, !- Sunday Schedule:Day Name
  e57aa025-f74d-44c8-ad91-8f324a09d30a, !- Monday Schedule:Day Name
  946c4e68-09f5-4f11-9aed-95c10ce84668, !- Tuesday Schedule:Day Name
  d8932f60-c0a6-4387-9e1a-813696adf7f9, !- Wednesday Schedule:Day Name
  c98b6996-4ffd-4d41-8912-da14493215a4, !- Thursday Schedule:Day Name
  2e18ff48-5f9d-476e-b326-106a550564fb, !- Friday Schedule:Day Name
  32e00edb-47e2-4eae-804b-9b9980c6fa99, !- Saturday Schedule:Day Name
  d9e10ad7-51fd-4145-b6e7-93014b8f2588, !- Holiday Schedule:Day Name
  d9e10ad7-51fd-4145-b6e7-93014b8f2588, !- SummerDesignDay Schedule:Day Name
  d9e10ad7-51fd-4145-b6e7-93014b8f2588, !- WinterDesignDay Schedule:Day Name
  d9e10ad7-51fd-4145-b6e7-93014b8f2588, !- CustomDay1 Schedule:Day Name
  d9e10ad7-51fd-4145-b6e7-93014b8f2588; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Office3_11_48,
  1d44939e-a907-4168-b92c-8ba9d336e79e, !- Sunday Schedule:Day Name
  6cd4a709-afa0-4b95-bb14-157b0a83d5ba, !- Monday Schedule:Day Name
  41473d56-74af-4c88-9101-7f32721c54e1, !- Tuesday Schedule:Day Name
  dc852143-0bb0-42a9-ac2e-99d3bc655bf2, !- Wednesday Schedule:Day Name
  76882299-0c36-46cb-a397-7691c0ed277e, !- Thursday Schedule:Day Name
  e48911b6-987d-4dbf-ab65-d282ab3fb483, !- Friday Schedule:Day Name
  ea042886-315d-4c8d-b018-539c2f725a75, !- Saturday Schedule:Day Name
  1d44939e-a907-4168-b92c-8ba9d336e79e, !- Holiday Schedule:Day Name
  1d44939e-a907-4168-b92c-8ba9d336e79e, !- SummerDesignDay Schedule:Day Name
  1d44939e-a907-4168-b92c-8ba9d336e79e, !- WinterDesignDay Schedule:Day Name
  1d44939e-a907-4168-b92c-8ba9d336e79e, !- CustomDay1 Schedule:Day Name
  1d44939e-a907-4168-b92c-8ba9d336e79e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Office3_11_49,
  ca57bcbc-12f7-49bb-82a5-0c9e4e5dd167, !- Sunday Schedule:Day Name
  a6a27a87-4e34-4a7d-8efd-05889b22b597, !- Monday Schedule:Day Name
  8c7d7e3f-dd81-4de0-8571-9261eabf6db6, !- Tuesday Schedule:Day Name
  4480cba3-b44f-48b2-a9a1-08f392aea732, !- Wednesday Schedule:Day Name
  943d6d1e-1e94-4810-9989-480de998c5ae, !- Thursday Schedule:Day Name
  36f0d60e-f698-4391-bf0f-744799e2ef16, !- Friday Schedule:Day Name
  8ac1d95d-96e7-48e2-83b5-6a5e3e9713d4, !- Saturday Schedule:Day Name
  ca57bcbc-12f7-49bb-82a5-0c9e4e5dd167, !- Holiday Schedule:Day Name
  ca57bcbc-12f7-49bb-82a5-0c9e4e5dd167, !- SummerDesignDay Schedule:Day Name
  ca57bcbc-12f7-49bb-82a5-0c9e4e5dd167, !- WinterDesignDay Schedule:Day Name
  ca57bcbc-12f7-49bb-82a5-0c9e4e5dd167, !- CustomDay1 Schedule:Day Name
  ca57bcbc-12f7-49bb-82a5-0c9e4e5dd167; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Office3_11_50,
  f1408c1c-1257-4793-bf68-a6430b0ba2e4, !- Sunday Schedule:Day Name
  b6c4c231-e14a-40f4-bf9b-4594033bda49, !- Monday Schedule:Day Name
  6eb091f9-cfdd-4e0f-86e4-9d01e58cf513, !- Tuesday Schedule:Day Name
  52a766e8-2e67-4868-869b-202642312fd1, !- Wednesday Schedule:Day Name
  99d8494d-338e-4d5f-9e86-98e8d121d9ac, !- Thursday Schedule:Day Name
  2ceb80d7-42e1-4379-b31c-49ad59509332, !- Friday Schedule:Day Name
  b1d4242b-1cb3-4e89-ac94-0b46fe67734f, !- Saturday Schedule:Day Name
  f1408c1c-1257-4793-bf68-a6430b0ba2e4, !- Holiday Schedule:Day Name
  f1408c1c-1257-4793-bf68-a6430b0ba2e4, !- SummerDesignDay Schedule:Day Name
  f1408c1c-1257-4793-bf68-a6430b0ba2e4, !- WinterDesignDay Schedule:Day Name
  f1408c1c-1257-4793-bf68-a6430b0ba2e4, !- CustomDay1 Schedule:Day Name
  f1408c1c-1257-4793-bf68-a6430b0ba2e4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Office3_11_51,
  097c0ba5-5173-4d04-97af-a5ec81812edc, !- Sunday Schedule:Day Name
  a338013e-b9f0-4902-9644-a3232e02099a, !- Monday Schedule:Day Name
  f7e3c77e-5449-477e-a471-9f25252e6c5f, !- Tuesday Schedule:Day Name
  67953caa-6fbe-4459-a01d-3ac6bac9e99b, !- Wednesday Schedule:Day Name
  d0571d5d-8edd-40a7-8ed0-0ffebc72d55c, !- Thursday Schedule:Day Name
  9a06251b-1e92-44a9-9911-779338e8aaf9, !- Friday Schedule:Day Name
  c321b790-a382-4bc5-81ad-44893205e578, !- Saturday Schedule:Day Name
  097c0ba5-5173-4d04-97af-a5ec81812edc, !- Holiday Schedule:Day Name
  097c0ba5-5173-4d04-97af-a5ec81812edc, !- SummerDesignDay Schedule:Day Name
  097c0ba5-5173-4d04-97af-a5ec81812edc, !- WinterDesignDay Schedule:Day Name
  097c0ba5-5173-4d04-97af-a5ec81812edc, !- CustomDay1 Schedule:Day Name
  097c0ba5-5173-4d04-97af-a5ec81812edc; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Office3_11_52,
  24820846-7d14-43a7-9a9e-707d37791b36, !- Sunday Schedule:Day Name
  24820846-7d14-43a7-9a9e-707d37791b36, !- Monday Schedule:Day Name
  24820846-7d14-43a7-9a9e-707d37791b36, !- Tuesday Schedule:Day Name
  24820846-7d14-43a7-9a9e-707d37791b36, !- Wednesday Schedule:Day Name
  24820846-7d14-43a7-9a9e-707d37791b36, !- Thursday Schedule:Day Name
  24820846-7d14-43a7-9a9e-707d37791b36, !- Friday Schedule:Day Name
  24820846-7d14-43a7-9a9e-707d37791b36, !- Saturday Schedule:Day Name
  24820846-7d14-43a7-9a9e-707d37791b36, !- Holiday Schedule:Day Name
  24820846-7d14-43a7-9a9e-707d37791b36, !- SummerDesignDay Schedule:Day Name
  24820846-7d14-43a7-9a9e-707d37791b36, !- WinterDesignDay Schedule:Day Name
  24820846-7d14-43a7-9a9e-707d37791b36, !- CustomDay1 Schedule:Day Name
  24820846-7d14-43a7-9a9e-707d37791b36; !- CustomDay2 Schedule:Day Name




!------------------------------------------------ ZONE ----------------------------------------------------

Zone,
  Corridor1_0,            !- Name
  0,                       !- Rotation [deg]
  0,                       !- X origin [m]
  0,                       !- Y origin [m]
  0,                       !- Z origin [m]
  1,                       !- Type
  1,                       !- Multiplier
  ,                        !- CeilingHeight [m]
  144.00000000000014,                   !- Volume [m3]
  36,                   !- Area [m2]
  TARP,                    !- Zone Inside Convection Algorithm
  DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE
People,
    People Corridor1_0,   !- Name
    Corridor1_0,  !- Zone or ZoneList Name
    8am-6pm,    !- OccupancySchedule
    People/Area,    !- Number of People Calculation Method
    ,   !- Number of People
    0.108,    !- PeopleDensity [person/m2]
    ,   !- Floor Area per Person [m2/person]
    0.3,    !- Fraction Radiant
    AUTOCALCULATE,  !- Sensible Heat Fraction
    Corridor1_0PeopleActivity,    !- Activity Level Schedule Name
    3.82E-08,   !- Carbon Dioxide Generation Rate [m3/s-W]
    No, !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,   !- Mean Radiant Temperature Calculation Type
    ,   !- Surface Name/Angle Factor List Name
    Corridor1_0WorkEfficiency,    !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,   !- Clothing Insulation Calculation Method
    ,   !- Clothing Insulation Calculation Method Schedule Name
    ,   !- Clothing Insulation Schedule Name
    AirSpeed 0,!- Air Velocity Schedule Name
    AdaptiveASH55,               !- Thermal Comfort Model 1 Type
    Pierce,               !- Thermal Comfort Model 2 Type
    Fanger;               !- Thermal Comfort Model 3 Type




    Schedule:Constant,
    Corridor1_0PeopleActivity,
    Any Number,
    125.27999999999999; !- MetabolicRate [met]
    Schedule:Constant,
    Corridor1_0WorkEfficiency,
    Any Number, 
    0;


! ------------------------ EQUIPMENT
ElectricEquipment,
  Corridor1_0 Equipment,!- Name
  Corridor1_0,            !- Zone or ZoneList Name
  College BLDG_EQUIP_SCH_Base, !- EquipmentAvailibilitySchedule
  Watts/Area,          !- Design Level Calculation Method
  ,                !- Design Level [W]
  12, !- EquipmentPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Fraction Latent
  .2,                      !- Fraction Radiant
  0,                       !- Fraction Lost
  ;                        !- End-Use Subcategory

! ------------------------ LIGHTS
Lights,
  Corridor1_0 General lighting,   !- Name
  Corridor1_0,                    !- Zone or ZoneList Name
  College BLDG_LIGHT_SCH, !- LightsAvailibilitySchedule
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level [W]
  12.5,   !- LightingPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Return Air Fraction
  .42,                     !- Fraction Radiant
  .18,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  ;                        !- End-Use Subcategory

! ------------------------ NATVENT


ZoneVentilation:WindandStackOpenArea,
Corridor1_0NatVent_Buoy,          !- Name
Corridor1_0,                  !- Zone Name
15.36,                       !- Opening Area {m2}
NatVentAvail_Corridor1_0,                !- Opening Area Fraction Schedule Name
0,                     !- Opening Effectiveness {dimensionless}
0,                     !- Effective Angle {deg}
0.5639410298049867,                       !- Height Difference {m}
0.6,                       !- Discharge Coefficient for Opening
22,                    !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
100,                     !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
1,                    !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
0,                    !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
30,                     !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

! ------------------------ INFILTRATION
ZoneInfiltration:DesignFlowRate,
  Corridor1_0Infiltration,  !- Name
  Corridor1_0,            !- Zone or ZoneList Name
  On,                      !- Schedule Name
  Flow/ExteriorArea,               !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate [m3/s]
  ,                        !- Flow per Zone Floor Area [m3/s-m2]
  0.0005689597106659634,                        !- Flow per Exterior Surface Area [m3/s-m2]
  , !- @Corridor1_0-InfiltrationAch@ [Air Changes per Hour]
  1, !- @Corridor1_0-InfiltrationConstantCoefficient@ 
  0, !- @Corridor1_0-InfiltrationTemperatureCoefficient@ 
  0, !- @Corridor1_0-InfiltrationWindVelocityCoefficient@  
  0; !- @Corridor1_0-InfiltrationWindVelocitySquaredCoefficient@ 

! ------------------------ GEOMETRY ------------------------

! FACE NORMAL  0 -1 0
BuildingSurface:Detailed,!-Type
Corridor1_0:f0, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass),                       !-Construction Name
Corridor1_0,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Office2_7:f4,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-33.8932, 19.2838, 7.0728,  !- X,Y,Z ==> Vertex
-27.8932, 19.2838, 7.0728,  !- X,Y,Z ==> Vertex
-27.8932, 19.2838, 11.0728,  !- X,Y,Z ==> Vertex
-33.8932, 19.2838, 11.0728;  !- X,Y,Z ==> Vertex


! FACE NORMAL  1 0 0
BuildingSurface:Detailed,!-Type
Corridor1_0:f1, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Corridor1_0,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-27.8932, 19.2838, 7.0728,  !- X,Y,Z ==> Vertex
-27.8932, 25.2838, 7.0728,  !- X,Y,Z ==> Vertex
-27.8932, 25.2838, 11.0728,  !- X,Y,Z ==> Vertex
-27.8932, 19.2838, 11.0728;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Corridor1_0:f1:w0, !-Name
Window,                  !- Surface Type
DoublePaneLoEe2,   !- @Corridor1_0:f1:w0-Construction@
Corridor1_0:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Corridor1_0:f1:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-27.8932, 20.1559, 7.9449,  !- X,Y,Z ==> Vertex
-27.8932, 24.4117, 7.9449,  !- X,Y,Z ==> Vertex
-27.8932, 24.4117, 10.2007,  !- X,Y,Z ==> Vertex
-27.8932, 20.1559, 10.2007;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Corridor1_0:f1:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    3.448,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    3.448,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


! FACE NORMAL  0 1 -0
BuildingSurface:Detailed,!-Type
Corridor1_0:f2, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass),                       !-Construction Name
Corridor1_0,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Office1_8:f1,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-27.8932, 25.2838, 7.0728,  !- X,Y,Z ==> Vertex
-33.8932, 25.2838, 7.0728,  !- X,Y,Z ==> Vertex
-33.8932, 25.2838, 11.0728,  !- X,Y,Z ==> Vertex
-27.8932, 25.2838, 11.0728;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -1 0 0
BuildingSurface:Detailed,!-Type
Corridor1_0:f3, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Corridor1_0,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-33.8932, 25.2838, 7.0728,  !- X,Y,Z ==> Vertex
-33.8932, 19.2838, 7.0728,  !- X,Y,Z ==> Vertex
-33.8932, 19.2838, 11.0728,  !- X,Y,Z ==> Vertex
-33.8932, 25.2838, 11.0728;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Corridor1_0:f3:w0, !-Name
Window,                  !- Surface Type
DoublePaneLoEe2,   !- @Corridor1_0:f3:w0-Construction@
Corridor1_0:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Corridor1_0:f3:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-33.8932, 24.4117, 7.9449,  !- X,Y,Z ==> Vertex
-33.8932, 20.1559, 7.9449,  !- X,Y,Z ==> Vertex
-33.8932, 20.1559, 10.2007,  !- X,Y,Z ==> Vertex
-33.8932, 24.4117, 10.2007;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Corridor1_0:f3:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    3.448,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    3.448,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


! FACE NORMAL  -0 -0 -1
BuildingSurface:Detailed,!-Type
Corridor1_0:f4, !-Name
Floor,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),                       !-Construction Name
Corridor1_0,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-33.8932, 19.2838, 7.0728,  !- X,Y,Z ==> Vertex
-33.8932, 25.2838, 7.0728,  !- X,Y,Z ==> Vertex
-27.8932, 25.2838, 7.0728,  !- X,Y,Z ==> Vertex
-27.8932, 19.2838, 7.0728;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 1
BuildingSurface:Detailed,!-Type
Corridor1_0:f5, !-Name
Roof,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass),                       !-Construction Name
Corridor1_0,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-33.8932, 19.2838, 11.0728,  !- X,Y,Z ==> Vertex
-27.8932, 19.2838, 11.0728,  !- X,Y,Z ==> Vertex
-27.8932, 25.2838, 11.0728,  !- X,Y,Z ==> Vertex
-33.8932, 25.2838, 11.0728;  !- X,Y,Z ==> Vertex


!------------------------------------------------ ZONE ----------------------------------------------------

Zone,
  Corridor3_1,            !- Name
  0,                       !- Rotation [deg]
  0,                       !- X origin [m]
  0,                       !- Y origin [m]
  0,                       !- Z origin [m]
  1,                       !- Type
  1,                       !- Multiplier
  ,                        !- CeilingHeight [m]
  348.00000000000006,                   !- Volume [m3]
  87,                   !- Area [m2]
  TARP,                    !- Zone Inside Convection Algorithm
  DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE
People,
    People Corridor3_1,   !- Name
    Corridor3_1,  !- Zone or ZoneList Name
    8am-6pm,    !- OccupancySchedule
    People/Area,    !- Number of People Calculation Method
    ,   !- Number of People
    0.108,    !- PeopleDensity [person/m2]
    ,   !- Floor Area per Person [m2/person]
    0.3,    !- Fraction Radiant
    AUTOCALCULATE,  !- Sensible Heat Fraction
    Corridor3_1PeopleActivity,    !- Activity Level Schedule Name
    3.82E-08,   !- Carbon Dioxide Generation Rate [m3/s-W]
    No, !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,   !- Mean Radiant Temperature Calculation Type
    ,   !- Surface Name/Angle Factor List Name
    Corridor3_1WorkEfficiency,    !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,   !- Clothing Insulation Calculation Method
    ,   !- Clothing Insulation Calculation Method Schedule Name
    ,   !- Clothing Insulation Schedule Name
    AirSpeed 0,!- Air Velocity Schedule Name
    AdaptiveASH55,               !- Thermal Comfort Model 1 Type
    Pierce,               !- Thermal Comfort Model 2 Type
    Fanger;               !- Thermal Comfort Model 3 Type




    Schedule:Constant,
    Corridor3_1PeopleActivity,
    Any Number,
    125.27999999999999; !- MetabolicRate [met]
    Schedule:Constant,
    Corridor3_1WorkEfficiency,
    Any Number, 
    0;


! ------------------------ EQUIPMENT
ElectricEquipment,
  Corridor3_1 Equipment,!- Name
  Corridor3_1,            !- Zone or ZoneList Name
  College BLDG_EQUIP_SCH_Base, !- EquipmentAvailibilitySchedule
  Watts/Area,          !- Design Level Calculation Method
  ,                !- Design Level [W]
  12, !- EquipmentPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Fraction Latent
  .2,                      !- Fraction Radiant
  0,                       !- Fraction Lost
  ;                        !- End-Use Subcategory

! ------------------------ LIGHTS
Lights,
  Corridor3_1 General lighting,   !- Name
  Corridor3_1,                    !- Zone or ZoneList Name
  College BLDG_LIGHT_SCH, !- LightsAvailibilitySchedule
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level [W]
  12.5,   !- LightingPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Return Air Fraction
  .42,                     !- Fraction Radiant
  .18,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  ;                        !- End-Use Subcategory

! ------------------------ NATVENT


ZoneVentilation:WindandStackOpenArea,
Corridor3_1NatVent_Buoy,          !- Name
Corridor3_1,                  !- Zone Name
40.95999999999996,                       !- Opening Area {m2}
NatVentAvail_Corridor3_1,                !- Opening Area Fraction Schedule Name
0,                     !- Opening Effectiveness {dimensionless}
0,                     !- Effective Angle {deg}
0.45759149448929115,                       !- Height Difference {m}
0.6,                       !- Discharge Coefficient for Opening
22,                    !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
100,                     !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
1,                    !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
0,                    !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
30,                     !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

! ------------------------ INFILTRATION
ZoneInfiltration:DesignFlowRate,
  Corridor3_1Infiltration,  !- Name
  Corridor3_1,            !- Zone or ZoneList Name
  On,                      !- Schedule Name
  Flow/ExteriorArea,               !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate [m3/s]
  ,                        !- Flow per Zone Floor Area [m3/s-m2]
  0.0005689597106659634,                        !- Flow per Exterior Surface Area [m3/s-m2]
  , !- @Corridor3_1-InfiltrationAch@ [Air Changes per Hour]
  1, !- @Corridor3_1-InfiltrationConstantCoefficient@ 
  0, !- @Corridor3_1-InfiltrationTemperatureCoefficient@ 
  0, !- @Corridor3_1-InfiltrationWindVelocityCoefficient@  
  0; !- @Corridor3_1-InfiltrationWindVelocitySquaredCoefficient@ 

! ------------------------ GEOMETRY ------------------------

! FACE NORMAL  -1 0 0
BuildingSurface:Detailed,!-Type
Corridor3_1:f0, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Corridor3_1,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-33.8932, 15.2838, 7.0728,  !- X,Y,Z ==> Vertex
-33.8932, 12.2838, 7.0728,  !- X,Y,Z ==> Vertex
-33.8932, 12.2838, 11.0728,  !- X,Y,Z ==> Vertex
-33.8932, 15.2838, 11.0728;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Corridor3_1:f0:w0, !-Name
Window,                  !- Surface Type
DoublePaneLoEe2,   !- @Corridor3_1:f0:w0-Construction@
Corridor3_1:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Corridor3_1:f0:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-33.8932, 14.6574, 7.6992,  !- X,Y,Z ==> Vertex
-33.8932, 12.9102, 7.6992,  !- X,Y,Z ==> Vertex
-33.8932, 12.9102, 10.4464,  !- X,Y,Z ==> Vertex
-33.8932, 14.6574, 10.4464;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Corridor3_1:f0:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    3.448,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    3.448,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


! FACE NORMAL  0 -1 0
BuildingSurface:Detailed,!-Type
Corridor3_1:f1, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Corridor3_1,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-33.8932, 12.2838, 7.0728,  !- X,Y,Z ==> Vertex
-4.8932, 12.2838, 7.0728,  !- X,Y,Z ==> Vertex
-4.8932, 12.2838, 11.0728,  !- X,Y,Z ==> Vertex
-33.8932, 12.2838, 11.0728;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Corridor3_1:f1:w0, !-Name
Window,                  !- Surface Type
DoublePaneLoEe2,   !- @Corridor3_1:f1:w0-Construction@
Corridor3_1:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Corridor3_1:f1:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-32.7609, 12.2838, 8.2050,  !- X,Y,Z ==> Vertex
-6.0254, 12.2838, 8.2050,  !- X,Y,Z ==> Vertex
-6.0254, 12.2838, 9.9405,  !- X,Y,Z ==> Vertex
-32.7609, 12.2838, 9.9405;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Corridor3_1:f1:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    3.448,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    3.448,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


! FACE NORMAL  1 0 0
BuildingSurface:Detailed,!-Type
Corridor3_1:f2, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass),                       !-Construction Name
Corridor3_1,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Corridor4_4:f7,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-4.8932, 12.2838, 7.0728,  !- X,Y,Z ==> Vertex
-4.8932, 15.2838, 7.0728,  !- X,Y,Z ==> Vertex
-4.8932, 15.2838, 11.0728,  !- X,Y,Z ==> Vertex
-4.8932, 12.2838, 11.0728;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 1 -0
BuildingSurface:Detailed,!-Type
Corridor3_1:f3, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass),                       !-Construction Name
Corridor3_1,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Office3_11:f0,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-4.8932, 15.2838, 7.0728,  !- X,Y,Z ==> Vertex
-16.8932, 15.2838, 7.0728,  !- X,Y,Z ==> Vertex
-16.8932, 15.2838, 11.0728,  !- X,Y,Z ==> Vertex
-4.8932, 15.2838, 11.0728;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 1 -0
BuildingSurface:Detailed,!-Type
Corridor3_1:f4, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass),                       !-Construction Name
Corridor3_1,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Office2_7:f1,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-16.8932, 15.2838, 7.0728,  !- X,Y,Z ==> Vertex
-33.8932, 15.2838, 7.0728,  !- X,Y,Z ==> Vertex
-33.8932, 15.2838, 11.0728,  !- X,Y,Z ==> Vertex
-16.8932, 15.2838, 11.0728;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 -0 -1
BuildingSurface:Detailed,!-Type
Corridor3_1:f5, !-Name
Floor,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),                       !-Construction Name
Corridor3_1,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-33.8932, 15.2838, 7.0728,  !- X,Y,Z ==> Vertex
-4.8932, 15.2838, 7.0728,  !- X,Y,Z ==> Vertex
-4.8932, 12.2838, 7.0728,  !- X,Y,Z ==> Vertex
-33.8932, 12.2838, 7.0728;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 0 1
BuildingSurface:Detailed,!-Type
Corridor3_1:f6, !-Name
Roof,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass),                       !-Construction Name
Corridor3_1,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-33.8932, 15.2838, 11.0728,  !- X,Y,Z ==> Vertex
-33.8932, 12.2838, 11.0728,  !- X,Y,Z ==> Vertex
-4.8932, 12.2838, 11.0728,  !- X,Y,Z ==> Vertex
-4.8932, 15.2838, 11.0728;  !- X,Y,Z ==> Vertex


!------------------------------------------------ ZONE ----------------------------------------------------

Zone,
  Corridor5_2,            !- Name
  0,                       !- Rotation [deg]
  0,                       !- X origin [m]
  0,                       !- Y origin [m]
  0,                       !- Z origin [m]
  1,                       !- Type
  1,                       !- Multiplier
  ,                        !- CeilingHeight [m]
  228.00000000000003,                   !- Volume [m3]
  57,                   !- Area [m2]
  TARP,                    !- Zone Inside Convection Algorithm
  DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE
People,
    People Corridor5_2,   !- Name
    Corridor5_2,  !- Zone or ZoneList Name
    8am-6pm,    !- OccupancySchedule
    People/Area,    !- Number of People Calculation Method
    ,   !- Number of People
    0.108,    !- PeopleDensity [person/m2]
    ,   !- Floor Area per Person [m2/person]
    0.3,    !- Fraction Radiant
    AUTOCALCULATE,  !- Sensible Heat Fraction
    Corridor5_2PeopleActivity,    !- Activity Level Schedule Name
    3.82E-08,   !- Carbon Dioxide Generation Rate [m3/s-W]
    No, !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,   !- Mean Radiant Temperature Calculation Type
    ,   !- Surface Name/Angle Factor List Name
    Corridor5_2WorkEfficiency,    !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,   !- Clothing Insulation Calculation Method
    ,   !- Clothing Insulation Calculation Method Schedule Name
    ,   !- Clothing Insulation Schedule Name
    AirSpeed 0,!- Air Velocity Schedule Name
    AdaptiveASH55,               !- Thermal Comfort Model 1 Type
    Pierce,               !- Thermal Comfort Model 2 Type
    Fanger;               !- Thermal Comfort Model 3 Type




    Schedule:Constant,
    Corridor5_2PeopleActivity,
    Any Number,
    125.27999999999999; !- MetabolicRate [met]
    Schedule:Constant,
    Corridor5_2WorkEfficiency,
    Any Number, 
    0;


! ------------------------ EQUIPMENT
ElectricEquipment,
  Corridor5_2 Equipment,!- Name
  Corridor5_2,            !- Zone or ZoneList Name
  College BLDG_EQUIP_SCH_Base, !- EquipmentAvailibilitySchedule
  Watts/Area,          !- Design Level Calculation Method
  ,                !- Design Level [W]
  12, !- EquipmentPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Fraction Latent
  .2,                      !- Fraction Radiant
  0,                       !- Fraction Lost
  ;                        !- End-Use Subcategory

! ------------------------ LIGHTS
Lights,
  Corridor5_2 General lighting,   !- Name
  Corridor5_2,                    !- Zone or ZoneList Name
  College BLDG_LIGHT_SCH, !- LightsAvailibilitySchedule
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level [W]
  12.5,   !- LightingPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Return Air Fraction
  .42,                     !- Fraction Radiant
  .18,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  ;                        !- End-Use Subcategory

! ------------------------ NATVENT


ZoneVentilation:WindandStackOpenArea,
Corridor5_2NatVent_Buoy,          !- Name
Corridor5_2,                  !- Zone Name
17.91999999999997,                       !- Opening Area {m2}
NatVentAvail_Corridor5_2,                !- Opening Area Fraction Schedule Name
0,                     !- Opening Effectiveness {dimensionless}
0,                     !- Effective Angle {deg}
0.47119144780584854,                       !- Height Difference {m}
0.6,                       !- Discharge Coefficient for Opening
22,                    !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
100,                     !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
1,                    !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
0,                    !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
30,                     !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

! ------------------------ INFILTRATION
ZoneInfiltration:DesignFlowRate,
  Corridor5_2Infiltration,  !- Name
  Corridor5_2,            !- Zone or ZoneList Name
  On,                      !- Schedule Name
  Flow/ExteriorArea,               !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate [m3/s]
  ,                        !- Flow per Zone Floor Area [m3/s-m2]
  0.0005689597106659634,                        !- Flow per Exterior Surface Area [m3/s-m2]
  , !- @Corridor5_2-InfiltrationAch@ [Air Changes per Hour]
  1, !- @Corridor5_2-InfiltrationConstantCoefficient@ 
  0, !- @Corridor5_2-InfiltrationTemperatureCoefficient@ 
  0, !- @Corridor5_2-InfiltrationWindVelocityCoefficient@  
  0; !- @Corridor5_2-InfiltrationWindVelocitySquaredCoefficient@ 

! ------------------------ GEOMETRY ------------------------

! FACE NORMAL  -1 0 0
BuildingSurface:Detailed,!-Type
Corridor5_2:f0, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass),                       !-Construction Name
Corridor5_2,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Corridor4_4:f3,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

3.1068, 15.2838, 7.0728,  !- X,Y,Z ==> Vertex
3.1068, 12.2838, 7.0728,  !- X,Y,Z ==> Vertex
3.1068, 12.2838, 11.0728,  !- X,Y,Z ==> Vertex
3.1068, 15.2838, 11.0728;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 -1 0
BuildingSurface:Detailed,!-Type
Corridor5_2:f1, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Corridor5_2,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

3.1068, 12.2838, 7.0728,  !- X,Y,Z ==> Vertex
17.1068, 12.2838, 7.0728,  !- X,Y,Z ==> Vertex
17.1068, 12.2838, 11.0728,  !- X,Y,Z ==> Vertex
3.1068, 12.2838, 11.0728;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Corridor5_2:f1:w0, !-Name
Window,                  !- Surface Type
DoublePaneLoEe2,   !- @Corridor5_2:f1:w0-Construction@
Corridor5_2:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Corridor5_2:f1:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

4.1644, 12.2838, 8.1304,  !- X,Y,Z ==> Vertex
16.0492, 12.2838, 8.1304,  !- X,Y,Z ==> Vertex
16.0492, 12.2838, 10.0152,  !- X,Y,Z ==> Vertex
4.1644, 12.2838, 10.0152;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Corridor5_2:f1:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    3.448,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    3.448,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


! FACE NORMAL  0 -1 0
BuildingSurface:Detailed,!-Type
Corridor5_2:f2, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass),                       !-Construction Name
Corridor5_2,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Corridor6_3:f6,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

17.1068, 12.2838, 7.0728,  !- X,Y,Z ==> Vertex
22.1068, 12.2838, 7.0728,  !- X,Y,Z ==> Vertex
22.1068, 12.2838, 11.0728,  !- X,Y,Z ==> Vertex
17.1068, 12.2838, 11.0728;  !- X,Y,Z ==> Vertex


! FACE NORMAL  1 0 0
BuildingSurface:Detailed,!-Type
Corridor5_2:f3, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass),                       !-Construction Name
Corridor5_2,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Office5_9:f5,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

22.1068, 12.2838, 7.0728,  !- X,Y,Z ==> Vertex
22.1068, 15.2838, 7.0728,  !- X,Y,Z ==> Vertex
22.1068, 15.2838, 11.0728,  !- X,Y,Z ==> Vertex
22.1068, 12.2838, 11.0728;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 1 -0
BuildingSurface:Detailed,!-Type
Corridor5_2:f4, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass),                       !-Construction Name
Corridor5_2,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Office4_10:f1,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

22.1068, 15.2838, 7.0728,  !- X,Y,Z ==> Vertex
3.1068, 15.2838, 7.0728,  !- X,Y,Z ==> Vertex
3.1068, 15.2838, 11.0728,  !- X,Y,Z ==> Vertex
22.1068, 15.2838, 11.0728;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 -0 -1
BuildingSurface:Detailed,!-Type
Corridor5_2:f5, !-Name
Floor,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),                       !-Construction Name
Corridor5_2,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

3.1068, 15.2838, 7.0728,  !- X,Y,Z ==> Vertex
22.1068, 15.2838, 7.0728,  !- X,Y,Z ==> Vertex
22.1068, 12.2838, 7.0728,  !- X,Y,Z ==> Vertex
3.1068, 12.2838, 7.0728;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 0 1
BuildingSurface:Detailed,!-Type
Corridor5_2:f6, !-Name
Roof,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass),                       !-Construction Name
Corridor5_2,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

3.1068, 15.2838, 11.0728,  !- X,Y,Z ==> Vertex
3.1068, 12.2838, 11.0728,  !- X,Y,Z ==> Vertex
22.1068, 12.2838, 11.0728,  !- X,Y,Z ==> Vertex
22.1068, 15.2838, 11.0728;  !- X,Y,Z ==> Vertex


!------------------------------------------------ ZONE ----------------------------------------------------

Zone,
  Corridor6_3,            !- Name
  0,                       !- Rotation [deg]
  0,                       !- X origin [m]
  0,                       !- Y origin [m]
  0,                       !- Z origin [m]
  1,                       !- Type
  1,                       !- Multiplier
  ,                        !- CeilingHeight [m]
  579.9999999999998,                   !- Volume [m3]
  145,                   !- Area [m2]
  TARP,                    !- Zone Inside Convection Algorithm
  DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE
People,
    People Corridor6_3,   !- Name
    Corridor6_3,  !- Zone or ZoneList Name
    8am-6pm,    !- OccupancySchedule
    People/Area,    !- Number of People Calculation Method
    ,   !- Number of People
    0.108,    !- PeopleDensity [person/m2]
    ,   !- Floor Area per Person [m2/person]
    0.3,    !- Fraction Radiant
    AUTOCALCULATE,  !- Sensible Heat Fraction
    Corridor6_3PeopleActivity,    !- Activity Level Schedule Name
    3.82E-08,   !- Carbon Dioxide Generation Rate [m3/s-W]
    No, !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,   !- Mean Radiant Temperature Calculation Type
    ,   !- Surface Name/Angle Factor List Name
    Corridor6_3WorkEfficiency,    !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,   !- Clothing Insulation Calculation Method
    ,   !- Clothing Insulation Calculation Method Schedule Name
    ,   !- Clothing Insulation Schedule Name
    AirSpeed 0,!- Air Velocity Schedule Name
    AdaptiveASH55,               !- Thermal Comfort Model 1 Type
    Pierce,               !- Thermal Comfort Model 2 Type
    Fanger;               !- Thermal Comfort Model 3 Type




    Schedule:Constant,
    Corridor6_3PeopleActivity,
    Any Number,
    125.27999999999999; !- MetabolicRate [met]
    Schedule:Constant,
    Corridor6_3WorkEfficiency,
    Any Number, 
    0;


! ------------------------ EQUIPMENT
ElectricEquipment,
  Corridor6_3 Equipment,!- Name
  Corridor6_3,            !- Zone or ZoneList Name
  College BLDG_EQUIP_SCH_Base, !- EquipmentAvailibilitySchedule
  Watts/Area,          !- Design Level Calculation Method
  ,                !- Design Level [W]
  12, !- EquipmentPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Fraction Latent
  .2,                      !- Fraction Radiant
  0,                       !- Fraction Lost
  ;                        !- End-Use Subcategory

! ------------------------ LIGHTS
Lights,
  Corridor6_3 General lighting,   !- Name
  Corridor6_3,                    !- Zone or ZoneList Name
  College BLDG_LIGHT_SCH, !- LightsAvailibilitySchedule
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level [W]
  12.5,   !- LightingPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Return Air Fraction
  .42,                     !- Fraction Radiant
  .18,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  ;                        !- End-Use Subcategory

! ------------------------ NATVENT


ZoneVentilation:WindandStackOpenArea,
Corridor6_3NatVent_Buoy,          !- Name
Corridor6_3,                  !- Zone Name
40.95999999999992,                       !- Opening Area {m2}
NatVentAvail_Corridor6_3,                !- Opening Area Fraction Schedule Name
0,                     !- Opening Effectiveness {dimensionless}
0,                     !- Effective Angle {deg}
0.49249071142488354,                       !- Height Difference {m}
0.6,                       !- Discharge Coefficient for Opening
22,                    !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
100,                     !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
1,                    !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
0,                    !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
30,                     !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

! ------------------------ INFILTRATION
ZoneInfiltration:DesignFlowRate,
  Corridor6_3Infiltration,  !- Name
  Corridor6_3,            !- Zone or ZoneList Name
  On,                      !- Schedule Name
  Flow/ExteriorArea,               !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate [m3/s]
  ,                        !- Flow per Zone Floor Area [m3/s-m2]
  0.0005689597106659634,                        !- Flow per Exterior Surface Area [m3/s-m2]
  , !- @Corridor6_3-InfiltrationAch@ [Air Changes per Hour]
  1, !- @Corridor6_3-InfiltrationConstantCoefficient@ 
  0, !- @Corridor6_3-InfiltrationTemperatureCoefficient@ 
  0, !- @Corridor6_3-InfiltrationWindVelocityCoefficient@  
  0; !- @Corridor6_3-InfiltrationWindVelocitySquaredCoefficient@ 

! ------------------------ GEOMETRY ------------------------

! FACE NORMAL  -1 0 0
BuildingSurface:Detailed,!-Type
Corridor6_3:f0, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass),                       !-Construction Name
Corridor6_3,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Office6_5:f2,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

17.1068, -4.7162, 7.0728,  !- X,Y,Z ==> Vertex
17.1068, -16.7162, 7.0728,  !- X,Y,Z ==> Vertex
17.1068, -16.7162, 11.0728,  !- X,Y,Z ==> Vertex
17.1068, -4.7162, 11.0728;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -1 0 0
BuildingSurface:Detailed,!-Type
Corridor6_3:f1, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Corridor6_3,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

17.1068, 12.2838, 7.0728,  !- X,Y,Z ==> Vertex
17.1068, 0.2838, 7.0728,  !- X,Y,Z ==> Vertex
17.1068, 0.2838, 11.0728,  !- X,Y,Z ==> Vertex
17.1068, 12.2838, 11.0728;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Corridor6_3:f1:w0, !-Name
Window,                  !- Surface Type
DoublePaneLoEe2,   !- @Corridor6_3:f1:w0-Construction@
Corridor6_3:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Corridor6_3:f1:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

17.1068, 11.2503, 8.1063,  !- X,Y,Z ==> Vertex
17.1068, 1.3173, 8.1063,  !- X,Y,Z ==> Vertex
17.1068, 1.3173, 10.0393,  !- X,Y,Z ==> Vertex
17.1068, 11.2503, 10.0393;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Corridor6_3:f1:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    3.448,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    3.448,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


! FACE NORMAL  -1 0 0
BuildingSurface:Detailed,!-Type
Corridor6_3:f2, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass),                       !-Construction Name
Corridor6_3,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Corridor7_6:f1,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

17.1068, 0.2838, 7.0728,  !- X,Y,Z ==> Vertex
17.1068, -4.7162, 7.0728,  !- X,Y,Z ==> Vertex
17.1068, -4.7162, 11.0728,  !- X,Y,Z ==> Vertex
17.1068, 0.2838, 11.0728;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 -1 0
BuildingSurface:Detailed,!-Type
Corridor6_3:f3, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Corridor6_3,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

17.1068, -16.7162, 7.0728,  !- X,Y,Z ==> Vertex
22.1068, -16.7162, 7.0728,  !- X,Y,Z ==> Vertex
22.1068, -16.7162, 11.0728,  !- X,Y,Z ==> Vertex
17.1068, -16.7162, 11.0728;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Corridor6_3:f3:w0, !-Name
Window,                  !- Surface Type
DoublePaneLoEe2,   !- @Corridor6_3:f3:w0-Construction@
Corridor6_3:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Corridor6_3:f3:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

17.9207, -16.7162, 7.8866,  !- X,Y,Z ==> Vertex
21.2930, -16.7162, 7.8866,  !- X,Y,Z ==> Vertex
21.2930, -16.7162, 10.2589,  !- X,Y,Z ==> Vertex
17.9207, -16.7162, 10.2589;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Corridor6_3:f3:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    3.448,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    3.448,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


! FACE NORMAL  1 0 0
BuildingSurface:Detailed,!-Type
Corridor6_3:f4, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass),                       !-Construction Name
Corridor6_3,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Office5_9:f3,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

22.1068, -1.7162, 7.0728,  !- X,Y,Z ==> Vertex
22.1068, 12.2838, 7.0728,  !- X,Y,Z ==> Vertex
22.1068, 12.2838, 11.0728,  !- X,Y,Z ==> Vertex
22.1068, -1.7162, 11.0728;  !- X,Y,Z ==> Vertex


! FACE NORMAL  1 0 0
BuildingSurface:Detailed,!-Type
Corridor6_3:f5, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Corridor6_3,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

22.1068, -16.7162, 7.0728,  !- X,Y,Z ==> Vertex
22.1068, -1.7162, 7.0728,  !- X,Y,Z ==> Vertex
22.1068, -1.7162, 11.0728,  !- X,Y,Z ==> Vertex
22.1068, -16.7162, 11.0728;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Corridor6_3:f5:w0, !-Name
Window,                  !- Surface Type
DoublePaneLoEe2,   !- @Corridor6_3:f5:w0-Construction@
Corridor6_3:f5, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Corridor6_3:f5:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

22.1068, -15.6489, 8.1400,  !- X,Y,Z ==> Vertex
22.1068, -2.7835, 8.1400,  !- X,Y,Z ==> Vertex
22.1068, -2.7835, 10.0055,  !- X,Y,Z ==> Vertex
22.1068, -15.6489, 10.0055;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Corridor6_3:f5:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    3.448,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    3.448,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


! FACE NORMAL  0 1 -0
BuildingSurface:Detailed,!-Type
Corridor6_3:f6, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass)_FLIPPED,                       !-Construction Name
Corridor6_3,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Corridor5_2:f2,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

22.1068, 12.2838, 7.0728,  !- X,Y,Z ==> Vertex
17.1068, 12.2838, 7.0728,  !- X,Y,Z ==> Vertex
17.1068, 12.2838, 11.0728,  !- X,Y,Z ==> Vertex
22.1068, 12.2838, 11.0728;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 -0 -1
BuildingSurface:Detailed,!-Type
Corridor6_3:f7, !-Name
Floor,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),                       !-Construction Name
Corridor6_3,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

17.1068, 12.2838, 7.0728,  !- X,Y,Z ==> Vertex
22.1068, 12.2838, 7.0728,  !- X,Y,Z ==> Vertex
22.1068, -16.7162, 7.0728,  !- X,Y,Z ==> Vertex
17.1068, -16.7162, 7.0728;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 0 1
BuildingSurface:Detailed,!-Type
Corridor6_3:f8, !-Name
Roof,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass),                       !-Construction Name
Corridor6_3,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

17.1068, 12.2838, 11.0728,  !- X,Y,Z ==> Vertex
17.1068, -16.7162, 11.0728,  !- X,Y,Z ==> Vertex
22.1068, -16.7162, 11.0728,  !- X,Y,Z ==> Vertex
22.1068, 12.2838, 11.0728;  !- X,Y,Z ==> Vertex


!------------------------------------------------ ZONE ----------------------------------------------------

Zone,
  Corridor4_4,            !- Name
  0,                       !- Rotation [deg]
  0,                       !- X origin [m]
  0,                       !- Y origin [m]
  0,                       !- Z origin [m]
  1,                       !- Type
  1,                       !- Multiplier
  ,                        !- CeilingHeight [m]
  928,                   !- Volume [m3]
  232,                   !- Area [m2]
  TARP,                    !- Zone Inside Convection Algorithm
  DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE
People,
    People Corridor4_4,   !- Name
    Corridor4_4,  !- Zone or ZoneList Name
    8am-6pm,    !- OccupancySchedule
    People/Area,    !- Number of People Calculation Method
    ,   !- Number of People
    0.108,    !- PeopleDensity [person/m2]
    ,   !- Floor Area per Person [m2/person]
    0.3,    !- Fraction Radiant
    AUTOCALCULATE,  !- Sensible Heat Fraction
    Corridor4_4PeopleActivity,    !- Activity Level Schedule Name
    3.82E-08,   !- Carbon Dioxide Generation Rate [m3/s-W]
    No, !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,   !- Mean Radiant Temperature Calculation Type
    ,   !- Surface Name/Angle Factor List Name
    Corridor4_4WorkEfficiency,    !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,   !- Clothing Insulation Calculation Method
    ,   !- Clothing Insulation Calculation Method Schedule Name
    ,   !- Clothing Insulation Schedule Name
    AirSpeed 0,!- Air Velocity Schedule Name
    AdaptiveASH55,               !- Thermal Comfort Model 1 Type
    Pierce,               !- Thermal Comfort Model 2 Type
    Fanger;               !- Thermal Comfort Model 3 Type




    Schedule:Constant,
    Corridor4_4PeopleActivity,
    Any Number,
    125.27999999999999; !- MetabolicRate [met]
    Schedule:Constant,
    Corridor4_4WorkEfficiency,
    Any Number, 
    0;


! ------------------------ EQUIPMENT
ElectricEquipment,
  Corridor4_4 Equipment,!- Name
  Corridor4_4,            !- Zone or ZoneList Name
  College BLDG_EQUIP_SCH_Base, !- EquipmentAvailibilitySchedule
  Watts/Area,          !- Design Level Calculation Method
  ,                !- Design Level [W]
  12, !- EquipmentPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Fraction Latent
  .2,                      !- Fraction Radiant
  0,                       !- Fraction Lost
  ;                        !- End-Use Subcategory

! ------------------------ LIGHTS
Lights,
  Corridor4_4 General lighting,   !- Name
  Corridor4_4,                    !- Zone or ZoneList Name
  College BLDG_LIGHT_SCH, !- LightsAvailibilitySchedule
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level [W]
  12.5,   !- LightingPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Return Air Fraction
  .42,                     !- Fraction Radiant
  .18,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  ;                        !- End-Use Subcategory

! ------------------------ NATVENT


ZoneVentilation:WindandStackOpenArea,
Corridor4_4NatVent_Buoy,          !- Name
Corridor4_4,                  !- Zone Name
40.959999999999965,                       !- Opening Area {m2}
NatVentAvail_Corridor4_4,                !- Opening Area Fraction Schedule Name
0,                     !- Opening Effectiveness {dimensionless}
0,                     !- Effective Angle {deg}
0.49360354221333935,                       !- Height Difference {m}
0.6,                       !- Discharge Coefficient for Opening
22,                    !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
100,                     !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
1,                    !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
0,                    !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
30,                     !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

! ------------------------ INFILTRATION
ZoneInfiltration:DesignFlowRate,
  Corridor4_4Infiltration,  !- Name
  Corridor4_4,            !- Zone or ZoneList Name
  On,                      !- Schedule Name
  Flow/ExteriorArea,               !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate [m3/s]
  ,                        !- Flow per Zone Floor Area [m3/s-m2]
  0.0005689597106659634,                        !- Flow per Exterior Surface Area [m3/s-m2]
  , !- @Corridor4_4-InfiltrationAch@ [Air Changes per Hour]
  1, !- @Corridor4_4-InfiltrationConstantCoefficient@ 
  0, !- @Corridor4_4-InfiltrationTemperatureCoefficient@ 
  0, !- @Corridor4_4-InfiltrationWindVelocityCoefficient@  
  0; !- @Corridor4_4-InfiltrationWindVelocitySquaredCoefficient@ 

! ------------------------ GEOMETRY ------------------------

! FACE NORMAL  0 -1 0
BuildingSurface:Detailed,!-Type
Corridor4_4:f0, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass),                       !-Construction Name
Corridor4_4,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Corridor7_6:f4,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-4.8932, 0.2838, 7.0728,  !- X,Y,Z ==> Vertex
3.1068, 0.2838, 7.0728,  !- X,Y,Z ==> Vertex
3.1068, 0.2838, 11.0728,  !- X,Y,Z ==> Vertex
-4.8932, 0.2838, 11.0728;  !- X,Y,Z ==> Vertex


! FACE NORMAL  1 0 0
BuildingSurface:Detailed,!-Type
Corridor4_4:f1, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass),                       !-Construction Name
Corridor4_4,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Office4_10:f0,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

3.1068, 15.2838, 7.0728,  !- X,Y,Z ==> Vertex
3.1068, 29.2838, 7.0728,  !- X,Y,Z ==> Vertex
3.1068, 29.2838, 11.0728,  !- X,Y,Z ==> Vertex
3.1068, 15.2838, 11.0728;  !- X,Y,Z ==> Vertex


! FACE NORMAL  1 0 0
BuildingSurface:Detailed,!-Type
Corridor4_4:f2, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Corridor4_4,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

3.1068, 0.2838, 7.0728,  !- X,Y,Z ==> Vertex
3.1068, 12.2838, 7.0728,  !- X,Y,Z ==> Vertex
3.1068, 12.2838, 11.0728,  !- X,Y,Z ==> Vertex
3.1068, 0.2838, 11.0728;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Corridor4_4:f2:w0, !-Name
Window,                  !- Surface Type
DoublePaneLoEe2,   !- @Corridor4_4:f2:w0-Construction@
Corridor4_4:f2, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Corridor4_4:f2:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

3.1068, 1.3173, 8.1063,  !- X,Y,Z ==> Vertex
3.1068, 11.2503, 8.1063,  !- X,Y,Z ==> Vertex
3.1068, 11.2503, 10.0393,  !- X,Y,Z ==> Vertex
3.1068, 1.3173, 10.0393;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Corridor4_4:f2:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    3.448,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    3.448,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


! FACE NORMAL  1 0 0
BuildingSurface:Detailed,!-Type
Corridor4_4:f3, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass)_FLIPPED,                       !-Construction Name
Corridor4_4,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Corridor5_2:f0,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

3.1068, 12.2838, 7.0728,  !- X,Y,Z ==> Vertex
3.1068, 15.2838, 7.0728,  !- X,Y,Z ==> Vertex
3.1068, 15.2838, 11.0728,  !- X,Y,Z ==> Vertex
3.1068, 12.2838, 11.0728;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 1 -0
BuildingSurface:Detailed,!-Type
Corridor4_4:f4, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Corridor4_4,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

3.1068, 29.2838, 7.0728,  !- X,Y,Z ==> Vertex
-4.8932, 29.2838, 7.0728,  !- X,Y,Z ==> Vertex
-4.8932, 29.2838, 11.0728,  !- X,Y,Z ==> Vertex
3.1068, 29.2838, 11.0728;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Corridor4_4:f4:w0, !-Name
Window,                  !- Surface Type
DoublePaneLoEe2,   !- @Corridor4_4:f4:w0-Construction@
Corridor4_4:f4, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Corridor4_4:f4:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

2.1562, 29.2838, 8.0234,  !- X,Y,Z ==> Vertex
-3.9426, 29.2838, 8.0234,  !- X,Y,Z ==> Vertex
-3.9426, 29.2838, 10.1222,  !- X,Y,Z ==> Vertex
2.1562, 29.2838, 10.1222;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Corridor4_4:f4:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    3.448,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    3.448,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


! FACE NORMAL  -1 0 0
BuildingSurface:Detailed,!-Type
Corridor4_4:f5, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Corridor4_4,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-4.8932, 12.2838, 7.0728,  !- X,Y,Z ==> Vertex
-4.8932, 0.2838, 7.0728,  !- X,Y,Z ==> Vertex
-4.8932, 0.2838, 11.0728,  !- X,Y,Z ==> Vertex
-4.8932, 12.2838, 11.0728;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Corridor4_4:f5:w0, !-Name
Window,                  !- Surface Type
DoublePaneLoEe2,   !- @Corridor4_4:f5:w0-Construction@
Corridor4_4:f5, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Corridor4_4:f5:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-4.8932, 11.2503, 8.1063,  !- X,Y,Z ==> Vertex
-4.8932, 1.3173, 8.1063,  !- X,Y,Z ==> Vertex
-4.8932, 1.3173, 10.0393,  !- X,Y,Z ==> Vertex
-4.8932, 11.2503, 10.0393;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Corridor4_4:f5:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    3.448,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    3.448,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


! FACE NORMAL  -1 0 0
BuildingSurface:Detailed,!-Type
Corridor4_4:f6, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass),                       !-Construction Name
Corridor4_4,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Office3_11:f1,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-4.8932, 29.2838, 7.0728,  !- X,Y,Z ==> Vertex
-4.8932, 15.2838, 7.0728,  !- X,Y,Z ==> Vertex
-4.8932, 15.2838, 11.0728,  !- X,Y,Z ==> Vertex
-4.8932, 29.2838, 11.0728;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -1 0 0
BuildingSurface:Detailed,!-Type
Corridor4_4:f7, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass)_FLIPPED,                       !-Construction Name
Corridor4_4,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Corridor3_1:f2,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-4.8932, 15.2838, 7.0728,  !- X,Y,Z ==> Vertex
-4.8932, 12.2838, 7.0728,  !- X,Y,Z ==> Vertex
-4.8932, 12.2838, 11.0728,  !- X,Y,Z ==> Vertex
-4.8932, 15.2838, 11.0728;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 -0 -1
BuildingSurface:Detailed,!-Type
Corridor4_4:f8, !-Name
Floor,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),                       !-Construction Name
Corridor4_4,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-4.8932, 0.2838, 7.0728,  !- X,Y,Z ==> Vertex
-4.8932, 29.2838, 7.0728,  !- X,Y,Z ==> Vertex
3.1068, 29.2838, 7.0728,  !- X,Y,Z ==> Vertex
3.1068, 0.2838, 7.0728;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 1
BuildingSurface:Detailed,!-Type
Corridor4_4:f9, !-Name
Roof,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass),                       !-Construction Name
Corridor4_4,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-4.8932, 0.2838, 11.0728,  !- X,Y,Z ==> Vertex
3.1068, 0.2838, 11.0728,  !- X,Y,Z ==> Vertex
3.1068, 29.2838, 11.0728,  !- X,Y,Z ==> Vertex
-4.8932, 29.2838, 11.0728;  !- X,Y,Z ==> Vertex


!------------------------------------------------ ZONE ----------------------------------------------------

Zone,
  Office6_5,            !- Name
  0,                       !- Rotation [deg]
  0,                       !- X origin [m]
  0,                       !- Y origin [m]
  0,                       !- Z origin [m]
  1,                       !- Type
  1,                       !- Multiplier
  ,                        !- CeilingHeight [m]
  2699.999999999999,                   !- Volume [m3]
  675,                   !- Area [m2]
  TARP,                    !- Zone Inside Convection Algorithm
  DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE
People,
    People Office6_5,   !- Name
    Office6_5,  !- Zone or ZoneList Name
    9am-6pm,    !- OccupancySchedule
    People/Area,    !- Number of People Calculation Method
    ,   !- Number of People
    0.10760092967203236,    !- PeopleDensity [person/m2]
    ,   !- Floor Area per Person [m2/person]
    0.3,    !- Fraction Radiant
    AUTOCALCULATE,  !- Sensible Heat Fraction
    Office6_5PeopleActivity,    !- Activity Level Schedule Name
    3.82E-08,   !- Carbon Dioxide Generation Rate [m3/s-W]
    No, !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,   !- Mean Radiant Temperature Calculation Type
    ,   !- Surface Name/Angle Factor List Name
    Office6_5WorkEfficiency,    !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,   !- Clothing Insulation Calculation Method
    ,   !- Clothing Insulation Calculation Method Schedule Name
    ,   !- Clothing Insulation Schedule Name
    AirSpeed 0,!- Air Velocity Schedule Name
    AdaptiveASH55,               !- Thermal Comfort Model 1 Type
    Pierce,               !- Thermal Comfort Model 2 Type
    Fanger;               !- Thermal Comfort Model 3 Type




    Schedule:Constant,
    Office6_5PeopleActivity,
    Any Number,
    125.27999999999999; !- MetabolicRate [met]
    Schedule:Constant,
    Office6_5WorkEfficiency,
    Any Number, 
    0;


! ------------------------ EQUIPMENT
ElectricEquipment,
  Office6_5 Equipment,!- Name
  Office6_5,            !- Zone or ZoneList Name
  equipOffice, !- EquipmentAvailibilitySchedule
  Watts/Area,          !- Design Level Calculation Method
  ,                !- Design Level [W]
  12, !- EquipmentPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Fraction Latent
  .2,                      !- Fraction Radiant
  0,                       !- Fraction Lost
  ;                        !- End-Use Subcategory

! ------------------------ LIGHTS
Lights,
  Office6_5 General lighting,   !- Name
  Office6_5,                    !- Zone or ZoneList Name
  lightsOffice, !- LightsAvailibilitySchedule
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level [W]
  12.5,   !- LightingPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Return Air Fraction
  .42,                     !- Fraction Radiant
  .18,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  ;                        !- End-Use Subcategory


! ------------------------ DAYLIGHT CONTROLS
Daylighting:Controls,
Office6_5_DaylCtrl, !-Name
Office6_5,            !-Zone Name
SplitFlux,               !-Daylighting Method
lightsOffice, !- @Office6_5-LightsAvailibilitySchedule@ 
Continuous,                       !-Lighting control type { 1 = continuous,2 = stepped,3 = continuous / off}
0.1,                     !-Minimum Input Power Fraction for Continuous Dimming Control
    0.1, !-Minimum Light Output Fraction for Continuous Dimming Control
    3, !-Number of Stepped Control Steps
    1, !-Probability Lighting will be Reset When Needed in Manual Stepped Control
    ,                        !- Glare Calculation Daylighting Reference Point Name
    ,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis [deg]
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Office6_5_DaylCtrlRefPt1,                        !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    500; !- @Office6_5-IlluminanceSetpoint@ [lux at Reference Point 1]
    
Daylighting:ReferencePoint,
     Office6_5_DaylCtrlRefPt1,                        !-Name
     Office6_5,                        !-Zone Name
    4.606828990970573,                        !-X - Coordinate of Reference Point [m]
    -18.21618014342206,                        !-Y - Coordinate of Reference Point [m]
    7.9227706725699125; !-Z - Coordinate of Reference Point [m]
            ! ------------------------ NATVENT


ZoneVentilation:WindandStackOpenArea,
Office6_5NatVent_Buoy,          !- Name
Office6_5,                  !- Zone Name
85.75999999999993,                       !- Opening Area {m2}
NatVentAvail_Office6_5,                !- Opening Area Fraction Schedule Name
0,                     !- Opening Effectiveness {dimensionless}
0,                     !- Effective Angle {deg}
0.4442482267288588,                       !- Height Difference {m}
0.6,                       !- Discharge Coefficient for Opening
22,                    !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
100,                     !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
1,                    !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
0,                    !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
30,                     !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

! ------------------------ INFILTRATION
ZoneInfiltration:DesignFlowRate,
  Office6_5Infiltration,  !- Name
  Office6_5,            !- Zone or ZoneList Name
  On,                      !- Schedule Name
  Flow/ExteriorArea,               !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate [m3/s]
  ,                        !- Flow per Zone Floor Area [m3/s-m2]
  0.0005689597106659634,                        !- Flow per Exterior Surface Area [m3/s-m2]
  , !- @Office6_5-InfiltrationAch@ [Air Changes per Hour]
  1, !- @Office6_5-InfiltrationConstantCoefficient@ 
  0, !- @Office6_5-InfiltrationTemperatureCoefficient@ 
  0, !- @Office6_5-InfiltrationWindVelocityCoefficient@  
  0; !- @Office6_5-InfiltrationWindVelocitySquaredCoefficient@ 

! ------------------------ GEOMETRY ------------------------

! FACE NORMAL  0 -1 0
BuildingSurface:Detailed,!-Type
Office6_5:f0, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Office6_5,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-7.8932, -31.7162, 7.0728,  !- X,Y,Z ==> Vertex
17.1068, -31.7162, 7.0728,  !- X,Y,Z ==> Vertex
17.1068, -31.7162, 11.0728,  !- X,Y,Z ==> Vertex
-7.8932, -31.7162, 11.0728;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Office6_5:f0:w0, !-Name
Window,                  !- Surface Type
DoublePaneLoEe2,   !- @Office6_5:f0:w0-Construction@
Office6_5:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Office6_5:f0:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-6.7720, -31.7162, 8.1939,  !- X,Y,Z ==> Vertex
15.9857, -31.7162, 8.1939,  !- X,Y,Z ==> Vertex
15.9857, -31.7162, 9.9516,  !- X,Y,Z ==> Vertex
-6.7720, -31.7162, 9.9516;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Office6_5:f0:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    3.448,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    3.448,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


! FACE NORMAL  1 0 0
BuildingSurface:Detailed,!-Type
Office6_5:f1, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Office6_5,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

17.1068, -31.7162, 7.0728,  !- X,Y,Z ==> Vertex
17.1068, -16.7162, 7.0728,  !- X,Y,Z ==> Vertex
17.1068, -16.7162, 11.0728,  !- X,Y,Z ==> Vertex
17.1068, -31.7162, 11.0728;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Office6_5:f1:w0, !-Name
Window,                  !- Surface Type
DoublePaneLoEe2,   !- @Office6_5:f1:w0-Construction@
Office6_5:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Office6_5:f1:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

17.1068, -30.6489, 8.1400,  !- X,Y,Z ==> Vertex
17.1068, -17.7835, 8.1400,  !- X,Y,Z ==> Vertex
17.1068, -17.7835, 10.0055,  !- X,Y,Z ==> Vertex
17.1068, -30.6489, 10.0055;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Office6_5:f1:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    3.448,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    3.448,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


! FACE NORMAL  1 0 0
BuildingSurface:Detailed,!-Type
Office6_5:f2, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass)_FLIPPED,                       !-Construction Name
Office6_5,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Corridor6_3:f0,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

17.1068, -16.7162, 7.0728,  !- X,Y,Z ==> Vertex
17.1068, -4.7162, 7.0728,  !- X,Y,Z ==> Vertex
17.1068, -4.7162, 11.0728,  !- X,Y,Z ==> Vertex
17.1068, -16.7162, 11.0728;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 1 -0
BuildingSurface:Detailed,!-Type
Office6_5:f3, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass),                       !-Construction Name
Office6_5,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Corridor7_6:f0,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

17.1068, -4.7162, 7.0728,  !- X,Y,Z ==> Vertex
-7.8932, -4.7162, 7.0728,  !- X,Y,Z ==> Vertex
-7.8932, -4.7162, 11.0728,  !- X,Y,Z ==> Vertex
17.1068, -4.7162, 11.0728;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -1 0 0
BuildingSurface:Detailed,!-Type
Office6_5:f4, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Office6_5,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-7.8932, -4.7162, 7.0728,  !- X,Y,Z ==> Vertex
-7.8932, -31.7162, 7.0728,  !- X,Y,Z ==> Vertex
-7.8932, -31.7162, 11.0728,  !- X,Y,Z ==> Vertex
-7.8932, -4.7162, 11.0728;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Office6_5:f4:w0, !-Name
Window,                  !- Surface Type
DoublePaneLoEe2,   !- @Office6_5:f4:w0-Construction@
Office6_5:f4, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Office6_5:f4:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-7.8932, -5.8433, 8.1999,  !- X,Y,Z ==> Vertex
-7.8932, -30.5891, 8.1999,  !- X,Y,Z ==> Vertex
-7.8932, -30.5891, 9.9456,  !- X,Y,Z ==> Vertex
-7.8932, -5.8433, 9.9456;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Office6_5:f4:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    3.448,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    3.448,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


! FACE NORMAL  -0 -0 -1
BuildingSurface:Detailed,!-Type
Office6_5:f5, !-Name
Floor,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),                       !-Construction Name
Office6_5,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-7.8932, -31.7162, 7.0728,  !- X,Y,Z ==> Vertex
-7.8932, -4.7162, 7.0728,  !- X,Y,Z ==> Vertex
17.1068, -4.7162, 7.0728,  !- X,Y,Z ==> Vertex
17.1068, -31.7162, 7.0728;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 1
BuildingSurface:Detailed,!-Type
Office6_5:f6, !-Name
Roof,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass),                       !-Construction Name
Office6_5,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-7.8932, -31.7162, 11.0728,  !- X,Y,Z ==> Vertex
17.1068, -31.7162, 11.0728,  !- X,Y,Z ==> Vertex
17.1068, -4.7162, 11.0728,  !- X,Y,Z ==> Vertex
-7.8932, -4.7162, 11.0728;  !- X,Y,Z ==> Vertex


!------------------------------------------------ ZONE ----------------------------------------------------

Zone,
  Corridor7_6,            !- Name
  0,                       !- Rotation [deg]
  0,                       !- X origin [m]
  0,                       !- Y origin [m]
  0,                       !- Z origin [m]
  1,                       !- Type
  1,                       !- Multiplier
  ,                        !- CeilingHeight [m]
  500,                   !- Volume [m3]
  125,                   !- Area [m2]
  TARP,                    !- Zone Inside Convection Algorithm
  DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE
People,
    People Corridor7_6,   !- Name
    Corridor7_6,  !- Zone or ZoneList Name
    8am-6pm,    !- OccupancySchedule
    People/Area,    !- Number of People Calculation Method
    ,   !- Number of People
    0.108,    !- PeopleDensity [person/m2]
    ,   !- Floor Area per Person [m2/person]
    0.3,    !- Fraction Radiant
    AUTOCALCULATE,  !- Sensible Heat Fraction
    Corridor7_6PeopleActivity,    !- Activity Level Schedule Name
    3.82E-08,   !- Carbon Dioxide Generation Rate [m3/s-W]
    No, !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,   !- Mean Radiant Temperature Calculation Type
    ,   !- Surface Name/Angle Factor List Name
    Corridor7_6WorkEfficiency,    !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,   !- Clothing Insulation Calculation Method
    ,   !- Clothing Insulation Calculation Method Schedule Name
    ,   !- Clothing Insulation Schedule Name
    AirSpeed 0,!- Air Velocity Schedule Name
    AdaptiveASH55,               !- Thermal Comfort Model 1 Type
    Pierce,               !- Thermal Comfort Model 2 Type
    Fanger;               !- Thermal Comfort Model 3 Type




    Schedule:Constant,
    Corridor7_6PeopleActivity,
    Any Number,
    125.27999999999999; !- MetabolicRate [met]
    Schedule:Constant,
    Corridor7_6WorkEfficiency,
    Any Number, 
    0;


! ------------------------ EQUIPMENT
ElectricEquipment,
  Corridor7_6 Equipment,!- Name
  Corridor7_6,            !- Zone or ZoneList Name
  College BLDG_EQUIP_SCH_Base, !- EquipmentAvailibilitySchedule
  Watts/Area,          !- Design Level Calculation Method
  ,                !- Design Level [W]
  12, !- EquipmentPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Fraction Latent
  .2,                      !- Fraction Radiant
  0,                       !- Fraction Lost
  ;                        !- End-Use Subcategory

! ------------------------ LIGHTS
Lights,
  Corridor7_6 General lighting,   !- Name
  Corridor7_6,                    !- Zone or ZoneList Name
  College BLDG_LIGHT_SCH, !- LightsAvailibilitySchedule
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level [W]
  12.5,   !- LightingPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Return Air Fraction
  .42,                     !- Fraction Radiant
  .18,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  ;                        !- End-Use Subcategory

! ------------------------ NATVENT


ZoneVentilation:WindandStackOpenArea,
Corridor7_6NatVent_Buoy,          !- Name
Corridor7_6,                  !- Zone Name
28.159999999999954,                       !- Opening Area {m2}
NatVentAvail_Corridor7_6,                !- Opening Area Fraction Schedule Name
0,                     !- Opening Effectiveness {dimensionless}
0,                     !- Effective Angle {deg}
0.5282930592016575,                       !- Height Difference {m}
0.6,                       !- Discharge Coefficient for Opening
22,                    !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
100,                     !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
1,                    !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
0,                    !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
30,                     !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

! ------------------------ INFILTRATION
ZoneInfiltration:DesignFlowRate,
  Corridor7_6Infiltration,  !- Name
  Corridor7_6,            !- Zone or ZoneList Name
  On,                      !- Schedule Name
  Flow/ExteriorArea,               !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate [m3/s]
  ,                        !- Flow per Zone Floor Area [m3/s-m2]
  0.0005689597106659634,                        !- Flow per Exterior Surface Area [m3/s-m2]
  , !- @Corridor7_6-InfiltrationAch@ [Air Changes per Hour]
  1, !- @Corridor7_6-InfiltrationConstantCoefficient@ 
  0, !- @Corridor7_6-InfiltrationTemperatureCoefficient@ 
  0, !- @Corridor7_6-InfiltrationWindVelocityCoefficient@  
  0; !- @Corridor7_6-InfiltrationWindVelocitySquaredCoefficient@ 

! ------------------------ GEOMETRY ------------------------

! FACE NORMAL  0 -1 0
BuildingSurface:Detailed,!-Type
Corridor7_6:f0, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass)_FLIPPED,                       !-Construction Name
Corridor7_6,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Office6_5:f3,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-7.8932, -4.7162, 7.0728,  !- X,Y,Z ==> Vertex
17.1068, -4.7162, 7.0728,  !- X,Y,Z ==> Vertex
17.1068, -4.7162, 11.0728,  !- X,Y,Z ==> Vertex
-7.8932, -4.7162, 11.0728;  !- X,Y,Z ==> Vertex


! FACE NORMAL  1 0 0
BuildingSurface:Detailed,!-Type
Corridor7_6:f1, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass)_FLIPPED,                       !-Construction Name
Corridor7_6,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Corridor6_3:f2,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

17.1068, -4.7162, 7.0728,  !- X,Y,Z ==> Vertex
17.1068, 0.2838, 7.0728,  !- X,Y,Z ==> Vertex
17.1068, 0.2838, 11.0728,  !- X,Y,Z ==> Vertex
17.1068, -4.7162, 11.0728;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 1 -0
BuildingSurface:Detailed,!-Type
Corridor7_6:f2, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Corridor7_6,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-4.8932, 0.2838, 7.0728,  !- X,Y,Z ==> Vertex
-7.8932, 0.2838, 7.0728,  !- X,Y,Z ==> Vertex
-7.8932, 0.2838, 11.0728,  !- X,Y,Z ==> Vertex
-4.8932, 0.2838, 11.0728;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Corridor7_6:f2:w0, !-Name
Window,                  !- Surface Type
DoublePaneLoEe2,   !- @Corridor7_6:f2:w0-Construction@
Corridor7_6:f2, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Corridor7_6:f2:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-5.5196, 0.2838, 7.6992,  !- X,Y,Z ==> Vertex
-7.2668, 0.2838, 7.6992,  !- X,Y,Z ==> Vertex
-7.2668, 0.2838, 10.4464,  !- X,Y,Z ==> Vertex
-5.5196, 0.2838, 10.4464;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Corridor7_6:f2:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    3.448,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    3.448,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


! FACE NORMAL  0 1 -0
BuildingSurface:Detailed,!-Type
Corridor7_6:f3, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Corridor7_6,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

17.1068, 0.2838, 7.0728,  !- X,Y,Z ==> Vertex
3.1068, 0.2838, 7.0728,  !- X,Y,Z ==> Vertex
3.1068, 0.2838, 11.0728,  !- X,Y,Z ==> Vertex
17.1068, 0.2838, 11.0728;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Corridor7_6:f3:w0, !-Name
Window,                  !- Surface Type
DoublePaneLoEe2,   !- @Corridor7_6:f3:w0-Construction@
Corridor7_6:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Corridor7_6:f3:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

16.0492, 0.2838, 8.1304,  !- X,Y,Z ==> Vertex
4.1644, 0.2838, 8.1304,  !- X,Y,Z ==> Vertex
4.1644, 0.2838, 10.0152,  !- X,Y,Z ==> Vertex
16.0492, 0.2838, 10.0152;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Corridor7_6:f3:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    3.448,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    3.448,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


! FACE NORMAL  0 1 -0
BuildingSurface:Detailed,!-Type
Corridor7_6:f4, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass)_FLIPPED,                       !-Construction Name
Corridor7_6,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Corridor4_4:f0,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

3.1068, 0.2838, 7.0728,  !- X,Y,Z ==> Vertex
-4.8932, 0.2838, 7.0728,  !- X,Y,Z ==> Vertex
-4.8932, 0.2838, 11.0728,  !- X,Y,Z ==> Vertex
3.1068, 0.2838, 11.0728;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -1 0 0
BuildingSurface:Detailed,!-Type
Corridor7_6:f5, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Corridor7_6,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-7.8932, 0.2838, 7.0728,  !- X,Y,Z ==> Vertex
-7.8932, -4.7162, 7.0728,  !- X,Y,Z ==> Vertex
-7.8932, -4.7162, 11.0728,  !- X,Y,Z ==> Vertex
-7.8932, 0.2838, 11.0728;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Corridor7_6:f5:w0, !-Name
Window,                  !- Surface Type
DoublePaneLoEe2,   !- @Corridor7_6:f5:w0-Construction@
Corridor7_6:f5, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Corridor7_6:f5:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-7.8932, -0.5300, 7.8866,  !- X,Y,Z ==> Vertex
-7.8932, -3.9023, 7.8866,  !- X,Y,Z ==> Vertex
-7.8932, -3.9023, 10.2589,  !- X,Y,Z ==> Vertex
-7.8932, -0.5300, 10.2589;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Corridor7_6:f5:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    3.448,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    3.448,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


! FACE NORMAL  -0 -0 -1
BuildingSurface:Detailed,!-Type
Corridor7_6:f6, !-Name
Floor,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),                       !-Construction Name
Corridor7_6,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-7.8932, -4.7162, 7.0728,  !- X,Y,Z ==> Vertex
-7.8932, 0.2838, 7.0728,  !- X,Y,Z ==> Vertex
17.1068, 0.2838, 7.0728,  !- X,Y,Z ==> Vertex
17.1068, -4.7162, 7.0728;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 1
BuildingSurface:Detailed,!-Type
Corridor7_6:f7, !-Name
Roof,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass),                       !-Construction Name
Corridor7_6,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-7.8932, -4.7162, 11.0728,  !- X,Y,Z ==> Vertex
17.1068, -4.7162, 11.0728,  !- X,Y,Z ==> Vertex
17.1068, 0.2838, 11.0728,  !- X,Y,Z ==> Vertex
-7.8932, 0.2838, 11.0728;  !- X,Y,Z ==> Vertex


!------------------------------------------------ ZONE ----------------------------------------------------

Zone,
  Office2_7,            !- Name
  0,                       !- Rotation [deg]
  0,                       !- X origin [m]
  0,                       !- Y origin [m]
  0,                       !- Z origin [m]
  1,                       !- Type
  1,                       !- Multiplier
  ,                        !- CeilingHeight [m]
  272,                   !- Volume [m3]
  68,                   !- Area [m2]
  TARP,                    !- Zone Inside Convection Algorithm
  DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE
People,
    People Office2_7,   !- Name
    Office2_7,  !- Zone or ZoneList Name
    9am-6pm,    !- OccupancySchedule
    People/Area,    !- Number of People Calculation Method
    ,   !- Number of People
    0.10760092967203236,    !- PeopleDensity [person/m2]
    ,   !- Floor Area per Person [m2/person]
    0.3,    !- Fraction Radiant
    AUTOCALCULATE,  !- Sensible Heat Fraction
    Office2_7PeopleActivity,    !- Activity Level Schedule Name
    3.82E-08,   !- Carbon Dioxide Generation Rate [m3/s-W]
    No, !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,   !- Mean Radiant Temperature Calculation Type
    ,   !- Surface Name/Angle Factor List Name
    Office2_7WorkEfficiency,    !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,   !- Clothing Insulation Calculation Method
    ,   !- Clothing Insulation Calculation Method Schedule Name
    ,   !- Clothing Insulation Schedule Name
    AirSpeed 0,!- Air Velocity Schedule Name
    AdaptiveASH55,               !- Thermal Comfort Model 1 Type
    Pierce,               !- Thermal Comfort Model 2 Type
    Fanger;               !- Thermal Comfort Model 3 Type




    Schedule:Constant,
    Office2_7PeopleActivity,
    Any Number,
    125.27999999999999; !- MetabolicRate [met]
    Schedule:Constant,
    Office2_7WorkEfficiency,
    Any Number, 
    0;


! ------------------------ EQUIPMENT
ElectricEquipment,
  Office2_7 Equipment,!- Name
  Office2_7,            !- Zone or ZoneList Name
  equipOffice, !- EquipmentAvailibilitySchedule
  Watts/Area,          !- Design Level Calculation Method
  ,                !- Design Level [W]
  12, !- EquipmentPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Fraction Latent
  .2,                      !- Fraction Radiant
  0,                       !- Fraction Lost
  ;                        !- End-Use Subcategory

! ------------------------ LIGHTS
Lights,
  Office2_7 General lighting,   !- Name
  Office2_7,                    !- Zone or ZoneList Name
  lightsOffice, !- LightsAvailibilitySchedule
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level [W]
  12.5,   !- LightingPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Return Air Fraction
  .42,                     !- Fraction Radiant
  .18,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  ;                        !- End-Use Subcategory


! ------------------------ DAYLIGHT CONTROLS
Daylighting:Controls,
Office2_7_DaylCtrl, !-Name
Office2_7,            !-Zone Name
SplitFlux,               !-Daylighting Method
lightsOffice, !- @Office2_7-LightsAvailibilitySchedule@ 
Continuous,                       !-Lighting control type { 1 = continuous,2 = stepped,3 = continuous / off}
0.1,                     !-Minimum Input Power Fraction for Continuous Dimming Control
    0.1, !-Minimum Light Output Fraction for Continuous Dimming Control
    3, !-Number of Stepped Control Steps
    1, !-Probability Lighting will be Reset When Needed in Manual Stepped Control
    ,                        !- Glare Calculation Daylighting Reference Point Name
    ,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis [deg]
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Office2_7_DaylCtrlRefPt1,                        !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    500; !- @Office2_7-IlluminanceSetpoint@ [lux at Reference Point 1]
    
Daylighting:ReferencePoint,
     Office2_7_DaylCtrlRefPt1,                        !-Name
     Office2_7,                        !-Zone Name
    -25.39317100902943,                        !-X - Coordinate of Reference Point [m]
    17.283819856577942,                        !-Y - Coordinate of Reference Point [m]
    7.9227706725699125; !-Z - Coordinate of Reference Point [m]
            ! ------------------------ NATVENT


ZoneVentilation:WindandStackOpenArea,
Office2_7NatVent_Buoy,          !- Name
Office2_7,                  !- Zone Name
19.199999999999978,                       !- Opening Area {m2}
NatVentAvail_Office2_7,                !- Opening Area Fraction Schedule Name
0,                     !- Opening Effectiveness {dimensionless}
0,                     !- Effective Angle {deg}
0.5286326230498135,                       !- Height Difference {m}
0.6,                       !- Discharge Coefficient for Opening
22,                    !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
100,                     !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
1,                    !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
0,                    !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
30,                     !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

! ------------------------ INFILTRATION
ZoneInfiltration:DesignFlowRate,
  Office2_7Infiltration,  !- Name
  Office2_7,            !- Zone or ZoneList Name
  On,                      !- Schedule Name
  Flow/ExteriorArea,               !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate [m3/s]
  ,                        !- Flow per Zone Floor Area [m3/s-m2]
  0.0005689597106659634,                        !- Flow per Exterior Surface Area [m3/s-m2]
  , !- @Office2_7-InfiltrationAch@ [Air Changes per Hour]
  1, !- @Office2_7-InfiltrationConstantCoefficient@ 
  0, !- @Office2_7-InfiltrationTemperatureCoefficient@ 
  0, !- @Office2_7-InfiltrationWindVelocityCoefficient@  
  0; !- @Office2_7-InfiltrationWindVelocitySquaredCoefficient@ 

! ------------------------ GEOMETRY ------------------------

! FACE NORMAL  -1 0 0
BuildingSurface:Detailed,!-Type
Office2_7:f0, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Office2_7,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-33.8932, 19.2838, 7.0728,  !- X,Y,Z ==> Vertex
-33.8932, 15.2838, 7.0728,  !- X,Y,Z ==> Vertex
-33.8932, 15.2838, 11.0728,  !- X,Y,Z ==> Vertex
-33.8932, 19.2838, 11.0728;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Office2_7:f0:w0, !-Name
Window,                  !- Surface Type
DoublePaneLoEe2,   !- @Office2_7:f0:w0-Construction@
Office2_7:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Office2_7:f0:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-33.8932, 18.5487, 7.8079,  !- X,Y,Z ==> Vertex
-33.8932, 16.0189, 7.8079,  !- X,Y,Z ==> Vertex
-33.8932, 16.0189, 10.3377,  !- X,Y,Z ==> Vertex
-33.8932, 18.5487, 10.3377;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Office2_7:f0:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    3.448,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    3.448,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


! FACE NORMAL  0 -1 0
BuildingSurface:Detailed,!-Type
Office2_7:f1, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass)_FLIPPED,                       !-Construction Name
Office2_7,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Corridor3_1:f4,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-33.8932, 15.2838, 7.0728,  !- X,Y,Z ==> Vertex
-16.8932, 15.2838, 7.0728,  !- X,Y,Z ==> Vertex
-16.8932, 15.2838, 11.0728,  !- X,Y,Z ==> Vertex
-33.8932, 15.2838, 11.0728;  !- X,Y,Z ==> Vertex


! FACE NORMAL  1 0 0
BuildingSurface:Detailed,!-Type
Office2_7:f2, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass),                       !-Construction Name
Office2_7,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Office3_11:f5,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-16.8932, 15.2838, 7.0728,  !- X,Y,Z ==> Vertex
-16.8932, 19.2838, 7.0728,  !- X,Y,Z ==> Vertex
-16.8932, 19.2838, 11.0728,  !- X,Y,Z ==> Vertex
-16.8932, 15.2838, 11.0728;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 1 -0
BuildingSurface:Detailed,!-Type
Office2_7:f3, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Office2_7,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-16.8932, 19.2838, 7.0728,  !- X,Y,Z ==> Vertex
-27.8932, 19.2838, 7.0728,  !- X,Y,Z ==> Vertex
-27.8932, 19.2838, 11.0728,  !- X,Y,Z ==> Vertex
-16.8932, 19.2838, 11.0728;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Office2_7:f3:w0, !-Name
Window,                  !- Surface Type
DoublePaneLoEe2,   !- @Office2_7:f3:w0-Construction@
Office2_7:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Office2_7:f3:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-17.9114, 19.2838, 8.0910,  !- X,Y,Z ==> Vertex
-26.8749, 19.2838, 8.0910,  !- X,Y,Z ==> Vertex
-26.8749, 19.2838, 10.0545,  !- X,Y,Z ==> Vertex
-17.9114, 19.2838, 10.0545;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Office2_7:f3:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    3.448,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    3.448,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


! FACE NORMAL  0 1 -0
BuildingSurface:Detailed,!-Type
Office2_7:f4, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass)_FLIPPED,                       !-Construction Name
Office2_7,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Corridor1_0:f0,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-27.8932, 19.2838, 7.0728,  !- X,Y,Z ==> Vertex
-33.8932, 19.2838, 7.0728,  !- X,Y,Z ==> Vertex
-33.8932, 19.2838, 11.0728,  !- X,Y,Z ==> Vertex
-27.8932, 19.2838, 11.0728;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 -0 -1
BuildingSurface:Detailed,!-Type
Office2_7:f5, !-Name
Floor,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),                       !-Construction Name
Office2_7,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-33.8932, 19.2838, 7.0728,  !- X,Y,Z ==> Vertex
-16.8932, 19.2838, 7.0728,  !- X,Y,Z ==> Vertex
-16.8932, 15.2838, 7.0728,  !- X,Y,Z ==> Vertex
-33.8932, 15.2838, 7.0728;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 0 1
BuildingSurface:Detailed,!-Type
Office2_7:f6, !-Name
Roof,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass),                       !-Construction Name
Office2_7,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-33.8932, 19.2838, 11.0728,  !- X,Y,Z ==> Vertex
-33.8932, 15.2838, 11.0728,  !- X,Y,Z ==> Vertex
-16.8932, 15.2838, 11.0728,  !- X,Y,Z ==> Vertex
-16.8932, 19.2838, 11.0728;  !- X,Y,Z ==> Vertex


!------------------------------------------------ ZONE ----------------------------------------------------

Zone,
  Office1_8,            !- Name
  0,                       !- Rotation [deg]
  0,                       !- X origin [m]
  0,                       !- Y origin [m]
  0,                       !- Z origin [m]
  1,                       !- Type
  1,                       !- Multiplier
  ,                        !- CeilingHeight [m]
  271.9999999999999,                   !- Volume [m3]
  68,                   !- Area [m2]
  TARP,                    !- Zone Inside Convection Algorithm
  DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE
People,
    People Office1_8,   !- Name
    Office1_8,  !- Zone or ZoneList Name
    9am-6pm,    !- OccupancySchedule
    People/Area,    !- Number of People Calculation Method
    ,   !- Number of People
    0.108,    !- PeopleDensity [person/m2]
    ,   !- Floor Area per Person [m2/person]
    0.3,    !- Fraction Radiant
    AUTOCALCULATE,  !- Sensible Heat Fraction
    Office1_8PeopleActivity,    !- Activity Level Schedule Name
    3.82E-08,   !- Carbon Dioxide Generation Rate [m3/s-W]
    No, !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,   !- Mean Radiant Temperature Calculation Type
    ,   !- Surface Name/Angle Factor List Name
    Office1_8WorkEfficiency,    !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,   !- Clothing Insulation Calculation Method
    ,   !- Clothing Insulation Calculation Method Schedule Name
    ,   !- Clothing Insulation Schedule Name
    AirSpeed 0,!- Air Velocity Schedule Name
    AdaptiveASH55,               !- Thermal Comfort Model 1 Type
    Pierce,               !- Thermal Comfort Model 2 Type
    Fanger;               !- Thermal Comfort Model 3 Type




    Schedule:Constant,
    Office1_8PeopleActivity,
    Any Number,
    125.27999999999999; !- MetabolicRate [met]
    Schedule:Constant,
    Office1_8WorkEfficiency,
    Any Number, 
    0;


! ------------------------ EQUIPMENT
ElectricEquipment,
  Office1_8 Equipment,!- Name
  Office1_8,            !- Zone or ZoneList Name
  College BLDG_EQUIP_SCH_Base, !- EquipmentAvailibilitySchedule
  Watts/Area,          !- Design Level Calculation Method
  ,                !- Design Level [W]
  12, !- EquipmentPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Fraction Latent
  .2,                      !- Fraction Radiant
  0,                       !- Fraction Lost
  ;                        !- End-Use Subcategory

! ------------------------ LIGHTS
Lights,
  Office1_8 General lighting,   !- Name
  Office1_8,                    !- Zone or ZoneList Name
  College BLDG_LIGHT_SCH, !- LightsAvailibilitySchedule
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level [W]
  12.5,   !- LightingPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Return Air Fraction
  .42,                     !- Fraction Radiant
  .18,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  ;                        !- End-Use Subcategory

! ------------------------ NATVENT


ZoneVentilation:WindandStackOpenArea,
Office1_8NatVent_Buoy,          !- Name
Office1_8,                  !- Zone Name
40.9599999999999,                       !- Opening Area {m2}
NatVentAvail_Office1_8,                !- Opening Area Fraction Schedule Name
0,                     !- Opening Effectiveness {dimensionless}
0,                     !- Effective Angle {deg}
0.4913303953358845,                       !- Height Difference {m}
0.6,                       !- Discharge Coefficient for Opening
22,                    !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
100,                     !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
1,                    !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
0,                    !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
30,                     !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

! ------------------------ INFILTRATION
ZoneInfiltration:DesignFlowRate,
  Office1_8Infiltration,  !- Name
  Office1_8,            !- Zone or ZoneList Name
  On,                      !- Schedule Name
  Flow/ExteriorArea,               !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate [m3/s]
  ,                        !- Flow per Zone Floor Area [m3/s-m2]
  0.0005689597106659634,                        !- Flow per Exterior Surface Area [m3/s-m2]
  , !- @Office1_8-InfiltrationAch@ [Air Changes per Hour]
  1, !- @Office1_8-InfiltrationConstantCoefficient@ 
  0, !- @Office1_8-InfiltrationTemperatureCoefficient@ 
  0, !- @Office1_8-InfiltrationWindVelocityCoefficient@  
  0; !- @Office1_8-InfiltrationWindVelocitySquaredCoefficient@ 

! ------------------------ GEOMETRY ------------------------

! FACE NORMAL  -1 0 0
BuildingSurface:Detailed,!-Type
Office1_8:f0, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Office1_8,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-33.8932, 29.2838, 7.0728,  !- X,Y,Z ==> Vertex
-33.8932, 25.2838, 7.0728,  !- X,Y,Z ==> Vertex
-33.8932, 25.2838, 11.0728,  !- X,Y,Z ==> Vertex
-33.8932, 29.2838, 11.0728;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Office1_8:f0:w0, !-Name
Window,                  !- Surface Type
DoublePaneLoEe2,   !- @Office1_8:f0:w0-Construction@
Office1_8:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Office1_8:f0:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-33.8932, 28.5487, 7.8079,  !- X,Y,Z ==> Vertex
-33.8932, 26.0189, 7.8079,  !- X,Y,Z ==> Vertex
-33.8932, 26.0189, 10.3377,  !- X,Y,Z ==> Vertex
-33.8932, 28.5487, 10.3377;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Office1_8:f0:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    3.448,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    3.448,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


! FACE NORMAL  0 -1 0
BuildingSurface:Detailed,!-Type
Office1_8:f1, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass)_FLIPPED,                       !-Construction Name
Office1_8,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Corridor1_0:f2,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-33.8932, 25.2838, 7.0728,  !- X,Y,Z ==> Vertex
-27.8932, 25.2838, 7.0728,  !- X,Y,Z ==> Vertex
-27.8932, 25.2838, 11.0728,  !- X,Y,Z ==> Vertex
-33.8932, 25.2838, 11.0728;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 -1 0
BuildingSurface:Detailed,!-Type
Office1_8:f2, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Office1_8,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-27.8932, 25.2838, 7.0728,  !- X,Y,Z ==> Vertex
-16.8932, 25.2838, 7.0728,  !- X,Y,Z ==> Vertex
-16.8932, 25.2838, 11.0728,  !- X,Y,Z ==> Vertex
-27.8932, 25.2838, 11.0728;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Office1_8:f2:w0, !-Name
Window,                  !- Surface Type
DoublePaneLoEe2,   !- @Office1_8:f2:w0-Construction@
Office1_8:f2, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Office1_8:f2:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-26.8749, 25.2838, 8.0910,  !- X,Y,Z ==> Vertex
-17.9114, 25.2838, 8.0910,  !- X,Y,Z ==> Vertex
-17.9114, 25.2838, 10.0545,  !- X,Y,Z ==> Vertex
-26.8749, 25.2838, 10.0545;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Office1_8:f2:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    3.448,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    3.448,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


! FACE NORMAL  1 0 0
BuildingSurface:Detailed,!-Type
Office1_8:f3, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass),                       !-Construction Name
Office1_8,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Office3_11:f3,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-16.8932, 25.2838, 7.0728,  !- X,Y,Z ==> Vertex
-16.8932, 29.2838, 7.0728,  !- X,Y,Z ==> Vertex
-16.8932, 29.2838, 11.0728,  !- X,Y,Z ==> Vertex
-16.8932, 25.2838, 11.0728;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 1 -0
BuildingSurface:Detailed,!-Type
Office1_8:f4, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Office1_8,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-16.8932, 29.2838, 7.0728,  !- X,Y,Z ==> Vertex
-33.8932, 29.2838, 7.0728,  !- X,Y,Z ==> Vertex
-33.8932, 29.2838, 11.0728,  !- X,Y,Z ==> Vertex
-16.8932, 29.2838, 11.0728;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Office1_8:f4:w0, !-Name
Window,                  !- Surface Type
DoublePaneLoEe2,   !- @Office1_8:f4:w0-Construction@
Office1_8:f4, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Office1_8:f4:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-17.9763, 29.2838, 8.1559,  !- X,Y,Z ==> Vertex
-32.8100, 29.2838, 8.1559,  !- X,Y,Z ==> Vertex
-32.8100, 29.2838, 9.9896,  !- X,Y,Z ==> Vertex
-17.9763, 29.2838, 9.9896;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Office1_8:f4:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    3.448,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    3.448,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


! FACE NORMAL  0 -0 -1
BuildingSurface:Detailed,!-Type
Office1_8:f5, !-Name
Floor,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),                       !-Construction Name
Office1_8,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-33.8932, 29.2838, 7.0728,  !- X,Y,Z ==> Vertex
-16.8932, 29.2838, 7.0728,  !- X,Y,Z ==> Vertex
-16.8932, 25.2838, 7.0728,  !- X,Y,Z ==> Vertex
-33.8932, 25.2838, 7.0728;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 0 1
BuildingSurface:Detailed,!-Type
Office1_8:f6, !-Name
Roof,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass),                       !-Construction Name
Office1_8,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-33.8932, 29.2838, 11.0728,  !- X,Y,Z ==> Vertex
-33.8932, 25.2838, 11.0728,  !- X,Y,Z ==> Vertex
-16.8932, 25.2838, 11.0728,  !- X,Y,Z ==> Vertex
-16.8932, 29.2838, 11.0728;  !- X,Y,Z ==> Vertex


!------------------------------------------------ ZONE ----------------------------------------------------

Zone,
  Office5_9,            !- Name
  0,                       !- Rotation [deg]
  0,                       !- X origin [m]
  0,                       !- Y origin [m]
  0,                       !- Z origin [m]
  1,                       !- Type
  1,                       !- Multiplier
  ,                        !- CeilingHeight [m]
  2108.0000000000027,                   !- Volume [m3]
  527,                   !- Area [m2]
  TARP,                    !- Zone Inside Convection Algorithm
  DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE
People,
    People Office5_9,   !- Name
    Office5_9,  !- Zone or ZoneList Name
    9am-6pm,    !- OccupancySchedule
    People/Area,    !- Number of People Calculation Method
    ,   !- Number of People
    0.10760092967203236,    !- PeopleDensity [person/m2]
    ,   !- Floor Area per Person [m2/person]
    0.3,    !- Fraction Radiant
    AUTOCALCULATE,  !- Sensible Heat Fraction
    Office5_9PeopleActivity,    !- Activity Level Schedule Name
    3.82E-08,   !- Carbon Dioxide Generation Rate [m3/s-W]
    No, !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,   !- Mean Radiant Temperature Calculation Type
    ,   !- Surface Name/Angle Factor List Name
    Office5_9WorkEfficiency,    !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,   !- Clothing Insulation Calculation Method
    ,   !- Clothing Insulation Calculation Method Schedule Name
    ,   !- Clothing Insulation Schedule Name
    AirSpeed 0,!- Air Velocity Schedule Name
    AdaptiveASH55,               !- Thermal Comfort Model 1 Type
    Pierce,               !- Thermal Comfort Model 2 Type
    Fanger;               !- Thermal Comfort Model 3 Type




    Schedule:Constant,
    Office5_9PeopleActivity,
    Any Number,
    125.27999999999999; !- MetabolicRate [met]
    Schedule:Constant,
    Office5_9WorkEfficiency,
    Any Number, 
    0;


! ------------------------ EQUIPMENT
ElectricEquipment,
  Office5_9 Equipment,!- Name
  Office5_9,            !- Zone or ZoneList Name
  equipOffice, !- EquipmentAvailibilitySchedule
  Watts/Area,          !- Design Level Calculation Method
  ,                !- Design Level [W]
  12, !- EquipmentPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Fraction Latent
  .2,                      !- Fraction Radiant
  0,                       !- Fraction Lost
  ;                        !- End-Use Subcategory

! ------------------------ LIGHTS
Lights,
  Office5_9 General lighting,   !- Name
  Office5_9,                    !- Zone or ZoneList Name
  lightsOffice, !- LightsAvailibilitySchedule
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level [W]
  12.5,   !- LightingPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Return Air Fraction
  .42,                     !- Fraction Radiant
  .18,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  ;                        !- End-Use Subcategory


! ------------------------ DAYLIGHT CONTROLS
Daylighting:Controls,
Office5_9_DaylCtrl, !-Name
Office5_9,            !-Zone Name
SplitFlux,               !-Daylighting Method
lightsOffice, !- @Office5_9-LightsAvailibilitySchedule@ 
Continuous,                       !-Lighting control type { 1 = continuous,2 = stepped,3 = continuous / off}
0.1,                     !-Minimum Input Power Fraction for Continuous Dimming Control
    0.1, !-Minimum Light Output Fraction for Continuous Dimming Control
    3, !-Number of Stepped Control Steps
    1, !-Probability Lighting will be Reset When Needed in Manual Stepped Control
    ,                        !- Glare Calculation Daylighting Reference Point Name
    ,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis [deg]
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Office5_9_DaylCtrlRefPt1,                        !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    500; !- @Office5_9-IlluminanceSetpoint@ [lux at Reference Point 1]
    
Daylighting:ReferencePoint,
     Office5_9_DaylCtrlRefPt1,                        !-Name
     Office5_9,                        !-Zone Name
    30.606828990970577,                        !-X - Coordinate of Reference Point [m]
    13.783819856577939,                        !-Y - Coordinate of Reference Point [m]
    7.9227706725699125; !-Z - Coordinate of Reference Point [m]
            ! ------------------------ NATVENT


ZoneVentilation:WindandStackOpenArea,
Office5_9NatVent_Buoy,          !- Name
Office5_9,                  !- Zone Name
83.19999999999995,                       !- Opening Area {m2}
NatVentAvail_Office5_9,                !- Opening Area Fraction Schedule Name
0,                     !- Opening Effectiveness {dimensionless}
0,                     !- Effective Angle {deg}
0.44565357920913673,                       !- Height Difference {m}
0.6,                       !- Discharge Coefficient for Opening
22,                    !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
100,                     !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
1,                    !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
0,                    !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
30,                     !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

! ------------------------ INFILTRATION
ZoneInfiltration:DesignFlowRate,
  Office5_9Infiltration,  !- Name
  Office5_9,            !- Zone or ZoneList Name
  On,                      !- Schedule Name
  Flow/ExteriorArea,               !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate [m3/s]
  ,                        !- Flow per Zone Floor Area [m3/s-m2]
  0.0005689597106659634,                        !- Flow per Exterior Surface Area [m3/s-m2]
  , !- @Office5_9-InfiltrationAch@ [Air Changes per Hour]
  1, !- @Office5_9-InfiltrationConstantCoefficient@ 
  0, !- @Office5_9-InfiltrationTemperatureCoefficient@ 
  0, !- @Office5_9-InfiltrationWindVelocityCoefficient@  
  0; !- @Office5_9-InfiltrationWindVelocitySquaredCoefficient@ 

! ------------------------ GEOMETRY ------------------------

! FACE NORMAL  0 -1 0
BuildingSurface:Detailed,!-Type
Office5_9:f0, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Office5_9,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

22.1068, -1.7162, 7.0728,  !- X,Y,Z ==> Vertex
39.1068, -1.7162, 7.0728,  !- X,Y,Z ==> Vertex
39.1068, -1.7162, 11.0728,  !- X,Y,Z ==> Vertex
22.1068, -1.7162, 11.0728;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Office5_9:f0:w0, !-Name
Window,                  !- Surface Type
DoublePaneLoEe2,   !- @Office5_9:f0:w0-Construction@
Office5_9:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Office5_9:f0:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

23.1900, -1.7162, 8.1559,  !- X,Y,Z ==> Vertex
38.0237, -1.7162, 8.1559,  !- X,Y,Z ==> Vertex
38.0237, -1.7162, 9.9896,  !- X,Y,Z ==> Vertex
23.1900, -1.7162, 9.9896;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Office5_9:f0:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    3.448,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    3.448,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


! FACE NORMAL  1 0 0
BuildingSurface:Detailed,!-Type
Office5_9:f1, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Office5_9,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

39.1068, -1.7162, 7.0728,  !- X,Y,Z ==> Vertex
39.1068, 29.2838, 7.0728,  !- X,Y,Z ==> Vertex
39.1068, 29.2838, 11.0728,  !- X,Y,Z ==> Vertex
39.1068, -1.7162, 11.0728;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Office5_9:f1:w0, !-Name
Window,                  !- Surface Type
DoublePaneLoEe2,   !- @Office5_9:f1:w0-Construction@
Office5_9:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Office5_9:f1:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

39.1068, -0.5795, 8.2095,  !- X,Y,Z ==> Vertex
39.1068, 28.1471, 8.2095,  !- X,Y,Z ==> Vertex
39.1068, 28.1471, 9.9361,  !- X,Y,Z ==> Vertex
39.1068, -0.5795, 9.9361;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Office5_9:f1:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    3.448,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    3.448,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


! FACE NORMAL  0 1 -0
BuildingSurface:Detailed,!-Type
Office5_9:f2, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Office5_9,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

39.1068, 29.2838, 7.0728,  !- X,Y,Z ==> Vertex
22.1068, 29.2838, 7.0728,  !- X,Y,Z ==> Vertex
22.1068, 29.2838, 11.0728,  !- X,Y,Z ==> Vertex
39.1068, 29.2838, 11.0728;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Office5_9:f2:w0, !-Name
Window,                  !- Surface Type
DoublePaneLoEe2,   !- @Office5_9:f2:w0-Construction@
Office5_9:f2, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Office5_9:f2:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

38.0237, 29.2838, 8.1559,  !- X,Y,Z ==> Vertex
23.1900, 29.2838, 8.1559,  !- X,Y,Z ==> Vertex
23.1900, 29.2838, 9.9896,  !- X,Y,Z ==> Vertex
38.0237, 29.2838, 9.9896;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Office5_9:f2:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    3.448,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    3.448,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


! FACE NORMAL  -1 0 0
BuildingSurface:Detailed,!-Type
Office5_9:f3, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass)_FLIPPED,                       !-Construction Name
Office5_9,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Corridor6_3:f4,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

22.1068, 12.2838, 7.0728,  !- X,Y,Z ==> Vertex
22.1068, -1.7162, 7.0728,  !- X,Y,Z ==> Vertex
22.1068, -1.7162, 11.0728,  !- X,Y,Z ==> Vertex
22.1068, 12.2838, 11.0728;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -1 0 0
BuildingSurface:Detailed,!-Type
Office5_9:f4, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass),                       !-Construction Name
Office5_9,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Office4_10:f2,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

22.1068, 29.2838, 7.0728,  !- X,Y,Z ==> Vertex
22.1068, 15.2838, 7.0728,  !- X,Y,Z ==> Vertex
22.1068, 15.2838, 11.0728,  !- X,Y,Z ==> Vertex
22.1068, 29.2838, 11.0728;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -1 0 0
BuildingSurface:Detailed,!-Type
Office5_9:f5, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass)_FLIPPED,                       !-Construction Name
Office5_9,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Corridor5_2:f3,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

22.1068, 15.2838, 7.0728,  !- X,Y,Z ==> Vertex
22.1068, 12.2838, 7.0728,  !- X,Y,Z ==> Vertex
22.1068, 12.2838, 11.0728,  !- X,Y,Z ==> Vertex
22.1068, 15.2838, 11.0728;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 -0 -1
BuildingSurface:Detailed,!-Type
Office5_9:f6, !-Name
Floor,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),                       !-Construction Name
Office5_9,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

22.1068, -1.7162, 7.0728,  !- X,Y,Z ==> Vertex
22.1068, 29.2838, 7.0728,  !- X,Y,Z ==> Vertex
39.1068, 29.2838, 7.0728,  !- X,Y,Z ==> Vertex
39.1068, -1.7162, 7.0728;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 1
BuildingSurface:Detailed,!-Type
Office5_9:f7, !-Name
Roof,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass),                       !-Construction Name
Office5_9,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

22.1068, -1.7162, 11.0728,  !- X,Y,Z ==> Vertex
39.1068, -1.7162, 11.0728,  !- X,Y,Z ==> Vertex
39.1068, 29.2838, 11.0728,  !- X,Y,Z ==> Vertex
22.1068, 29.2838, 11.0728;  !- X,Y,Z ==> Vertex


!------------------------------------------------ ZONE ----------------------------------------------------

Zone,
  Office4_10,            !- Name
  0,                       !- Rotation [deg]
  0,                       !- X origin [m]
  0,                       !- Y origin [m]
  0,                       !- Z origin [m]
  1,                       !- Type
  1,                       !- Multiplier
  ,                        !- CeilingHeight [m]
  1064,                   !- Volume [m3]
  266,                   !- Area [m2]
  TARP,                    !- Zone Inside Convection Algorithm
  DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE
People,
    People Office4_10,   !- Name
    Office4_10,  !- Zone or ZoneList Name
    9am-6pm,    !- OccupancySchedule
    People/Area,    !- Number of People Calculation Method
    ,   !- Number of People
    0.10760092967203236,    !- PeopleDensity [person/m2]
    ,   !- Floor Area per Person [m2/person]
    0.3,    !- Fraction Radiant
    AUTOCALCULATE,  !- Sensible Heat Fraction
    Office4_10PeopleActivity,    !- Activity Level Schedule Name
    3.82E-08,   !- Carbon Dioxide Generation Rate [m3/s-W]
    No, !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,   !- Mean Radiant Temperature Calculation Type
    ,   !- Surface Name/Angle Factor List Name
    Office4_10WorkEfficiency,    !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,   !- Clothing Insulation Calculation Method
    ,   !- Clothing Insulation Calculation Method Schedule Name
    ,   !- Clothing Insulation Schedule Name
    AirSpeed 0,!- Air Velocity Schedule Name
    AdaptiveASH55,               !- Thermal Comfort Model 1 Type
    Pierce,               !- Thermal Comfort Model 2 Type
    Fanger;               !- Thermal Comfort Model 3 Type




    Schedule:Constant,
    Office4_10PeopleActivity,
    Any Number,
    125.27999999999999; !- MetabolicRate [met]
    Schedule:Constant,
    Office4_10WorkEfficiency,
    Any Number, 
    0;


! ------------------------ EQUIPMENT
ElectricEquipment,
  Office4_10 Equipment,!- Name
  Office4_10,            !- Zone or ZoneList Name
  equipOffice, !- EquipmentAvailibilitySchedule
  Watts/Area,          !- Design Level Calculation Method
  ,                !- Design Level [W]
  12, !- EquipmentPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Fraction Latent
  .2,                      !- Fraction Radiant
  0,                       !- Fraction Lost
  ;                        !- End-Use Subcategory

! ------------------------ LIGHTS
Lights,
  Office4_10 General lighting,   !- Name
  Office4_10,                    !- Zone or ZoneList Name
  lightsOffice, !- LightsAvailibilitySchedule
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level [W]
  12.5,   !- LightingPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Return Air Fraction
  .42,                     !- Fraction Radiant
  .18,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  ;                        !- End-Use Subcategory


! ------------------------ DAYLIGHT CONTROLS
Daylighting:Controls,
Office4_10_DaylCtrl, !-Name
Office4_10,            !-Zone Name
SplitFlux,               !-Daylighting Method
lightsOffice, !- @Office4_10-LightsAvailibilitySchedule@ 
Continuous,                       !-Lighting control type { 1 = continuous,2 = stepped,3 = continuous / off}
0.1,                     !-Minimum Input Power Fraction for Continuous Dimming Control
    0.1, !-Minimum Light Output Fraction for Continuous Dimming Control
    3, !-Number of Stepped Control Steps
    1, !-Probability Lighting will be Reset When Needed in Manual Stepped Control
    ,                        !- Glare Calculation Daylighting Reference Point Name
    ,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis [deg]
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Office4_10_DaylCtrlRefPt1,                        !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    500; !- @Office4_10-IlluminanceSetpoint@ [lux at Reference Point 1]
    
Daylighting:ReferencePoint,
     Office4_10_DaylCtrlRefPt1,                        !-Name
     Office4_10,                        !-Zone Name
    12.606828990970579,                        !-X - Coordinate of Reference Point [m]
    22.28381985657794,                        !-Y - Coordinate of Reference Point [m]
    7.9227706725699125; !-Z - Coordinate of Reference Point [m]
            ! ------------------------ NATVENT


ZoneVentilation:WindandStackOpenArea,
Office4_10NatVent_Buoy,          !- Name
Office4_10,                  !- Zone Name
24.31999999999996,                       !- Opening Area {m2}
NatVentAvail_Office4_10,                !- Opening Area Fraction Schedule Name
0,                     !- Opening Effectiveness {dimensionless}
0,                     !- Effective Angle {deg}
0.45214954397004714,                       !- Height Difference {m}
0.6,                       !- Discharge Coefficient for Opening
22,                    !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
100,                     !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
1,                    !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
0,                    !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
30,                     !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

! ------------------------ INFILTRATION
ZoneInfiltration:DesignFlowRate,
  Office4_10Infiltration,  !- Name
  Office4_10,            !- Zone or ZoneList Name
  On,                      !- Schedule Name
  Flow/ExteriorArea,               !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate [m3/s]
  ,                        !- Flow per Zone Floor Area [m3/s-m2]
  0.0005689597106659634,                        !- Flow per Exterior Surface Area [m3/s-m2]
  , !- @Office4_10-InfiltrationAch@ [Air Changes per Hour]
  1, !- @Office4_10-InfiltrationConstantCoefficient@ 
  0, !- @Office4_10-InfiltrationTemperatureCoefficient@ 
  0, !- @Office4_10-InfiltrationWindVelocityCoefficient@  
  0; !- @Office4_10-InfiltrationWindVelocitySquaredCoefficient@ 

! ------------------------ GEOMETRY ------------------------

! FACE NORMAL  -1 0 0
BuildingSurface:Detailed,!-Type
Office4_10:f0, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass)_FLIPPED,                       !-Construction Name
Office4_10,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Corridor4_4:f1,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

3.1068, 29.2838, 7.0728,  !- X,Y,Z ==> Vertex
3.1068, 15.2838, 7.0728,  !- X,Y,Z ==> Vertex
3.1068, 15.2838, 11.0728,  !- X,Y,Z ==> Vertex
3.1068, 29.2838, 11.0728;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 -1 0
BuildingSurface:Detailed,!-Type
Office4_10:f1, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass)_FLIPPED,                       !-Construction Name
Office4_10,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Corridor5_2:f4,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

3.1068, 15.2838, 7.0728,  !- X,Y,Z ==> Vertex
22.1068, 15.2838, 7.0728,  !- X,Y,Z ==> Vertex
22.1068, 15.2838, 11.0728,  !- X,Y,Z ==> Vertex
3.1068, 15.2838, 11.0728;  !- X,Y,Z ==> Vertex


! FACE NORMAL  1 0 0
BuildingSurface:Detailed,!-Type
Office4_10:f2, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass)_FLIPPED,                       !-Construction Name
Office4_10,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Office5_9:f4,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

22.1068, 15.2838, 7.0728,  !- X,Y,Z ==> Vertex
22.1068, 29.2838, 7.0728,  !- X,Y,Z ==> Vertex
22.1068, 29.2838, 11.0728,  !- X,Y,Z ==> Vertex
22.1068, 15.2838, 11.0728;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 1 -0
BuildingSurface:Detailed,!-Type
Office4_10:f3, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Office4_10,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

22.1068, 29.2838, 7.0728,  !- X,Y,Z ==> Vertex
3.1068, 29.2838, 7.0728,  !- X,Y,Z ==> Vertex
3.1068, 29.2838, 11.0728,  !- X,Y,Z ==> Vertex
22.1068, 29.2838, 11.0728;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Office4_10:f3:w0, !-Name
Window,                  !- Surface Type
DoublePaneLoEe2,   !- @Office4_10:f3:w0-Construction@
Office4_10:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Office4_10:f3:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

21.0111, 29.2838, 8.1685,  !- X,Y,Z ==> Vertex
4.2025, 29.2838, 8.1685,  !- X,Y,Z ==> Vertex
4.2025, 29.2838, 9.9771,  !- X,Y,Z ==> Vertex
21.0111, 29.2838, 9.9771;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Office4_10:f3:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    3.448,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    3.448,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


! FACE NORMAL  0 -0 -1
BuildingSurface:Detailed,!-Type
Office4_10:f4, !-Name
Floor,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),                       !-Construction Name
Office4_10,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

3.1068, 29.2838, 7.0728,  !- X,Y,Z ==> Vertex
22.1068, 29.2838, 7.0728,  !- X,Y,Z ==> Vertex
22.1068, 15.2838, 7.0728,  !- X,Y,Z ==> Vertex
3.1068, 15.2838, 7.0728;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 0 1
BuildingSurface:Detailed,!-Type
Office4_10:f5, !-Name
Roof,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass),                       !-Construction Name
Office4_10,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

3.1068, 29.2838, 11.0728,  !- X,Y,Z ==> Vertex
3.1068, 15.2838, 11.0728,  !- X,Y,Z ==> Vertex
22.1068, 15.2838, 11.0728,  !- X,Y,Z ==> Vertex
22.1068, 29.2838, 11.0728;  !- X,Y,Z ==> Vertex


!------------------------------------------------ ZONE ----------------------------------------------------

Zone,
  Office3_11,            !- Name
  0,                       !- Rotation [deg]
  0,                       !- X origin [m]
  0,                       !- Y origin [m]
  0,                       !- Z origin [m]
  1,                       !- Type
  1,                       !- Multiplier
  ,                        !- CeilingHeight [m]
  671.9999999999998,                   !- Volume [m3]
  168,                   !- Area [m2]
  TARP,                    !- Zone Inside Convection Algorithm
  DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE
People,
    People Office3_11,   !- Name
    Office3_11,  !- Zone or ZoneList Name
    9am-6pm,    !- OccupancySchedule
    People/Area,    !- Number of People Calculation Method
    ,   !- Number of People
    0.10760092967203236,    !- PeopleDensity [person/m2]
    ,   !- Floor Area per Person [m2/person]
    0.3,    !- Fraction Radiant
    AUTOCALCULATE,  !- Sensible Heat Fraction
    Office3_11PeopleActivity,    !- Activity Level Schedule Name
    3.82E-08,   !- Carbon Dioxide Generation Rate [m3/s-W]
    No, !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,   !- Mean Radiant Temperature Calculation Type
    ,   !- Surface Name/Angle Factor List Name
    Office3_11WorkEfficiency,    !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,   !- Clothing Insulation Calculation Method
    ,   !- Clothing Insulation Calculation Method Schedule Name
    ,   !- Clothing Insulation Schedule Name
    AirSpeed 0,!- Air Velocity Schedule Name
    AdaptiveASH55,               !- Thermal Comfort Model 1 Type
    Pierce,               !- Thermal Comfort Model 2 Type
    Fanger;               !- Thermal Comfort Model 3 Type




    Schedule:Constant,
    Office3_11PeopleActivity,
    Any Number,
    125.27999999999999; !- MetabolicRate [met]
    Schedule:Constant,
    Office3_11WorkEfficiency,
    Any Number, 
    0;


! ------------------------ EQUIPMENT
ElectricEquipment,
  Office3_11 Equipment,!- Name
  Office3_11,            !- Zone or ZoneList Name
  equipOffice, !- EquipmentAvailibilitySchedule
  Watts/Area,          !- Design Level Calculation Method
  ,                !- Design Level [W]
  8, !- EquipmentPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Fraction Latent
  .2,                      !- Fraction Radiant
  0,                       !- Fraction Lost
  ;                        !- End-Use Subcategory

! ------------------------ LIGHTS
Lights,
  Office3_11 General lighting,   !- Name
  Office3_11,                    !- Zone or ZoneList Name
  lightsOffice, !- LightsAvailibilitySchedule
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level [W]
  8,   !- LightingPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Return Air Fraction
  .42,                     !- Fraction Radiant
  .18,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  ;                        !- End-Use Subcategory


! ------------------------ DAYLIGHT CONTROLS
Daylighting:Controls,
Office3_11_DaylCtrl, !-Name
Office3_11,            !-Zone Name
SplitFlux,               !-Daylighting Method
lightsOffice, !- @Office3_11-LightsAvailibilitySchedule@ 
Continuous,                       !-Lighting control type { 1 = continuous,2 = stepped,3 = continuous / off}
0.1,                     !-Minimum Input Power Fraction for Continuous Dimming Control
    0.1, !-Minimum Light Output Fraction for Continuous Dimming Control
    3, !-Number of Stepped Control Steps
    1, !-Probability Lighting will be Reset When Needed in Manual Stepped Control
    ,                        !- Glare Calculation Daylighting Reference Point Name
    ,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis [deg]
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Office3_11_DaylCtrlRefPt1,                        !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    500; !- @Office3_11-IlluminanceSetpoint@ [lux at Reference Point 1]
    
Daylighting:ReferencePoint,
     Office3_11_DaylCtrlRefPt1,                        !-Name
     Office3_11,                        !-Zone Name
    -10.893171009029428,                        !-X - Coordinate of Reference Point [m]
    22.28381985657794,                        !-Y - Coordinate of Reference Point [m]
    7.9227706725699125; !-Z - Coordinate of Reference Point [m]
            ! ------------------------ NATVENT


ZoneVentilation:WindandStackOpenArea,
Office3_11NatVent_Buoy,          !- Name
Office3_11,                  !- Zone Name
23.039999999999928,                       !- Opening Area {m2}
NatVentAvail_Office3_11,                !- Opening Area Fraction Schedule Name
0,                     !- Opening Effectiveness {dimensionless}
0,                     !- Effective Angle {deg}
0.5101401415477493,                       !- Height Difference {m}
0.6,                       !- Discharge Coefficient for Opening
22,                    !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
100,                     !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
1,                    !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
0,                    !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
30,                     !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

! ------------------------ INFILTRATION
ZoneInfiltration:DesignFlowRate,
  Office3_11Infiltration,  !- Name
  Office3_11,            !- Zone or ZoneList Name
  On,                      !- Schedule Name
  Flow/ExteriorArea,               !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate [m3/s]
  ,                        !- Flow per Zone Floor Area [m3/s-m2]
  0.0005689597106659634,                        !- Flow per Exterior Surface Area [m3/s-m2]
  , !- @Office3_11-InfiltrationAch@ [Air Changes per Hour]
  1, !- @Office3_11-InfiltrationConstantCoefficient@ 
  0, !- @Office3_11-InfiltrationTemperatureCoefficient@ 
  0, !- @Office3_11-InfiltrationWindVelocityCoefficient@  
  0; !- @Office3_11-InfiltrationWindVelocitySquaredCoefficient@ 

! ------------------------ GEOMETRY ------------------------

! FACE NORMAL  0 -1 0
BuildingSurface:Detailed,!-Type
Office3_11:f0, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass)_FLIPPED,                       !-Construction Name
Office3_11,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Corridor3_1:f3,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-16.8932, 15.2838, 7.0728,  !- X,Y,Z ==> Vertex
-4.8932, 15.2838, 7.0728,  !- X,Y,Z ==> Vertex
-4.8932, 15.2838, 11.0728,  !- X,Y,Z ==> Vertex
-16.8932, 15.2838, 11.0728;  !- X,Y,Z ==> Vertex


! FACE NORMAL  1 0 0
BuildingSurface:Detailed,!-Type
Office3_11:f1, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass)_FLIPPED,                       !-Construction Name
Office3_11,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Corridor4_4:f6,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-4.8932, 15.2838, 7.0728,  !- X,Y,Z ==> Vertex
-4.8932, 29.2838, 7.0728,  !- X,Y,Z ==> Vertex
-4.8932, 29.2838, 11.0728,  !- X,Y,Z ==> Vertex
-4.8932, 15.2838, 11.0728;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 1 -0
BuildingSurface:Detailed,!-Type
Office3_11:f2, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Office3_11,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-4.8932, 29.2838, 7.0728,  !- X,Y,Z ==> Vertex
-16.8932, 29.2838, 7.0728,  !- X,Y,Z ==> Vertex
-16.8932, 29.2838, 11.0728,  !- X,Y,Z ==> Vertex
-4.8932, 29.2838, 11.0728;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Office3_11:f2:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Office3_11:f2:w0-Construction@
Office3_11:f2, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-5.9267, 29.2838, 8.1063,  !- X,Y,Z ==> Vertex
-15.8597, 29.2838, 8.1063,  !- X,Y,Z ==> Vertex
-15.8597, 29.2838, 10.0393,  !- X,Y,Z ==> Vertex
-5.9267, 29.2838, 10.0393;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -1 0 0
BuildingSurface:Detailed,!-Type
Office3_11:f3, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass)_FLIPPED,                       !-Construction Name
Office3_11,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Office1_8:f3,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-16.8932, 29.2838, 7.0728,  !- X,Y,Z ==> Vertex
-16.8932, 25.2838, 7.0728,  !- X,Y,Z ==> Vertex
-16.8932, 25.2838, 11.0728,  !- X,Y,Z ==> Vertex
-16.8932, 29.2838, 11.0728;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -1 0 0
BuildingSurface:Detailed,!-Type
Office3_11:f4, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Office3_11,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-16.8932, 25.2838, 7.0728,  !- X,Y,Z ==> Vertex
-16.8932, 19.2838, 7.0728,  !- X,Y,Z ==> Vertex
-16.8932, 19.2838, 11.0728,  !- X,Y,Z ==> Vertex
-16.8932, 25.2838, 11.0728;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Office3_11:f4:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Office3_11:f4:w0-Construction@
Office3_11:f4, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-16.8932, 24.4117, 7.9449,  !- X,Y,Z ==> Vertex
-16.8932, 20.1559, 7.9449,  !- X,Y,Z ==> Vertex
-16.8932, 20.1559, 10.2007,  !- X,Y,Z ==> Vertex
-16.8932, 24.4117, 10.2007;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -1 0 0
BuildingSurface:Detailed,!-Type
Office3_11:f5, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass)_FLIPPED,                       !-Construction Name
Office3_11,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Office2_7:f2,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-16.8932, 19.2838, 7.0728,  !- X,Y,Z ==> Vertex
-16.8932, 15.2838, 7.0728,  !- X,Y,Z ==> Vertex
-16.8932, 15.2838, 11.0728,  !- X,Y,Z ==> Vertex
-16.8932, 19.2838, 11.0728;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 -0 -1
BuildingSurface:Detailed,!-Type
Office3_11:f6, !-Name
Floor,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),                       !-Construction Name
Office3_11,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-16.8932, 15.2838, 7.0728,  !- X,Y,Z ==> Vertex
-16.8932, 29.2838, 7.0728,  !- X,Y,Z ==> Vertex
-4.8932, 29.2838, 7.0728,  !- X,Y,Z ==> Vertex
-4.8932, 15.2838, 7.0728;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 1
BuildingSurface:Detailed,!-Type
Office3_11:f7, !-Name
Roof,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass),                       !-Construction Name
Office3_11,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-16.8932, 15.2838, 11.0728,  !- X,Y,Z ==> Vertex
-4.8932, 15.2838, 11.0728,  !- X,Y,Z ==> Vertex
-4.8932, 29.2838, 11.0728,  !- X,Y,Z ==> Vertex
-16.8932, 29.2838, 11.0728;  !- X,Y,Z ==> Vertex



!------------------------Ideal Loads System Corridor1_0------------------------

ZoneHVAC:EquipmentConnections,
  Corridor1_0,            !- Zone Name
  Corridor1_0 Equipment,  !- Zone Conditioning Equipment List Name
  Corridor1_0 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Corridor1_0 Zone,  !- Zone Air Node Name
  Node Corridor1_0 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Corridor1_0 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Corridor1_0 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Corridor1_0 Inlets,     !- Name
  Node Corridor1_0 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Corridor1_0 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Corridor1_0 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  CoolAvail_Corridor1_0, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  Corridor1_0MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  Corridor1_0OutdoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Corridor1_0,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Corridor1_0MinFreshAir,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Corridor1_0------------------------

Schedule:Constant,
  Corridor1_0Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  24; !- HeatingSetpoint

Schedule:Constant,
  Corridor1_0Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  26; !- CoolingSetpoint


ZoneControl:Thermostat,
  Corridor1_0 Thermostat, !- Name
  Corridor1_0,            !- Zone or ZoneList Name
  Corridor1_0_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Corridor1_0;  !- Control 1 Name

Schedule:Constant,
  Corridor1_0_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Corridor1_0,  !- Name
  Corridor1_0Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  Corridor1_0Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Corridor1_0------------------------

ZoneControl:Humidistat,
    Corridor1_0Humidistat,                  !-Name
    Corridor1_0,                   !-Zone Name
    Corridor1_0HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Corridor1_0HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Corridor1_0HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Corridor1_0HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity


!------------------------ OutdoorAir Corridor1_0------------------------

DesignSpecification:OutdoorAir,
  Corridor1_0MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0, !- @Corridor1_0-MinFreshAirPerson@ [m3/s-person]
  0.00010160059416811082, !- @Corridor1_0-MinFreshAirArea@ [m3/s-m2]
    ,                        !- Outdoor Air Flow per Zone [m3/s]
    ,                        !- Outdoor Air Flow Air Changes per Hour [1/hr]
    AllOn; !- MechVentSchedule





!------------------------Ideal Loads System Corridor3_1------------------------

ZoneHVAC:EquipmentConnections,
  Corridor3_1,            !- Zone Name
  Corridor3_1 Equipment,  !- Zone Conditioning Equipment List Name
  Corridor3_1 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Corridor3_1 Zone,  !- Zone Air Node Name
  Node Corridor3_1 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Corridor3_1 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Corridor3_1 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Corridor3_1 Inlets,     !- Name
  Node Corridor3_1 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Corridor3_1 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Corridor3_1 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  CoolAvail_Corridor3_1, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  Corridor3_1MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  Corridor3_1OutdoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Corridor3_1,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Corridor3_1MinFreshAir,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Corridor3_1------------------------

Schedule:Constant,
  Corridor3_1Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  23; !- HeatingSetpoint

Schedule:Constant,
  Corridor3_1Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  26; !- CoolingSetpoint


ZoneControl:Thermostat,
  Corridor3_1 Thermostat, !- Name
  Corridor3_1,            !- Zone or ZoneList Name
  Corridor3_1_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Corridor3_1;  !- Control 1 Name

Schedule:Constant,
  Corridor3_1_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Corridor3_1,  !- Name
  Corridor3_1Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  Corridor3_1Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Corridor3_1------------------------

ZoneControl:Humidistat,
    Corridor3_1Humidistat,                  !-Name
    Corridor3_1,                   !-Zone Name
    Corridor3_1HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Corridor3_1HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Corridor3_1HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Corridor3_1HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity


!------------------------ OutdoorAir Corridor3_1------------------------

DesignSpecification:OutdoorAir,
  Corridor3_1MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0, !- @Corridor3_1-MinFreshAirPerson@ [m3/s-person]
  0.00010160059416811082, !- @Corridor3_1-MinFreshAirArea@ [m3/s-m2]
    ,                        !- Outdoor Air Flow per Zone [m3/s]
    ,                        !- Outdoor Air Flow Air Changes per Hour [1/hr]
    AllOn; !- MechVentSchedule





!------------------------Ideal Loads System Corridor5_2------------------------

ZoneHVAC:EquipmentConnections,
  Corridor5_2,            !- Zone Name
  Corridor5_2 Equipment,  !- Zone Conditioning Equipment List Name
  Corridor5_2 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Corridor5_2 Zone,  !- Zone Air Node Name
  Node Corridor5_2 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Corridor5_2 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Corridor5_2 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Corridor5_2 Inlets,     !- Name
  Node Corridor5_2 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Corridor5_2 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Corridor5_2 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  CoolAvail_Corridor5_2, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  Corridor5_2MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  Corridor5_2OutdoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Corridor5_2,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Corridor5_2MinFreshAir,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Corridor5_2------------------------

Schedule:Constant,
  Corridor5_2Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  0; !- HeatingSetpoint

Schedule:Constant,
  Corridor5_2Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  0; !- CoolingSetpoint


ZoneControl:Thermostat,
  Corridor5_2 Thermostat, !- Name
  Corridor5_2,            !- Zone or ZoneList Name
  Corridor5_2_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Corridor5_2;  !- Control 1 Name

Schedule:Constant,
  Corridor5_2_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Corridor5_2,  !- Name
  College HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  College CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Corridor5_2------------------------

ZoneControl:Humidistat,
    Corridor5_2Humidistat,                  !-Name
    Corridor5_2,                   !-Zone Name
    Corridor5_2HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Corridor5_2HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Corridor5_2HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Corridor5_2HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity


!------------------------ OutdoorAir Corridor5_2------------------------

DesignSpecification:OutdoorAir,
  Corridor5_2MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0, !- @Corridor5_2-MinFreshAirPerson@ [m3/s-person]
  0.00010160059416811082, !- @Corridor5_2-MinFreshAirArea@ [m3/s-m2]
    ,                        !- Outdoor Air Flow per Zone [m3/s]
    ,                        !- Outdoor Air Flow Air Changes per Hour [1/hr]
    AllOn; !- MechVentSchedule





!------------------------Ideal Loads System Corridor6_3------------------------

ZoneHVAC:EquipmentConnections,
  Corridor6_3,            !- Zone Name
  Corridor6_3 Equipment,  !- Zone Conditioning Equipment List Name
  Corridor6_3 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Corridor6_3 Zone,  !- Zone Air Node Name
  Node Corridor6_3 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Corridor6_3 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Corridor6_3 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Corridor6_3 Inlets,     !- Name
  Node Corridor6_3 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Corridor6_3 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Corridor6_3 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  CoolAvail_Corridor6_3, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  Corridor6_3MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  Corridor6_3OutdoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Corridor6_3,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Corridor6_3MinFreshAir,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Corridor6_3------------------------

Schedule:Constant,
  Corridor6_3Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  0; !- HeatingSetpoint

Schedule:Constant,
  Corridor6_3Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  0; !- CoolingSetpoint


ZoneControl:Thermostat,
  Corridor6_3 Thermostat, !- Name
  Corridor6_3,            !- Zone or ZoneList Name
  Corridor6_3_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Corridor6_3;  !- Control 1 Name

Schedule:Constant,
  Corridor6_3_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Corridor6_3,  !- Name
  College HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  College CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Corridor6_3------------------------

ZoneControl:Humidistat,
    Corridor6_3Humidistat,                  !-Name
    Corridor6_3,                   !-Zone Name
    Corridor6_3HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Corridor6_3HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Corridor6_3HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Corridor6_3HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity


!------------------------ OutdoorAir Corridor6_3------------------------

DesignSpecification:OutdoorAir,
  Corridor6_3MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0, !- @Corridor6_3-MinFreshAirPerson@ [m3/s-person]
  0.00010160059416811082, !- @Corridor6_3-MinFreshAirArea@ [m3/s-m2]
    ,                        !- Outdoor Air Flow per Zone [m3/s]
    ,                        !- Outdoor Air Flow Air Changes per Hour [1/hr]
    AllOn; !- MechVentSchedule





!------------------------Ideal Loads System Corridor4_4------------------------

ZoneHVAC:EquipmentConnections,
  Corridor4_4,            !- Zone Name
  Corridor4_4 Equipment,  !- Zone Conditioning Equipment List Name
  Corridor4_4 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Corridor4_4 Zone,  !- Zone Air Node Name
  Node Corridor4_4 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Corridor4_4 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Corridor4_4 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Corridor4_4 Inlets,     !- Name
  Node Corridor4_4 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Corridor4_4 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Corridor4_4 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  CoolAvail_Corridor4_4, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  Corridor4_4MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  Corridor4_4OutdoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Corridor4_4,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Corridor4_4MinFreshAir,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Corridor4_4------------------------

Schedule:Constant,
  Corridor4_4Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  0; !- HeatingSetpoint

Schedule:Constant,
  Corridor4_4Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  0; !- CoolingSetpoint


ZoneControl:Thermostat,
  Corridor4_4 Thermostat, !- Name
  Corridor4_4,            !- Zone or ZoneList Name
  Corridor4_4_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Corridor4_4;  !- Control 1 Name

Schedule:Constant,
  Corridor4_4_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Corridor4_4,  !- Name
  College HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  College CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Corridor4_4------------------------

ZoneControl:Humidistat,
    Corridor4_4Humidistat,                  !-Name
    Corridor4_4,                   !-Zone Name
    Corridor4_4HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Corridor4_4HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Corridor4_4HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Corridor4_4HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity


!------------------------ OutdoorAir Corridor4_4------------------------

DesignSpecification:OutdoorAir,
  Corridor4_4MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0, !- @Corridor4_4-MinFreshAirPerson@ [m3/s-person]
  0.00010160059416811082, !- @Corridor4_4-MinFreshAirArea@ [m3/s-m2]
    ,                        !- Outdoor Air Flow per Zone [m3/s]
    ,                        !- Outdoor Air Flow Air Changes per Hour [1/hr]
    AllOn; !- MechVentSchedule





!------------------------Ideal Loads System Office6_5------------------------

ZoneHVAC:EquipmentConnections,
  Office6_5,            !- Zone Name
  Office6_5 Equipment,  !- Zone Conditioning Equipment List Name
  Office6_5 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Office6_5 Zone,  !- Zone Air Node Name
  Node Office6_5 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Office6_5 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Office6_5 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Office6_5 Inlets,     !- Name
  Node Office6_5 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Office6_5 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Office6_5 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  CoolAvail_Office6_5, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  Office6_5MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  Office6_5OutdoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Office6_5,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office6_5MinFreshAir,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Office6_5------------------------

Schedule:Constant,
  Office6_5Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  25; !- HeatingSetpoint

Schedule:Constant,
  Office6_5Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  26; !- CoolingSetpoint


ZoneControl:Thermostat,
  Office6_5 Thermostat, !- Name
  Office6_5,            !- Zone or ZoneList Name
  Office6_5_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Office6_5;  !- Control 1 Name

Schedule:Constant,
  Office6_5_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Office6_5,  !- Name
  Office6_5Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  Office6_5Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Office6_5------------------------

ZoneControl:Humidistat,
    Office6_5Humidistat,                  !-Name
    Office6_5,                   !-Zone Name
    Office6_5HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Office6_5HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Office6_5HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Office6_5HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity


!------------------------ OutdoorAir Office6_5------------------------

DesignSpecification:OutdoorAir,
  Office6_5MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0.01, !- @Office6_5-MinFreshAirPerson@ [m3/s-person]
  0.001, !- @Office6_5-MinFreshAirArea@ [m3/s-m2]
    ,                        !- Outdoor Air Flow per Zone [m3/s]
    ,                        !- Outdoor Air Flow Air Changes per Hour [1/hr]
    AllOn; !- MechVentSchedule





!------------------------Ideal Loads System Corridor7_6------------------------

ZoneHVAC:EquipmentConnections,
  Corridor7_6,            !- Zone Name
  Corridor7_6 Equipment,  !- Zone Conditioning Equipment List Name
  Corridor7_6 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Corridor7_6 Zone,  !- Zone Air Node Name
  Node Corridor7_6 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Corridor7_6 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Corridor7_6 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Corridor7_6 Inlets,     !- Name
  Node Corridor7_6 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Corridor7_6 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Corridor7_6 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  CoolAvail_Corridor7_6, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  Corridor7_6MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  Corridor7_6OutdoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Corridor7_6,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Corridor7_6MinFreshAir,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Corridor7_6------------------------

Schedule:Constant,
  Corridor7_6Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  0; !- HeatingSetpoint

Schedule:Constant,
  Corridor7_6Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  0; !- CoolingSetpoint


ZoneControl:Thermostat,
  Corridor7_6 Thermostat, !- Name
  Corridor7_6,            !- Zone or ZoneList Name
  Corridor7_6_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Corridor7_6;  !- Control 1 Name

Schedule:Constant,
  Corridor7_6_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Corridor7_6,  !- Name
  College HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  College CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Corridor7_6------------------------

ZoneControl:Humidistat,
    Corridor7_6Humidistat,                  !-Name
    Corridor7_6,                   !-Zone Name
    Corridor7_6HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Corridor7_6HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Corridor7_6HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Corridor7_6HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity


!------------------------ OutdoorAir Corridor7_6------------------------

DesignSpecification:OutdoorAir,
  Corridor7_6MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0, !- @Corridor7_6-MinFreshAirPerson@ [m3/s-person]
  0.00010160059416811082, !- @Corridor7_6-MinFreshAirArea@ [m3/s-m2]
    ,                        !- Outdoor Air Flow per Zone [m3/s]
    ,                        !- Outdoor Air Flow Air Changes per Hour [1/hr]
    AllOn; !- MechVentSchedule





!------------------------Ideal Loads System Office2_7------------------------

ZoneHVAC:EquipmentConnections,
  Office2_7,            !- Zone Name
  Office2_7 Equipment,  !- Zone Conditioning Equipment List Name
  Office2_7 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Office2_7 Zone,  !- Zone Air Node Name
  Node Office2_7 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Office2_7 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Office2_7 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Office2_7 Inlets,     !- Name
  Node Office2_7 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Office2_7 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Office2_7 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  CoolAvail_Office2_7, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  Office2_7MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  Office2_7OutdoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Office2_7,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office2_7MinFreshAir,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Office2_7------------------------

Schedule:Constant,
  Office2_7Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  25; !- HeatingSetpoint

Schedule:Constant,
  Office2_7Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  26; !- CoolingSetpoint


ZoneControl:Thermostat,
  Office2_7 Thermostat, !- Name
  Office2_7,            !- Zone or ZoneList Name
  Office2_7_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Office2_7;  !- Control 1 Name

Schedule:Constant,
  Office2_7_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Office2_7,  !- Name
  Office2_7Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  Office2_7Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Office2_7------------------------

ZoneControl:Humidistat,
    Office2_7Humidistat,                  !-Name
    Office2_7,                   !-Zone Name
    Office2_7HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Office2_7HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Office2_7HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Office2_7HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity


!------------------------ OutdoorAir Office2_7------------------------

DesignSpecification:OutdoorAir,
  Office2_7MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0.01, !- @Office2_7-MinFreshAirPerson@ [m3/s-person]
  0.001, !- @Office2_7-MinFreshAirArea@ [m3/s-m2]
    ,                        !- Outdoor Air Flow per Zone [m3/s]
    ,                        !- Outdoor Air Flow Air Changes per Hour [1/hr]
    AllOn; !- MechVentSchedule





!------------------------Ideal Loads System Office1_8------------------------

ZoneHVAC:EquipmentConnections,
  Office1_8,            !- Zone Name
  Office1_8 Equipment,  !- Zone Conditioning Equipment List Name
  Office1_8 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Office1_8 Zone,  !- Zone Air Node Name
  Node Office1_8 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Office1_8 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Office1_8 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Office1_8 Inlets,     !- Name
  Node Office1_8 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Office1_8 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Office1_8 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  CoolAvail_Office1_8, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  Office1_8MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  Office1_8OutdoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Office1_8,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office1_8MinFreshAir,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Office1_8------------------------

Schedule:Constant,
  Office1_8Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  25; !- HeatingSetpoint

Schedule:Constant,
  Office1_8Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  26; !- CoolingSetpoint


ZoneControl:Thermostat,
  Office1_8 Thermostat, !- Name
  Office1_8,            !- Zone or ZoneList Name
  Office1_8_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Office1_8;  !- Control 1 Name

Schedule:Constant,
  Office1_8_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Office1_8,  !- Name
  Office1_8Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  Office1_8Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Office1_8------------------------

ZoneControl:Humidistat,
    Office1_8Humidistat,                  !-Name
    Office1_8,                   !-Zone Name
    Office1_8HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Office1_8HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Office1_8HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Office1_8HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity


!------------------------ OutdoorAir Office1_8------------------------

DesignSpecification:OutdoorAir,
  Office1_8MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0.00235975, !- @Office1_8-MinFreshAirPerson@ [m3/s-person]
  0, !- @Office1_8-MinFreshAirArea@ [m3/s-m2]
    ,                        !- Outdoor Air Flow per Zone [m3/s]
    ,                        !- Outdoor Air Flow Air Changes per Hour [1/hr]
    AllOn; !- MechVentSchedule





!------------------------Ideal Loads System Office5_9------------------------

ZoneHVAC:EquipmentConnections,
  Office5_9,            !- Zone Name
  Office5_9 Equipment,  !- Zone Conditioning Equipment List Name
  Office5_9 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Office5_9 Zone,  !- Zone Air Node Name
  Node Office5_9 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Office5_9 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Office5_9 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Office5_9 Inlets,     !- Name
  Node Office5_9 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Office5_9 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Office5_9 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  CoolAvail_Office5_9, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  Office5_9MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  Office5_9OutdoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Office5_9,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office5_9MinFreshAir,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Office5_9------------------------

Schedule:Constant,
  Office5_9Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  25; !- HeatingSetpoint

Schedule:Constant,
  Office5_9Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  26; !- CoolingSetpoint


ZoneControl:Thermostat,
  Office5_9 Thermostat, !- Name
  Office5_9,            !- Zone or ZoneList Name
  Office5_9_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Office5_9;  !- Control 1 Name

Schedule:Constant,
  Office5_9_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Office5_9,  !- Name
  Office5_9Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  Office5_9Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Office5_9------------------------

ZoneControl:Humidistat,
    Office5_9Humidistat,                  !-Name
    Office5_9,                   !-Zone Name
    Office5_9HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Office5_9HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Office5_9HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Office5_9HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity


!------------------------ OutdoorAir Office5_9------------------------

DesignSpecification:OutdoorAir,
  Office5_9MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0.01, !- @Office5_9-MinFreshAirPerson@ [m3/s-person]
  0.001, !- @Office5_9-MinFreshAirArea@ [m3/s-m2]
    ,                        !- Outdoor Air Flow per Zone [m3/s]
    ,                        !- Outdoor Air Flow Air Changes per Hour [1/hr]
    AllOn; !- MechVentSchedule





!------------------------Ideal Loads System Office4_10------------------------

ZoneHVAC:EquipmentConnections,
  Office4_10,            !- Zone Name
  Office4_10 Equipment,  !- Zone Conditioning Equipment List Name
  Office4_10 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Office4_10 Zone,  !- Zone Air Node Name
  Node Office4_10 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Office4_10 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Office4_10 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Office4_10 Inlets,     !- Name
  Node Office4_10 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Office4_10 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Office4_10 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  CoolAvail_Office4_10, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  Office4_10MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  Office4_10OutdoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Office4_10,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office4_10MinFreshAir,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Office4_10------------------------

Schedule:Constant,
  Office4_10Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  25; !- HeatingSetpoint

Schedule:Constant,
  Office4_10Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  26; !- CoolingSetpoint


ZoneControl:Thermostat,
  Office4_10 Thermostat, !- Name
  Office4_10,            !- Zone or ZoneList Name
  Office4_10_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Office4_10;  !- Control 1 Name

Schedule:Constant,
  Office4_10_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Office4_10,  !- Name
  Office4_10Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  Office4_10Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Office4_10------------------------

ZoneControl:Humidistat,
    Office4_10Humidistat,                  !-Name
    Office4_10,                   !-Zone Name
    Office4_10HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Office4_10HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Office4_10HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Office4_10HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity


!------------------------ OutdoorAir Office4_10------------------------

DesignSpecification:OutdoorAir,
  Office4_10MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0.01, !- @Office4_10-MinFreshAirPerson@ [m3/s-person]
  0.001, !- @Office4_10-MinFreshAirArea@ [m3/s-m2]
    ,                        !- Outdoor Air Flow per Zone [m3/s]
    ,                        !- Outdoor Air Flow Air Changes per Hour [1/hr]
    AllOn; !- MechVentSchedule





!------------------------Ideal Loads System Office3_11------------------------

ZoneHVAC:EquipmentConnections,
  Office3_11,            !- Zone Name
  Office3_11 Equipment,  !- Zone Conditioning Equipment List Name
  Office3_11 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Office3_11 Zone,  !- Zone Air Node Name
  Node Office3_11 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Office3_11 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Office3_11 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Office3_11 Inlets,     !- Name
  Node Office3_11 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Office3_11 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Office3_11 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  CoolAvail_Office3_11, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  Office3_11MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  Office3_11OutdoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Office3_11,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office3_11MinFreshAir,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Office3_11------------------------

Schedule:Constant,
  Office3_11Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  25; !- HeatingSetpoint

Schedule:Constant,
  Office3_11Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  26; !- CoolingSetpoint


ZoneControl:Thermostat,
  Office3_11 Thermostat, !- Name
  Office3_11,            !- Zone or ZoneList Name
  Office3_11_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Office3_11;  !- Control 1 Name

Schedule:Constant,
  Office3_11_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Office3_11,  !- Name
  Office3_11Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  Office3_11Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Office3_11------------------------

ZoneControl:Humidistat,
    Office3_11Humidistat,                  !-Name
    Office3_11,                   !-Zone Name
    Office3_11HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Office3_11HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Office3_11HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Office3_11HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity


!------------------------ OutdoorAir Office3_11------------------------

DesignSpecification:OutdoorAir,
  Office3_11MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0.01, !- @Office3_11-MinFreshAirPerson@ [m3/s-person]
  0.001, !- @Office3_11-MinFreshAirArea@ [m3/s-m2]
    ,                        !- Outdoor Air Flow per Zone [m3/s]
    ,                        !- Outdoor Air Flow Air Changes per Hour [1/hr]
    AllOn; !- MechVentSchedule



! ------------------------ Fan EMS Objects




! ------------------------ OUTPUTS

Output:Meter:MeterFileOnly,Cooling:Electricity,Hourly;
Output:Meter:MeterFileOnly,Heating:Electricity,Hourly;
Output:Meter:MeterFileOnly,Heating:NaturalGas,Hourly;
Output:Meter:MeterFileOnly,Heating:FuelOilNo1,Hourly;
Output:Meter:MeterFileOnly,Heating:FuelOilNo2,Hourly;
Output:Meter:MeterFileOnly,Heating:Coal,Hourly;
Output:Meter:MeterFileOnly,Heating:Gasoline,Hourly;
Output:Meter:MeterFileOnly,Heating:Propane,Hourly;
Output:Meter:MeterFileOnly,Heating:Diesel,Hourly;
Output:Meter:MeterFileOnly,Heating:OtherFuel1,Hourly;
Output:Meter:MeterFileOnly,Heating:OtherFuel2,Hourly;
Output:Meter:MeterFileOnly,Fans:Electricity,Hourly;
Output:Meter:MeterFileOnly,Pumps:Electricity,Hourly;
Output:Meter:MeterFileOnly,Humidifier:Electricity,Hourly;
Output:Meter:MeterFileOnly,HeatRejection:Electricity,Hourly;
Output:Meter:MeterFileOnly,Heating:EnergyTransfer:Zone:*,Hourly;
Output:Meter:MeterFileOnly,Cooling:EnergyTransfer:Zone:*,Hourly;
Output:Variable,*,Zone People Total Heating Energy,Hourly;
Output:Variable,*,Zone Lights Electricity Energy,Hourly;
Output:Variable,*,Electric Equipment Electricity Energy,Hourly;
Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Energy,Hourly;
Output:Variable,*,Zone Windows Total Heat Gain Energy,Hourly;
Output:Variable,*,Zone Windows Total Heat Loss Energy,Hourly;
Output:Variable,*,Zone Opaque Surface Inside Faces Total Conduction Heat Gain Energy,Hourly;
Output:Variable,*,Zone Opaque Surface Inside Faces Total Conduction Heat Loss Energy,Hourly;
Output:Variable,*,Zone Mean Radiant Temperature,Hourly;
Output:Variable,*,Zone Mean Air Temperature,Hourly;
Output:Variable,*,Zone Operative Temperature,Hourly;
Output:Variable,*,Zone Infiltration Total Heat Loss Energy,Hourly;
Output:Variable,*,Zone Infiltration Total Heat Gain Energy,Hourly;
Output:Variable,*,Zone Ventilation Total Heat Loss Energy,Hourly;
Output:Variable,*,Zone Ventilation Total Heat Gain Energy,Hourly;
Output:Variable,*,Zone Air Relative Humidity,Hourly;
Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Energy,Hourly;
Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Energy,Hourly;
Output:Variable,*,Zone Ideal Loads Zone Total Heating Energy,Hourly;
Output:Variable,*,Zone Ideal Loads Zone Total Cooling Energy,Hourly;
Output:Variable,*,Zone Ideal Loads Outdoor Air Total Heating Energy,Hourly;
Output:Variable,*,Zone Ideal Loads Outdoor Air Total Cooling Energy,Hourly;
Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Energy,Hourly;
Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Energy,Hourly;
Output:Variable,*,Water Use Equipment Heating Energy,Hourly;


Output:VariableDictionary, IDF;
Output:Surfaces:Drawing,DXF,Triangulate3DFace;
Output:Surfaces:List,Details;
!Output:Constructions,Constructions;
!Output:Diagnostics,DisplayExtraWarnings;
!Output:Diagnostics,DisplayUnusedSchedules;
!Output:Diagnostics,DisplayUnusedObjects;
Output:Diagnostics,DisplayAdvancedReportVariables;

Output:Table:SummaryReports,
    EnvelopeSummary,         !- Report 
    AnnualBuildingUtilityPerformanceSummary, !- Report 
    InputVerificationandResultsSummary,  !- Report 
    SourceEnergyEndUseComponentsSummary, !- Report 
    ShadingSummary,!- Report 
    ThermalResilienceSummary;          !- Report 


