  38b442d9-42bd-49e2-9b0e-d9eacc9469b6, !- Saturday Schedule:Day Name
  3c8b651d-c98e-4425-a7c7-2414b5bc7adb, !- Holiday Schedule:Day Name
  3c8b651d-c98e-4425-a7c7-2414b5bc7adb, !- SummerDesignDay Schedule:Day Name
  3c8b651d-c98e-4425-a7c7-2414b5bc7adb, !- WinterDesignDay Schedule:Day Name
  3c8b651d-c98e-4425-a7c7-2414b5bc7adb, !- CustomDay1 Schedule:Day Name
  3c8b651d-c98e-4425-a7c7-2414b5bc7adb; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_6_12,
  5486d40b-60dd-43bb-90ff-bdbaf3b1c0cc, !- Sunday Schedule:Day Name
  16dfc5ad-2d77-4d44-8b7b-ffe988ac7b98, !- Monday Schedule:Day Name
  44794eae-6624-4630-b60d-3a43cc081643, !- Tuesday Schedule:Day Name
  36b5e332-80bd-47ca-b256-b5ccfd1804e3, !- Wednesday Schedule:Day Name
  b16cacf9-4dbe-4619-8d1e-a936f71a4e2a, !- Thursday Schedule:Day Name
  cf064be3-f906-4d87-920c-62beb6c4aece, !- Friday Schedule:Day Name
  34023c66-c1a8-42af-ad6d-a534260bd086, !- Saturday Schedule:Day Name
  5486d40b-60dd-43bb-90ff-bdbaf3b1c0cc, !- Holiday Schedule:Day Name
  5486d40b-60dd-43bb-90ff-bdbaf3b1c0cc, !- SummerDesignDay Schedule:Day Name
  5486d40b-60dd-43bb-90ff-bdbaf3b1c0cc, !- WinterDesignDay Schedule:Day Name
  5486d40b-60dd-43bb-90ff-bdbaf3b1c0cc, !- CustomDay1 Schedule:Day Name
  5486d40b-60dd-43bb-90ff-bdbaf3b1c0cc; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_6_13,
  5c3b286f-1d26-4d4e-99fb-e6666a114488, !- Sunday Schedule:Day Name
  389d1706-ea7a-4fec-bf17-04ad5032a252, !- Monday Schedule:Day Name
  e1e185e6-d1d1-4fb3-a614-2d222b9df8ed, !- Tuesday Schedule:Day Name
  ce19ea9c-11f0-443f-8a07-bc1764a020de, !- Wednesday Schedule:Day Name
  c3f9e9fc-4c1d-4a4f-92d3-65145de2192d, !- Thursday Schedule:Day Name
  1d3275e5-c30b-43f7-ac50-d3cffa74311b, !- Friday Schedule:Day Name
  9eaab3bd-a969-475b-a4f9-b240ccb4fb1c, !- Saturday Schedule:Day Name
  5c3b286f-1d26-4d4e-99fb-e6666a114488, !- Holiday Schedule:Day Name
  5c3b286f-1d26-4d4e-99fb-e6666a114488, !- SummerDesignDay Schedule:Day Name
  5c3b286f-1d26-4d4e-99fb-e6666a114488, !- WinterDesignDay Schedule:Day Name
  5c3b286f-1d26-4d4e-99fb-e6666a114488, !- CustomDay1 Schedule:Day Name
  5c3b286f-1d26-4d4e-99fb-e6666a114488; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_6_14,
  6aa7ceb0-05ec-4df6-8b5e-9304e8ae0848, !- Sunday Schedule:Day Name
  5b8156b7-62de-4e90-90f7-688594c08240, !- Monday Schedule:Day Name
  25f348e3-88a7-4637-ac97-b21f32f00591, !- Tuesday Schedule:Day Name
  dd50aba4-0840-4921-93eb-a2a34588f9db, !- Wednesday Schedule:Day Name
  f4c6a370-7503-451f-a317-5b892f8fed1f, !- Thursday Schedule:Day Name
  d944d27d-fa58-436f-9891-4d6468ff006a, !- Friday Schedule:Day Name
  0801755e-3a14-4d28-b190-51b65b7c6972, !- Saturday Schedule:Day Name
  6aa7ceb0-05ec-4df6-8b5e-9304e8ae0848, !- Holiday Schedule:Day Name
  6aa7ceb0-05ec-4df6-8b5e-9304e8ae0848, !- SummerDesignDay Schedule:Day Name
  6aa7ceb0-05ec-4df6-8b5e-9304e8ae0848, !- WinterDesignDay Schedule:Day Name
  6aa7ceb0-05ec-4df6-8b5e-9304e8ae0848, !- CustomDay1 Schedule:Day Name
  6aa7ceb0-05ec-4df6-8b5e-9304e8ae0848; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_6_15,
  4d790352-f241-4465-a1c9-8d3fa905b37d, !- Sunday Schedule:Day Name
  b5cbda66-2a4b-44b2-9427-f97161779084, !- Monday Schedule:Day Name
  81ee3beb-e6c9-4c8a-94a6-eea2ce6ca127, !- Tuesday Schedule:Day Name
  0fe831b4-e945-4b21-ac06-86a2e420b340, !- Wednesday Schedule:Day Name
  107dd9b6-99c2-454c-98bf-151203f193b4, !- Thursday Schedule:Day Name
  965dfd98-d897-4b1b-82d7-6d190c2a5783, !- Friday Schedule:Day Name
  981da446-f661-418b-bad6-c44da85f8fd6, !- Saturday Schedule:Day Name
  4d790352-f241-4465-a1c9-8d3fa905b37d, !- Holiday Schedule:Day Name
  4d790352-f241-4465-a1c9-8d3fa905b37d, !- SummerDesignDay Schedule:Day Name
  4d790352-f241-4465-a1c9-8d3fa905b37d, !- WinterDesignDay Schedule:Day Name
  4d790352-f241-4465-a1c9-8d3fa905b37d, !- CustomDay1 Schedule:Day Name
  4d790352-f241-4465-a1c9-8d3fa905b37d; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_6_16,
  36b6b573-4a96-4d0b-8e77-efa3b74ed80b, !- Sunday Schedule:Day Name
  0a688ba4-f194-48fc-bb29-99affeb4ab32, !- Monday Schedule:Day Name
  ab9ab2d3-8e51-4791-8a28-84e0216b49d3, !- Tuesday Schedule:Day Name
  464cafb1-38df-4720-87f8-e1bb1a74a3ea, !- Wednesday Schedule:Day Name
  b12b8b05-7687-4f5f-b68b-0984655fbda7, !- Thursday Schedule:Day Name
  afb21ea7-b0eb-4651-8a09-86541ffde80d, !- Friday Schedule:Day Name
  35d706db-c863-4c91-84cc-fd7ea19d3668, !- Saturday Schedule:Day Name
  36b6b573-4a96-4d0b-8e77-efa3b74ed80b, !- Holiday Schedule:Day Name
  36b6b573-4a96-4d0b-8e77-efa3b74ed80b, !- SummerDesignDay Schedule:Day Name
  36b6b573-4a96-4d0b-8e77-efa3b74ed80b, !- WinterDesignDay Schedule:Day Name
  36b6b573-4a96-4d0b-8e77-efa3b74ed80b, !- CustomDay1 Schedule:Day Name
  36b6b573-4a96-4d0b-8e77-efa3b74ed80b; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_6_17,
  6ae1636e-50b3-4744-9ed0-72bb3a42bc24, !- Sunday Schedule:Day Name
  9f79c3d5-9f57-4e58-b64b-06712d6750b4, !- Monday Schedule:Day Name
  97cf40db-42a0-4674-b331-b7e7e0212a66, !- Tuesday Schedule:Day Name
  e7a281bd-52c2-46c5-981f-dd0cb92ea178, !- Wednesday Schedule:Day Name
  7f67dde3-fd44-43a5-ae8e-7bce3e8b8209, !- Thursday Schedule:Day Name
  7fdfdc23-0243-4143-a8e6-868808dfdf1d, !- Friday Schedule:Day Name
  0d68053c-4ef4-483f-9c57-2b8f5c96b454, !- Saturday Schedule:Day Name
  6ae1636e-50b3-4744-9ed0-72bb3a42bc24, !- Holiday Schedule:Day Name
  6ae1636e-50b3-4744-9ed0-72bb3a42bc24, !- SummerDesignDay Schedule:Day Name
  6ae1636e-50b3-4744-9ed0-72bb3a42bc24, !- WinterDesignDay Schedule:Day Name
  6ae1636e-50b3-4744-9ed0-72bb3a42bc24, !- CustomDay1 Schedule:Day Name
  6ae1636e-50b3-4744-9ed0-72bb3a42bc24; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_6_18,
  5113a5bf-3636-4123-859d-b40991536007, !- Sunday Schedule:Day Name
  0df1e188-010b-43fc-a4f3-94dedfedb555, !- Monday Schedule:Day Name
  a66d3784-76fb-480e-9c5c-eacac7354f4e, !- Tuesday Schedule:Day Name
  5113a5bf-3636-4123-859d-b40991536007, !- Wednesday Schedule:Day Name
  a38c40e8-4b9f-40cc-89c9-3f527a651479, !- Thursday Schedule:Day Name
  ce39c80a-dfce-4739-b439-57e8b3f316f5, !- Friday Schedule:Day Name
  1e8849f0-73f7-4f86-958c-54813f378a1c, !- Saturday Schedule:Day Name
  5113a5bf-3636-4123-859d-b40991536007, !- Holiday Schedule:Day Name
  5113a5bf-3636-4123-859d-b40991536007, !- SummerDesignDay Schedule:Day Name
  5113a5bf-3636-4123-859d-b40991536007, !- WinterDesignDay Schedule:Day Name
  5113a5bf-3636-4123-859d-b40991536007, !- CustomDay1 Schedule:Day Name
  5113a5bf-3636-4123-859d-b40991536007; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_6_19,
  c13c6df3-21c5-4717-808f-02a3021f502a, !- Sunday Schedule:Day Name
  305d7304-1fed-4c40-adf9-8c9eb345a468, !- Monday Schedule:Day Name
  77b4f36d-e4f1-4b57-99db-5acffe8e3edd, !- Tuesday Schedule:Day Name
  33e826da-1d74-467d-9500-9a01f19572ca, !- Wednesday Schedule:Day Name
  5947a85f-327f-4c9e-b6ca-9c558c75b040, !- Thursday Schedule:Day Name
  404f14c3-9a89-4b0e-b94c-c49ec595336b, !- Friday Schedule:Day Name
  dc2885b1-d152-4bc4-bffc-7600fb6e98eb, !- Saturday Schedule:Day Name
  c13c6df3-21c5-4717-808f-02a3021f502a, !- Holiday Schedule:Day Name
  c13c6df3-21c5-4717-808f-02a3021f502a, !- SummerDesignDay Schedule:Day Name
  c13c6df3-21c5-4717-808f-02a3021f502a, !- WinterDesignDay Schedule:Day Name
  c13c6df3-21c5-4717-808f-02a3021f502a, !- CustomDay1 Schedule:Day Name
  c13c6df3-21c5-4717-808f-02a3021f502a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_6_20,
  217e7899-5055-4b25-ac84-e2c41d29c7c9, !- Sunday Schedule:Day Name
  7689447a-75ff-4315-9298-2fef36f5e542, !- Monday Schedule:Day Name
  c13c6df3-21c5-4717-808f-02a3021f502a, !- Tuesday Schedule:Day Name
  39518dd0-0a15-466f-8698-f2fcd11dc8e4, !- Wednesday Schedule:Day Name
  dac235e0-7113-4277-a2cd-19b58b9e29c5, !- Thursday Schedule:Day Name
  0c8ffd00-6de5-4edf-91cc-03f62ec489fd, !- Friday Schedule:Day Name
  514084f3-612d-4528-b355-44eccd3a25ff, !- Saturday Schedule:Day Name
  217e7899-5055-4b25-ac84-e2c41d29c7c9, !- Holiday Schedule:Day Name
  217e7899-5055-4b25-ac84-e2c41d29c7c9, !- SummerDesignDay Schedule:Day Name
  217e7899-5055-4b25-ac84-e2c41d29c7c9, !- WinterDesignDay Schedule:Day Name
  217e7899-5055-4b25-ac84-e2c41d29c7c9, !- CustomDay1 Schedule:Day Name
  217e7899-5055-4b25-ac84-e2c41d29c7c9; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_6_21,
  bbdb9603-99d2-4945-a40f-8860eb3ecb7d, !- Sunday Schedule:Day Name
  8d6bacef-d121-4153-836b-d43db98e2268, !- Monday Schedule:Day Name
  94c58baa-f86b-4e07-865e-fc9b777fd29d, !- Tuesday Schedule:Day Name
  61f6c040-2eff-4334-87d1-fc18078c5b4d, !- Wednesday Schedule:Day Name
  59482c30-193f-4170-9cd4-c04cce58f25a, !- Thursday Schedule:Day Name
  dff8ce78-3911-4fba-817b-a22ae2c3f98f, !- Friday Schedule:Day Name
  f5549e9f-609d-44f8-a2a9-94b6d35d4bca, !- Saturday Schedule:Day Name
  bbdb9603-99d2-4945-a40f-8860eb3ecb7d, !- Holiday Schedule:Day Name
  bbdb9603-99d2-4945-a40f-8860eb3ecb7d, !- SummerDesignDay Schedule:Day Name
  bbdb9603-99d2-4945-a40f-8860eb3ecb7d, !- WinterDesignDay Schedule:Day Name
  bbdb9603-99d2-4945-a40f-8860eb3ecb7d, !- CustomDay1 Schedule:Day Name
  bbdb9603-99d2-4945-a40f-8860eb3ecb7d; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_6_22,
  a7ceca8a-c546-48e0-a49a-66e985bab7ce, !- Sunday Schedule:Day Name
  4c31b20d-aebd-454c-a06c-ca2151f39a32, !- Monday Schedule:Day Name
  d2448db6-488a-4a78-88ed-6c50265b5727, !- Tuesday Schedule:Day Name
  fddbf843-3269-4088-a56a-ea9a8b57fce7, !- Wednesday Schedule:Day Name
  a091f151-3cc8-4179-bd07-ea14b89d2584, !- Thursday Schedule:Day Name
  309667cc-af2f-4954-85bc-5c148a350b4a, !- Friday Schedule:Day Name
  f7465ff5-cc3b-4403-82c9-82521ef3cb90, !- Saturday Schedule:Day Name
  a7ceca8a-c546-48e0-a49a-66e985bab7ce, !- Holiday Schedule:Day Name
  a7ceca8a-c546-48e0-a49a-66e985bab7ce, !- SummerDesignDay Schedule:Day Name
  a7ceca8a-c546-48e0-a49a-66e985bab7ce, !- WinterDesignDay Schedule:Day Name
  a7ceca8a-c546-48e0-a49a-66e985bab7ce, !- CustomDay1 Schedule:Day Name
  a7ceca8a-c546-48e0-a49a-66e985bab7ce; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_6_23,
  a37b6e2a-0b01-4be9-abde-c9a7e50fff57, !- Sunday Schedule:Day Name
  64af5c70-5bf6-4414-868a-aae0d8de75f1, !- Monday Schedule:Day Name
  d2753aed-8bd0-44d8-b8ba-95bffa349c98, !- Tuesday Schedule:Day Name
  e2d6ea25-2069-40e1-ac35-d38591f07445, !- Wednesday Schedule:Day Name
  ecf8494b-724b-47e2-93fa-eef81896fb22, !- Thursday Schedule:Day Name
  675fdf3b-1948-4db6-8461-dd9e7f851686, !- Friday Schedule:Day Name
  bfd27253-1e88-4db9-a547-6b67a0326282, !- Saturday Schedule:Day Name
  a37b6e2a-0b01-4be9-abde-c9a7e50fff57, !- Holiday Schedule:Day Name
  a37b6e2a-0b01-4be9-abde-c9a7e50fff57, !- SummerDesignDay Schedule:Day Name
  a37b6e2a-0b01-4be9-abde-c9a7e50fff57, !- WinterDesignDay Schedule:Day Name
  a37b6e2a-0b01-4be9-abde-c9a7e50fff57, !- CustomDay1 Schedule:Day Name
  a37b6e2a-0b01-4be9-abde-c9a7e50fff57; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_6_24,
  b93c05da-d4b0-4c7a-b758-abe094ef43ff, !- Sunday Schedule:Day Name
  f001b130-6864-4a26-a186-3d0550707097, !- Monday Schedule:Day Name
  260bea38-ade5-45ec-9420-220252a88d2f, !- Tuesday Schedule:Day Name
  67cfce1b-67b5-408d-83be-aefd08ee203e, !- Wednesday Schedule:Day Name
  616ad2bf-a039-41cd-b244-2cab9aa1ef49, !- Thursday Schedule:Day Name
  6fb2b325-2aa9-4cae-8f23-e3aefd9e032a, !- Friday Schedule:Day Name
  f981b8bb-7628-4128-9e6d-447b9c2dce20, !- Saturday Schedule:Day Name
  b93c05da-d4b0-4c7a-b758-abe094ef43ff, !- Holiday Schedule:Day Name
  b93c05da-d4b0-4c7a-b758-abe094ef43ff, !- SummerDesignDay Schedule:Day Name
  b93c05da-d4b0-4c7a-b758-abe094ef43ff, !- WinterDesignDay Schedule:Day Name
  b93c05da-d4b0-4c7a-b758-abe094ef43ff, !- CustomDay1 Schedule:Day Name
  b93c05da-d4b0-4c7a-b758-abe094ef43ff; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_6_25,
  7f40aeb7-40bd-43a4-87c5-829052f96f2a, !- Sunday Schedule:Day Name
  fc1c15fd-3dac-4f9e-ac78-36abc2bbc8bd, !- Monday Schedule:Day Name
  2b397f9f-8be1-4396-8707-4f27285c48cf, !- Tuesday Schedule:Day Name
  2e93ee6d-e37c-44d7-8bca-475cb316ff39, !- Wednesday Schedule:Day Name
  990738c9-1a13-4dbd-9950-d3bd443f5e2b, !- Thursday Schedule:Day Name
  8eabed46-931b-45d4-8ea9-f741d7afc4ee, !- Friday Schedule:Day Name
  0f4a1411-a0a9-40aa-88fc-0aff350cfef5, !- Saturday Schedule:Day Name
  7f40aeb7-40bd-43a4-87c5-829052f96f2a, !- Holiday Schedule:Day Name
  7f40aeb7-40bd-43a4-87c5-829052f96f2a, !- SummerDesignDay Schedule:Day Name
  7f40aeb7-40bd-43a4-87c5-829052f96f2a, !- WinterDesignDay Schedule:Day Name
  7f40aeb7-40bd-43a4-87c5-829052f96f2a, !- CustomDay1 Schedule:Day Name
  7f40aeb7-40bd-43a4-87c5-829052f96f2a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_6_26,
  7254c260-7541-4c19-9257-f388feefce90, !- Sunday Schedule:Day Name
  975aa7ff-02eb-483d-be76-ad0f34c29852, !- Monday Schedule:Day Name
  97f5443f-9b6a-4775-b046-c8568bd01e0e, !- Tuesday Schedule:Day Name
  a2dfd73e-951b-468a-ac48-e4751dea54f7, !- Wednesday Schedule:Day Name
  c8cd9b5a-f22e-4921-ae7e-5881e1d37cd3, !- Thursday Schedule:Day Name
  00fdeef9-6faa-4273-8460-125f11a61146, !- Friday Schedule:Day Name
  1a595c09-6183-4eb8-a685-57b04c73c9bf, !- Saturday Schedule:Day Name
  7254c260-7541-4c19-9257-f388feefce90, !- Holiday Schedule:Day Name
  7254c260-7541-4c19-9257-f388feefce90, !- SummerDesignDay Schedule:Day Name
  7254c260-7541-4c19-9257-f388feefce90, !- WinterDesignDay Schedule:Day Name
  7254c260-7541-4c19-9257-f388feefce90, !- CustomDay1 Schedule:Day Name
  7254c260-7541-4c19-9257-f388feefce90; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_6_27,
  288ad74d-457c-4b72-9a9f-1c8f54eba1e6, !- Sunday Schedule:Day Name
  e2d2d475-c66f-411f-936a-7c8e9b585f2b, !- Monday Schedule:Day Name
  cb7e893d-69a6-4bff-9fac-7a9847c9e681, !- Tuesday Schedule:Day Name
  ee3fedfa-7a07-4b64-ba15-c7b13fa5883b, !- Wednesday Schedule:Day Name
  5469c3c0-8e1c-48d1-910a-f3cba5436e64, !- Thursday Schedule:Day Name
  a8e89225-d9eb-4a0a-a856-771d4e6f2f2c, !- Friday Schedule:Day Name
  06ad9c30-ef6e-47a1-a0b0-9599dd31f448, !- Saturday Schedule:Day Name
  288ad74d-457c-4b72-9a9f-1c8f54eba1e6, !- Holiday Schedule:Day Name
  288ad74d-457c-4b72-9a9f-1c8f54eba1e6, !- SummerDesignDay Schedule:Day Name
  288ad74d-457c-4b72-9a9f-1c8f54eba1e6, !- WinterDesignDay Schedule:Day Name
  288ad74d-457c-4b72-9a9f-1c8f54eba1e6, !- CustomDay1 Schedule:Day Name
  288ad74d-457c-4b72-9a9f-1c8f54eba1e6; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_6_28,
  d80e90af-589b-43bb-b88a-c8fc7f86555a, !- Sunday Schedule:Day Name
  e2495a7b-3557-4f34-a79a-8bb84a395f04, !- Monday Schedule:Day Name
  a6f10251-181e-4d9f-8642-d4905c0fa19c, !- Tuesday Schedule:Day Name
  83df80be-4a06-49b6-abc3-09a4a07ff74b, !- Wednesday Schedule:Day Name
  e7a281bd-52c2-46c5-981f-dd0cb92ea178, !- Thursday Schedule:Day Name
  3a408d6b-6706-4f19-9da4-175efdc346c1, !- Friday Schedule:Day Name
  bbdb9603-99d2-4945-a40f-8860eb3ecb7d, !- Saturday Schedule:Day Name
  d80e90af-589b-43bb-b88a-c8fc7f86555a, !- Holiday Schedule:Day Name
  d80e90af-589b-43bb-b88a-c8fc7f86555a, !- SummerDesignDay Schedule:Day Name
  d80e90af-589b-43bb-b88a-c8fc7f86555a, !- WinterDesignDay Schedule:Day Name
  d80e90af-589b-43bb-b88a-c8fc7f86555a, !- CustomDay1 Schedule:Day Name
  d80e90af-589b-43bb-b88a-c8fc7f86555a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_6_29,
  76ea2deb-3a98-498d-b5d3-83188b9adfd5, !- Sunday Schedule:Day Name
  51b88822-a988-4789-91b6-81b324833c6f, !- Monday Schedule:Day Name
  24ed91e4-add4-4406-9937-6e0c70eb6394, !- Tuesday Schedule:Day Name
  49316db7-593b-4673-a474-59197a7b1b01, !- Wednesday Schedule:Day Name
  e7a281bd-52c2-46c5-981f-dd0cb92ea178, !- Thursday Schedule:Day Name
  e7a281bd-52c2-46c5-981f-dd0cb92ea178, !- Friday Schedule:Day Name
  5ff06012-698c-4b8d-92ce-bd57898b1fdf, !- Saturday Schedule:Day Name
  76ea2deb-3a98-498d-b5d3-83188b9adfd5, !- Holiday Schedule:Day Name
  76ea2deb-3a98-498d-b5d3-83188b9adfd5, !- SummerDesignDay Schedule:Day Name
  76ea2deb-3a98-498d-b5d3-83188b9adfd5, !- WinterDesignDay Schedule:Day Name
  76ea2deb-3a98-498d-b5d3-83188b9adfd5, !- CustomDay1 Schedule:Day Name
  76ea2deb-3a98-498d-b5d3-83188b9adfd5; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_6_30,
  6d4f6ddf-91d3-466e-917f-9082039be961, !- Sunday Schedule:Day Name
  3c8b651d-c98e-4425-a7c7-2414b5bc7adb, !- Monday Schedule:Day Name
  88ce0cd5-ef56-4b29-860a-b077dc0acaac, !- Tuesday Schedule:Day Name
  19ab8196-e835-4e14-8224-0e0e2faa170b, !- Wednesday Schedule:Day Name
  51bea33f-3ec7-47fd-b0b6-314792ea5e7d, !- Thursday Schedule:Day Name
  4a491d06-1568-4bd6-ad5c-b0ddd39c625f, !- Friday Schedule:Day Name
  09d4aaac-a222-403c-96c6-562b6c143c8e, !- Saturday Schedule:Day Name
  6d4f6ddf-91d3-466e-917f-9082039be961, !- Holiday Schedule:Day Name
  6d4f6ddf-91d3-466e-917f-9082039be961, !- SummerDesignDay Schedule:Day Name
  6d4f6ddf-91d3-466e-917f-9082039be961, !- WinterDesignDay Schedule:Day Name
  6d4f6ddf-91d3-466e-917f-9082039be961, !- CustomDay1 Schedule:Day Name
  6d4f6ddf-91d3-466e-917f-9082039be961; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_6_31,
  08b02658-76b2-4b86-bd93-ddacbb11fa89, !- Sunday Schedule:Day Name
  39518dd0-0a15-466f-8698-f2fcd11dc8e4, !- Monday Schedule:Day Name
  24ed91e4-add4-4406-9937-6e0c70eb6394, !- Tuesday Schedule:Day Name
  8e26ca55-ed77-4f99-8675-7e725032b6c5, !- Wednesday Schedule:Day Name
  56324009-1315-4375-bfbb-6722f60f8826, !- Thursday Schedule:Day Name
  3ea86236-a702-47e3-8e0d-a12033049186, !- Friday Schedule:Day Name
  59f253c3-886c-497e-8655-a8acbb058e50, !- Saturday Schedule:Day Name
  08b02658-76b2-4b86-bd93-ddacbb11fa89, !- Holiday Schedule:Day Name
  08b02658-76b2-4b86-bd93-ddacbb11fa89, !- SummerDesignDay Schedule:Day Name
  08b02658-76b2-4b86-bd93-ddacbb11fa89, !- WinterDesignDay Schedule:Day Name
  08b02658-76b2-4b86-bd93-ddacbb11fa89, !- CustomDay1 Schedule:Day Name
  08b02658-76b2-4b86-bd93-ddacbb11fa89; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_6_32,
  bfbba250-1cfe-49cc-baa1-2a7f3d2062b8, !- Sunday Schedule:Day Name
  64e8c2a3-39b4-4f80-b981-4350c4fa29a9, !- Monday Schedule:Day Name
  bde229f1-f247-4455-9d0f-cf9f7d2f75bd, !- Tuesday Schedule:Day Name
  3ead279e-94c7-4aca-9ef9-97f1ea18fa04, !- Wednesday Schedule:Day Name
  61543029-a467-43b4-84b0-0e6fa0097de7, !- Thursday Schedule:Day Name
  967d349e-d181-4d60-a15c-066234133871, !- Friday Schedule:Day Name
  f8ea0cde-5d29-42fe-99d1-4bdac3931485, !- Saturday Schedule:Day Name
  bfbba250-1cfe-49cc-baa1-2a7f3d2062b8, !- Holiday Schedule:Day Name
  bfbba250-1cfe-49cc-baa1-2a7f3d2062b8, !- SummerDesignDay Schedule:Day Name
  bfbba250-1cfe-49cc-baa1-2a7f3d2062b8, !- WinterDesignDay Schedule:Day Name
  bfbba250-1cfe-49cc-baa1-2a7f3d2062b8, !- CustomDay1 Schedule:Day Name
  bfbba250-1cfe-49cc-baa1-2a7f3d2062b8; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_6_33,
  9d8af321-a780-4590-8d0e-a462cbd2782f, !- Sunday Schedule:Day Name
  b331773e-9563-404a-8105-c508cc4a80a7, !- Monday Schedule:Day Name
  105e578c-39fa-415f-b716-2e00edc91201, !- Tuesday Schedule:Day Name
  4e189082-ce70-4316-bac2-4349eb797ff1, !- Wednesday Schedule:Day Name
  7cb3a097-342b-4ee2-8d1c-7d726f142fce, !- Thursday Schedule:Day Name
  94c58baa-f86b-4e07-865e-fc9b777fd29d, !- Friday Schedule:Day Name
  c78975c9-af95-438a-b1b9-3ec9c43d1728, !- Saturday Schedule:Day Name
  9d8af321-a780-4590-8d0e-a462cbd2782f, !- Holiday Schedule:Day Name
  9d8af321-a780-4590-8d0e-a462cbd2782f, !- SummerDesignDay Schedule:Day Name
  9d8af321-a780-4590-8d0e-a462cbd2782f, !- WinterDesignDay Schedule:Day Name
  9d8af321-a780-4590-8d0e-a462cbd2782f, !- CustomDay1 Schedule:Day Name
  9d8af321-a780-4590-8d0e-a462cbd2782f; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_6_34,
  19656c4a-73a8-42ce-bc73-1936e13a9b17, !- Sunday Schedule:Day Name
  a5eed6eb-7845-4bce-a64f-499fe1fc977d, !- Monday Schedule:Day Name
  f5dad141-542a-48d2-b0c4-1b4ec5e46d7d, !- Tuesday Schedule:Day Name
  9329e68a-2e65-4d1e-9fd8-4b7cfb59a1c5, !- Wednesday Schedule:Day Name
  9945b6db-7c43-4eef-b257-461fecd890eb, !- Thursday Schedule:Day Name
  e0b4ecd6-dd4a-461d-a41e-b6066fcd006b, !- Friday Schedule:Day Name
  8c8cd6b4-05ff-423a-a179-7f283f102131, !- Saturday Schedule:Day Name
  19656c4a-73a8-42ce-bc73-1936e13a9b17, !- Holiday Schedule:Day Name
  19656c4a-73a8-42ce-bc73-1936e13a9b17, !- SummerDesignDay Schedule:Day Name
  19656c4a-73a8-42ce-bc73-1936e13a9b17, !- WinterDesignDay Schedule:Day Name
  19656c4a-73a8-42ce-bc73-1936e13a9b17, !- CustomDay1 Schedule:Day Name
  19656c4a-73a8-42ce-bc73-1936e13a9b17; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_6_35,
  3e52ead4-57af-4b8b-a33e-194f56119c82, !- Sunday Schedule:Day Name
  994c9187-010f-49c9-a565-14e2f839baa9, !- Monday Schedule:Day Name
  3ae7b580-9877-4d38-86a1-b7ff7554ca40, !- Tuesday Schedule:Day Name
  c5aeec02-a43e-4bac-ba74-ecad6c466308, !- Wednesday Schedule:Day Name
  b1ff2ce5-6a89-443a-8d96-e35d44eaa55e, !- Thursday Schedule:Day Name
  08cdff39-bd2a-43c5-aa59-b8ef5b7663d0, !- Friday Schedule:Day Name
  f6db0dd1-6b82-4d6d-9330-5ccdcdecd233, !- Saturday Schedule:Day Name
  3e52ead4-57af-4b8b-a33e-194f56119c82, !- Holiday Schedule:Day Name
  3e52ead4-57af-4b8b-a33e-194f56119c82, !- SummerDesignDay Schedule:Day Name
  3e52ead4-57af-4b8b-a33e-194f56119c82, !- WinterDesignDay Schedule:Day Name
  3e52ead4-57af-4b8b-a33e-194f56119c82, !- CustomDay1 Schedule:Day Name
  3e52ead4-57af-4b8b-a33e-194f56119c82; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_6_36,
  4ec0039d-1b7a-4eb6-8737-df491c041be9, !- Sunday Schedule:Day Name
  217e7899-5055-4b25-ac84-e2c41d29c7c9, !- Monday Schedule:Day Name
  379cec46-7375-4787-a3ea-59b6d851809c, !- Tuesday Schedule:Day Name
  fd88582d-4a79-496f-842d-53a4951aaa6e, !- Wednesday Schedule:Day Name
  24ca39fd-c9a7-49e4-b664-244fa4524e71, !- Thursday Schedule:Day Name
  78da4b78-4c2f-4f66-a876-360ef1b501aa, !- Friday Schedule:Day Name
  2b397f9f-8be1-4396-8707-4f27285c48cf, !- Saturday Schedule:Day Name
  4ec0039d-1b7a-4eb6-8737-df491c041be9, !- Holiday Schedule:Day Name
  4ec0039d-1b7a-4eb6-8737-df491c041be9, !- SummerDesignDay Schedule:Day Name
  4ec0039d-1b7a-4eb6-8737-df491c041be9, !- WinterDesignDay Schedule:Day Name
  4ec0039d-1b7a-4eb6-8737-df491c041be9, !- CustomDay1 Schedule:Day Name
  4ec0039d-1b7a-4eb6-8737-df491c041be9; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_6_37,
  e7a281bd-52c2-46c5-981f-dd0cb92ea178, !- Sunday Schedule:Day Name
  b8805d62-9d17-4009-af3e-fc602884618f, !- Monday Schedule:Day Name
  6cf39b9c-fc03-4b23-b99c-0532eb88eb77, !- Tuesday Schedule:Day Name
  7579637a-08e5-423b-8ea7-baa055306e46, !- Wednesday Schedule:Day Name
  946d18d2-8286-4fa9-85be-0205dd396625, !- Thursday Schedule:Day Name
  376c1599-d0a1-46f3-9493-42d7791fb4d7, !- Friday Schedule:Day Name
  df630b5f-5f00-4fbf-bfa5-132ac7efb88c, !- Saturday Schedule:Day Name
  e7a281bd-52c2-46c5-981f-dd0cb92ea178, !- Holiday Schedule:Day Name
  e7a281bd-52c2-46c5-981f-dd0cb92ea178, !- SummerDesignDay Schedule:Day Name
  e7a281bd-52c2-46c5-981f-dd0cb92ea178, !- WinterDesignDay Schedule:Day Name
  e7a281bd-52c2-46c5-981f-dd0cb92ea178, !- CustomDay1 Schedule:Day Name
  e7a281bd-52c2-46c5-981f-dd0cb92ea178; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_6_38,
  64ad1f8c-05bd-487c-b22d-56ffead7ba04, !- Sunday Schedule:Day Name
  b61adb68-b918-4747-b5d9-bdfe9abeb912, !- Monday Schedule:Day Name
  4ec0039d-1b7a-4eb6-8737-df491c041be9, !- Tuesday Schedule:Day Name
  8e375b2b-a891-4bdd-8b80-f3da677526f3, !- Wednesday Schedule:Day Name
  c23cba38-598c-4169-b744-e83a8cdb6729, !- Thursday Schedule:Day Name
  d3552a68-e5e8-4bd8-a2a7-ada559d29e74, !- Friday Schedule:Day Name
  3543f37b-078f-459d-8035-ebed69901573, !- Saturday Schedule:Day Name
  64ad1f8c-05bd-487c-b22d-56ffead7ba04, !- Holiday Schedule:Day Name
  64ad1f8c-05bd-487c-b22d-56ffead7ba04, !- SummerDesignDay Schedule:Day Name
  64ad1f8c-05bd-487c-b22d-56ffead7ba04, !- WinterDesignDay Schedule:Day Name
  64ad1f8c-05bd-487c-b22d-56ffead7ba04, !- CustomDay1 Schedule:Day Name
  64ad1f8c-05bd-487c-b22d-56ffead7ba04; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_6_39,
  2ba26b7c-ec20-4d35-9d4d-c5aa899999db, !- Sunday Schedule:Day Name
  413e2c8c-dfcb-4d5b-8417-67235d4ff455, !- Monday Schedule:Day Name
  e0b2708d-d036-4065-8009-799a6ab6b869, !- Tuesday Schedule:Day Name
  348c67b5-45d8-454e-a031-27df1e91040f, !- Wednesday Schedule:Day Name
  7ef56c1d-9063-41ca-89f9-c9e5686adbaa, !- Thursday Schedule:Day Name
  6f386ad1-5483-4561-926f-fee2ae327a0c, !- Friday Schedule:Day Name
  e7a281bd-52c2-46c5-981f-dd0cb92ea178, !- Saturday Schedule:Day Name
  2ba26b7c-ec20-4d35-9d4d-c5aa899999db, !- Holiday Schedule:Day Name
  2ba26b7c-ec20-4d35-9d4d-c5aa899999db, !- SummerDesignDay Schedule:Day Name
  2ba26b7c-ec20-4d35-9d4d-c5aa899999db, !- WinterDesignDay Schedule:Day Name
  2ba26b7c-ec20-4d35-9d4d-c5aa899999db, !- CustomDay1 Schedule:Day Name
  2ba26b7c-ec20-4d35-9d4d-c5aa899999db; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_6_40,
  49316db7-593b-4673-a474-59197a7b1b01, !- Sunday Schedule:Day Name
  1ff4f55e-eb00-4cd6-aeb0-2d0123ac9bb8, !- Monday Schedule:Day Name
  88ab5710-4397-4999-aae0-e881b17e4276, !- Tuesday Schedule:Day Name
  4d286701-b92c-455e-b894-5453b1821da1, !- Wednesday Schedule:Day Name
  3ac1dbba-62e1-4b42-843b-0831d408b5fa, !- Thursday Schedule:Day Name
  215fbbbf-0d91-4de5-9062-f723caeb6d96, !- Friday Schedule:Day Name
  32cde240-e5fa-4eca-93c0-b3b2998749a0, !- Saturday Schedule:Day Name
  49316db7-593b-4673-a474-59197a7b1b01, !- Holiday Schedule:Day Name
  49316db7-593b-4673-a474-59197a7b1b01, !- SummerDesignDay Schedule:Day Name
  49316db7-593b-4673-a474-59197a7b1b01, !- WinterDesignDay Schedule:Day Name
  49316db7-593b-4673-a474-59197a7b1b01, !- CustomDay1 Schedule:Day Name
  49316db7-593b-4673-a474-59197a7b1b01; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_6_41,
  6f28c7cb-3fd8-4e08-998a-bdea174bcc86, !- Sunday Schedule:Day Name
  f3d3fc48-a54b-4110-8d26-9df699d76dc6, !- Monday Schedule:Day Name
  6e4e8352-0c73-4fca-8a74-9517e038c92e, !- Tuesday Schedule:Day Name
  99579549-4a20-4b31-81c6-d9f0dc9459b8, !- Wednesday Schedule:Day Name
  37744ef3-2540-4f8f-82d6-f57c2db8f54f, !- Thursday Schedule:Day Name
  315e8d59-c7a6-4108-a425-9f52c9d7d485, !- Friday Schedule:Day Name
  1adca1df-f87a-410c-acf9-034743cee1dd, !- Saturday Schedule:Day Name
  6f28c7cb-3fd8-4e08-998a-bdea174bcc86, !- Holiday Schedule:Day Name
  6f28c7cb-3fd8-4e08-998a-bdea174bcc86, !- SummerDesignDay Schedule:Day Name
  6f28c7cb-3fd8-4e08-998a-bdea174bcc86, !- WinterDesignDay Schedule:Day Name
  6f28c7cb-3fd8-4e08-998a-bdea174bcc86, !- CustomDay1 Schedule:Day Name
  6f28c7cb-3fd8-4e08-998a-bdea174bcc86; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_6_42,
  a7328972-b9bf-471a-a11c-f1c995075a82, !- Sunday Schedule:Day Name
  9cfb7f4e-4dc2-47ca-a554-8c610cbaf224, !- Monday Schedule:Day Name
  7a431888-ab05-4895-86a7-ffc0a3587de8, !- Tuesday Schedule:Day Name
  4091606e-c31f-4823-bc00-43d65248395d, !- Wednesday Schedule:Day Name
  b7e57ab2-a489-4fb2-8cde-1d494b646a68, !- Thursday Schedule:Day Name
  2216343d-3841-40f2-a49f-6097f0f677be, !- Friday Schedule:Day Name
  e343d537-4d09-4cd6-b268-66b1de04febb, !- Saturday Schedule:Day Name
  a7328972-b9bf-471a-a11c-f1c995075a82, !- Holiday Schedule:Day Name
  a7328972-b9bf-471a-a11c-f1c995075a82, !- SummerDesignDay Schedule:Day Name
  a7328972-b9bf-471a-a11c-f1c995075a82, !- WinterDesignDay Schedule:Day Name
  a7328972-b9bf-471a-a11c-f1c995075a82, !- CustomDay1 Schedule:Day Name
  a7328972-b9bf-471a-a11c-f1c995075a82; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_6_43,
  3af410d3-c99c-4589-bc73-c9e9a6c0ab73, !- Sunday Schedule:Day Name
  ca0514e6-15e5-43fc-9152-7c261e085220, !- Monday Schedule:Day Name
  a3b6db8e-9f9d-4135-82da-a6ac005a2d3a, !- Tuesday Schedule:Day Name
  d63bd568-5a6c-4449-b586-2ac1449fe94d, !- Wednesday Schedule:Day Name
  b1ce6598-c29e-4220-954f-77b5fde9ebf7, !- Thursday Schedule:Day Name
  2eeebe14-c9ee-4bc4-a164-070da2258496, !- Friday Schedule:Day Name
  9161901d-0f7a-4078-8593-f09987c7db97, !- Saturday Schedule:Day Name
  3af410d3-c99c-4589-bc73-c9e9a6c0ab73, !- Holiday Schedule:Day Name
  3af410d3-c99c-4589-bc73-c9e9a6c0ab73, !- SummerDesignDay Schedule:Day Name
  3af410d3-c99c-4589-bc73-c9e9a6c0ab73, !- WinterDesignDay Schedule:Day Name
  3af410d3-c99c-4589-bc73-c9e9a6c0ab73, !- CustomDay1 Schedule:Day Name
  3af410d3-c99c-4589-bc73-c9e9a6c0ab73; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_6_44,
  f20dfdc0-ebca-4051-904d-1e82afc3a595, !- Sunday Schedule:Day Name
  11bf2a74-0d18-48e4-8699-6777100bd28d, !- Monday Schedule:Day Name
  9ea961b2-ac5c-4bc3-9e1a-967c93119fe7, !- Tuesday Schedule:Day Name
  5d2b21ac-12a4-41b7-ad59-ca25f72bc6d4, !- Wednesday Schedule:Day Name
  90a8540f-f645-4c42-afb4-43ef4d00fa04, !- Thursday Schedule:Day Name
  1b20a4ab-f55f-48fa-91a1-428f9ab924bf, !- Friday Schedule:Day Name
  bd81117e-db5f-4612-9e33-ac1c85f2e500, !- Saturday Schedule:Day Name
  f20dfdc0-ebca-4051-904d-1e82afc3a595, !- Holiday Schedule:Day Name
  f20dfdc0-ebca-4051-904d-1e82afc3a595, !- SummerDesignDay Schedule:Day Name
  f20dfdc0-ebca-4051-904d-1e82afc3a595, !- WinterDesignDay Schedule:Day Name
  f20dfdc0-ebca-4051-904d-1e82afc3a595, !- CustomDay1 Schedule:Day Name
  f20dfdc0-ebca-4051-904d-1e82afc3a595; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_6_45,
  9561be1d-9728-4a63-9683-414e658ba770, !- Sunday Schedule:Day Name
  3c8b651d-c98e-4425-a7c7-2414b5bc7adb, !- Monday Schedule:Day Name
  b33bd7bf-34ac-49fa-a721-d53ede74d103, !- Tuesday Schedule:Day Name
  36e1c470-c337-4b16-b0d2-bbd79bc27b91, !- Wednesday Schedule:Day Name
  e0b2708d-d036-4065-8009-799a6ab6b869, !- Thursday Schedule:Day Name
  1e1ed1b8-60ca-4858-92fd-03c2e15c98fc, !- Friday Schedule:Day Name
  9561be1d-9728-4a63-9683-414e658ba770, !- Saturday Schedule:Day Name
  9561be1d-9728-4a63-9683-414e658ba770, !- Holiday Schedule:Day Name
  9561be1d-9728-4a63-9683-414e658ba770, !- SummerDesignDay Schedule:Day Name
  9561be1d-9728-4a63-9683-414e658ba770, !- WinterDesignDay Schedule:Day Name
  9561be1d-9728-4a63-9683-414e658ba770, !- CustomDay1 Schedule:Day Name
  9561be1d-9728-4a63-9683-414e658ba770; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_6_46,
  9b530ce9-eca5-4026-a7f3-7d5d08ebb73a, !- Sunday Schedule:Day Name
  9cfb7f4e-4dc2-47ca-a554-8c610cbaf224, !- Monday Schedule:Day Name
  efc2627a-638b-44db-a32b-ba7aabb29f3e, !- Tuesday Schedule:Day Name
  b9acaa56-f80d-405e-ac9f-cb2e204cb968, !- Wednesday Schedule:Day Name
  ae0897ba-8887-4847-a761-27c239ed7601, !- Thursday Schedule:Day Name
  3297a3ee-9c46-4016-8248-e6be1df6c419, !- Friday Schedule:Day Name
  ab1614ab-8b7d-4aa1-94da-80e3146759a0, !- Saturday Schedule:Day Name
  9b530ce9-eca5-4026-a7f3-7d5d08ebb73a, !- Holiday Schedule:Day Name
  9b530ce9-eca5-4026-a7f3-7d5d08ebb73a, !- SummerDesignDay Schedule:Day Name
  9b530ce9-eca5-4026-a7f3-7d5d08ebb73a, !- WinterDesignDay Schedule:Day Name
  9b530ce9-eca5-4026-a7f3-7d5d08ebb73a, !- CustomDay1 Schedule:Day Name
  9b530ce9-eca5-4026-a7f3-7d5d08ebb73a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_6_47,
  515cca9f-4e25-4a83-8ddb-3425e52cfe38, !- Sunday Schedule:Day Name
  09789c35-cfb8-4bbf-a665-055d4ddc3414, !- Monday Schedule:Day Name
  70b5d770-b65c-47d5-880c-bd9f8c16a181, !- Tuesday Schedule:Day Name
  cad569ce-6c94-44cb-8b06-e0dfcd3f8ebc, !- Wednesday Schedule:Day Name
  e02675c0-2145-4f2d-b866-b4437324e750, !- Thursday Schedule:Day Name
  abe05051-f22d-4b8d-bc26-82020d40070c, !- Friday Schedule:Day Name
  cb54f970-1888-41eb-9152-91167afa7c9f, !- Saturday Schedule:Day Name
  515cca9f-4e25-4a83-8ddb-3425e52cfe38, !- Holiday Schedule:Day Name
  515cca9f-4e25-4a83-8ddb-3425e52cfe38, !- SummerDesignDay Schedule:Day Name
  515cca9f-4e25-4a83-8ddb-3425e52cfe38, !- WinterDesignDay Schedule:Day Name
  515cca9f-4e25-4a83-8ddb-3425e52cfe38, !- CustomDay1 Schedule:Day Name
  515cca9f-4e25-4a83-8ddb-3425e52cfe38; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_6_48,
  54c90973-5cc0-41e0-a3f7-258a48d5af04, !- Sunday Schedule:Day Name
  6780341f-c2db-469e-bb10-98202515659c, !- Monday Schedule:Day Name
  bec4e297-1fd8-41f1-bc3c-21d9c0d6a49e, !- Tuesday Schedule:Day Name
  22b1dbbe-48a8-486d-a650-da732dd629e4, !- Wednesday Schedule:Day Name
  5a30dced-8725-4129-b743-637dbfeefdcf, !- Thursday Schedule:Day Name
  8baa16bb-a770-4d34-814c-a8187f6184e9, !- Friday Schedule:Day Name
  195f32c6-d95c-4cea-ad76-a6efbabf8828, !- Saturday Schedule:Day Name
  54c90973-5cc0-41e0-a3f7-258a48d5af04, !- Holiday Schedule:Day Name
  54c90973-5cc0-41e0-a3f7-258a48d5af04, !- SummerDesignDay Schedule:Day Name
  54c90973-5cc0-41e0-a3f7-258a48d5af04, !- WinterDesignDay Schedule:Day Name
  54c90973-5cc0-41e0-a3f7-258a48d5af04, !- CustomDay1 Schedule:Day Name
  54c90973-5cc0-41e0-a3f7-258a48d5af04; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_6_49,
  5535dfd7-1840-4866-b553-4c7d2a079241, !- Sunday Schedule:Day Name
  7ac7f299-17b0-4f22-873a-43e742d2bf2f, !- Monday Schedule:Day Name
  bcfb64e9-810d-47e1-8773-46ee2ec71daf, !- Tuesday Schedule:Day Name
  e0ab2e9f-16b6-4b2d-a3f6-866f0204b712, !- Wednesday Schedule:Day Name
  ece5d0b2-caa5-42af-8b0c-2044de4c1a93, !- Thursday Schedule:Day Name
  681e4c00-ee07-4746-bba2-828fb4a86f7a, !- Friday Schedule:Day Name
  19106470-ebe0-4fd6-aba5-e244b25a6a50, !- Saturday Schedule:Day Name
  5535dfd7-1840-4866-b553-4c7d2a079241, !- Holiday Schedule:Day Name
  5535dfd7-1840-4866-b553-4c7d2a079241, !- SummerDesignDay Schedule:Day Name
  5535dfd7-1840-4866-b553-4c7d2a079241, !- WinterDesignDay Schedule:Day Name
  5535dfd7-1840-4866-b553-4c7d2a079241, !- CustomDay1 Schedule:Day Name
  5535dfd7-1840-4866-b553-4c7d2a079241; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_6_50,
  061ec2b3-2852-460e-8bc0-9fd7884f8d77, !- Sunday Schedule:Day Name
  88ab5710-4397-4999-aae0-e881b17e4276, !- Monday Schedule:Day Name
  3f37206c-4197-45cd-98ea-0984f4deacec, !- Tuesday Schedule:Day Name
  72450507-12fe-49ff-b89a-2fc7617f1e69, !- Wednesday Schedule:Day Name
  bfb82fbf-b47d-4d48-ae5d-551a76c600b6, !- Thursday Schedule:Day Name
  8aab0947-abcf-4301-870c-0dd4ea232bfe, !- Friday Schedule:Day Name
  716afb38-1443-430a-b722-17b5f5ea314b, !- Saturday Schedule:Day Name
  061ec2b3-2852-460e-8bc0-9fd7884f8d77, !- Holiday Schedule:Day Name
  061ec2b3-2852-460e-8bc0-9fd7884f8d77, !- SummerDesignDay Schedule:Day Name
  061ec2b3-2852-460e-8bc0-9fd7884f8d77, !- WinterDesignDay Schedule:Day Name
  061ec2b3-2852-460e-8bc0-9fd7884f8d77, !- CustomDay1 Schedule:Day Name
  061ec2b3-2852-460e-8bc0-9fd7884f8d77; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_6_51,
  f649436d-c745-4121-b6a8-7e4811c78565, !- Sunday Schedule:Day Name
  6a90260f-5a77-45cd-af74-3d8e9420df5e, !- Monday Schedule:Day Name
  e83e513a-5cc3-4951-919f-0acb3c551088, !- Tuesday Schedule:Day Name
  21332c96-ee0f-4f07-8ed8-9d81e801c9cd, !- Wednesday Schedule:Day Name
  a8efd32e-b182-4a8a-838c-d9f33b935da4, !- Thursday Schedule:Day Name
  96f2065a-acc6-4bd9-8c1b-8470a197e6e6, !- Friday Schedule:Day Name
  3ea86236-a702-47e3-8e0d-a12033049186, !- Saturday Schedule:Day Name
  f649436d-c745-4121-b6a8-7e4811c78565, !- Holiday Schedule:Day Name
  f649436d-c745-4121-b6a8-7e4811c78565, !- SummerDesignDay Schedule:Day Name
  f649436d-c745-4121-b6a8-7e4811c78565, !- WinterDesignDay Schedule:Day Name
  f649436d-c745-4121-b6a8-7e4811c78565, !- CustomDay1 Schedule:Day Name
  f649436d-c745-4121-b6a8-7e4811c78565; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_6_52,
  ba30712a-261f-415b-a7e0-54356889589b, !- Sunday Schedule:Day Name
  ba30712a-261f-415b-a7e0-54356889589b, !- Monday Schedule:Day Name
  ba30712a-261f-415b-a7e0-54356889589b, !- Tuesday Schedule:Day Name
  ba30712a-261f-415b-a7e0-54356889589b, !- Wednesday Schedule:Day Name
  ba30712a-261f-415b-a7e0-54356889589b, !- Thursday Schedule:Day Name
  ba30712a-261f-415b-a7e0-54356889589b, !- Friday Schedule:Day Name
  ba30712a-261f-415b-a7e0-54356889589b, !- Saturday Schedule:Day Name
  ba30712a-261f-415b-a7e0-54356889589b, !- Holiday Schedule:Day Name
  ba30712a-261f-415b-a7e0-54356889589b, !- SummerDesignDay Schedule:Day Name
  ba30712a-261f-415b-a7e0-54356889589b, !- WinterDesignDay Schedule:Day Name
  ba30712a-261f-415b-a7e0-54356889589b, !- CustomDay1 Schedule:Day Name
  ba30712a-261f-415b-a7e0-54356889589b; !- CustomDay2 Schedule:Day Name


Schedule:Year,HeatAvail_Zone_7,
Fraction,
HeatAvail_Zone_7_0,1,1,1,7, 
HeatAvail_Zone_7_1,1,8,1,14, 
HeatAvail_Zone_7_2,1,15,1,21, 
HeatAvail_Zone_7_3,1,22,1,28, 
HeatAvail_Zone_7_4,1,29,2,4, 
HeatAvail_Zone_7_5,2,5,2,11, 
HeatAvail_Zone_7_6,2,12,2,18, 
HeatAvail_Zone_7_7,2,19,2,25, 
HeatAvail_Zone_7_8,2,26,3,4, 
HeatAvail_Zone_7_9,3,5,3,11, 
HeatAvail_Zone_7_10,3,12,3,18, 
HeatAvail_Zone_7_11,3,19,3,25, 
HeatAvail_Zone_7_12,3,26,4,1, 
HeatAvail_Zone_7_13,4,2,4,8, 
HeatAvail_Zone_7_14,4,9,4,15, 
HeatAvail_Zone_7_15,4,16,4,22, 
HeatAvail_Zone_7_16,4,23,4,29, 
HeatAvail_Zone_7_17,4,30,5,6, 
HeatAvail_Zone_7_18,5,7,5,13, 
HeatAvail_Zone_7_19,5,14,5,20, 
HeatAvail_Zone_7_20,5,21,5,27, 
HeatAvail_Zone_7_21,5,28,6,3, 
HeatAvail_Zone_7_22,6,4,6,10, 
HeatAvail_Zone_7_23,6,11,6,17, 
HeatAvail_Zone_7_24,6,18,6,24, 
HeatAvail_Zone_7_25,6,25,7,1, 
HeatAvail_Zone_7_26,7,2,7,8, 
HeatAvail_Zone_7_27,7,9,7,15, 
HeatAvail_Zone_7_28,7,16,7,22, 
HeatAvail_Zone_7_29,7,23,7,29, 
HeatAvail_Zone_7_30,7,30,8,5, 
HeatAvail_Zone_7_31,8,6,8,12, 
HeatAvail_Zone_7_32,8,13,8,19, 
HeatAvail_Zone_7_33,8,20,8,26, 
HeatAvail_Zone_7_34,8,27,9,2, 
HeatAvail_Zone_7_35,9,3,9,9, 
HeatAvail_Zone_7_36,9,10,9,16, 
HeatAvail_Zone_7_37,9,17,9,23, 
HeatAvail_Zone_7_38,9,24,9,30, 
HeatAvail_Zone_7_39,10,1,10,7, 
HeatAvail_Zone_7_40,10,8,10,14, 
HeatAvail_Zone_7_41,10,15,10,21, 
HeatAvail_Zone_7_42,10,22,10,28, 
HeatAvail_Zone_7_43,10,29,11,4, 
HeatAvail_Zone_7_44,11,5,11,11, 
HeatAvail_Zone_7_45,11,12,11,18, 
HeatAvail_Zone_7_46,11,19,11,25, 
HeatAvail_Zone_7_47,11,26,12,2, 
HeatAvail_Zone_7_48,12,3,12,9, 
HeatAvail_Zone_7_49,12,10,12,16, 
HeatAvail_Zone_7_50,12,17,12,23, 
HeatAvail_Zone_7_51,12,24,12,30, 
HeatAvail_Zone_7_52,12,31,12,31;

Schedule:Week:Daily, HeatAvail_Zone_7_0,
  45735616-b2b6-4659-9007-e98fcdeeb41a, !- Sunday Schedule:Day Name
  bee6b387-4d5e-4adb-b40b-2d77ddca55e5, !- Monday Schedule:Day Name
  3a48376d-20cd-4bba-b36f-86c63b9ac52a, !- Tuesday Schedule:Day Name
  df38ffa7-593c-4015-b16a-774c36ff343f, !- Wednesday Schedule:Day Name
  b46b6d6e-4c68-48b8-a44c-f68aec9fa1f5, !- Thursday Schedule:Day Name
  6f20e371-e905-45ff-bfaf-3c4e4b2f6c1f, !- Friday Schedule:Day Name
  d33addf9-3e4f-4066-ad29-e74b2ac8d158, !- Saturday Schedule:Day Name
  45735616-b2b6-4659-9007-e98fcdeeb41a, !- Holiday Schedule:Day Name
  45735616-b2b6-4659-9007-e98fcdeeb41a, !- SummerDesignDay Schedule:Day Name
  45735616-b2b6-4659-9007-e98fcdeeb41a, !- WinterDesignDay Schedule:Day Name
  45735616-b2b6-4659-9007-e98fcdeeb41a, !- CustomDay1 Schedule:Day Name
  45735616-b2b6-4659-9007-e98fcdeeb41a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_7_1,
  f4a2c2a8-6a30-4858-af05-fa7fe88aa03f, !- Sunday Schedule:Day Name
  123fdfc5-2a34-42e2-a59b-9266109ac945, !- Monday Schedule:Day Name
  02765e4a-7390-4a99-a03b-117e835a0fcd, !- Tuesday Schedule:Day Name
  81f3ba6f-d2af-40de-8324-ff5e4c9c1e29, !- Wednesday Schedule:Day Name
  bd52deb5-58d0-44fd-8660-97501851f56e, !- Thursday Schedule:Day Name
  74daaa1f-2ec1-46a9-bae6-f6bf3065e719, !- Friday Schedule:Day Name
  3c379e7a-4bf1-4403-b208-dc5fe1048df2, !- Saturday Schedule:Day Name
  f4a2c2a8-6a30-4858-af05-fa7fe88aa03f, !- Holiday Schedule:Day Name
  f4a2c2a8-6a30-4858-af05-fa7fe88aa03f, !- SummerDesignDay Schedule:Day Name
  f4a2c2a8-6a30-4858-af05-fa7fe88aa03f, !- WinterDesignDay Schedule:Day Name
  f4a2c2a8-6a30-4858-af05-fa7fe88aa03f, !- CustomDay1 Schedule:Day Name
  f4a2c2a8-6a30-4858-af05-fa7fe88aa03f; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_7_2,
  a0fd59c7-d126-44cf-b412-6338062f7ca9, !- Sunday Schedule:Day Name
  94490f4e-fb9c-40d4-8c86-7b4855d197ab, !- Monday Schedule:Day Name
  bd52deb5-58d0-44fd-8660-97501851f56e, !- Tuesday Schedule:Day Name
  21b91c89-6676-400a-9a28-4d138fb9ab44, !- Wednesday Schedule:Day Name
  bee6b387-4d5e-4adb-b40b-2d77ddca55e5, !- Thursday Schedule:Day Name
  6bde32fa-5429-49f1-963e-181384f1e10e, !- Friday Schedule:Day Name
  0069a858-01c8-4d90-b737-f047621475dc, !- Saturday Schedule:Day Name
  a0fd59c7-d126-44cf-b412-6338062f7ca9, !- Holiday Schedule:Day Name
  a0fd59c7-d126-44cf-b412-6338062f7ca9, !- SummerDesignDay Schedule:Day Name
  a0fd59c7-d126-44cf-b412-6338062f7ca9, !- WinterDesignDay Schedule:Day Name
  a0fd59c7-d126-44cf-b412-6338062f7ca9, !- CustomDay1 Schedule:Day Name
  a0fd59c7-d126-44cf-b412-6338062f7ca9; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_7_3,
  8ac08239-8bdb-4184-9bfe-3cb0b5e9a97e, !- Sunday Schedule:Day Name
  f7465ff5-cc3b-4403-82c9-82521ef3cb90, !- Monday Schedule:Day Name
  a1561be3-55ee-4e57-a287-591a479e8bf1, !- Tuesday Schedule:Day Name
  b73a8764-2c93-4235-99de-2399ed545a44, !- Wednesday Schedule:Day Name
  87ddf09f-0acc-4952-84e5-459877a3d10f, !- Thursday Schedule:Day Name
  45735616-b2b6-4659-9007-e98fcdeeb41a, !- Friday Schedule:Day Name
  5f942b04-503d-43e7-8c57-0119571af138, !- Saturday Schedule:Day Name
  8ac08239-8bdb-4184-9bfe-3cb0b5e9a97e, !- Holiday Schedule:Day Name
  8ac08239-8bdb-4184-9bfe-3cb0b5e9a97e, !- SummerDesignDay Schedule:Day Name
  8ac08239-8bdb-4184-9bfe-3cb0b5e9a97e, !- WinterDesignDay Schedule:Day Name
  8ac08239-8bdb-4184-9bfe-3cb0b5e9a97e, !- CustomDay1 Schedule:Day Name
  8ac08239-8bdb-4184-9bfe-3cb0b5e9a97e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_7_4,
  b87b3b1c-751c-42fa-92db-3c0539987839, !- Sunday Schedule:Day Name
  8e94b0bc-d4b0-4aff-9e56-76a1adbb8d0a, !- Monday Schedule:Day Name
  6896a997-09bc-4cb5-adef-ad1bdb4518cb, !- Tuesday Schedule:Day Name
  e380c8b1-286c-4a9c-aa02-f7e6a70574e0, !- Wednesday Schedule:Day Name
  c00eba58-7d6f-4fdd-ac65-0fd2af3947e4, !- Thursday Schedule:Day Name
  ed3caabc-092e-42be-8969-d36d5941d1e9, !- Friday Schedule:Day Name
  8e94b0bc-d4b0-4aff-9e56-76a1adbb8d0a, !- Saturday Schedule:Day Name
  b87b3b1c-751c-42fa-92db-3c0539987839, !- Holiday Schedule:Day Name
  b87b3b1c-751c-42fa-92db-3c0539987839, !- SummerDesignDay Schedule:Day Name
  b87b3b1c-751c-42fa-92db-3c0539987839, !- WinterDesignDay Schedule:Day Name
  b87b3b1c-751c-42fa-92db-3c0539987839, !- CustomDay1 Schedule:Day Name
  b87b3b1c-751c-42fa-92db-3c0539987839; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_7_5,
  bfa7a8d4-6c56-4eff-bc5e-0618cf705621, !- Sunday Schedule:Day Name
  9cbed45e-63e8-4420-9a23-7f25957aa236, !- Monday Schedule:Day Name
  ef76ad71-7aaa-48a0-8e2c-fa70e842b56d, !- Tuesday Schedule:Day Name
  a43690ce-abb1-4da6-8cce-8481ea17eb74, !- Wednesday Schedule:Day Name
  9cea89d7-eb24-4dcb-80fd-6958ede221d2, !- Thursday Schedule:Day Name
  f4515d3c-328b-4c36-b737-3e4fbc606386, !- Friday Schedule:Day Name
  d6c9fbda-9c15-47d9-b869-da36010bdc4e, !- Saturday Schedule:Day Name
  bfa7a8d4-6c56-4eff-bc5e-0618cf705621, !- Holiday Schedule:Day Name
  bfa7a8d4-6c56-4eff-bc5e-0618cf705621, !- SummerDesignDay Schedule:Day Name
  bfa7a8d4-6c56-4eff-bc5e-0618cf705621, !- WinterDesignDay Schedule:Day Name
  bfa7a8d4-6c56-4eff-bc5e-0618cf705621, !- CustomDay1 Schedule:Day Name
  bfa7a8d4-6c56-4eff-bc5e-0618cf705621; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_7_6,
  59e5be97-33a9-4e03-82cd-77cbf9fea0a8, !- Sunday Schedule:Day Name
  f5dad141-542a-48d2-b0c4-1b4ec5e46d7d, !- Monday Schedule:Day Name
  e0329e75-8594-46f3-8365-09f184f3d3c9, !- Tuesday Schedule:Day Name
  b85ddf77-71dd-4be8-8f48-0589f0cc54c9, !- Wednesday Schedule:Day Name
  7c17c076-9c5c-4c49-8d7e-45ff4d4fd69f, !- Thursday Schedule:Day Name
  12a81014-9a70-4d75-962c-54732fd2817a, !- Friday Schedule:Day Name
  c8675d83-cc90-463b-8c33-fb7fa0b07f96, !- Saturday Schedule:Day Name
  59e5be97-33a9-4e03-82cd-77cbf9fea0a8, !- Holiday Schedule:Day Name
  59e5be97-33a9-4e03-82cd-77cbf9fea0a8, !- SummerDesignDay Schedule:Day Name
  59e5be97-33a9-4e03-82cd-77cbf9fea0a8, !- WinterDesignDay Schedule:Day Name
  59e5be97-33a9-4e03-82cd-77cbf9fea0a8, !- CustomDay1 Schedule:Day Name
  59e5be97-33a9-4e03-82cd-77cbf9fea0a8; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_7_7,
  cc56d085-d39f-49b6-9984-6ebc21cebae5, !- Sunday Schedule:Day Name
  10959cd0-f199-414d-9872-cf62450d83ae, !- Monday Schedule:Day Name
  3cb80067-d96f-4fd9-81ae-80d8df03a0bd, !- Tuesday Schedule:Day Name
  d27c0b45-92c3-4db3-94aa-8d0116486a5d, !- Wednesday Schedule:Day Name
  faa8700b-9fde-41c6-9d48-d74e5590db6a, !- Thursday Schedule:Day Name
  be9f164d-7db2-450c-ba37-8baf8c0ef6a5, !- Friday Schedule:Day Name
  0efa19ce-e470-418a-8fb1-a87900ff5547, !- Saturday Schedule:Day Name
  cc56d085-d39f-49b6-9984-6ebc21cebae5, !- Holiday Schedule:Day Name
  cc56d085-d39f-49b6-9984-6ebc21cebae5, !- SummerDesignDay Schedule:Day Name
  cc56d085-d39f-49b6-9984-6ebc21cebae5, !- WinterDesignDay Schedule:Day Name
  cc56d085-d39f-49b6-9984-6ebc21cebae5, !- CustomDay1 Schedule:Day Name
  cc56d085-d39f-49b6-9984-6ebc21cebae5; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_7_8,
  11e1f09c-7582-4db8-b70a-5f12b58b5dc1, !- Sunday Schedule:Day Name
  8d978f04-2901-4319-afd5-be1bd5bee483, !- Monday Schedule:Day Name
  486659df-fef1-48ce-bb1c-c3dd13010f79, !- Tuesday Schedule:Day Name
  0366723c-bc0d-41cf-a795-b8832c644d88, !- Wednesday Schedule:Day Name
  d8c662f0-4c6b-42ae-a5f8-e1e0e819b8d4, !- Thursday Schedule:Day Name
  562e9b33-d1b3-493e-8375-723c1353a6f5, !- Friday Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840, !- Saturday Schedule:Day Name
  11e1f09c-7582-4db8-b70a-5f12b58b5dc1, !- Holiday Schedule:Day Name
  11e1f09c-7582-4db8-b70a-5f12b58b5dc1, !- SummerDesignDay Schedule:Day Name
  11e1f09c-7582-4db8-b70a-5f12b58b5dc1, !- WinterDesignDay Schedule:Day Name
  11e1f09c-7582-4db8-b70a-5f12b58b5dc1, !- CustomDay1 Schedule:Day Name
  11e1f09c-7582-4db8-b70a-5f12b58b5dc1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_7_9,
  f2db2952-6156-4be0-b031-513d2b609a8c, !- Sunday Schedule:Day Name
  c3d44b06-ad62-4a2a-9ce1-f80689ff660c, !- Monday Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840, !- Tuesday Schedule:Day Name
  26011c86-58b0-47a6-b7ac-7f8563470614, !- Wednesday Schedule:Day Name
  ee257502-f434-459f-b2b2-f89f0795eda3, !- Thursday Schedule:Day Name
  5e1cf9e3-ebf4-4ece-97b1-18b0a8a31690, !- Friday Schedule:Day Name
  263a5a61-1005-4029-ad1b-b767cfe35c9a, !- Saturday Schedule:Day Name
  f2db2952-6156-4be0-b031-513d2b609a8c, !- Holiday Schedule:Day Name
  f2db2952-6156-4be0-b031-513d2b609a8c, !- SummerDesignDay Schedule:Day Name
  f2db2952-6156-4be0-b031-513d2b609a8c, !- WinterDesignDay Schedule:Day Name
  f2db2952-6156-4be0-b031-513d2b609a8c, !- CustomDay1 Schedule:Day Name
  f2db2952-6156-4be0-b031-513d2b609a8c; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_7_10,
  b28ff34a-97d2-4053-96a5-9acbe20769d3, !- Sunday Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840, !- Monday Schedule:Day Name
  63384a4c-9a77-477f-b9fc-a7fdd59f03d3, !- Tuesday Schedule:Day Name
  c76344e2-4c84-49b0-b137-45472a97be06, !- Wednesday Schedule:Day Name
  dacf9c4f-a16a-4dea-aa38-e56684c88150, !- Thursday Schedule:Day Name
  d44360a1-31f5-418b-95dc-6b8b4617e77d, !- Friday Schedule:Day Name
  5390ab0d-8085-4e6a-8bdc-433647d100b4, !- Saturday Schedule:Day Name
  b28ff34a-97d2-4053-96a5-9acbe20769d3, !- Holiday Schedule:Day Name
  b28ff34a-97d2-4053-96a5-9acbe20769d3, !- SummerDesignDay Schedule:Day Name
  b28ff34a-97d2-4053-96a5-9acbe20769d3, !- WinterDesignDay Schedule:Day Name
  b28ff34a-97d2-4053-96a5-9acbe20769d3, !- CustomDay1 Schedule:Day Name
  b28ff34a-97d2-4053-96a5-9acbe20769d3; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_7_11,
  8a405f9d-42d0-44d9-96d0-330464419840, !- Sunday Schedule:Day Name
  2b8d5e29-07b5-4375-84f3-7e73669e9175, !- Monday Schedule:Day Name
  3a0204a8-4d5d-41e9-8140-a7a473ba1b05, !- Tuesday Schedule:Day Name
  cb9b3dab-3040-43a9-9f2c-7b7c161b15a6, !- Wednesday Schedule:Day Name
  a3d280ab-82f1-45d7-8cca-5a24b01e2a6f, !- Thursday Schedule:Day Name
  c001c453-f69e-448c-8d33-b542edf875d6, !- Friday Schedule:Day Name
  191eb09b-cef3-4d27-8d14-0055ef203aa4, !- Saturday Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840, !- Holiday Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840, !- SummerDesignDay Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840, !- WinterDesignDay Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840, !- CustomDay1 Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_7_12,
  8d9dd40b-f5b2-4f36-824a-397c20008174, !- Sunday Schedule:Day Name
  41e65c28-817b-4d10-8260-7fd657d4a8b6, !- Monday Schedule:Day Name
  e3f1449a-5789-42cc-85f7-f1df5d4685aa, !- Tuesday Schedule:Day Name
  b015f029-59fd-4882-8d7d-9e79fa4d0a65, !- Wednesday Schedule:Day Name
  e2ee728e-757a-497b-b5b6-d78eaf94be34, !- Thursday Schedule:Day Name
  d8f13d92-78d2-4bae-a025-28c6bf115016, !- Friday Schedule:Day Name
  c376802d-16c4-43a9-a7ce-9245a3954db4, !- Saturday Schedule:Day Name
  8d9dd40b-f5b2-4f36-824a-397c20008174, !- Holiday Schedule:Day Name
  8d9dd40b-f5b2-4f36-824a-397c20008174, !- SummerDesignDay Schedule:Day Name
  8d9dd40b-f5b2-4f36-824a-397c20008174, !- WinterDesignDay Schedule:Day Name
  8d9dd40b-f5b2-4f36-824a-397c20008174, !- CustomDay1 Schedule:Day Name
  8d9dd40b-f5b2-4f36-824a-397c20008174; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_7_13,
  6a0dd6d0-2053-4e08-afd2-584c9f20a87a, !- Sunday Schedule:Day Name
  29de9b9f-1699-40cd-89d7-d4e65299d2f3, !- Monday Schedule:Day Name
  75d18138-b2cd-4d38-b6c1-a88f72da3fcc, !- Tuesday Schedule:Day Name
  bd7f5a20-327d-4547-bbc3-5b7452d7e966, !- Wednesday Schedule:Day Name
  bb364aa2-3d88-425e-afcd-be4a77a556ae, !- Thursday Schedule:Day Name
  9d736532-3372-4234-86f8-cec98393f69c, !- Friday Schedule:Day Name
  51f0637d-8233-4b49-a189-c331064c739d, !- Saturday Schedule:Day Name
  6a0dd6d0-2053-4e08-afd2-584c9f20a87a, !- Holiday Schedule:Day Name
  6a0dd6d0-2053-4e08-afd2-584c9f20a87a, !- SummerDesignDay Schedule:Day Name
  6a0dd6d0-2053-4e08-afd2-584c9f20a87a, !- WinterDesignDay Schedule:Day Name
  6a0dd6d0-2053-4e08-afd2-584c9f20a87a, !- CustomDay1 Schedule:Day Name
  6a0dd6d0-2053-4e08-afd2-584c9f20a87a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_7_14,
  3b64f659-7a87-43c0-8593-ffb75930c7f4, !- Sunday Schedule:Day Name
  9866af8d-7ab0-4c81-8db6-ce00146023e8, !- Monday Schedule:Day Name
  02405d4e-0d02-4eff-9657-d8f9128f4eab, !- Tuesday Schedule:Day Name
  b917b18e-be4c-4d95-8ca7-ef00fec35358, !- Wednesday Schedule:Day Name
  70c9cd82-fe0e-49ee-aaf4-1c8ff27f5354, !- Thursday Schedule:Day Name
  42b8bfae-4ab3-4b91-9049-5aef0e0a45b5, !- Friday Schedule:Day Name
  9cbcde63-174f-4098-b545-8a02de437128, !- Saturday Schedule:Day Name
  3b64f659-7a87-43c0-8593-ffb75930c7f4, !- Holiday Schedule:Day Name
  3b64f659-7a87-43c0-8593-ffb75930c7f4, !- SummerDesignDay Schedule:Day Name
  3b64f659-7a87-43c0-8593-ffb75930c7f4, !- WinterDesignDay Schedule:Day Name
  3b64f659-7a87-43c0-8593-ffb75930c7f4, !- CustomDay1 Schedule:Day Name
  3b64f659-7a87-43c0-8593-ffb75930c7f4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_7_15,
  19dac5b0-28fc-460c-81f9-3dbb121f2bf8, !- Sunday Schedule:Day Name
  e9c57910-916d-46b4-aea8-ffc3126c18fa, !- Monday Schedule:Day Name
  2e73e53b-a754-47bd-965a-2e9b6a3bb011, !- Tuesday Schedule:Day Name
  3f37206c-4197-45cd-98ea-0984f4deacec, !- Wednesday Schedule:Day Name
  8f52b9ad-d695-459a-8123-1d00cf1d1862, !- Thursday Schedule:Day Name
  923948f4-e046-4f33-9833-6f095076ca41, !- Friday Schedule:Day Name
  2b3fc603-4b4f-4d7a-8bc2-6e0e08bcdc7b, !- Saturday Schedule:Day Name
  19dac5b0-28fc-460c-81f9-3dbb121f2bf8, !- Holiday Schedule:Day Name
  19dac5b0-28fc-460c-81f9-3dbb121f2bf8, !- SummerDesignDay Schedule:Day Name
  19dac5b0-28fc-460c-81f9-3dbb121f2bf8, !- WinterDesignDay Schedule:Day Name
  19dac5b0-28fc-460c-81f9-3dbb121f2bf8, !- CustomDay1 Schedule:Day Name
  19dac5b0-28fc-460c-81f9-3dbb121f2bf8; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_7_16,
  2b24e0a0-77cd-4c2a-b642-03fc66f5c8b9, !- Sunday Schedule:Day Name
  106d7206-3cd6-40aa-bb3f-d1aa542cc2ae, !- Monday Schedule:Day Name
  d8816c3b-0b15-4ece-87b0-550193ae6b3b, !- Tuesday Schedule:Day Name
  90097c4d-ccdb-4846-818d-3cb2f30ef5dc, !- Wednesday Schedule:Day Name
  61b5032f-cd16-4827-b89d-23ab93cb0bca, !- Thursday Schedule:Day Name
  18b198f9-c7da-4087-b865-159950c574c9, !- Friday Schedule:Day Name
  df11aa4b-5de7-4dcf-b1b6-ac577a82ad4a, !- Saturday Schedule:Day Name
  2b24e0a0-77cd-4c2a-b642-03fc66f5c8b9, !- Holiday Schedule:Day Name
  2b24e0a0-77cd-4c2a-b642-03fc66f5c8b9, !- SummerDesignDay Schedule:Day Name
  2b24e0a0-77cd-4c2a-b642-03fc66f5c8b9, !- WinterDesignDay Schedule:Day Name
  2b24e0a0-77cd-4c2a-b642-03fc66f5c8b9, !- CustomDay1 Schedule:Day Name
  2b24e0a0-77cd-4c2a-b642-03fc66f5c8b9; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_7_17,
  30b9171a-7657-45ad-8017-84e6404a233f, !- Sunday Schedule:Day Name
  eef20202-03ec-4909-bd15-b857f90d6a31, !- Monday Schedule:Day Name
  bfdf7701-11bf-443c-8628-7934162078ba, !- Tuesday Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- Wednesday Schedule:Day Name
  dcbeb821-1698-4cac-b286-aea139742297, !- Thursday Schedule:Day Name
  7116dbe5-212a-4f86-9218-e9f82299a115, !- Friday Schedule:Day Name
  38d1916f-2a8a-4ab0-92c9-4a2c45943095, !- Saturday Schedule:Day Name
  30b9171a-7657-45ad-8017-84e6404a233f, !- Holiday Schedule:Day Name
  30b9171a-7657-45ad-8017-84e6404a233f, !- SummerDesignDay Schedule:Day Name
  30b9171a-7657-45ad-8017-84e6404a233f, !- WinterDesignDay Schedule:Day Name
  30b9171a-7657-45ad-8017-84e6404a233f, !- CustomDay1 Schedule:Day Name
  30b9171a-7657-45ad-8017-84e6404a233f; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_7_18,
  0a7de23c-0324-448c-89ba-2cd380fbd515, !- Sunday Schedule:Day Name
  2aff8466-0908-4b61-bc1a-6bceaf2a4e85, !- Monday Schedule:Day Name
  aebfd59d-58d0-45e9-a04d-295ea184cf9d, !- Tuesday Schedule:Day Name
  0a7de23c-0324-448c-89ba-2cd380fbd515, !- Wednesday Schedule:Day Name
  def8fd52-9c04-459b-b488-edd1ceb558e8, !- Thursday Schedule:Day Name
  2724fd72-7d31-4623-8ce8-dae60800fc56, !- Friday Schedule:Day Name
  a52faff9-5955-42e7-a57b-6a64d24945f9, !- Saturday Schedule:Day Name
  0a7de23c-0324-448c-89ba-2cd380fbd515, !- Holiday Schedule:Day Name
  0a7de23c-0324-448c-89ba-2cd380fbd515, !- SummerDesignDay Schedule:Day Name
  0a7de23c-0324-448c-89ba-2cd380fbd515, !- WinterDesignDay Schedule:Day Name
  0a7de23c-0324-448c-89ba-2cd380fbd515, !- CustomDay1 Schedule:Day Name
  0a7de23c-0324-448c-89ba-2cd380fbd515; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_7_19,
  51f33bcb-c1b9-4dbf-a088-91283180cc94, !- Sunday Schedule:Day Name
  f02aa9f5-7836-4d4f-86de-6ff0b72cae85, !- Monday Schedule:Day Name
  e110b118-d81a-4b43-8216-c1da41565a46, !- Tuesday Schedule:Day Name
  a215011d-4356-478b-a21d-b576fe264fa7, !- Wednesday Schedule:Day Name
  516b1c36-25e3-4fd2-ba88-c9e099409a74, !- Thursday Schedule:Day Name
  2c939a17-2f24-48a6-9bbb-2f1d91a34e61, !- Friday Schedule:Day Name
  83adf70c-07ae-41d9-8fd2-a52c17277c96, !- Saturday Schedule:Day Name
  51f33bcb-c1b9-4dbf-a088-91283180cc94, !- Holiday Schedule:Day Name
  51f33bcb-c1b9-4dbf-a088-91283180cc94, !- SummerDesignDay Schedule:Day Name
  51f33bcb-c1b9-4dbf-a088-91283180cc94, !- WinterDesignDay Schedule:Day Name
  51f33bcb-c1b9-4dbf-a088-91283180cc94, !- CustomDay1 Schedule:Day Name
  51f33bcb-c1b9-4dbf-a088-91283180cc94; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_7_20,
  5dda5916-6d3c-48d9-a4eb-7cd58c6ca905, !- Sunday Schedule:Day Name
  90be5a14-d185-49e9-b411-98636482d1e4, !- Monday Schedule:Day Name
  51f33bcb-c1b9-4dbf-a088-91283180cc94, !- Tuesday Schedule:Day Name
  7a625284-486a-4df8-a195-787275be78b9, !- Wednesday Schedule:Day Name
  2d9d3bc2-2be8-40e2-ba93-16945def3971, !- Thursday Schedule:Day Name
  50c1e71f-3c6f-4dce-aea5-29f5db3406b0, !- Friday Schedule:Day Name
  3b2a50bb-8273-4419-a75b-b061611c1ee3, !- Saturday Schedule:Day Name
  5dda5916-6d3c-48d9-a4eb-7cd58c6ca905, !- Holiday Schedule:Day Name
  5dda5916-6d3c-48d9-a4eb-7cd58c6ca905, !- SummerDesignDay Schedule:Day Name
  5dda5916-6d3c-48d9-a4eb-7cd58c6ca905, !- WinterDesignDay Schedule:Day Name
  5dda5916-6d3c-48d9-a4eb-7cd58c6ca905, !- CustomDay1 Schedule:Day Name
  5dda5916-6d3c-48d9-a4eb-7cd58c6ca905; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_7_21,
  79654032-0147-43e8-b268-009458f05259, !- Sunday Schedule:Day Name
  9cbed45e-63e8-4420-9a23-7f25957aa236, !- Monday Schedule:Day Name
  033e5d23-12a7-46dc-9698-c5c22ac64766, !- Tuesday Schedule:Day Name
  ca0514e6-15e5-43fc-9152-7c261e085220, !- Wednesday Schedule:Day Name
  e4cf8d18-b06a-4275-8dae-d644d1fffa45, !- Thursday Schedule:Day Name
  5dfc78b0-88dd-4231-a396-0eb56cbd5de2, !- Friday Schedule:Day Name
  ad5cdd03-fd0d-46d1-a952-4600b6bc9a7e, !- Saturday Schedule:Day Name
  79654032-0147-43e8-b268-009458f05259, !- Holiday Schedule:Day Name
  79654032-0147-43e8-b268-009458f05259, !- SummerDesignDay Schedule:Day Name
  79654032-0147-43e8-b268-009458f05259, !- WinterDesignDay Schedule:Day Name
  79654032-0147-43e8-b268-009458f05259, !- CustomDay1 Schedule:Day Name
  79654032-0147-43e8-b268-009458f05259; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_7_22,
  ae0897ba-8887-4847-a761-27c239ed7601, !- Sunday Schedule:Day Name
  e9241817-41b8-4c97-a5ac-5b412bfbf647, !- Monday Schedule:Day Name
  6ed750c0-6651-479f-8583-a43f3ec745a4, !- Tuesday Schedule:Day Name
  ab5efb21-1b2c-4519-9a10-06b047222dca, !- Wednesday Schedule:Day Name
  46cdaba4-7fc0-49bc-aa2e-e63d6e3d887b, !- Thursday Schedule:Day Name
  9b530ce9-eca5-4026-a7f3-7d5d08ebb73a, !- Friday Schedule:Day Name
  a49a7585-76db-4f9a-93a1-7b1e433aaa8e, !- Saturday Schedule:Day Name
  ae0897ba-8887-4847-a761-27c239ed7601, !- Holiday Schedule:Day Name
  ae0897ba-8887-4847-a761-27c239ed7601, !- SummerDesignDay Schedule:Day Name
  ae0897ba-8887-4847-a761-27c239ed7601, !- WinterDesignDay Schedule:Day Name
  ae0897ba-8887-4847-a761-27c239ed7601, !- CustomDay1 Schedule:Day Name
  ae0897ba-8887-4847-a761-27c239ed7601; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_7_23,
  bf5dcc97-0650-4216-94ab-1fe1f55276a6, !- Sunday Schedule:Day Name
  aaa1963e-e4e9-4f0a-8b44-b0072f10ddaf, !- Monday Schedule:Day Name
  b3fd5bc3-90ed-4f8e-8d6f-127abbd410e7, !- Tuesday Schedule:Day Name
  532fc8c8-b428-4593-a29f-3708c2500318, !- Wednesday Schedule:Day Name
  c4eee6c1-9e5e-41c9-af96-8911827a25c9, !- Thursday Schedule:Day Name
  db590865-4fe0-4535-94e5-8bd3e82d6c2f, !- Friday Schedule:Day Name
  4a43e340-611f-4e7f-be46-f3b1aaa300a3, !- Saturday Schedule:Day Name
  bf5dcc97-0650-4216-94ab-1fe1f55276a6, !- Holiday Schedule:Day Name
  bf5dcc97-0650-4216-94ab-1fe1f55276a6, !- SummerDesignDay Schedule:Day Name
  bf5dcc97-0650-4216-94ab-1fe1f55276a6, !- WinterDesignDay Schedule:Day Name
  bf5dcc97-0650-4216-94ab-1fe1f55276a6, !- CustomDay1 Schedule:Day Name
  bf5dcc97-0650-4216-94ab-1fe1f55276a6; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_7_24,
  b4f70b77-5474-4961-b665-f4b872168fce, !- Sunday Schedule:Day Name
  62a84dcf-005e-479f-bf49-5971cac001d6, !- Monday Schedule:Day Name
  95043a9f-ae9f-4096-93dd-0030d5745bee, !- Tuesday Schedule:Day Name
  71b5a1bf-89df-478a-94ba-3e6d224b1fce, !- Wednesday Schedule:Day Name
  067f6a9f-440f-4da4-bc3c-4016dbe239e3, !- Thursday Schedule:Day Name
  51920650-d57b-432c-8473-77c249c60af3, !- Friday Schedule:Day Name
  4e089610-16fc-4de8-8654-57ed60320646, !- Saturday Schedule:Day Name
  b4f70b77-5474-4961-b665-f4b872168fce, !- Holiday Schedule:Day Name
  b4f70b77-5474-4961-b665-f4b872168fce, !- SummerDesignDay Schedule:Day Name
  b4f70b77-5474-4961-b665-f4b872168fce, !- WinterDesignDay Schedule:Day Name
  b4f70b77-5474-4961-b665-f4b872168fce, !- CustomDay1 Schedule:Day Name
  b4f70b77-5474-4961-b665-f4b872168fce; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_7_25,
  3a8ff466-1572-43e3-b7c1-fb57bae7e5f6, !- Sunday Schedule:Day Name
  af582de9-854c-4b27-ac37-ec64c0e964a6, !- Monday Schedule:Day Name
  9561be1d-9728-4a63-9683-414e658ba770, !- Tuesday Schedule:Day Name
  0c5d451c-b26a-42e6-8045-81209f73361d, !- Wednesday Schedule:Day Name
  13c9dcf3-7c3c-4939-99bc-a66501a51218, !- Thursday Schedule:Day Name
  bd35f572-6c14-4c75-a87f-39b822fabd9c, !- Friday Schedule:Day Name
  a0464ed6-f6ce-463c-902f-f49dfcaf50e5, !- Saturday Schedule:Day Name
  3a8ff466-1572-43e3-b7c1-fb57bae7e5f6, !- Holiday Schedule:Day Name
  3a8ff466-1572-43e3-b7c1-fb57bae7e5f6, !- SummerDesignDay Schedule:Day Name
  3a8ff466-1572-43e3-b7c1-fb57bae7e5f6, !- WinterDesignDay Schedule:Day Name
  3a8ff466-1572-43e3-b7c1-fb57bae7e5f6, !- CustomDay1 Schedule:Day Name
  3a8ff466-1572-43e3-b7c1-fb57bae7e5f6; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_7_26,
  1a058e7b-2432-44ee-a387-212f9af2a98e, !- Sunday Schedule:Day Name
  89cbe1b4-be8d-420b-ad1d-481134bae030, !- Monday Schedule:Day Name
  e2c5f702-147f-4f45-8f93-eb151656052a, !- Tuesday Schedule:Day Name
  e8feb143-6619-4e44-abe4-59084b4926e8, !- Wednesday Schedule:Day Name
  d6372546-09e3-4d54-a7ad-aef5bb923712, !- Thursday Schedule:Day Name
  bc1f5db8-0343-4289-98cc-e794d962400e, !- Friday Schedule:Day Name
  8e44327a-f274-4954-8564-baa047c96d54, !- Saturday Schedule:Day Name
  1a058e7b-2432-44ee-a387-212f9af2a98e, !- Holiday Schedule:Day Name
  1a058e7b-2432-44ee-a387-212f9af2a98e, !- SummerDesignDay Schedule:Day Name
  1a058e7b-2432-44ee-a387-212f9af2a98e, !- WinterDesignDay Schedule:Day Name
  1a058e7b-2432-44ee-a387-212f9af2a98e, !- CustomDay1 Schedule:Day Name
  1a058e7b-2432-44ee-a387-212f9af2a98e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_7_27,
  5ebd543f-653b-4453-a2d1-aa20cdf9a81a, !- Sunday Schedule:Day Name
  bec830b0-02b2-4883-9ad5-dd031b4d9da0, !- Monday Schedule:Day Name
  ac1a399e-7844-498d-8094-53b89d6a8a63, !- Tuesday Schedule:Day Name
  b0a6c523-17be-4de8-a007-4749900e1979, !- Wednesday Schedule:Day Name
  89440362-d1a5-4c98-b4b5-20ca6e0c723e, !- Thursday Schedule:Day Name
  9bd72d2d-7662-4cc1-85ea-05f916025e89, !- Friday Schedule:Day Name
  e36e2bb7-caca-44e1-8e18-b27da54db28d, !- Saturday Schedule:Day Name
  5ebd543f-653b-4453-a2d1-aa20cdf9a81a, !- Holiday Schedule:Day Name
  5ebd543f-653b-4453-a2d1-aa20cdf9a81a, !- SummerDesignDay Schedule:Day Name
  5ebd543f-653b-4453-a2d1-aa20cdf9a81a, !- WinterDesignDay Schedule:Day Name
  5ebd543f-653b-4453-a2d1-aa20cdf9a81a, !- CustomDay1 Schedule:Day Name
  5ebd543f-653b-4453-a2d1-aa20cdf9a81a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_7_28,
  52f27922-8312-42f5-9ce3-bbaede20f962, !- Sunday Schedule:Day Name
  d69800f2-0a2a-4179-96c9-3c352552a6cb, !- Monday Schedule:Day Name
  a7b39a6e-c28e-400f-b0cb-b89a44eba3be, !- Tuesday Schedule:Day Name
  3c63a5d8-3374-4310-95cc-48742d6db97b, !- Wednesday Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- Thursday Schedule:Day Name
  3a47506a-f390-4411-a07b-474aca295586, !- Friday Schedule:Day Name
  79654032-0147-43e8-b268-009458f05259, !- Saturday Schedule:Day Name
  52f27922-8312-42f5-9ce3-bbaede20f962, !- Holiday Schedule:Day Name
  52f27922-8312-42f5-9ce3-bbaede20f962, !- SummerDesignDay Schedule:Day Name
  52f27922-8312-42f5-9ce3-bbaede20f962, !- WinterDesignDay Schedule:Day Name
  52f27922-8312-42f5-9ce3-bbaede20f962, !- CustomDay1 Schedule:Day Name
  52f27922-8312-42f5-9ce3-bbaede20f962; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_7_29,
  9bbad1f3-deb7-427f-9d25-8d7d36413950, !- Sunday Schedule:Day Name
  53c1ea5d-1ebb-48b4-bd44-e5e57a493b47, !- Monday Schedule:Day Name
  571e5022-c7a9-4193-872e-adb23b875967, !- Tuesday Schedule:Day Name
  fd1eebb7-ae25-4a0b-9ae9-f39244b66f8c, !- Wednesday Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- Thursday Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- Friday Schedule:Day Name
  b8639eff-2515-4373-8ad7-ac73a9e1f874, !- Saturday Schedule:Day Name
  9bbad1f3-deb7-427f-9d25-8d7d36413950, !- Holiday Schedule:Day Name
  9bbad1f3-deb7-427f-9d25-8d7d36413950, !- SummerDesignDay Schedule:Day Name
  9bbad1f3-deb7-427f-9d25-8d7d36413950, !- WinterDesignDay Schedule:Day Name
  9bbad1f3-deb7-427f-9d25-8d7d36413950, !- CustomDay1 Schedule:Day Name
  9bbad1f3-deb7-427f-9d25-8d7d36413950; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_7_30,
  7184da34-240c-4b6d-93ce-fbc2130ab747, !- Sunday Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840, !- Monday Schedule:Day Name
  dc97af03-2384-4bb0-99b3-728cf9247e1d, !- Tuesday Schedule:Day Name
  3a76f166-5242-40e2-934c-137b1db0427f, !- Wednesday Schedule:Day Name
  603d38bc-9358-45a7-b500-89b06c01529a, !- Thursday Schedule:Day Name
  4439b08b-b3b5-4bb0-872a-ef064c6df472, !- Friday Schedule:Day Name
  961611fc-6cb6-40a5-a8bc-84e99b759f59, !- Saturday Schedule:Day Name
  7184da34-240c-4b6d-93ce-fbc2130ab747, !- Holiday Schedule:Day Name
  7184da34-240c-4b6d-93ce-fbc2130ab747, !- SummerDesignDay Schedule:Day Name
  7184da34-240c-4b6d-93ce-fbc2130ab747, !- WinterDesignDay Schedule:Day Name
  7184da34-240c-4b6d-93ce-fbc2130ab747, !- CustomDay1 Schedule:Day Name
  7184da34-240c-4b6d-93ce-fbc2130ab747; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_7_31,
  5a908684-f9cf-45b4-b5b8-ae8a123e500a, !- Sunday Schedule:Day Name
  7a625284-486a-4df8-a195-787275be78b9, !- Monday Schedule:Day Name
  571e5022-c7a9-4193-872e-adb23b875967, !- Tuesday Schedule:Day Name
  51099a20-6c29-4076-87bc-da8d38a44a4c, !- Wednesday Schedule:Day Name
  9f34e41f-fa0a-4cca-84f2-8a4b7e5c9fff, !- Thursday Schedule:Day Name
  2e3ce53a-b27f-4b19-865a-8a59f8f3d9be, !- Friday Schedule:Day Name
  fb570989-6d79-4e23-96a0-bc028a045480, !- Saturday Schedule:Day Name
  5a908684-f9cf-45b4-b5b8-ae8a123e500a, !- Holiday Schedule:Day Name
  5a908684-f9cf-45b4-b5b8-ae8a123e500a, !- SummerDesignDay Schedule:Day Name
  5a908684-f9cf-45b4-b5b8-ae8a123e500a, !- WinterDesignDay Schedule:Day Name
  5a908684-f9cf-45b4-b5b8-ae8a123e500a, !- CustomDay1 Schedule:Day Name
  5a908684-f9cf-45b4-b5b8-ae8a123e500a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_7_32,
  33920dee-67d3-4b8c-8265-b6fee3f7193f, !- Sunday Schedule:Day Name
  4d3eb448-9b0c-49e7-af43-dd11c7dbcc7f, !- Monday Schedule:Day Name
  14827110-bb91-4569-9464-842db7c2f4c9, !- Tuesday Schedule:Day Name
  4415725f-ac32-4013-943e-1ba89236a3ae, !- Wednesday Schedule:Day Name
  cde782c4-b684-40ae-8943-953bc67c3267, !- Thursday Schedule:Day Name
  680fbcb8-d65b-47a6-8f7d-5d6d7eec2a61, !- Friday Schedule:Day Name
  a5b1e0ee-6456-494a-ac05-9d128e00ea1b, !- Saturday Schedule:Day Name
  33920dee-67d3-4b8c-8265-b6fee3f7193f, !- Holiday Schedule:Day Name
  33920dee-67d3-4b8c-8265-b6fee3f7193f, !- SummerDesignDay Schedule:Day Name
  33920dee-67d3-4b8c-8265-b6fee3f7193f, !- WinterDesignDay Schedule:Day Name
  33920dee-67d3-4b8c-8265-b6fee3f7193f, !- CustomDay1 Schedule:Day Name
  33920dee-67d3-4b8c-8265-b6fee3f7193f; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_7_33,
  e6622f1f-2e6a-4cb0-9cfe-3307bc4e7330, !- Sunday Schedule:Day Name
  ba0a8b03-b524-4944-950f-25f97ced0e71, !- Monday Schedule:Day Name
  5e71a3d9-717c-4ec3-b2c5-cc67a8577d65, !- Tuesday Schedule:Day Name
  0d333b0c-b992-4e52-952e-bc08f7f16e68, !- Wednesday Schedule:Day Name
  c7fc317e-73be-4404-b4ac-a850ff035b45, !- Thursday Schedule:Day Name
  033e5d23-12a7-46dc-9698-c5c22ac64766, !- Friday Schedule:Day Name
  96585438-17a9-4f2d-ba76-5f25d7acb26b, !- Saturday Schedule:Day Name
  e6622f1f-2e6a-4cb0-9cfe-3307bc4e7330, !- Holiday Schedule:Day Name
  e6622f1f-2e6a-4cb0-9cfe-3307bc4e7330, !- SummerDesignDay Schedule:Day Name
  e6622f1f-2e6a-4cb0-9cfe-3307bc4e7330, !- WinterDesignDay Schedule:Day Name
  e6622f1f-2e6a-4cb0-9cfe-3307bc4e7330, !- CustomDay1 Schedule:Day Name
  e6622f1f-2e6a-4cb0-9cfe-3307bc4e7330; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_7_34,
  58776fbb-131a-4163-bc9f-bdc5d5c2f7db, !- Sunday Schedule:Day Name
  3c21969f-b920-492f-a4b9-10ae55c85706, !- Monday Schedule:Day Name
  61b357f4-f6e6-4925-b387-1de39b7cc1fa, !- Tuesday Schedule:Day Name
  0fa62410-a4f8-424e-bd98-b743837af38e, !- Wednesday Schedule:Day Name
  502d5453-6122-42a2-9195-6f643fa86aa6, !- Thursday Schedule:Day Name
  348f92fa-facd-4d59-8293-b884daa41336, !- Friday Schedule:Day Name
  975a310a-3582-4e8e-bbb1-4e74cdb09bf2, !- Saturday Schedule:Day Name
  58776fbb-131a-4163-bc9f-bdc5d5c2f7db, !- Holiday Schedule:Day Name
  58776fbb-131a-4163-bc9f-bdc5d5c2f7db, !- SummerDesignDay Schedule:Day Name
  58776fbb-131a-4163-bc9f-bdc5d5c2f7db, !- WinterDesignDay Schedule:Day Name
  58776fbb-131a-4163-bc9f-bdc5d5c2f7db, !- CustomDay1 Schedule:Day Name
  58776fbb-131a-4163-bc9f-bdc5d5c2f7db; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_7_35,
  0a0e94e5-17e9-4f55-b6ba-0cff2d60cb48, !- Sunday Schedule:Day Name
  656ac055-7b5f-4ee6-a593-05e85dcc2151, !- Monday Schedule:Day Name
  f4a2c2a8-6a30-4858-af05-fa7fe88aa03f, !- Tuesday Schedule:Day Name
  d37df644-2e9c-4d79-a21b-c2ce73d4f76b, !- Wednesday Schedule:Day Name
  c8675d83-cc90-463b-8c33-fb7fa0b07f96, !- Thursday Schedule:Day Name
  2c28fc9b-8a8b-4620-840b-bf0f7868a53c, !- Friday Schedule:Day Name
  4eb883bc-be96-4aad-97b9-e9b3bf60c7c0, !- Saturday Schedule:Day Name
  0a0e94e5-17e9-4f55-b6ba-0cff2d60cb48, !- Holiday Schedule:Day Name
  0a0e94e5-17e9-4f55-b6ba-0cff2d60cb48, !- SummerDesignDay Schedule:Day Name
  0a0e94e5-17e9-4f55-b6ba-0cff2d60cb48, !- WinterDesignDay Schedule:Day Name
  0a0e94e5-17e9-4f55-b6ba-0cff2d60cb48, !- CustomDay1 Schedule:Day Name
  0a0e94e5-17e9-4f55-b6ba-0cff2d60cb48; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_7_36,
  974d3b50-240b-4423-8093-ecf7348e7a77, !- Sunday Schedule:Day Name
  5dda5916-6d3c-48d9-a4eb-7cd58c6ca905, !- Monday Schedule:Day Name
  d1377231-a0dc-4382-bb8f-9b1b18d367ac, !- Tuesday Schedule:Day Name
  3bc0fb08-8a13-4cc9-ae99-47b2b77d3581, !- Wednesday Schedule:Day Name
  64521ecc-3f76-405a-8015-79241e9814f1, !- Thursday Schedule:Day Name
  0b178198-81fe-45bb-924c-f1c7844d558f, !- Friday Schedule:Day Name
  9561be1d-9728-4a63-9683-414e658ba770, !- Saturday Schedule:Day Name
  974d3b50-240b-4423-8093-ecf7348e7a77, !- Holiday Schedule:Day Name
  974d3b50-240b-4423-8093-ecf7348e7a77, !- SummerDesignDay Schedule:Day Name
  974d3b50-240b-4423-8093-ecf7348e7a77, !- WinterDesignDay Schedule:Day Name
  974d3b50-240b-4423-8093-ecf7348e7a77, !- CustomDay1 Schedule:Day Name
  974d3b50-240b-4423-8093-ecf7348e7a77; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_7_37,
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- Sunday Schedule:Day Name
  4dbaa0ec-594d-484d-9f40-ff97ba6f489b, !- Monday Schedule:Day Name
  5637ac8b-84e2-4ae5-80ae-d1b10a38e0a6, !- Tuesday Schedule:Day Name
  73b77d0b-158f-4ab2-b965-87fe1b25a0b5, !- Wednesday Schedule:Day Name
  a23a09be-1608-4e17-9d1a-3b0c8bebe0d6, !- Thursday Schedule:Day Name
  bee6b387-4d5e-4adb-b40b-2d77ddca55e5, !- Friday Schedule:Day Name
  fefef696-33ff-4fe0-90e5-88765f0c1d3c, !- Saturday Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- Holiday Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- SummerDesignDay Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- WinterDesignDay Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- CustomDay1 Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_7_38,
  e88c6c5b-bd8b-4ff2-a5c8-6d02a455660d, !- Sunday Schedule:Day Name
  d503720c-97db-4c8f-bb73-5fa63e187427, !- Monday Schedule:Day Name
  974d3b50-240b-4423-8093-ecf7348e7a77, !- Tuesday Schedule:Day Name
  e6bef2dc-bc69-48b0-a87c-56ca68d267ba, !- Wednesday Schedule:Day Name
  b56f730e-0d16-40b5-8800-2eaec1f9e16d, !- Thursday Schedule:Day Name
  481d59af-034c-4750-aa96-4dfbceed2deb, !- Friday Schedule:Day Name
  26478247-07dc-437b-9561-7dc0f47f08da, !- Saturday Schedule:Day Name
  e88c6c5b-bd8b-4ff2-a5c8-6d02a455660d, !- Holiday Schedule:Day Name
  e88c6c5b-bd8b-4ff2-a5c8-6d02a455660d, !- SummerDesignDay Schedule:Day Name
  e88c6c5b-bd8b-4ff2-a5c8-6d02a455660d, !- WinterDesignDay Schedule:Day Name
  e88c6c5b-bd8b-4ff2-a5c8-6d02a455660d, !- CustomDay1 Schedule:Day Name
  e88c6c5b-bd8b-4ff2-a5c8-6d02a455660d; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_7_39,
  e0b2708d-d036-4065-8009-799a6ab6b869, !- Sunday Schedule:Day Name
  67b84bbc-35a5-464d-b2aa-46a085c2dace, !- Monday Schedule:Day Name
  2ba26b7c-ec20-4d35-9d4d-c5aa899999db, !- Tuesday Schedule:Day Name
  33fc359f-7dd0-4837-816f-1591cc087171, !- Wednesday Schedule:Day Name
  09a3685a-2c69-4375-933e-06f930586e9f, !- Thursday Schedule:Day Name
  7321d2a9-7909-4930-a3a2-908d2a361488, !- Friday Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- Saturday Schedule:Day Name
  e0b2708d-d036-4065-8009-799a6ab6b869, !- Holiday Schedule:Day Name
  e0b2708d-d036-4065-8009-799a6ab6b869, !- SummerDesignDay Schedule:Day Name
  e0b2708d-d036-4065-8009-799a6ab6b869, !- WinterDesignDay Schedule:Day Name
  e0b2708d-d036-4065-8009-799a6ab6b869, !- CustomDay1 Schedule:Day Name
  e0b2708d-d036-4065-8009-799a6ab6b869; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_7_40,
  fd1eebb7-ae25-4a0b-9ae9-f39244b66f8c, !- Sunday Schedule:Day Name
  95fa02f2-2dcb-463b-95b4-cc12a435ff88, !- Monday Schedule:Day Name
  a7a1d405-c573-4bb9-b67b-8ce496c3c19b, !- Tuesday Schedule:Day Name
  45c8ce96-07ae-4084-a6ae-a2589231fdf2, !- Wednesday Schedule:Day Name
  b97038e8-cb96-4908-8caf-aebc44971e05, !- Thursday Schedule:Day Name
  935ce55b-c2eb-4d0a-8971-2a44efc75534, !- Friday Schedule:Day Name
  7f483035-ffa4-4953-83d1-3a987444b79a, !- Saturday Schedule:Day Name
  fd1eebb7-ae25-4a0b-9ae9-f39244b66f8c, !- Holiday Schedule:Day Name
  fd1eebb7-ae25-4a0b-9ae9-f39244b66f8c, !- SummerDesignDay Schedule:Day Name
  fd1eebb7-ae25-4a0b-9ae9-f39244b66f8c, !- WinterDesignDay Schedule:Day Name
  fd1eebb7-ae25-4a0b-9ae9-f39244b66f8c, !- CustomDay1 Schedule:Day Name
  fd1eebb7-ae25-4a0b-9ae9-f39244b66f8c; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_7_41,
  2dcc873a-a15d-4898-9fc1-872ab014c7bf, !- Sunday Schedule:Day Name
  bbb2faed-3f6a-44d8-aaf0-78c2e5e9e339, !- Monday Schedule:Day Name
  e423462b-1761-430d-9fe2-04f5ce2df798, !- Tuesday Schedule:Day Name
  221900c0-e161-4b32-8dcf-c06f7f97bc00, !- Wednesday Schedule:Day Name
  0c28a0af-c182-4c21-a87c-47ab7c06f9a6, !- Thursday Schedule:Day Name
  531176dc-aaea-4caa-8757-48b7464adbe8, !- Friday Schedule:Day Name
  f02c8604-d348-4cbe-8dd2-544ac135fb9a, !- Saturday Schedule:Day Name
  2dcc873a-a15d-4898-9fc1-872ab014c7bf, !- Holiday Schedule:Day Name
  2dcc873a-a15d-4898-9fc1-872ab014c7bf, !- SummerDesignDay Schedule:Day Name
  2dcc873a-a15d-4898-9fc1-872ab014c7bf, !- WinterDesignDay Schedule:Day Name
  2dcc873a-a15d-4898-9fc1-872ab014c7bf, !- CustomDay1 Schedule:Day Name
  2dcc873a-a15d-4898-9fc1-872ab014c7bf; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_7_42,
  55b381e4-677b-4329-b664-d2a45fb87942, !- Sunday Schedule:Day Name
  4b302ba2-075a-4b97-9e24-a58132b1d411, !- Monday Schedule:Day Name
  02e56310-3f5e-4da5-a1ac-b244952a844e, !- Tuesday Schedule:Day Name
  2bf2147b-2790-43df-95a8-867ac31a1a3b, !- Wednesday Schedule:Day Name
  beec6d2d-9b4d-454c-bab1-ccd7f0066b7f, !- Thursday Schedule:Day Name
  e315acb1-8100-4df8-a883-a898b626087a, !- Friday Schedule:Day Name
  338386b5-c2be-4c5a-bb7b-7ed45e145b6a, !- Saturday Schedule:Day Name
  55b381e4-677b-4329-b664-d2a45fb87942, !- Holiday Schedule:Day Name
  55b381e4-677b-4329-b664-d2a45fb87942, !- SummerDesignDay Schedule:Day Name
  55b381e4-677b-4329-b664-d2a45fb87942, !- WinterDesignDay Schedule:Day Name
  55b381e4-677b-4329-b664-d2a45fb87942, !- CustomDay1 Schedule:Day Name
  55b381e4-677b-4329-b664-d2a45fb87942; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_7_43,
  a3fc49ce-a702-4050-a4d4-f0b41f3f04d1, !- Sunday Schedule:Day Name
  61f6c040-2eff-4334-87d1-fc18078c5b4d, !- Monday Schedule:Day Name
  216a5813-e1aa-4f98-a3d9-45aafe295c6f, !- Tuesday Schedule:Day Name
  ed36eb50-59d0-4664-b429-3e82567ec3db, !- Wednesday Schedule:Day Name
  8268aa2b-f0c7-4399-82b5-6ee22692aaec, !- Thursday Schedule:Day Name
  7e1150bf-fcb5-4083-bada-e8b812130924, !- Friday Schedule:Day Name
  bac10eca-6aad-4b6c-99d9-6d047ad927fb, !- Saturday Schedule:Day Name
  a3fc49ce-a702-4050-a4d4-f0b41f3f04d1, !- Holiday Schedule:Day Name
  a3fc49ce-a702-4050-a4d4-f0b41f3f04d1, !- SummerDesignDay Schedule:Day Name
  a3fc49ce-a702-4050-a4d4-f0b41f3f04d1, !- WinterDesignDay Schedule:Day Name
  a3fc49ce-a702-4050-a4d4-f0b41f3f04d1, !- CustomDay1 Schedule:Day Name
  a3fc49ce-a702-4050-a4d4-f0b41f3f04d1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_7_44,
  64c5fce2-a931-45de-ae17-11bb6b7ec4f7, !- Sunday Schedule:Day Name
  47937c46-9517-4e7e-a3e7-344cd70182dd, !- Monday Schedule:Day Name
  6875829c-b567-4096-a9a7-070edf4a5beb, !- Tuesday Schedule:Day Name
  1ef194d5-600d-436e-896f-97ae3dce0780, !- Wednesday Schedule:Day Name
  a412ade5-a070-42a9-a7bc-82a2a93165c4, !- Thursday Schedule:Day Name
  8a1bcc7b-a4db-415c-b492-aece4c5ef8ef, !- Friday Schedule:Day Name
  54881f83-04a8-4966-a892-547419b078ed, !- Saturday Schedule:Day Name
  64c5fce2-a931-45de-ae17-11bb6b7ec4f7, !- Holiday Schedule:Day Name
  64c5fce2-a931-45de-ae17-11bb6b7ec4f7, !- SummerDesignDay Schedule:Day Name
  64c5fce2-a931-45de-ae17-11bb6b7ec4f7, !- WinterDesignDay Schedule:Day Name
  64c5fce2-a931-45de-ae17-11bb6b7ec4f7, !- CustomDay1 Schedule:Day Name
  64c5fce2-a931-45de-ae17-11bb6b7ec4f7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_7_45,
  2b397f9f-8be1-4396-8707-4f27285c48cf, !- Sunday Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840, !- Monday Schedule:Day Name
  406e654a-9fdf-4ae3-be6f-feb498b17671, !- Tuesday Schedule:Day Name
  d744ff22-ee5c-4023-b1c9-87d2f9fe7dfb, !- Wednesday Schedule:Day Name
  2ba26b7c-ec20-4d35-9d4d-c5aa899999db, !- Thursday Schedule:Day Name
  18633dd2-a644-4504-9320-c2cd889ac2f6, !- Friday Schedule:Day Name
  2b397f9f-8be1-4396-8707-4f27285c48cf, !- Saturday Schedule:Day Name
  2b397f9f-8be1-4396-8707-4f27285c48cf, !- Holiday Schedule:Day Name
  2b397f9f-8be1-4396-8707-4f27285c48cf, !- SummerDesignDay Schedule:Day Name
  2b397f9f-8be1-4396-8707-4f27285c48cf, !- WinterDesignDay Schedule:Day Name
  2b397f9f-8be1-4396-8707-4f27285c48cf, !- CustomDay1 Schedule:Day Name
  2b397f9f-8be1-4396-8707-4f27285c48cf; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_7_46,
  309667cc-af2f-4954-85bc-5c148a350b4a, !- Sunday Schedule:Day Name
  4b302ba2-075a-4b97-9e24-a58132b1d411, !- Monday Schedule:Day Name
  c5798417-1c1b-466f-842b-606aee00b441, !- Tuesday Schedule:Day Name
  3561d5a0-8828-4d36-a964-a15591300829, !- Wednesday Schedule:Day Name
  a7ceca8a-c546-48e0-a49a-66e985bab7ce, !- Thursday Schedule:Day Name
  5cde5439-ff1c-4de1-beaa-ff53f8bc1147, !- Friday Schedule:Day Name
  8eda0833-9465-44ca-b207-203164fd8480, !- Saturday Schedule:Day Name
  309667cc-af2f-4954-85bc-5c148a350b4a, !- Holiday Schedule:Day Name
  309667cc-af2f-4954-85bc-5c148a350b4a, !- SummerDesignDay Schedule:Day Name
  309667cc-af2f-4954-85bc-5c148a350b4a, !- WinterDesignDay Schedule:Day Name
  309667cc-af2f-4954-85bc-5c148a350b4a, !- CustomDay1 Schedule:Day Name
  309667cc-af2f-4954-85bc-5c148a350b4a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_7_47,
  c07bb51f-4667-4208-a672-928bc48b7e71, !- Sunday Schedule:Day Name
  0f0ad8b2-2234-4335-ac35-566c41478452, !- Monday Schedule:Day Name
  6d6db758-2500-443d-bdef-894acfca45ea, !- Tuesday Schedule:Day Name
  3f746df6-9fc2-4e6b-862d-bfddc29698c6, !- Wednesday Schedule:Day Name
  cc53f02f-f23b-4eea-8bb5-4934ea585736, !- Thursday Schedule:Day Name
  f312e64c-c167-464e-bd74-4efe2e397cf8, !- Friday Schedule:Day Name
  a00cccfd-5229-4c20-b9c7-1c7349c5186a, !- Saturday Schedule:Day Name
  c07bb51f-4667-4208-a672-928bc48b7e71, !- Holiday Schedule:Day Name
  c07bb51f-4667-4208-a672-928bc48b7e71, !- SummerDesignDay Schedule:Day Name
  c07bb51f-4667-4208-a672-928bc48b7e71, !- WinterDesignDay Schedule:Day Name
  c07bb51f-4667-4208-a672-928bc48b7e71, !- CustomDay1 Schedule:Day Name
  c07bb51f-4667-4208-a672-928bc48b7e71; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_7_48,
  2c8ea5d2-3ca6-45dd-837b-790187776252, !- Sunday Schedule:Day Name
  4cc02389-25bd-4e02-83c7-58feb55ca3e1, !- Monday Schedule:Day Name
  d334755c-7090-493a-ab8f-9d10578fc5a6, !- Tuesday Schedule:Day Name
  29e997ca-ecc2-4d1c-89d3-e135346c21a9, !- Wednesday Schedule:Day Name
  acf5dc99-9e6c-4cd1-8e4e-92e17302b4d5, !- Thursday Schedule:Day Name
  d7521b54-dcde-4121-9895-2ef7c3b3bb1f, !- Friday Schedule:Day Name
  1ae229a3-7d21-4fb6-800f-6fe5ce3d76cc, !- Saturday Schedule:Day Name
  2c8ea5d2-3ca6-45dd-837b-790187776252, !- Holiday Schedule:Day Name
  2c8ea5d2-3ca6-45dd-837b-790187776252, !- SummerDesignDay Schedule:Day Name
  2c8ea5d2-3ca6-45dd-837b-790187776252, !- WinterDesignDay Schedule:Day Name
  2c8ea5d2-3ca6-45dd-837b-790187776252, !- CustomDay1 Schedule:Day Name
  2c8ea5d2-3ca6-45dd-837b-790187776252; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_7_49,
  7ea803b6-4dd8-4f21-a3f9-328113ec1916, !- Sunday Schedule:Day Name
  f9b1004c-33da-4f60-8c23-26f99f1b139a, !- Monday Schedule:Day Name
  bde7cc9d-b313-478c-8cc4-a01290c4dae5, !- Tuesday Schedule:Day Name
  ce449a69-b7fa-4ae1-93bb-0214ff05a138, !- Wednesday Schedule:Day Name
  3f8a45d7-03b5-4d13-a7ff-d2d48f56d807, !- Thursday Schedule:Day Name
  036425c4-82a5-4409-8ab6-3f12aa87b18d, !- Friday Schedule:Day Name
  fbfbacd4-5a12-4ed5-b67e-3885ccab6799, !- Saturday Schedule:Day Name
  7ea803b6-4dd8-4f21-a3f9-328113ec1916, !- Holiday Schedule:Day Name
  7ea803b6-4dd8-4f21-a3f9-328113ec1916, !- SummerDesignDay Schedule:Day Name
  7ea803b6-4dd8-4f21-a3f9-328113ec1916, !- WinterDesignDay Schedule:Day Name
  7ea803b6-4dd8-4f21-a3f9-328113ec1916, !- CustomDay1 Schedule:Day Name
  7ea803b6-4dd8-4f21-a3f9-328113ec1916; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_7_50,
  7c356ccd-7fd0-4528-b668-c7546eaf29fd, !- Sunday Schedule:Day Name
  a7a1d405-c573-4bb9-b67b-8ce496c3c19b, !- Monday Schedule:Day Name
  0fe831b4-e945-4b21-ac06-86a2e420b340, !- Tuesday Schedule:Day Name
  cd7ced8e-8b7f-4543-85a8-9176b2e4a066, !- Wednesday Schedule:Day Name
  2d89ac6e-f4cc-4247-9866-2bcfe1bc3776, !- Thursday Schedule:Day Name
  8881c897-b148-42fc-af77-a5b5a63de981, !- Friday Schedule:Day Name
  5eed06f2-4a53-4ea2-bfd0-8501a5fcf0c7, !- Saturday Schedule:Day Name
  7c356ccd-7fd0-4528-b668-c7546eaf29fd, !- Holiday Schedule:Day Name
  7c356ccd-7fd0-4528-b668-c7546eaf29fd, !- SummerDesignDay Schedule:Day Name
  7c356ccd-7fd0-4528-b668-c7546eaf29fd, !- WinterDesignDay Schedule:Day Name
  7c356ccd-7fd0-4528-b668-c7546eaf29fd, !- CustomDay1 Schedule:Day Name
  7c356ccd-7fd0-4528-b668-c7546eaf29fd; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_7_51,
  c0e83535-29b8-446b-86aa-72272f3ed4d5, !- Sunday Schedule:Day Name
  effd959a-8aaf-4a32-8b40-52283b3b98f9, !- Monday Schedule:Day Name
  c5930086-2ef5-4a74-83ec-795e1fdc4ced, !- Tuesday Schedule:Day Name
  422191d6-08e9-4381-a167-78983eb10db2, !- Wednesday Schedule:Day Name
  781589bc-d8a2-4d70-8197-9cd454fa73dc, !- Thursday Schedule:Day Name
  08f62952-1b6d-40fd-a8d1-eb5f4b36067c, !- Friday Schedule:Day Name
  2e3ce53a-b27f-4b19-865a-8a59f8f3d9be, !- Saturday Schedule:Day Name
  c0e83535-29b8-446b-86aa-72272f3ed4d5, !- Holiday Schedule:Day Name
  c0e83535-29b8-446b-86aa-72272f3ed4d5, !- SummerDesignDay Schedule:Day Name
  c0e83535-29b8-446b-86aa-72272f3ed4d5, !- WinterDesignDay Schedule:Day Name
  c0e83535-29b8-446b-86aa-72272f3ed4d5, !- CustomDay1 Schedule:Day Name
  c0e83535-29b8-446b-86aa-72272f3ed4d5; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_7_52,
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- Sunday Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- Monday Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- Tuesday Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- Wednesday Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- Thursday Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- Friday Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- Saturday Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- Holiday Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- SummerDesignDay Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- WinterDesignDay Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- CustomDay1 Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1; !- CustomDay2 Schedule:Day Name


Schedule:Year,CoolAvail_Zone_7,
Fraction,
CoolAvail_Zone_7_0,1,1,1,7, 
CoolAvail_Zone_7_1,1,8,1,14, 
CoolAvail_Zone_7_2,1,15,1,21, 
CoolAvail_Zone_7_3,1,22,1,28, 
CoolAvail_Zone_7_4,1,29,2,4, 
CoolAvail_Zone_7_5,2,5,2,11, 
CoolAvail_Zone_7_6,2,12,2,18, 
CoolAvail_Zone_7_7,2,19,2,25, 
CoolAvail_Zone_7_8,2,26,3,4, 
CoolAvail_Zone_7_9,3,5,3,11, 
CoolAvail_Zone_7_10,3,12,3,18, 
CoolAvail_Zone_7_11,3,19,3,25, 
CoolAvail_Zone_7_12,3,26,4,1, 
CoolAvail_Zone_7_13,4,2,4,8, 
CoolAvail_Zone_7_14,4,9,4,15, 
CoolAvail_Zone_7_15,4,16,4,22, 
CoolAvail_Zone_7_16,4,23,4,29, 
CoolAvail_Zone_7_17,4,30,5,6, 
CoolAvail_Zone_7_18,5,7,5,13, 
CoolAvail_Zone_7_19,5,14,5,20, 
CoolAvail_Zone_7_20,5,21,5,27, 
CoolAvail_Zone_7_21,5,28,6,3, 
CoolAvail_Zone_7_22,6,4,6,10, 
CoolAvail_Zone_7_23,6,11,6,17, 
CoolAvail_Zone_7_24,6,18,6,24, 
CoolAvail_Zone_7_25,6,25,7,1, 
CoolAvail_Zone_7_26,7,2,7,8, 
CoolAvail_Zone_7_27,7,9,7,15, 
CoolAvail_Zone_7_28,7,16,7,22, 
CoolAvail_Zone_7_29,7,23,7,29, 
CoolAvail_Zone_7_30,7,30,8,5, 
CoolAvail_Zone_7_31,8,6,8,12, 
CoolAvail_Zone_7_32,8,13,8,19, 
CoolAvail_Zone_7_33,8,20,8,26, 
CoolAvail_Zone_7_34,8,27,9,2, 
CoolAvail_Zone_7_35,9,3,9,9, 
CoolAvail_Zone_7_36,9,10,9,16, 
CoolAvail_Zone_7_37,9,17,9,23, 
CoolAvail_Zone_7_38,9,24,9,30, 
CoolAvail_Zone_7_39,10,1,10,7, 
CoolAvail_Zone_7_40,10,8,10,14, 
CoolAvail_Zone_7_41,10,15,10,21, 
CoolAvail_Zone_7_42,10,22,10,28, 
CoolAvail_Zone_7_43,10,29,11,4, 
CoolAvail_Zone_7_44,11,5,11,11, 
CoolAvail_Zone_7_45,11,12,11,18, 
CoolAvail_Zone_7_46,11,19,11,25, 
CoolAvail_Zone_7_47,11,26,12,2, 
CoolAvail_Zone_7_48,12,3,12,9, 
CoolAvail_Zone_7_49,12,10,12,16, 
CoolAvail_Zone_7_50,12,17,12,23, 
CoolAvail_Zone_7_51,12,24,12,30, 
CoolAvail_Zone_7_52,12,31,12,31;

Schedule:Week:Daily, CoolAvail_Zone_7_0,
  45735616-b2b6-4659-9007-e98fcdeeb41a, !- Sunday Schedule:Day Name
  bee6b387-4d5e-4adb-b40b-2d77ddca55e5, !- Monday Schedule:Day Name
  3a48376d-20cd-4bba-b36f-86c63b9ac52a, !- Tuesday Schedule:Day Name
  df38ffa7-593c-4015-b16a-774c36ff343f, !- Wednesday Schedule:Day Name
  b46b6d6e-4c68-48b8-a44c-f68aec9fa1f5, !- Thursday Schedule:Day Name
  6f20e371-e905-45ff-bfaf-3c4e4b2f6c1f, !- Friday Schedule:Day Name
  d33addf9-3e4f-4066-ad29-e74b2ac8d158, !- Saturday Schedule:Day Name
  45735616-b2b6-4659-9007-e98fcdeeb41a, !- Holiday Schedule:Day Name
  45735616-b2b6-4659-9007-e98fcdeeb41a, !- SummerDesignDay Schedule:Day Name
  45735616-b2b6-4659-9007-e98fcdeeb41a, !- WinterDesignDay Schedule:Day Name
  45735616-b2b6-4659-9007-e98fcdeeb41a, !- CustomDay1 Schedule:Day Name
  45735616-b2b6-4659-9007-e98fcdeeb41a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_7_1,
  f4a2c2a8-6a30-4858-af05-fa7fe88aa03f, !- Sunday Schedule:Day Name
  123fdfc5-2a34-42e2-a59b-9266109ac945, !- Monday Schedule:Day Name
  02765e4a-7390-4a99-a03b-117e835a0fcd, !- Tuesday Schedule:Day Name
  81f3ba6f-d2af-40de-8324-ff5e4c9c1e29, !- Wednesday Schedule:Day Name
  bd52deb5-58d0-44fd-8660-97501851f56e, !- Thursday Schedule:Day Name
  74daaa1f-2ec1-46a9-bae6-f6bf3065e719, !- Friday Schedule:Day Name
  3c379e7a-4bf1-4403-b208-dc5fe1048df2, !- Saturday Schedule:Day Name
  f4a2c2a8-6a30-4858-af05-fa7fe88aa03f, !- Holiday Schedule:Day Name
  f4a2c2a8-6a30-4858-af05-fa7fe88aa03f, !- SummerDesignDay Schedule:Day Name
  f4a2c2a8-6a30-4858-af05-fa7fe88aa03f, !- WinterDesignDay Schedule:Day Name
  f4a2c2a8-6a30-4858-af05-fa7fe88aa03f, !- CustomDay1 Schedule:Day Name
  f4a2c2a8-6a30-4858-af05-fa7fe88aa03f; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_7_2,
  a0fd59c7-d126-44cf-b412-6338062f7ca9, !- Sunday Schedule:Day Name
  94490f4e-fb9c-40d4-8c86-7b4855d197ab, !- Monday Schedule:Day Name
  bd52deb5-58d0-44fd-8660-97501851f56e, !- Tuesday Schedule:Day Name
  21b91c89-6676-400a-9a28-4d138fb9ab44, !- Wednesday Schedule:Day Name
  bee6b387-4d5e-4adb-b40b-2d77ddca55e5, !- Thursday Schedule:Day Name
  6bde32fa-5429-49f1-963e-181384f1e10e, !- Friday Schedule:Day Name
  0069a858-01c8-4d90-b737-f047621475dc, !- Saturday Schedule:Day Name
  a0fd59c7-d126-44cf-b412-6338062f7ca9, !- Holiday Schedule:Day Name
  a0fd59c7-d126-44cf-b412-6338062f7ca9, !- SummerDesignDay Schedule:Day Name
  a0fd59c7-d126-44cf-b412-6338062f7ca9, !- WinterDesignDay Schedule:Day Name
  a0fd59c7-d126-44cf-b412-6338062f7ca9, !- CustomDay1 Schedule:Day Name
  a0fd59c7-d126-44cf-b412-6338062f7ca9; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_7_3,
  8ac08239-8bdb-4184-9bfe-3cb0b5e9a97e, !- Sunday Schedule:Day Name
  f7465ff5-cc3b-4403-82c9-82521ef3cb90, !- Monday Schedule:Day Name
  a1561be3-55ee-4e57-a287-591a479e8bf1, !- Tuesday Schedule:Day Name
  b73a8764-2c93-4235-99de-2399ed545a44, !- Wednesday Schedule:Day Name
  87ddf09f-0acc-4952-84e5-459877a3d10f, !- Thursday Schedule:Day Name
  45735616-b2b6-4659-9007-e98fcdeeb41a, !- Friday Schedule:Day Name
  5f942b04-503d-43e7-8c57-0119571af138, !- Saturday Schedule:Day Name
  8ac08239-8bdb-4184-9bfe-3cb0b5e9a97e, !- Holiday Schedule:Day Name
  8ac08239-8bdb-4184-9bfe-3cb0b5e9a97e, !- SummerDesignDay Schedule:Day Name
  8ac08239-8bdb-4184-9bfe-3cb0b5e9a97e, !- WinterDesignDay Schedule:Day Name
  8ac08239-8bdb-4184-9bfe-3cb0b5e9a97e, !- CustomDay1 Schedule:Day Name
  8ac08239-8bdb-4184-9bfe-3cb0b5e9a97e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_7_4,
  b87b3b1c-751c-42fa-92db-3c0539987839, !- Sunday Schedule:Day Name
  8e94b0bc-d4b0-4aff-9e56-76a1adbb8d0a, !- Monday Schedule:Day Name
  6896a997-09bc-4cb5-adef-ad1bdb4518cb, !- Tuesday Schedule:Day Name
  e380c8b1-286c-4a9c-aa02-f7e6a70574e0, !- Wednesday Schedule:Day Name
  c00eba58-7d6f-4fdd-ac65-0fd2af3947e4, !- Thursday Schedule:Day Name
  ed3caabc-092e-42be-8969-d36d5941d1e9, !- Friday Schedule:Day Name
  8e94b0bc-d4b0-4aff-9e56-76a1adbb8d0a, !- Saturday Schedule:Day Name
  b87b3b1c-751c-42fa-92db-3c0539987839, !- Holiday Schedule:Day Name
  b87b3b1c-751c-42fa-92db-3c0539987839, !- SummerDesignDay Schedule:Day Name
  b87b3b1c-751c-42fa-92db-3c0539987839, !- WinterDesignDay Schedule:Day Name
  b87b3b1c-751c-42fa-92db-3c0539987839, !- CustomDay1 Schedule:Day Name
  b87b3b1c-751c-42fa-92db-3c0539987839; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_7_5,
  bfa7a8d4-6c56-4eff-bc5e-0618cf705621, !- Sunday Schedule:Day Name
  9cbed45e-63e8-4420-9a23-7f25957aa236, !- Monday Schedule:Day Name
  ef76ad71-7aaa-48a0-8e2c-fa70e842b56d, !- Tuesday Schedule:Day Name
  a43690ce-abb1-4da6-8cce-8481ea17eb74, !- Wednesday Schedule:Day Name
  9cea89d7-eb24-4dcb-80fd-6958ede221d2, !- Thursday Schedule:Day Name
  f4515d3c-328b-4c36-b737-3e4fbc606386, !- Friday Schedule:Day Name
  d6c9fbda-9c15-47d9-b869-da36010bdc4e, !- Saturday Schedule:Day Name
  bfa7a8d4-6c56-4eff-bc5e-0618cf705621, !- Holiday Schedule:Day Name
  bfa7a8d4-6c56-4eff-bc5e-0618cf705621, !- SummerDesignDay Schedule:Day Name
  bfa7a8d4-6c56-4eff-bc5e-0618cf705621, !- WinterDesignDay Schedule:Day Name
  bfa7a8d4-6c56-4eff-bc5e-0618cf705621, !- CustomDay1 Schedule:Day Name
  bfa7a8d4-6c56-4eff-bc5e-0618cf705621; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_7_6,
  59e5be97-33a9-4e03-82cd-77cbf9fea0a8, !- Sunday Schedule:Day Name
  f5dad141-542a-48d2-b0c4-1b4ec5e46d7d, !- Monday Schedule:Day Name
  e0329e75-8594-46f3-8365-09f184f3d3c9, !- Tuesday Schedule:Day Name
  b85ddf77-71dd-4be8-8f48-0589f0cc54c9, !- Wednesday Schedule:Day Name
  7c17c076-9c5c-4c49-8d7e-45ff4d4fd69f, !- Thursday Schedule:Day Name
  12a81014-9a70-4d75-962c-54732fd2817a, !- Friday Schedule:Day Name
  c8675d83-cc90-463b-8c33-fb7fa0b07f96, !- Saturday Schedule:Day Name
  59e5be97-33a9-4e03-82cd-77cbf9fea0a8, !- Holiday Schedule:Day Name
  59e5be97-33a9-4e03-82cd-77cbf9fea0a8, !- SummerDesignDay Schedule:Day Name
  59e5be97-33a9-4e03-82cd-77cbf9fea0a8, !- WinterDesignDay Schedule:Day Name
  59e5be97-33a9-4e03-82cd-77cbf9fea0a8, !- CustomDay1 Schedule:Day Name
  59e5be97-33a9-4e03-82cd-77cbf9fea0a8; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_7_7,
  cc56d085-d39f-49b6-9984-6ebc21cebae5, !- Sunday Schedule:Day Name
  10959cd0-f199-414d-9872-cf62450d83ae, !- Monday Schedule:Day Name
  3cb80067-d96f-4fd9-81ae-80d8df03a0bd, !- Tuesday Schedule:Day Name
  d27c0b45-92c3-4db3-94aa-8d0116486a5d, !- Wednesday Schedule:Day Name
  faa8700b-9fde-41c6-9d48-d74e5590db6a, !- Thursday Schedule:Day Name
  be9f164d-7db2-450c-ba37-8baf8c0ef6a5, !- Friday Schedule:Day Name
  0efa19ce-e470-418a-8fb1-a87900ff5547, !- Saturday Schedule:Day Name
  cc56d085-d39f-49b6-9984-6ebc21cebae5, !- Holiday Schedule:Day Name
  cc56d085-d39f-49b6-9984-6ebc21cebae5, !- SummerDesignDay Schedule:Day Name
  cc56d085-d39f-49b6-9984-6ebc21cebae5, !- WinterDesignDay Schedule:Day Name
  cc56d085-d39f-49b6-9984-6ebc21cebae5, !- CustomDay1 Schedule:Day Name
  cc56d085-d39f-49b6-9984-6ebc21cebae5; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_7_8,
  11e1f09c-7582-4db8-b70a-5f12b58b5dc1, !- Sunday Schedule:Day Name
  8d978f04-2901-4319-afd5-be1bd5bee483, !- Monday Schedule:Day Name
  486659df-fef1-48ce-bb1c-c3dd13010f79, !- Tuesday Schedule:Day Name
  0366723c-bc0d-41cf-a795-b8832c644d88, !- Wednesday Schedule:Day Name
  d8c662f0-4c6b-42ae-a5f8-e1e0e819b8d4, !- Thursday Schedule:Day Name
  562e9b33-d1b3-493e-8375-723c1353a6f5, !- Friday Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840, !- Saturday Schedule:Day Name
  11e1f09c-7582-4db8-b70a-5f12b58b5dc1, !- Holiday Schedule:Day Name
  11e1f09c-7582-4db8-b70a-5f12b58b5dc1, !- SummerDesignDay Schedule:Day Name
  11e1f09c-7582-4db8-b70a-5f12b58b5dc1, !- WinterDesignDay Schedule:Day Name
  11e1f09c-7582-4db8-b70a-5f12b58b5dc1, !- CustomDay1 Schedule:Day Name
  11e1f09c-7582-4db8-b70a-5f12b58b5dc1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_7_9,
  f2db2952-6156-4be0-b031-513d2b609a8c, !- Sunday Schedule:Day Name
  c3d44b06-ad62-4a2a-9ce1-f80689ff660c, !- Monday Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840, !- Tuesday Schedule:Day Name
  26011c86-58b0-47a6-b7ac-7f8563470614, !- Wednesday Schedule:Day Name
  ee257502-f434-459f-b2b2-f89f0795eda3, !- Thursday Schedule:Day Name
  5e1cf9e3-ebf4-4ece-97b1-18b0a8a31690, !- Friday Schedule:Day Name
  263a5a61-1005-4029-ad1b-b767cfe35c9a, !- Saturday Schedule:Day Name
  f2db2952-6156-4be0-b031-513d2b609a8c, !- Holiday Schedule:Day Name
  f2db2952-6156-4be0-b031-513d2b609a8c, !- SummerDesignDay Schedule:Day Name
  f2db2952-6156-4be0-b031-513d2b609a8c, !- WinterDesignDay Schedule:Day Name
  f2db2952-6156-4be0-b031-513d2b609a8c, !- CustomDay1 Schedule:Day Name
  f2db2952-6156-4be0-b031-513d2b609a8c; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_7_10,
  b28ff34a-97d2-4053-96a5-9acbe20769d3, !- Sunday Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840, !- Monday Schedule:Day Name
  63384a4c-9a77-477f-b9fc-a7fdd59f03d3, !- Tuesday Schedule:Day Name
  c76344e2-4c84-49b0-b137-45472a97be06, !- Wednesday Schedule:Day Name
  dacf9c4f-a16a-4dea-aa38-e56684c88150, !- Thursday Schedule:Day Name
  d44360a1-31f5-418b-95dc-6b8b4617e77d, !- Friday Schedule:Day Name
  5390ab0d-8085-4e6a-8bdc-433647d100b4, !- Saturday Schedule:Day Name
  b28ff34a-97d2-4053-96a5-9acbe20769d3, !- Holiday Schedule:Day Name
  b28ff34a-97d2-4053-96a5-9acbe20769d3, !- SummerDesignDay Schedule:Day Name
  b28ff34a-97d2-4053-96a5-9acbe20769d3, !- WinterDesignDay Schedule:Day Name
  b28ff34a-97d2-4053-96a5-9acbe20769d3, !- CustomDay1 Schedule:Day Name
  b28ff34a-97d2-4053-96a5-9acbe20769d3; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_7_11,
  8a405f9d-42d0-44d9-96d0-330464419840, !- Sunday Schedule:Day Name
  2b8d5e29-07b5-4375-84f3-7e73669e9175, !- Monday Schedule:Day Name
  3a0204a8-4d5d-41e9-8140-a7a473ba1b05, !- Tuesday Schedule:Day Name
  cb9b3dab-3040-43a9-9f2c-7b7c161b15a6, !- Wednesday Schedule:Day Name
  a3d280ab-82f1-45d7-8cca-5a24b01e2a6f, !- Thursday Schedule:Day Name
  c001c453-f69e-448c-8d33-b542edf875d6, !- Friday Schedule:Day Name
  191eb09b-cef3-4d27-8d14-0055ef203aa4, !- Saturday Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840, !- Holiday Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840, !- SummerDesignDay Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840, !- WinterDesignDay Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840, !- CustomDay1 Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_7_12,
  8d9dd40b-f5b2-4f36-824a-397c20008174, !- Sunday Schedule:Day Name
  41e65c28-817b-4d10-8260-7fd657d4a8b6, !- Monday Schedule:Day Name
  e3f1449a-5789-42cc-85f7-f1df5d4685aa, !- Tuesday Schedule:Day Name
  b015f029-59fd-4882-8d7d-9e79fa4d0a65, !- Wednesday Schedule:Day Name
  e2ee728e-757a-497b-b5b6-d78eaf94be34, !- Thursday Schedule:Day Name
  d8f13d92-78d2-4bae-a025-28c6bf115016, !- Friday Schedule:Day Name
  c376802d-16c4-43a9-a7ce-9245a3954db4, !- Saturday Schedule:Day Name
  8d9dd40b-f5b2-4f36-824a-397c20008174, !- Holiday Schedule:Day Name
  8d9dd40b-f5b2-4f36-824a-397c20008174, !- SummerDesignDay Schedule:Day Name
  8d9dd40b-f5b2-4f36-824a-397c20008174, !- WinterDesignDay Schedule:Day Name
  8d9dd40b-f5b2-4f36-824a-397c20008174, !- CustomDay1 Schedule:Day Name
  8d9dd40b-f5b2-4f36-824a-397c20008174; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_7_13,
  6a0dd6d0-2053-4e08-afd2-584c9f20a87a, !- Sunday Schedule:Day Name
  29de9b9f-1699-40cd-89d7-d4e65299d2f3, !- Monday Schedule:Day Name
  75d18138-b2cd-4d38-b6c1-a88f72da3fcc, !- Tuesday Schedule:Day Name
  bd7f5a20-327d-4547-bbc3-5b7452d7e966, !- Wednesday Schedule:Day Name
  bb364aa2-3d88-425e-afcd-be4a77a556ae, !- Thursday Schedule:Day Name
  9d736532-3372-4234-86f8-cec98393f69c, !- Friday Schedule:Day Name
  51f0637d-8233-4b49-a189-c331064c739d, !- Saturday Schedule:Day Name
  6a0dd6d0-2053-4e08-afd2-584c9f20a87a, !- Holiday Schedule:Day Name
  6a0dd6d0-2053-4e08-afd2-584c9f20a87a, !- SummerDesignDay Schedule:Day Name
  6a0dd6d0-2053-4e08-afd2-584c9f20a87a, !- WinterDesignDay Schedule:Day Name
  6a0dd6d0-2053-4e08-afd2-584c9f20a87a, !- CustomDay1 Schedule:Day Name
  6a0dd6d0-2053-4e08-afd2-584c9f20a87a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_7_14,
  3b64f659-7a87-43c0-8593-ffb75930c7f4, !- Sunday Schedule:Day Name
  9866af8d-7ab0-4c81-8db6-ce00146023e8, !- Monday Schedule:Day Name
  02405d4e-0d02-4eff-9657-d8f9128f4eab, !- Tuesday Schedule:Day Name
  b917b18e-be4c-4d95-8ca7-ef00fec35358, !- Wednesday Schedule:Day Name
  70c9cd82-fe0e-49ee-aaf4-1c8ff27f5354, !- Thursday Schedule:Day Name
  42b8bfae-4ab3-4b91-9049-5aef0e0a45b5, !- Friday Schedule:Day Name
  9cbcde63-174f-4098-b545-8a02de437128, !- Saturday Schedule:Day Name
  3b64f659-7a87-43c0-8593-ffb75930c7f4, !- Holiday Schedule:Day Name
  3b64f659-7a87-43c0-8593-ffb75930c7f4, !- SummerDesignDay Schedule:Day Name
  3b64f659-7a87-43c0-8593-ffb75930c7f4, !- WinterDesignDay Schedule:Day Name
  3b64f659-7a87-43c0-8593-ffb75930c7f4, !- CustomDay1 Schedule:Day Name
  3b64f659-7a87-43c0-8593-ffb75930c7f4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_7_15,
  19dac5b0-28fc-460c-81f9-3dbb121f2bf8, !- Sunday Schedule:Day Name
  e9c57910-916d-46b4-aea8-ffc3126c18fa, !- Monday Schedule:Day Name
  2e73e53b-a754-47bd-965a-2e9b6a3bb011, !- Tuesday Schedule:Day Name
  3f37206c-4197-45cd-98ea-0984f4deacec, !- Wednesday Schedule:Day Name
  8f52b9ad-d695-459a-8123-1d00cf1d1862, !- Thursday Schedule:Day Name
  923948f4-e046-4f33-9833-6f095076ca41, !- Friday Schedule:Day Name
  2b3fc603-4b4f-4d7a-8bc2-6e0e08bcdc7b, !- Saturday Schedule:Day Name
  19dac5b0-28fc-460c-81f9-3dbb121f2bf8, !- Holiday Schedule:Day Name
  19dac5b0-28fc-460c-81f9-3dbb121f2bf8, !- SummerDesignDay Schedule:Day Name
  19dac5b0-28fc-460c-81f9-3dbb121f2bf8, !- WinterDesignDay Schedule:Day Name
  19dac5b0-28fc-460c-81f9-3dbb121f2bf8, !- CustomDay1 Schedule:Day Name
  19dac5b0-28fc-460c-81f9-3dbb121f2bf8; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_7_16,
  2b24e0a0-77cd-4c2a-b642-03fc66f5c8b9, !- Sunday Schedule:Day Name
  106d7206-3cd6-40aa-bb3f-d1aa542cc2ae, !- Monday Schedule:Day Name
  d8816c3b-0b15-4ece-87b0-550193ae6b3b, !- Tuesday Schedule:Day Name
  90097c4d-ccdb-4846-818d-3cb2f30ef5dc, !- Wednesday Schedule:Day Name
  61b5032f-cd16-4827-b89d-23ab93cb0bca, !- Thursday Schedule:Day Name
  18b198f9-c7da-4087-b865-159950c574c9, !- Friday Schedule:Day Name
  df11aa4b-5de7-4dcf-b1b6-ac577a82ad4a, !- Saturday Schedule:Day Name
  2b24e0a0-77cd-4c2a-b642-03fc66f5c8b9, !- Holiday Schedule:Day Name
  2b24e0a0-77cd-4c2a-b642-03fc66f5c8b9, !- SummerDesignDay Schedule:Day Name
  2b24e0a0-77cd-4c2a-b642-03fc66f5c8b9, !- WinterDesignDay Schedule:Day Name
  2b24e0a0-77cd-4c2a-b642-03fc66f5c8b9, !- CustomDay1 Schedule:Day Name
  2b24e0a0-77cd-4c2a-b642-03fc66f5c8b9; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_7_17,
  30b9171a-7657-45ad-8017-84e6404a233f, !- Sunday Schedule:Day Name
  eef20202-03ec-4909-bd15-b857f90d6a31, !- Monday Schedule:Day Name
  bfdf7701-11bf-443c-8628-7934162078ba, !- Tuesday Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- Wednesday Schedule:Day Name
  dcbeb821-1698-4cac-b286-aea139742297, !- Thursday Schedule:Day Name
  7116dbe5-212a-4f86-9218-e9f82299a115, !- Friday Schedule:Day Name
  38d1916f-2a8a-4ab0-92c9-4a2c45943095, !- Saturday Schedule:Day Name
  30b9171a-7657-45ad-8017-84e6404a233f, !- Holiday Schedule:Day Name
  30b9171a-7657-45ad-8017-84e6404a233f, !- SummerDesignDay Schedule:Day Name
  30b9171a-7657-45ad-8017-84e6404a233f, !- WinterDesignDay Schedule:Day Name
  30b9171a-7657-45ad-8017-84e6404a233f, !- CustomDay1 Schedule:Day Name
  30b9171a-7657-45ad-8017-84e6404a233f; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_7_18,
  0a7de23c-0324-448c-89ba-2cd380fbd515, !- Sunday Schedule:Day Name
  2aff8466-0908-4b61-bc1a-6bceaf2a4e85, !- Monday Schedule:Day Name
  aebfd59d-58d0-45e9-a04d-295ea184cf9d, !- Tuesday Schedule:Day Name
  0a7de23c-0324-448c-89ba-2cd380fbd515, !- Wednesday Schedule:Day Name
  def8fd52-9c04-459b-b488-edd1ceb558e8, !- Thursday Schedule:Day Name
  2724fd72-7d31-4623-8ce8-dae60800fc56, !- Friday Schedule:Day Name
  a52faff9-5955-42e7-a57b-6a64d24945f9, !- Saturday Schedule:Day Name
  0a7de23c-0324-448c-89ba-2cd380fbd515, !- Holiday Schedule:Day Name
  0a7de23c-0324-448c-89ba-2cd380fbd515, !- SummerDesignDay Schedule:Day Name
  0a7de23c-0324-448c-89ba-2cd380fbd515, !- WinterDesignDay Schedule:Day Name
  0a7de23c-0324-448c-89ba-2cd380fbd515, !- CustomDay1 Schedule:Day Name
  0a7de23c-0324-448c-89ba-2cd380fbd515; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_7_19,
  51f33bcb-c1b9-4dbf-a088-91283180cc94, !- Sunday Schedule:Day Name
  f02aa9f5-7836-4d4f-86de-6ff0b72cae85, !- Monday Schedule:Day Name
  e110b118-d81a-4b43-8216-c1da41565a46, !- Tuesday Schedule:Day Name
  a215011d-4356-478b-a21d-b576fe264fa7, !- Wednesday Schedule:Day Name
  516b1c36-25e3-4fd2-ba88-c9e099409a74, !- Thursday Schedule:Day Name
  2c939a17-2f24-48a6-9bbb-2f1d91a34e61, !- Friday Schedule:Day Name
  83adf70c-07ae-41d9-8fd2-a52c17277c96, !- Saturday Schedule:Day Name
  51f33bcb-c1b9-4dbf-a088-91283180cc94, !- Holiday Schedule:Day Name
  51f33bcb-c1b9-4dbf-a088-91283180cc94, !- SummerDesignDay Schedule:Day Name
  51f33bcb-c1b9-4dbf-a088-91283180cc94, !- WinterDesignDay Schedule:Day Name
  51f33bcb-c1b9-4dbf-a088-91283180cc94, !- CustomDay1 Schedule:Day Name
  51f33bcb-c1b9-4dbf-a088-91283180cc94; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_7_20,
  5dda5916-6d3c-48d9-a4eb-7cd58c6ca905, !- Sunday Schedule:Day Name
  90be5a14-d185-49e9-b411-98636482d1e4, !- Monday Schedule:Day Name
  51f33bcb-c1b9-4dbf-a088-91283180cc94, !- Tuesday Schedule:Day Name
  7a625284-486a-4df8-a195-787275be78b9, !- Wednesday Schedule:Day Name
  2d9d3bc2-2be8-40e2-ba93-16945def3971, !- Thursday Schedule:Day Name
  50c1e71f-3c6f-4dce-aea5-29f5db3406b0, !- Friday Schedule:Day Name
  3b2a50bb-8273-4419-a75b-b061611c1ee3, !- Saturday Schedule:Day Name
  5dda5916-6d3c-48d9-a4eb-7cd58c6ca905, !- Holiday Schedule:Day Name
  5dda5916-6d3c-48d9-a4eb-7cd58c6ca905, !- SummerDesignDay Schedule:Day Name
  5dda5916-6d3c-48d9-a4eb-7cd58c6ca905, !- WinterDesignDay Schedule:Day Name
  5dda5916-6d3c-48d9-a4eb-7cd58c6ca905, !- CustomDay1 Schedule:Day Name
  5dda5916-6d3c-48d9-a4eb-7cd58c6ca905; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_7_21,
  79654032-0147-43e8-b268-009458f05259, !- Sunday Schedule:Day Name
  9cbed45e-63e8-4420-9a23-7f25957aa236, !- Monday Schedule:Day Name
  033e5d23-12a7-46dc-9698-c5c22ac64766, !- Tuesday Schedule:Day Name
  ca0514e6-15e5-43fc-9152-7c261e085220, !- Wednesday Schedule:Day Name
  e4cf8d18-b06a-4275-8dae-d644d1fffa45, !- Thursday Schedule:Day Name
  5dfc78b0-88dd-4231-a396-0eb56cbd5de2, !- Friday Schedule:Day Name
  ad5cdd03-fd0d-46d1-a952-4600b6bc9a7e, !- Saturday Schedule:Day Name
  79654032-0147-43e8-b268-009458f05259, !- Holiday Schedule:Day Name
  79654032-0147-43e8-b268-009458f05259, !- SummerDesignDay Schedule:Day Name
  79654032-0147-43e8-b268-009458f05259, !- WinterDesignDay Schedule:Day Name
  79654032-0147-43e8-b268-009458f05259, !- CustomDay1 Schedule:Day Name
  79654032-0147-43e8-b268-009458f05259; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_7_22,
  ae0897ba-8887-4847-a761-27c239ed7601, !- Sunday Schedule:Day Name
  e9241817-41b8-4c97-a5ac-5b412bfbf647, !- Monday Schedule:Day Name
  6ed750c0-6651-479f-8583-a43f3ec745a4, !- Tuesday Schedule:Day Name
  ab5efb21-1b2c-4519-9a10-06b047222dca, !- Wednesday Schedule:Day Name
  46cdaba4-7fc0-49bc-aa2e-e63d6e3d887b, !- Thursday Schedule:Day Name
  9b530ce9-eca5-4026-a7f3-7d5d08ebb73a, !- Friday Schedule:Day Name
  a49a7585-76db-4f9a-93a1-7b1e433aaa8e, !- Saturday Schedule:Day Name
  ae0897ba-8887-4847-a761-27c239ed7601, !- Holiday Schedule:Day Name
  ae0897ba-8887-4847-a761-27c239ed7601, !- SummerDesignDay Schedule:Day Name
  ae0897ba-8887-4847-a761-27c239ed7601, !- WinterDesignDay Schedule:Day Name
  ae0897ba-8887-4847-a761-27c239ed7601, !- CustomDay1 Schedule:Day Name
  ae0897ba-8887-4847-a761-27c239ed7601; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_7_23,
  bf5dcc97-0650-4216-94ab-1fe1f55276a6, !- Sunday Schedule:Day Name
  aaa1963e-e4e9-4f0a-8b44-b0072f10ddaf, !- Monday Schedule:Day Name
  b3fd5bc3-90ed-4f8e-8d6f-127abbd410e7, !- Tuesday Schedule:Day Name
  532fc8c8-b428-4593-a29f-3708c2500318, !- Wednesday Schedule:Day Name
  c4eee6c1-9e5e-41c9-af96-8911827a25c9, !- Thursday Schedule:Day Name
  db590865-4fe0-4535-94e5-8bd3e82d6c2f, !- Friday Schedule:Day Name
  4a43e340-611f-4e7f-be46-f3b1aaa300a3, !- Saturday Schedule:Day Name
  bf5dcc97-0650-4216-94ab-1fe1f55276a6, !- Holiday Schedule:Day Name
  bf5dcc97-0650-4216-94ab-1fe1f55276a6, !- SummerDesignDay Schedule:Day Name
  bf5dcc97-0650-4216-94ab-1fe1f55276a6, !- WinterDesignDay Schedule:Day Name
  bf5dcc97-0650-4216-94ab-1fe1f55276a6, !- CustomDay1 Schedule:Day Name
  bf5dcc97-0650-4216-94ab-1fe1f55276a6; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_7_24,
  b4f70b77-5474-4961-b665-f4b872168fce, !- Sunday Schedule:Day Name
  62a84dcf-005e-479f-bf49-5971cac001d6, !- Monday Schedule:Day Name
  95043a9f-ae9f-4096-93dd-0030d5745bee, !- Tuesday Schedule:Day Name
  71b5a1bf-89df-478a-94ba-3e6d224b1fce, !- Wednesday Schedule:Day Name
  067f6a9f-440f-4da4-bc3c-4016dbe239e3, !- Thursday Schedule:Day Name
  51920650-d57b-432c-8473-77c249c60af3, !- Friday Schedule:Day Name
  4e089610-16fc-4de8-8654-57ed60320646, !- Saturday Schedule:Day Name
  b4f70b77-5474-4961-b665-f4b872168fce, !- Holiday Schedule:Day Name
  b4f70b77-5474-4961-b665-f4b872168fce, !- SummerDesignDay Schedule:Day Name
  b4f70b77-5474-4961-b665-f4b872168fce, !- WinterDesignDay Schedule:Day Name
  b4f70b77-5474-4961-b665-f4b872168fce, !- CustomDay1 Schedule:Day Name
  b4f70b77-5474-4961-b665-f4b872168fce; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_7_25,
  3a8ff466-1572-43e3-b7c1-fb57bae7e5f6, !- Sunday Schedule:Day Name
  af582de9-854c-4b27-ac37-ec64c0e964a6, !- Monday Schedule:Day Name
  9561be1d-9728-4a63-9683-414e658ba770, !- Tuesday Schedule:Day Name
  0c5d451c-b26a-42e6-8045-81209f73361d, !- Wednesday Schedule:Day Name
  13c9dcf3-7c3c-4939-99bc-a66501a51218, !- Thursday Schedule:Day Name
  bd35f572-6c14-4c75-a87f-39b822fabd9c, !- Friday Schedule:Day Name
  a0464ed6-f6ce-463c-902f-f49dfcaf50e5, !- Saturday Schedule:Day Name
  3a8ff466-1572-43e3-b7c1-fb57bae7e5f6, !- Holiday Schedule:Day Name
  3a8ff466-1572-43e3-b7c1-fb57bae7e5f6, !- SummerDesignDay Schedule:Day Name
  3a8ff466-1572-43e3-b7c1-fb57bae7e5f6, !- WinterDesignDay Schedule:Day Name
  3a8ff466-1572-43e3-b7c1-fb57bae7e5f6, !- CustomDay1 Schedule:Day Name
  3a8ff466-1572-43e3-b7c1-fb57bae7e5f6; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_7_26,
  1a058e7b-2432-44ee-a387-212f9af2a98e, !- Sunday Schedule:Day Name
  89cbe1b4-be8d-420b-ad1d-481134bae030, !- Monday Schedule:Day Name
  e2c5f702-147f-4f45-8f93-eb151656052a, !- Tuesday Schedule:Day Name
  e8feb143-6619-4e44-abe4-59084b4926e8, !- Wednesday Schedule:Day Name
  d6372546-09e3-4d54-a7ad-aef5bb923712, !- Thursday Schedule:Day Name
  bc1f5db8-0343-4289-98cc-e794d962400e, !- Friday Schedule:Day Name
  8e44327a-f274-4954-8564-baa047c96d54, !- Saturday Schedule:Day Name
  1a058e7b-2432-44ee-a387-212f9af2a98e, !- Holiday Schedule:Day Name
  1a058e7b-2432-44ee-a387-212f9af2a98e, !- SummerDesignDay Schedule:Day Name
  1a058e7b-2432-44ee-a387-212f9af2a98e, !- WinterDesignDay Schedule:Day Name
  1a058e7b-2432-44ee-a387-212f9af2a98e, !- CustomDay1 Schedule:Day Name
  1a058e7b-2432-44ee-a387-212f9af2a98e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_7_27,
  5ebd543f-653b-4453-a2d1-aa20cdf9a81a, !- Sunday Schedule:Day Name
  bec830b0-02b2-4883-9ad5-dd031b4d9da0, !- Monday Schedule:Day Name
  ac1a399e-7844-498d-8094-53b89d6a8a63, !- Tuesday Schedule:Day Name
  b0a6c523-17be-4de8-a007-4749900e1979, !- Wednesday Schedule:Day Name
  89440362-d1a5-4c98-b4b5-20ca6e0c723e, !- Thursday Schedule:Day Name
  9bd72d2d-7662-4cc1-85ea-05f916025e89, !- Friday Schedule:Day Name
  e36e2bb7-caca-44e1-8e18-b27da54db28d, !- Saturday Schedule:Day Name
  5ebd543f-653b-4453-a2d1-aa20cdf9a81a, !- Holiday Schedule:Day Name
  5ebd543f-653b-4453-a2d1-aa20cdf9a81a, !- SummerDesignDay Schedule:Day Name
  5ebd543f-653b-4453-a2d1-aa20cdf9a81a, !- WinterDesignDay Schedule:Day Name
  5ebd543f-653b-4453-a2d1-aa20cdf9a81a, !- CustomDay1 Schedule:Day Name
  5ebd543f-653b-4453-a2d1-aa20cdf9a81a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_7_28,
  52f27922-8312-42f5-9ce3-bbaede20f962, !- Sunday Schedule:Day Name
  d69800f2-0a2a-4179-96c9-3c352552a6cb, !- Monday Schedule:Day Name
  a7b39a6e-c28e-400f-b0cb-b89a44eba3be, !- Tuesday Schedule:Day Name
  3c63a5d8-3374-4310-95cc-48742d6db97b, !- Wednesday Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- Thursday Schedule:Day Name
  3a47506a-f390-4411-a07b-474aca295586, !- Friday Schedule:Day Name
  79654032-0147-43e8-b268-009458f05259, !- Saturday Schedule:Day Name
  52f27922-8312-42f5-9ce3-bbaede20f962, !- Holiday Schedule:Day Name
  52f27922-8312-42f5-9ce3-bbaede20f962, !- SummerDesignDay Schedule:Day Name
  52f27922-8312-42f5-9ce3-bbaede20f962, !- WinterDesignDay Schedule:Day Name
  52f27922-8312-42f5-9ce3-bbaede20f962, !- CustomDay1 Schedule:Day Name
  52f27922-8312-42f5-9ce3-bbaede20f962; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_7_29,
  9bbad1f3-deb7-427f-9d25-8d7d36413950, !- Sunday Schedule:Day Name
  53c1ea5d-1ebb-48b4-bd44-e5e57a493b47, !- Monday Schedule:Day Name
  571e5022-c7a9-4193-872e-adb23b875967, !- Tuesday Schedule:Day Name
  fd1eebb7-ae25-4a0b-9ae9-f39244b66f8c, !- Wednesday Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- Thursday Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- Friday Schedule:Day Name
  b8639eff-2515-4373-8ad7-ac73a9e1f874, !- Saturday Schedule:Day Name
  9bbad1f3-deb7-427f-9d25-8d7d36413950, !- Holiday Schedule:Day Name
  9bbad1f3-deb7-427f-9d25-8d7d36413950, !- SummerDesignDay Schedule:Day Name
  9bbad1f3-deb7-427f-9d25-8d7d36413950, !- WinterDesignDay Schedule:Day Name
  9bbad1f3-deb7-427f-9d25-8d7d36413950, !- CustomDay1 Schedule:Day Name
  9bbad1f3-deb7-427f-9d25-8d7d36413950; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_7_30,
  7184da34-240c-4b6d-93ce-fbc2130ab747, !- Sunday Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840, !- Monday Schedule:Day Name
  dc97af03-2384-4bb0-99b3-728cf9247e1d, !- Tuesday Schedule:Day Name
  3a76f166-5242-40e2-934c-137b1db0427f, !- Wednesday Schedule:Day Name
  603d38bc-9358-45a7-b500-89b06c01529a, !- Thursday Schedule:Day Name
  4439b08b-b3b5-4bb0-872a-ef064c6df472, !- Friday Schedule:Day Name
  961611fc-6cb6-40a5-a8bc-84e99b759f59, !- Saturday Schedule:Day Name
  7184da34-240c-4b6d-93ce-fbc2130ab747, !- Holiday Schedule:Day Name
  7184da34-240c-4b6d-93ce-fbc2130ab747, !- SummerDesignDay Schedule:Day Name
  7184da34-240c-4b6d-93ce-fbc2130ab747, !- WinterDesignDay Schedule:Day Name
  7184da34-240c-4b6d-93ce-fbc2130ab747, !- CustomDay1 Schedule:Day Name
  7184da34-240c-4b6d-93ce-fbc2130ab747; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_7_31,
  5a908684-f9cf-45b4-b5b8-ae8a123e500a, !- Sunday Schedule:Day Name
  7a625284-486a-4df8-a195-787275be78b9, !- Monday Schedule:Day Name
  571e5022-c7a9-4193-872e-adb23b875967, !- Tuesday Schedule:Day Name
  51099a20-6c29-4076-87bc-da8d38a44a4c, !- Wednesday Schedule:Day Name
  9f34e41f-fa0a-4cca-84f2-8a4b7e5c9fff, !- Thursday Schedule:Day Name
  2e3ce53a-b27f-4b19-865a-8a59f8f3d9be, !- Friday Schedule:Day Name
  fb570989-6d79-4e23-96a0-bc028a045480, !- Saturday Schedule:Day Name
  5a908684-f9cf-45b4-b5b8-ae8a123e500a, !- Holiday Schedule:Day Name
  5a908684-f9cf-45b4-b5b8-ae8a123e500a, !- SummerDesignDay Schedule:Day Name
  5a908684-f9cf-45b4-b5b8-ae8a123e500a, !- WinterDesignDay Schedule:Day Name
  5a908684-f9cf-45b4-b5b8-ae8a123e500a, !- CustomDay1 Schedule:Day Name
  5a908684-f9cf-45b4-b5b8-ae8a123e500a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_7_32,
  33920dee-67d3-4b8c-8265-b6fee3f7193f, !- Sunday Schedule:Day Name
  4d3eb448-9b0c-49e7-af43-dd11c7dbcc7f, !- Monday Schedule:Day Name
  14827110-bb91-4569-9464-842db7c2f4c9, !- Tuesday Schedule:Day Name
  4415725f-ac32-4013-943e-1ba89236a3ae, !- Wednesday Schedule:Day Name
  cde782c4-b684-40ae-8943-953bc67c3267, !- Thursday Schedule:Day Name
  680fbcb8-d65b-47a6-8f7d-5d6d7eec2a61, !- Friday Schedule:Day Name
  a5b1e0ee-6456-494a-ac05-9d128e00ea1b, !- Saturday Schedule:Day Name
  33920dee-67d3-4b8c-8265-b6fee3f7193f, !- Holiday Schedule:Day Name
  33920dee-67d3-4b8c-8265-b6fee3f7193f, !- SummerDesignDay Schedule:Day Name
  33920dee-67d3-4b8c-8265-b6fee3f7193f, !- WinterDesignDay Schedule:Day Name
  33920dee-67d3-4b8c-8265-b6fee3f7193f, !- CustomDay1 Schedule:Day Name
  33920dee-67d3-4b8c-8265-b6fee3f7193f; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_7_33,
  e6622f1f-2e6a-4cb0-9cfe-3307bc4e7330, !- Sunday Schedule:Day Name
  ba0a8b03-b524-4944-950f-25f97ced0e71, !- Monday Schedule:Day Name
  5e71a3d9-717c-4ec3-b2c5-cc67a8577d65, !- Tuesday Schedule:Day Name
  0d333b0c-b992-4e52-952e-bc08f7f16e68, !- Wednesday Schedule:Day Name
  c7fc317e-73be-4404-b4ac-a850ff035b45, !- Thursday Schedule:Day Name
  033e5d23-12a7-46dc-9698-c5c22ac64766, !- Friday Schedule:Day Name
  96585438-17a9-4f2d-ba76-5f25d7acb26b, !- Saturday Schedule:Day Name
  e6622f1f-2e6a-4cb0-9cfe-3307bc4e7330, !- Holiday Schedule:Day Name
  e6622f1f-2e6a-4cb0-9cfe-3307bc4e7330, !- SummerDesignDay Schedule:Day Name
  e6622f1f-2e6a-4cb0-9cfe-3307bc4e7330, !- WinterDesignDay Schedule:Day Name
  e6622f1f-2e6a-4cb0-9cfe-3307bc4e7330, !- CustomDay1 Schedule:Day Name
  e6622f1f-2e6a-4cb0-9cfe-3307bc4e7330; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_7_34,
  58776fbb-131a-4163-bc9f-bdc5d5c2f7db, !- Sunday Schedule:Day Name
  3c21969f-b920-492f-a4b9-10ae55c85706, !- Monday Schedule:Day Name
  61b357f4-f6e6-4925-b387-1de39b7cc1fa, !- Tuesday Schedule:Day Name
  0fa62410-a4f8-424e-bd98-b743837af38e, !- Wednesday Schedule:Day Name
  502d5453-6122-42a2-9195-6f643fa86aa6, !- Thursday Schedule:Day Name
  348f92fa-facd-4d59-8293-b884daa41336, !- Friday Schedule:Day Name
  975a310a-3582-4e8e-bbb1-4e74cdb09bf2, !- Saturday Schedule:Day Name
  58776fbb-131a-4163-bc9f-bdc5d5c2f7db, !- Holiday Schedule:Day Name
  58776fbb-131a-4163-bc9f-bdc5d5c2f7db, !- SummerDesignDay Schedule:Day Name
  58776fbb-131a-4163-bc9f-bdc5d5c2f7db, !- WinterDesignDay Schedule:Day Name
  58776fbb-131a-4163-bc9f-bdc5d5c2f7db, !- CustomDay1 Schedule:Day Name
  58776fbb-131a-4163-bc9f-bdc5d5c2f7db; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_7_35,
  0a0e94e5-17e9-4f55-b6ba-0cff2d60cb48, !- Sunday Schedule:Day Name
  656ac055-7b5f-4ee6-a593-05e85dcc2151, !- Monday Schedule:Day Name
  f4a2c2a8-6a30-4858-af05-fa7fe88aa03f, !- Tuesday Schedule:Day Name
  d37df644-2e9c-4d79-a21b-c2ce73d4f76b, !- Wednesday Schedule:Day Name
  c8675d83-cc90-463b-8c33-fb7fa0b07f96, !- Thursday Schedule:Day Name
  2c28fc9b-8a8b-4620-840b-bf0f7868a53c, !- Friday Schedule:Day Name
  4eb883bc-be96-4aad-97b9-e9b3bf60c7c0, !- Saturday Schedule:Day Name
  0a0e94e5-17e9-4f55-b6ba-0cff2d60cb48, !- Holiday Schedule:Day Name
  0a0e94e5-17e9-4f55-b6ba-0cff2d60cb48, !- SummerDesignDay Schedule:Day Name
  0a0e94e5-17e9-4f55-b6ba-0cff2d60cb48, !- WinterDesignDay Schedule:Day Name
  0a0e94e5-17e9-4f55-b6ba-0cff2d60cb48, !- CustomDay1 Schedule:Day Name
  0a0e94e5-17e9-4f55-b6ba-0cff2d60cb48; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_7_36,
  974d3b50-240b-4423-8093-ecf7348e7a77, !- Sunday Schedule:Day Name
  5dda5916-6d3c-48d9-a4eb-7cd58c6ca905, !- Monday Schedule:Day Name
  d1377231-a0dc-4382-bb8f-9b1b18d367ac, !- Tuesday Schedule:Day Name
  3bc0fb08-8a13-4cc9-ae99-47b2b77d3581, !- Wednesday Schedule:Day Name
  64521ecc-3f76-405a-8015-79241e9814f1, !- Thursday Schedule:Day Name
  0b178198-81fe-45bb-924c-f1c7844d558f, !- Friday Schedule:Day Name
  9561be1d-9728-4a63-9683-414e658ba770, !- Saturday Schedule:Day Name
  974d3b50-240b-4423-8093-ecf7348e7a77, !- Holiday Schedule:Day Name
  974d3b50-240b-4423-8093-ecf7348e7a77, !- SummerDesignDay Schedule:Day Name
  974d3b50-240b-4423-8093-ecf7348e7a77, !- WinterDesignDay Schedule:Day Name
  974d3b50-240b-4423-8093-ecf7348e7a77, !- CustomDay1 Schedule:Day Name
  974d3b50-240b-4423-8093-ecf7348e7a77; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_7_37,
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- Sunday Schedule:Day Name
  4dbaa0ec-594d-484d-9f40-ff97ba6f489b, !- Monday Schedule:Day Name
  5637ac8b-84e2-4ae5-80ae-d1b10a38e0a6, !- Tuesday Schedule:Day Name
  73b77d0b-158f-4ab2-b965-87fe1b25a0b5, !- Wednesday Schedule:Day Name
  a23a09be-1608-4e17-9d1a-3b0c8bebe0d6, !- Thursday Schedule:Day Name
  bee6b387-4d5e-4adb-b40b-2d77ddca55e5, !- Friday Schedule:Day Name
  fefef696-33ff-4fe0-90e5-88765f0c1d3c, !- Saturday Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- Holiday Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- SummerDesignDay Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- WinterDesignDay Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- CustomDay1 Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_7_38,
  e88c6c5b-bd8b-4ff2-a5c8-6d02a455660d, !- Sunday Schedule:Day Name
  d503720c-97db-4c8f-bb73-5fa63e187427, !- Monday Schedule:Day Name
  974d3b50-240b-4423-8093-ecf7348e7a77, !- Tuesday Schedule:Day Name
  e6bef2dc-bc69-48b0-a87c-56ca68d267ba, !- Wednesday Schedule:Day Name
  b56f730e-0d16-40b5-8800-2eaec1f9e16d, !- Thursday Schedule:Day Name
  481d59af-034c-4750-aa96-4dfbceed2deb, !- Friday Schedule:Day Name
  26478247-07dc-437b-9561-7dc0f47f08da, !- Saturday Schedule:Day Name
  e88c6c5b-bd8b-4ff2-a5c8-6d02a455660d, !- Holiday Schedule:Day Name
  e88c6c5b-bd8b-4ff2-a5c8-6d02a455660d, !- SummerDesignDay Schedule:Day Name
  e88c6c5b-bd8b-4ff2-a5c8-6d02a455660d, !- WinterDesignDay Schedule:Day Name
  e88c6c5b-bd8b-4ff2-a5c8-6d02a455660d, !- CustomDay1 Schedule:Day Name
  e88c6c5b-bd8b-4ff2-a5c8-6d02a455660d; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_7_39,
  e0b2708d-d036-4065-8009-799a6ab6b869, !- Sunday Schedule:Day Name
  67b84bbc-35a5-464d-b2aa-46a085c2dace, !- Monday Schedule:Day Name
  2ba26b7c-ec20-4d35-9d4d-c5aa899999db, !- Tuesday Schedule:Day Name
  33fc359f-7dd0-4837-816f-1591cc087171, !- Wednesday Schedule:Day Name
  09a3685a-2c69-4375-933e-06f930586e9f, !- Thursday Schedule:Day Name
  7321d2a9-7909-4930-a3a2-908d2a361488, !- Friday Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- Saturday Schedule:Day Name
  e0b2708d-d036-4065-8009-799a6ab6b869, !- Holiday Schedule:Day Name
  e0b2708d-d036-4065-8009-799a6ab6b869, !- SummerDesignDay Schedule:Day Name
  e0b2708d-d036-4065-8009-799a6ab6b869, !- WinterDesignDay Schedule:Day Name
  e0b2708d-d036-4065-8009-799a6ab6b869, !- CustomDay1 Schedule:Day Name
  e0b2708d-d036-4065-8009-799a6ab6b869; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_7_40,
  fd1eebb7-ae25-4a0b-9ae9-f39244b66f8c, !- Sunday Schedule:Day Name
  95fa02f2-2dcb-463b-95b4-cc12a435ff88, !- Monday Schedule:Day Name
  a7a1d405-c573-4bb9-b67b-8ce496c3c19b, !- Tuesday Schedule:Day Name
  45c8ce96-07ae-4084-a6ae-a2589231fdf2, !- Wednesday Schedule:Day Name
  b97038e8-cb96-4908-8caf-aebc44971e05, !- Thursday Schedule:Day Name
  935ce55b-c2eb-4d0a-8971-2a44efc75534, !- Friday Schedule:Day Name
  7f483035-ffa4-4953-83d1-3a987444b79a, !- Saturday Schedule:Day Name
  fd1eebb7-ae25-4a0b-9ae9-f39244b66f8c, !- Holiday Schedule:Day Name
  fd1eebb7-ae25-4a0b-9ae9-f39244b66f8c, !- SummerDesignDay Schedule:Day Name
  fd1eebb7-ae25-4a0b-9ae9-f39244b66f8c, !- WinterDesignDay Schedule:Day Name
  fd1eebb7-ae25-4a0b-9ae9-f39244b66f8c, !- CustomDay1 Schedule:Day Name
  fd1eebb7-ae25-4a0b-9ae9-f39244b66f8c; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_7_41,
  2dcc873a-a15d-4898-9fc1-872ab014c7bf, !- Sunday Schedule:Day Name
  bbb2faed-3f6a-44d8-aaf0-78c2e5e9e339, !- Monday Schedule:Day Name
  e423462b-1761-430d-9fe2-04f5ce2df798, !- Tuesday Schedule:Day Name
  221900c0-e161-4b32-8dcf-c06f7f97bc00, !- Wednesday Schedule:Day Name
  0c28a0af-c182-4c21-a87c-47ab7c06f9a6, !- Thursday Schedule:Day Name
  531176dc-aaea-4caa-8757-48b7464adbe8, !- Friday Schedule:Day Name
  f02c8604-d348-4cbe-8dd2-544ac135fb9a, !- Saturday Schedule:Day Name
  2dcc873a-a15d-4898-9fc1-872ab014c7bf, !- Holiday Schedule:Day Name
  2dcc873a-a15d-4898-9fc1-872ab014c7bf, !- SummerDesignDay Schedule:Day Name
  2dcc873a-a15d-4898-9fc1-872ab014c7bf, !- WinterDesignDay Schedule:Day Name
  2dcc873a-a15d-4898-9fc1-872ab014c7bf, !- CustomDay1 Schedule:Day Name
  2dcc873a-a15d-4898-9fc1-872ab014c7bf; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_7_42,
  55b381e4-677b-4329-b664-d2a45fb87942, !- Sunday Schedule:Day Name
  4b302ba2-075a-4b97-9e24-a58132b1d411, !- Monday Schedule:Day Name
  02e56310-3f5e-4da5-a1ac-b244952a844e, !- Tuesday Schedule:Day Name
  2bf2147b-2790-43df-95a8-867ac31a1a3b, !- Wednesday Schedule:Day Name
  beec6d2d-9b4d-454c-bab1-ccd7f0066b7f, !- Thursday Schedule:Day Name
  e315acb1-8100-4df8-a883-a898b626087a, !- Friday Schedule:Day Name
  338386b5-c2be-4c5a-bb7b-7ed45e145b6a, !- Saturday Schedule:Day Name
  55b381e4-677b-4329-b664-d2a45fb87942, !- Holiday Schedule:Day Name
  55b381e4-677b-4329-b664-d2a45fb87942, !- SummerDesignDay Schedule:Day Name
  55b381e4-677b-4329-b664-d2a45fb87942, !- WinterDesignDay Schedule:Day Name
  55b381e4-677b-4329-b664-d2a45fb87942, !- CustomDay1 Schedule:Day Name
  55b381e4-677b-4329-b664-d2a45fb87942; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_7_43,
  a3fc49ce-a702-4050-a4d4-f0b41f3f04d1, !- Sunday Schedule:Day Name
  61f6c040-2eff-4334-87d1-fc18078c5b4d, !- Monday Schedule:Day Name
  216a5813-e1aa-4f98-a3d9-45aafe295c6f, !- Tuesday Schedule:Day Name
  ed36eb50-59d0-4664-b429-3e82567ec3db, !- Wednesday Schedule:Day Name
  8268aa2b-f0c7-4399-82b5-6ee22692aaec, !- Thursday Schedule:Day Name
  7e1150bf-fcb5-4083-bada-e8b812130924, !- Friday Schedule:Day Name
  bac10eca-6aad-4b6c-99d9-6d047ad927fb, !- Saturday Schedule:Day Name
  a3fc49ce-a702-4050-a4d4-f0b41f3f04d1, !- Holiday Schedule:Day Name
  a3fc49ce-a702-4050-a4d4-f0b41f3f04d1, !- SummerDesignDay Schedule:Day Name
  a3fc49ce-a702-4050-a4d4-f0b41f3f04d1, !- WinterDesignDay Schedule:Day Name
  a3fc49ce-a702-4050-a4d4-f0b41f3f04d1, !- CustomDay1 Schedule:Day Name
  a3fc49ce-a702-4050-a4d4-f0b41f3f04d1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_7_44,
  64c5fce2-a931-45de-ae17-11bb6b7ec4f7, !- Sunday Schedule:Day Name
  47937c46-9517-4e7e-a3e7-344cd70182dd, !- Monday Schedule:Day Name
  6875829c-b567-4096-a9a7-070edf4a5beb, !- Tuesday Schedule:Day Name
  1ef194d5-600d-436e-896f-97ae3dce0780, !- Wednesday Schedule:Day Name
  a412ade5-a070-42a9-a7bc-82a2a93165c4, !- Thursday Schedule:Day Name
  8a1bcc7b-a4db-415c-b492-aece4c5ef8ef, !- Friday Schedule:Day Name
  54881f83-04a8-4966-a892-547419b078ed, !- Saturday Schedule:Day Name
  64c5fce2-a931-45de-ae17-11bb6b7ec4f7, !- Holiday Schedule:Day Name
  64c5fce2-a931-45de-ae17-11bb6b7ec4f7, !- SummerDesignDay Schedule:Day Name
  64c5fce2-a931-45de-ae17-11bb6b7ec4f7, !- WinterDesignDay Schedule:Day Name
  64c5fce2-a931-45de-ae17-11bb6b7ec4f7, !- CustomDay1 Schedule:Day Name
  64c5fce2-a931-45de-ae17-11bb6b7ec4f7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_7_45,
  2b397f9f-8be1-4396-8707-4f27285c48cf, !- Sunday Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840, !- Monday Schedule:Day Name
  406e654a-9fdf-4ae3-be6f-feb498b17671, !- Tuesday Schedule:Day Name
  d744ff22-ee5c-4023-b1c9-87d2f9fe7dfb, !- Wednesday Schedule:Day Name
  2ba26b7c-ec20-4d35-9d4d-c5aa899999db, !- Thursday Schedule:Day Name
  18633dd2-a644-4504-9320-c2cd889ac2f6, !- Friday Schedule:Day Name
  2b397f9f-8be1-4396-8707-4f27285c48cf, !- Saturday Schedule:Day Name
  2b397f9f-8be1-4396-8707-4f27285c48cf, !- Holiday Schedule:Day Name
  2b397f9f-8be1-4396-8707-4f27285c48cf, !- SummerDesignDay Schedule:Day Name
  2b397f9f-8be1-4396-8707-4f27285c48cf, !- WinterDesignDay Schedule:Day Name
  2b397f9f-8be1-4396-8707-4f27285c48cf, !- CustomDay1 Schedule:Day Name
  2b397f9f-8be1-4396-8707-4f27285c48cf; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_7_46,
  309667cc-af2f-4954-85bc-5c148a350b4a, !- Sunday Schedule:Day Name
  4b302ba2-075a-4b97-9e24-a58132b1d411, !- Monday Schedule:Day Name
  c5798417-1c1b-466f-842b-606aee00b441, !- Tuesday Schedule:Day Name
  3561d5a0-8828-4d36-a964-a15591300829, !- Wednesday Schedule:Day Name
  a7ceca8a-c546-48e0-a49a-66e985bab7ce, !- Thursday Schedule:Day Name
  5cde5439-ff1c-4de1-beaa-ff53f8bc1147, !- Friday Schedule:Day Name
  8eda0833-9465-44ca-b207-203164fd8480, !- Saturday Schedule:Day Name
  309667cc-af2f-4954-85bc-5c148a350b4a, !- Holiday Schedule:Day Name
  309667cc-af2f-4954-85bc-5c148a350b4a, !- SummerDesignDay Schedule:Day Name
  309667cc-af2f-4954-85bc-5c148a350b4a, !- WinterDesignDay Schedule:Day Name
  309667cc-af2f-4954-85bc-5c148a350b4a, !- CustomDay1 Schedule:Day Name
  309667cc-af2f-4954-85bc-5c148a350b4a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_7_47,
  c07bb51f-4667-4208-a672-928bc48b7e71, !- Sunday Schedule:Day Name
  0f0ad8b2-2234-4335-ac35-566c41478452, !- Monday Schedule:Day Name
  6d6db758-2500-443d-bdef-894acfca45ea, !- Tuesday Schedule:Day Name
  3f746df6-9fc2-4e6b-862d-bfddc29698c6, !- Wednesday Schedule:Day Name
  cc53f02f-f23b-4eea-8bb5-4934ea585736, !- Thursday Schedule:Day Name
  f312e64c-c167-464e-bd74-4efe2e397cf8, !- Friday Schedule:Day Name
  a00cccfd-5229-4c20-b9c7-1c7349c5186a, !- Saturday Schedule:Day Name
  c07bb51f-4667-4208-a672-928bc48b7e71, !- Holiday Schedule:Day Name
  c07bb51f-4667-4208-a672-928bc48b7e71, !- SummerDesignDay Schedule:Day Name
  c07bb51f-4667-4208-a672-928bc48b7e71, !- WinterDesignDay Schedule:Day Name
  c07bb51f-4667-4208-a672-928bc48b7e71, !- CustomDay1 Schedule:Day Name
  c07bb51f-4667-4208-a672-928bc48b7e71; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_7_48,
  2c8ea5d2-3ca6-45dd-837b-790187776252, !- Sunday Schedule:Day Name
  4cc02389-25bd-4e02-83c7-58feb55ca3e1, !- Monday Schedule:Day Name
  d334755c-7090-493a-ab8f-9d10578fc5a6, !- Tuesday Schedule:Day Name
  29e997ca-ecc2-4d1c-89d3-e135346c21a9, !- Wednesday Schedule:Day Name
  acf5dc99-9e6c-4cd1-8e4e-92e17302b4d5, !- Thursday Schedule:Day Name
  d7521b54-dcde-4121-9895-2ef7c3b3bb1f, !- Friday Schedule:Day Name
  1ae229a3-7d21-4fb6-800f-6fe5ce3d76cc, !- Saturday Schedule:Day Name
  2c8ea5d2-3ca6-45dd-837b-790187776252, !- Holiday Schedule:Day Name
  2c8ea5d2-3ca6-45dd-837b-790187776252, !- SummerDesignDay Schedule:Day Name
  2c8ea5d2-3ca6-45dd-837b-790187776252, !- WinterDesignDay Schedule:Day Name
  2c8ea5d2-3ca6-45dd-837b-790187776252, !- CustomDay1 Schedule:Day Name
  2c8ea5d2-3ca6-45dd-837b-790187776252; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_7_49,
  7ea803b6-4dd8-4f21-a3f9-328113ec1916, !- Sunday Schedule:Day Name
  f9b1004c-33da-4f60-8c23-26f99f1b139a, !- Monday Schedule:Day Name
  bde7cc9d-b313-478c-8cc4-a01290c4dae5, !- Tuesday Schedule:Day Name
  ce449a69-b7fa-4ae1-93bb-0214ff05a138, !- Wednesday Schedule:Day Name
  3f8a45d7-03b5-4d13-a7ff-d2d48f56d807, !- Thursday Schedule:Day Name
  036425c4-82a5-4409-8ab6-3f12aa87b18d, !- Friday Schedule:Day Name
  fbfbacd4-5a12-4ed5-b67e-3885ccab6799, !- Saturday Schedule:Day Name
  7ea803b6-4dd8-4f21-a3f9-328113ec1916, !- Holiday Schedule:Day Name
  7ea803b6-4dd8-4f21-a3f9-328113ec1916, !- SummerDesignDay Schedule:Day Name
  7ea803b6-4dd8-4f21-a3f9-328113ec1916, !- WinterDesignDay Schedule:Day Name
  7ea803b6-4dd8-4f21-a3f9-328113ec1916, !- CustomDay1 Schedule:Day Name
  7ea803b6-4dd8-4f21-a3f9-328113ec1916; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_7_50,
  7c356ccd-7fd0-4528-b668-c7546eaf29fd, !- Sunday Schedule:Day Name
  a7a1d405-c573-4bb9-b67b-8ce496c3c19b, !- Monday Schedule:Day Name
  0fe831b4-e945-4b21-ac06-86a2e420b340, !- Tuesday Schedule:Day Name
  cd7ced8e-8b7f-4543-85a8-9176b2e4a066, !- Wednesday Schedule:Day Name
  2d89ac6e-f4cc-4247-9866-2bcfe1bc3776, !- Thursday Schedule:Day Name
  8881c897-b148-42fc-af77-a5b5a63de981, !- Friday Schedule:Day Name
  5eed06f2-4a53-4ea2-bfd0-8501a5fcf0c7, !- Saturday Schedule:Day Name
  7c356ccd-7fd0-4528-b668-c7546eaf29fd, !- Holiday Schedule:Day Name
  7c356ccd-7fd0-4528-b668-c7546eaf29fd, !- SummerDesignDay Schedule:Day Name
  7c356ccd-7fd0-4528-b668-c7546eaf29fd, !- WinterDesignDay Schedule:Day Name
  7c356ccd-7fd0-4528-b668-c7546eaf29fd, !- CustomDay1 Schedule:Day Name
  7c356ccd-7fd0-4528-b668-c7546eaf29fd; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_7_51,
  c0e83535-29b8-446b-86aa-72272f3ed4d5, !- Sunday Schedule:Day Name
  effd959a-8aaf-4a32-8b40-52283b3b98f9, !- Monday Schedule:Day Name
  c5930086-2ef5-4a74-83ec-795e1fdc4ced, !- Tuesday Schedule:Day Name
  422191d6-08e9-4381-a167-78983eb10db2, !- Wednesday Schedule:Day Name
  781589bc-d8a2-4d70-8197-9cd454fa73dc, !- Thursday Schedule:Day Name
  08f62952-1b6d-40fd-a8d1-eb5f4b36067c, !- Friday Schedule:Day Name
  2e3ce53a-b27f-4b19-865a-8a59f8f3d9be, !- Saturday Schedule:Day Name
  c0e83535-29b8-446b-86aa-72272f3ed4d5, !- Holiday Schedule:Day Name
  c0e83535-29b8-446b-86aa-72272f3ed4d5, !- SummerDesignDay Schedule:Day Name
  c0e83535-29b8-446b-86aa-72272f3ed4d5, !- WinterDesignDay Schedule:Day Name
  c0e83535-29b8-446b-86aa-72272f3ed4d5, !- CustomDay1 Schedule:Day Name
  c0e83535-29b8-446b-86aa-72272f3ed4d5; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_7_52,
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- Sunday Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- Monday Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- Tuesday Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- Wednesday Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- Thursday Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- Friday Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- Saturday Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- Holiday Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- SummerDesignDay Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- WinterDesignDay Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- CustomDay1 Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1; !- CustomDay2 Schedule:Day Name


Schedule:Year,MechVentAvail_Zone_7,
Fraction,
MechVentAvail_Zone_7_0,1,1,1,7, 
MechVentAvail_Zone_7_1,1,8,1,14, 
MechVentAvail_Zone_7_2,1,15,1,21, 
MechVentAvail_Zone_7_3,1,22,1,28, 
MechVentAvail_Zone_7_4,1,29,2,4, 
MechVentAvail_Zone_7_5,2,5,2,11, 
MechVentAvail_Zone_7_6,2,12,2,18, 
MechVentAvail_Zone_7_7,2,19,2,25, 
MechVentAvail_Zone_7_8,2,26,3,4, 
MechVentAvail_Zone_7_9,3,5,3,11, 
MechVentAvail_Zone_7_10,3,12,3,18, 
MechVentAvail_Zone_7_11,3,19,3,25, 
MechVentAvail_Zone_7_12,3,26,4,1, 
MechVentAvail_Zone_7_13,4,2,4,8, 
MechVentAvail_Zone_7_14,4,9,4,15, 
MechVentAvail_Zone_7_15,4,16,4,22, 
MechVentAvail_Zone_7_16,4,23,4,29, 
MechVentAvail_Zone_7_17,4,30,5,6, 
MechVentAvail_Zone_7_18,5,7,5,13, 
MechVentAvail_Zone_7_19,5,14,5,20, 
MechVentAvail_Zone_7_20,5,21,5,27, 
MechVentAvail_Zone_7_21,5,28,6,3, 
MechVentAvail_Zone_7_22,6,4,6,10, 
MechVentAvail_Zone_7_23,6,11,6,17, 
MechVentAvail_Zone_7_24,6,18,6,24, 
MechVentAvail_Zone_7_25,6,25,7,1, 
MechVentAvail_Zone_7_26,7,2,7,8, 
MechVentAvail_Zone_7_27,7,9,7,15, 
MechVentAvail_Zone_7_28,7,16,7,22, 
MechVentAvail_Zone_7_29,7,23,7,29, 
MechVentAvail_Zone_7_30,7,30,8,5, 
MechVentAvail_Zone_7_31,8,6,8,12, 
MechVentAvail_Zone_7_32,8,13,8,19, 
MechVentAvail_Zone_7_33,8,20,8,26, 
MechVentAvail_Zone_7_34,8,27,9,2, 
MechVentAvail_Zone_7_35,9,3,9,9, 
MechVentAvail_Zone_7_36,9,10,9,16, 
MechVentAvail_Zone_7_37,9,17,9,23, 
MechVentAvail_Zone_7_38,9,24,9,30, 
MechVentAvail_Zone_7_39,10,1,10,7, 
MechVentAvail_Zone_7_40,10,8,10,14, 
MechVentAvail_Zone_7_41,10,15,10,21, 
MechVentAvail_Zone_7_42,10,22,10,28, 
MechVentAvail_Zone_7_43,10,29,11,4, 
MechVentAvail_Zone_7_44,11,5,11,11, 
MechVentAvail_Zone_7_45,11,12,11,18, 
MechVentAvail_Zone_7_46,11,19,11,25, 
MechVentAvail_Zone_7_47,11,26,12,2, 
MechVentAvail_Zone_7_48,12,3,12,9, 
MechVentAvail_Zone_7_49,12,10,12,16, 
MechVentAvail_Zone_7_50,12,17,12,23, 
MechVentAvail_Zone_7_51,12,24,12,30, 
MechVentAvail_Zone_7_52,12,31,12,31;

Schedule:Week:Daily, MechVentAvail_Zone_7_0,
  45735616-b2b6-4659-9007-e98fcdeeb41a, !- Sunday Schedule:Day Name
  bee6b387-4d5e-4adb-b40b-2d77ddca55e5, !- Monday Schedule:Day Name
  3a48376d-20cd-4bba-b36f-86c63b9ac52a, !- Tuesday Schedule:Day Name
  df38ffa7-593c-4015-b16a-774c36ff343f, !- Wednesday Schedule:Day Name
  b46b6d6e-4c68-48b8-a44c-f68aec9fa1f5, !- Thursday Schedule:Day Name
  6f20e371-e905-45ff-bfaf-3c4e4b2f6c1f, !- Friday Schedule:Day Name
  d33addf9-3e4f-4066-ad29-e74b2ac8d158, !- Saturday Schedule:Day Name
  45735616-b2b6-4659-9007-e98fcdeeb41a, !- Holiday Schedule:Day Name
  45735616-b2b6-4659-9007-e98fcdeeb41a, !- SummerDesignDay Schedule:Day Name
  45735616-b2b6-4659-9007-e98fcdeeb41a, !- WinterDesignDay Schedule:Day Name
  45735616-b2b6-4659-9007-e98fcdeeb41a, !- CustomDay1 Schedule:Day Name
  45735616-b2b6-4659-9007-e98fcdeeb41a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_7_1,
  f4a2c2a8-6a30-4858-af05-fa7fe88aa03f, !- Sunday Schedule:Day Name
  123fdfc5-2a34-42e2-a59b-9266109ac945, !- Monday Schedule:Day Name
  02765e4a-7390-4a99-a03b-117e835a0fcd, !- Tuesday Schedule:Day Name
  81f3ba6f-d2af-40de-8324-ff5e4c9c1e29, !- Wednesday Schedule:Day Name
  bd52deb5-58d0-44fd-8660-97501851f56e, !- Thursday Schedule:Day Name
  74daaa1f-2ec1-46a9-bae6-f6bf3065e719, !- Friday Schedule:Day Name
  3c379e7a-4bf1-4403-b208-dc5fe1048df2, !- Saturday Schedule:Day Name
  f4a2c2a8-6a30-4858-af05-fa7fe88aa03f, !- Holiday Schedule:Day Name
  f4a2c2a8-6a30-4858-af05-fa7fe88aa03f, !- SummerDesignDay Schedule:Day Name
  f4a2c2a8-6a30-4858-af05-fa7fe88aa03f, !- WinterDesignDay Schedule:Day Name
  f4a2c2a8-6a30-4858-af05-fa7fe88aa03f, !- CustomDay1 Schedule:Day Name
  f4a2c2a8-6a30-4858-af05-fa7fe88aa03f; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_7_2,
  a0fd59c7-d126-44cf-b412-6338062f7ca9, !- Sunday Schedule:Day Name
  94490f4e-fb9c-40d4-8c86-7b4855d197ab, !- Monday Schedule:Day Name
  bd52deb5-58d0-44fd-8660-97501851f56e, !- Tuesday Schedule:Day Name
  21b91c89-6676-400a-9a28-4d138fb9ab44, !- Wednesday Schedule:Day Name
  bee6b387-4d5e-4adb-b40b-2d77ddca55e5, !- Thursday Schedule:Day Name
  6bde32fa-5429-49f1-963e-181384f1e10e, !- Friday Schedule:Day Name
  0069a858-01c8-4d90-b737-f047621475dc, !- Saturday Schedule:Day Name
  a0fd59c7-d126-44cf-b412-6338062f7ca9, !- Holiday Schedule:Day Name
  a0fd59c7-d126-44cf-b412-6338062f7ca9, !- SummerDesignDay Schedule:Day Name
  a0fd59c7-d126-44cf-b412-6338062f7ca9, !- WinterDesignDay Schedule:Day Name
  a0fd59c7-d126-44cf-b412-6338062f7ca9, !- CustomDay1 Schedule:Day Name
  a0fd59c7-d126-44cf-b412-6338062f7ca9; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_7_3,
  8ac08239-8bdb-4184-9bfe-3cb0b5e9a97e, !- Sunday Schedule:Day Name
  f7465ff5-cc3b-4403-82c9-82521ef3cb90, !- Monday Schedule:Day Name
  a1561be3-55ee-4e57-a287-591a479e8bf1, !- Tuesday Schedule:Day Name
  b73a8764-2c93-4235-99de-2399ed545a44, !- Wednesday Schedule:Day Name
  87ddf09f-0acc-4952-84e5-459877a3d10f, !- Thursday Schedule:Day Name
  45735616-b2b6-4659-9007-e98fcdeeb41a, !- Friday Schedule:Day Name
  5f942b04-503d-43e7-8c57-0119571af138, !- Saturday Schedule:Day Name
  8ac08239-8bdb-4184-9bfe-3cb0b5e9a97e, !- Holiday Schedule:Day Name
  8ac08239-8bdb-4184-9bfe-3cb0b5e9a97e, !- SummerDesignDay Schedule:Day Name
  8ac08239-8bdb-4184-9bfe-3cb0b5e9a97e, !- WinterDesignDay Schedule:Day Name
  8ac08239-8bdb-4184-9bfe-3cb0b5e9a97e, !- CustomDay1 Schedule:Day Name
  8ac08239-8bdb-4184-9bfe-3cb0b5e9a97e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_7_4,
  b87b3b1c-751c-42fa-92db-3c0539987839, !- Sunday Schedule:Day Name
  8e94b0bc-d4b0-4aff-9e56-76a1adbb8d0a, !- Monday Schedule:Day Name
  6896a997-09bc-4cb5-adef-ad1bdb4518cb, !- Tuesday Schedule:Day Name
  e380c8b1-286c-4a9c-aa02-f7e6a70574e0, !- Wednesday Schedule:Day Name
  c00eba58-7d6f-4fdd-ac65-0fd2af3947e4, !- Thursday Schedule:Day Name
  ed3caabc-092e-42be-8969-d36d5941d1e9, !- Friday Schedule:Day Name
  8e94b0bc-d4b0-4aff-9e56-76a1adbb8d0a, !- Saturday Schedule:Day Name
  b87b3b1c-751c-42fa-92db-3c0539987839, !- Holiday Schedule:Day Name
  b87b3b1c-751c-42fa-92db-3c0539987839, !- SummerDesignDay Schedule:Day Name
  b87b3b1c-751c-42fa-92db-3c0539987839, !- WinterDesignDay Schedule:Day Name
  b87b3b1c-751c-42fa-92db-3c0539987839, !- CustomDay1 Schedule:Day Name
  b87b3b1c-751c-42fa-92db-3c0539987839; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_7_5,
  bfa7a8d4-6c56-4eff-bc5e-0618cf705621, !- Sunday Schedule:Day Name
  9cbed45e-63e8-4420-9a23-7f25957aa236, !- Monday Schedule:Day Name
  ef76ad71-7aaa-48a0-8e2c-fa70e842b56d, !- Tuesday Schedule:Day Name
  a43690ce-abb1-4da6-8cce-8481ea17eb74, !- Wednesday Schedule:Day Name
  9cea89d7-eb24-4dcb-80fd-6958ede221d2, !- Thursday Schedule:Day Name
  f4515d3c-328b-4c36-b737-3e4fbc606386, !- Friday Schedule:Day Name
  d6c9fbda-9c15-47d9-b869-da36010bdc4e, !- Saturday Schedule:Day Name
  bfa7a8d4-6c56-4eff-bc5e-0618cf705621, !- Holiday Schedule:Day Name
  bfa7a8d4-6c56-4eff-bc5e-0618cf705621, !- SummerDesignDay Schedule:Day Name
  bfa7a8d4-6c56-4eff-bc5e-0618cf705621, !- WinterDesignDay Schedule:Day Name
  bfa7a8d4-6c56-4eff-bc5e-0618cf705621, !- CustomDay1 Schedule:Day Name
  bfa7a8d4-6c56-4eff-bc5e-0618cf705621; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_7_6,
  59e5be97-33a9-4e03-82cd-77cbf9fea0a8, !- Sunday Schedule:Day Name
  f5dad141-542a-48d2-b0c4-1b4ec5e46d7d, !- Monday Schedule:Day Name
  e0329e75-8594-46f3-8365-09f184f3d3c9, !- Tuesday Schedule:Day Name
  b85ddf77-71dd-4be8-8f48-0589f0cc54c9, !- Wednesday Schedule:Day Name
  7c17c076-9c5c-4c49-8d7e-45ff4d4fd69f, !- Thursday Schedule:Day Name
  12a81014-9a70-4d75-962c-54732fd2817a, !- Friday Schedule:Day Name
  c8675d83-cc90-463b-8c33-fb7fa0b07f96, !- Saturday Schedule:Day Name
  59e5be97-33a9-4e03-82cd-77cbf9fea0a8, !- Holiday Schedule:Day Name
  59e5be97-33a9-4e03-82cd-77cbf9fea0a8, !- SummerDesignDay Schedule:Day Name
  59e5be97-33a9-4e03-82cd-77cbf9fea0a8, !- WinterDesignDay Schedule:Day Name
  59e5be97-33a9-4e03-82cd-77cbf9fea0a8, !- CustomDay1 Schedule:Day Name
  59e5be97-33a9-4e03-82cd-77cbf9fea0a8; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_7_7,
  cc56d085-d39f-49b6-9984-6ebc21cebae5, !- Sunday Schedule:Day Name
  10959cd0-f199-414d-9872-cf62450d83ae, !- Monday Schedule:Day Name
  3cb80067-d96f-4fd9-81ae-80d8df03a0bd, !- Tuesday Schedule:Day Name
  d27c0b45-92c3-4db3-94aa-8d0116486a5d, !- Wednesday Schedule:Day Name
  faa8700b-9fde-41c6-9d48-d74e5590db6a, !- Thursday Schedule:Day Name
  be9f164d-7db2-450c-ba37-8baf8c0ef6a5, !- Friday Schedule:Day Name
  0efa19ce-e470-418a-8fb1-a87900ff5547, !- Saturday Schedule:Day Name
  cc56d085-d39f-49b6-9984-6ebc21cebae5, !- Holiday Schedule:Day Name
  cc56d085-d39f-49b6-9984-6ebc21cebae5, !- SummerDesignDay Schedule:Day Name
  cc56d085-d39f-49b6-9984-6ebc21cebae5, !- WinterDesignDay Schedule:Day Name
  cc56d085-d39f-49b6-9984-6ebc21cebae5, !- CustomDay1 Schedule:Day Name
  cc56d085-d39f-49b6-9984-6ebc21cebae5; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_7_8,
  11e1f09c-7582-4db8-b70a-5f12b58b5dc1, !- Sunday Schedule:Day Name
  8d978f04-2901-4319-afd5-be1bd5bee483, !- Monday Schedule:Day Name
  486659df-fef1-48ce-bb1c-c3dd13010f79, !- Tuesday Schedule:Day Name
  0366723c-bc0d-41cf-a795-b8832c644d88, !- Wednesday Schedule:Day Name
  d8c662f0-4c6b-42ae-a5f8-e1e0e819b8d4, !- Thursday Schedule:Day Name
  562e9b33-d1b3-493e-8375-723c1353a6f5, !- Friday Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840, !- Saturday Schedule:Day Name
  11e1f09c-7582-4db8-b70a-5f12b58b5dc1, !- Holiday Schedule:Day Name
  11e1f09c-7582-4db8-b70a-5f12b58b5dc1, !- SummerDesignDay Schedule:Day Name
  11e1f09c-7582-4db8-b70a-5f12b58b5dc1, !- WinterDesignDay Schedule:Day Name
  11e1f09c-7582-4db8-b70a-5f12b58b5dc1, !- CustomDay1 Schedule:Day Name
  11e1f09c-7582-4db8-b70a-5f12b58b5dc1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_7_9,
  f2db2952-6156-4be0-b031-513d2b609a8c, !- Sunday Schedule:Day Name
  c3d44b06-ad62-4a2a-9ce1-f80689ff660c, !- Monday Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840, !- Tuesday Schedule:Day Name
  26011c86-58b0-47a6-b7ac-7f8563470614, !- Wednesday Schedule:Day Name
  ee257502-f434-459f-b2b2-f89f0795eda3, !- Thursday Schedule:Day Name
  5e1cf9e3-ebf4-4ece-97b1-18b0a8a31690, !- Friday Schedule:Day Name
  263a5a61-1005-4029-ad1b-b767cfe35c9a, !- Saturday Schedule:Day Name
  f2db2952-6156-4be0-b031-513d2b609a8c, !- Holiday Schedule:Day Name
  f2db2952-6156-4be0-b031-513d2b609a8c, !- SummerDesignDay Schedule:Day Name
  f2db2952-6156-4be0-b031-513d2b609a8c, !- WinterDesignDay Schedule:Day Name
  f2db2952-6156-4be0-b031-513d2b609a8c, !- CustomDay1 Schedule:Day Name
  f2db2952-6156-4be0-b031-513d2b609a8c; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_7_10,
  b28ff34a-97d2-4053-96a5-9acbe20769d3, !- Sunday Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840, !- Monday Schedule:Day Name
  63384a4c-9a77-477f-b9fc-a7fdd59f03d3, !- Tuesday Schedule:Day Name
  c76344e2-4c84-49b0-b137-45472a97be06, !- Wednesday Schedule:Day Name
  dacf9c4f-a16a-4dea-aa38-e56684c88150, !- Thursday Schedule:Day Name
  d44360a1-31f5-418b-95dc-6b8b4617e77d, !- Friday Schedule:Day Name
  5390ab0d-8085-4e6a-8bdc-433647d100b4, !- Saturday Schedule:Day Name
  b28ff34a-97d2-4053-96a5-9acbe20769d3, !- Holiday Schedule:Day Name
  b28ff34a-97d2-4053-96a5-9acbe20769d3, !- SummerDesignDay Schedule:Day Name
  b28ff34a-97d2-4053-96a5-9acbe20769d3, !- WinterDesignDay Schedule:Day Name
  b28ff34a-97d2-4053-96a5-9acbe20769d3, !- CustomDay1 Schedule:Day Name
  b28ff34a-97d2-4053-96a5-9acbe20769d3; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_7_11,
  8a405f9d-42d0-44d9-96d0-330464419840, !- Sunday Schedule:Day Name
  2b8d5e29-07b5-4375-84f3-7e73669e9175, !- Monday Schedule:Day Name
  3a0204a8-4d5d-41e9-8140-a7a473ba1b05, !- Tuesday Schedule:Day Name
  cb9b3dab-3040-43a9-9f2c-7b7c161b15a6, !- Wednesday Schedule:Day Name
  a3d280ab-82f1-45d7-8cca-5a24b01e2a6f, !- Thursday Schedule:Day Name
  c001c453-f69e-448c-8d33-b542edf875d6, !- Friday Schedule:Day Name
  191eb09b-cef3-4d27-8d14-0055ef203aa4, !- Saturday Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840, !- Holiday Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840, !- SummerDesignDay Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840, !- WinterDesignDay Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840, !- CustomDay1 Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_7_12,
  8d9dd40b-f5b2-4f36-824a-397c20008174, !- Sunday Schedule:Day Name
  41e65c28-817b-4d10-8260-7fd657d4a8b6, !- Monday Schedule:Day Name
  e3f1449a-5789-42cc-85f7-f1df5d4685aa, !- Tuesday Schedule:Day Name
  b015f029-59fd-4882-8d7d-9e79fa4d0a65, !- Wednesday Schedule:Day Name
  e2ee728e-757a-497b-b5b6-d78eaf94be34, !- Thursday Schedule:Day Name
  d8f13d92-78d2-4bae-a025-28c6bf115016, !- Friday Schedule:Day Name
  c376802d-16c4-43a9-a7ce-9245a3954db4, !- Saturday Schedule:Day Name
  8d9dd40b-f5b2-4f36-824a-397c20008174, !- Holiday Schedule:Day Name
  8d9dd40b-f5b2-4f36-824a-397c20008174, !- SummerDesignDay Schedule:Day Name
  8d9dd40b-f5b2-4f36-824a-397c20008174, !- WinterDesignDay Schedule:Day Name
  8d9dd40b-f5b2-4f36-824a-397c20008174, !- CustomDay1 Schedule:Day Name
  8d9dd40b-f5b2-4f36-824a-397c20008174; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_7_13,
  6a0dd6d0-2053-4e08-afd2-584c9f20a87a, !- Sunday Schedule:Day Name
  29de9b9f-1699-40cd-89d7-d4e65299d2f3, !- Monday Schedule:Day Name
  75d18138-b2cd-4d38-b6c1-a88f72da3fcc, !- Tuesday Schedule:Day Name
  bd7f5a20-327d-4547-bbc3-5b7452d7e966, !- Wednesday Schedule:Day Name
  bb364aa2-3d88-425e-afcd-be4a77a556ae, !- Thursday Schedule:Day Name
  9d736532-3372-4234-86f8-cec98393f69c, !- Friday Schedule:Day Name
  51f0637d-8233-4b49-a189-c331064c739d, !- Saturday Schedule:Day Name
  6a0dd6d0-2053-4e08-afd2-584c9f20a87a, !- Holiday Schedule:Day Name
  6a0dd6d0-2053-4e08-afd2-584c9f20a87a, !- SummerDesignDay Schedule:Day Name
  6a0dd6d0-2053-4e08-afd2-584c9f20a87a, !- WinterDesignDay Schedule:Day Name
  6a0dd6d0-2053-4e08-afd2-584c9f20a87a, !- CustomDay1 Schedule:Day Name
  6a0dd6d0-2053-4e08-afd2-584c9f20a87a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_7_14,
  3b64f659-7a87-43c0-8593-ffb75930c7f4, !- Sunday Schedule:Day Name
  9866af8d-7ab0-4c81-8db6-ce00146023e8, !- Monday Schedule:Day Name
  02405d4e-0d02-4eff-9657-d8f9128f4eab, !- Tuesday Schedule:Day Name
  b917b18e-be4c-4d95-8ca7-ef00fec35358, !- Wednesday Schedule:Day Name
  70c9cd82-fe0e-49ee-aaf4-1c8ff27f5354, !- Thursday Schedule:Day Name
  42b8bfae-4ab3-4b91-9049-5aef0e0a45b5, !- Friday Schedule:Day Name
  9cbcde63-174f-4098-b545-8a02de437128, !- Saturday Schedule:Day Name
  3b64f659-7a87-43c0-8593-ffb75930c7f4, !- Holiday Schedule:Day Name
  3b64f659-7a87-43c0-8593-ffb75930c7f4, !- SummerDesignDay Schedule:Day Name
  3b64f659-7a87-43c0-8593-ffb75930c7f4, !- WinterDesignDay Schedule:Day Name
  3b64f659-7a87-43c0-8593-ffb75930c7f4, !- CustomDay1 Schedule:Day Name
  3b64f659-7a87-43c0-8593-ffb75930c7f4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_7_15,
  19dac5b0-28fc-460c-81f9-3dbb121f2bf8, !- Sunday Schedule:Day Name
  e9c57910-916d-46b4-aea8-ffc3126c18fa, !- Monday Schedule:Day Name
  2e73e53b-a754-47bd-965a-2e9b6a3bb011, !- Tuesday Schedule:Day Name
  3f37206c-4197-45cd-98ea-0984f4deacec, !- Wednesday Schedule:Day Name
  8f52b9ad-d695-459a-8123-1d00cf1d1862, !- Thursday Schedule:Day Name
  923948f4-e046-4f33-9833-6f095076ca41, !- Friday Schedule:Day Name
  2b3fc603-4b4f-4d7a-8bc2-6e0e08bcdc7b, !- Saturday Schedule:Day Name
  19dac5b0-28fc-460c-81f9-3dbb121f2bf8, !- Holiday Schedule:Day Name
  19dac5b0-28fc-460c-81f9-3dbb121f2bf8, !- SummerDesignDay Schedule:Day Name
  19dac5b0-28fc-460c-81f9-3dbb121f2bf8, !- WinterDesignDay Schedule:Day Name
  19dac5b0-28fc-460c-81f9-3dbb121f2bf8, !- CustomDay1 Schedule:Day Name
  19dac5b0-28fc-460c-81f9-3dbb121f2bf8; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_7_16,
  2b24e0a0-77cd-4c2a-b642-03fc66f5c8b9, !- Sunday Schedule:Day Name
  106d7206-3cd6-40aa-bb3f-d1aa542cc2ae, !- Monday Schedule:Day Name
  d8816c3b-0b15-4ece-87b0-550193ae6b3b, !- Tuesday Schedule:Day Name
  90097c4d-ccdb-4846-818d-3cb2f30ef5dc, !- Wednesday Schedule:Day Name
  61b5032f-cd16-4827-b89d-23ab93cb0bca, !- Thursday Schedule:Day Name
  18b198f9-c7da-4087-b865-159950c574c9, !- Friday Schedule:Day Name
  df11aa4b-5de7-4dcf-b1b6-ac577a82ad4a, !- Saturday Schedule:Day Name
  2b24e0a0-77cd-4c2a-b642-03fc66f5c8b9, !- Holiday Schedule:Day Name
  2b24e0a0-77cd-4c2a-b642-03fc66f5c8b9, !- SummerDesignDay Schedule:Day Name
  2b24e0a0-77cd-4c2a-b642-03fc66f5c8b9, !- WinterDesignDay Schedule:Day Name
  2b24e0a0-77cd-4c2a-b642-03fc66f5c8b9, !- CustomDay1 Schedule:Day Name
  2b24e0a0-77cd-4c2a-b642-03fc66f5c8b9; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_7_17,
  30b9171a-7657-45ad-8017-84e6404a233f, !- Sunday Schedule:Day Name
  eef20202-03ec-4909-bd15-b857f90d6a31, !- Monday Schedule:Day Name
  bfdf7701-11bf-443c-8628-7934162078ba, !- Tuesday Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- Wednesday Schedule:Day Name
  dcbeb821-1698-4cac-b286-aea139742297, !- Thursday Schedule:Day Name
  7116dbe5-212a-4f86-9218-e9f82299a115, !- Friday Schedule:Day Name
  38d1916f-2a8a-4ab0-92c9-4a2c45943095, !- Saturday Schedule:Day Name
  30b9171a-7657-45ad-8017-84e6404a233f, !- Holiday Schedule:Day Name
  30b9171a-7657-45ad-8017-84e6404a233f, !- SummerDesignDay Schedule:Day Name
  30b9171a-7657-45ad-8017-84e6404a233f, !- WinterDesignDay Schedule:Day Name
  30b9171a-7657-45ad-8017-84e6404a233f, !- CustomDay1 Schedule:Day Name
  30b9171a-7657-45ad-8017-84e6404a233f; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_7_18,
  0a7de23c-0324-448c-89ba-2cd380fbd515, !- Sunday Schedule:Day Name
  2aff8466-0908-4b61-bc1a-6bceaf2a4e85, !- Monday Schedule:Day Name
  aebfd59d-58d0-45e9-a04d-295ea184cf9d, !- Tuesday Schedule:Day Name
  0a7de23c-0324-448c-89ba-2cd380fbd515, !- Wednesday Schedule:Day Name
  def8fd52-9c04-459b-b488-edd1ceb558e8, !- Thursday Schedule:Day Name
  2724fd72-7d31-4623-8ce8-dae60800fc56, !- Friday Schedule:Day Name
  a52faff9-5955-42e7-a57b-6a64d24945f9, !- Saturday Schedule:Day Name
  0a7de23c-0324-448c-89ba-2cd380fbd515, !- Holiday Schedule:Day Name
  0a7de23c-0324-448c-89ba-2cd380fbd515, !- SummerDesignDay Schedule:Day Name
  0a7de23c-0324-448c-89ba-2cd380fbd515, !- WinterDesignDay Schedule:Day Name
  0a7de23c-0324-448c-89ba-2cd380fbd515, !- CustomDay1 Schedule:Day Name
  0a7de23c-0324-448c-89ba-2cd380fbd515; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_7_19,
  51f33bcb-c1b9-4dbf-a088-91283180cc94, !- Sunday Schedule:Day Name
  f02aa9f5-7836-4d4f-86de-6ff0b72cae85, !- Monday Schedule:Day Name
  e110b118-d81a-4b43-8216-c1da41565a46, !- Tuesday Schedule:Day Name
  a215011d-4356-478b-a21d-b576fe264fa7, !- Wednesday Schedule:Day Name
  516b1c36-25e3-4fd2-ba88-c9e099409a74, !- Thursday Schedule:Day Name
  2c939a17-2f24-48a6-9bbb-2f1d91a34e61, !- Friday Schedule:Day Name
  83adf70c-07ae-41d9-8fd2-a52c17277c96, !- Saturday Schedule:Day Name
  51f33bcb-c1b9-4dbf-a088-91283180cc94, !- Holiday Schedule:Day Name
  51f33bcb-c1b9-4dbf-a088-91283180cc94, !- SummerDesignDay Schedule:Day Name
  51f33bcb-c1b9-4dbf-a088-91283180cc94, !- WinterDesignDay Schedule:Day Name
  51f33bcb-c1b9-4dbf-a088-91283180cc94, !- CustomDay1 Schedule:Day Name
  51f33bcb-c1b9-4dbf-a088-91283180cc94; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_7_20,
  5dda5916-6d3c-48d9-a4eb-7cd58c6ca905, !- Sunday Schedule:Day Name
  90be5a14-d185-49e9-b411-98636482d1e4, !- Monday Schedule:Day Name
  51f33bcb-c1b9-4dbf-a088-91283180cc94, !- Tuesday Schedule:Day Name
  7a625284-486a-4df8-a195-787275be78b9, !- Wednesday Schedule:Day Name
  2d9d3bc2-2be8-40e2-ba93-16945def3971, !- Thursday Schedule:Day Name
  50c1e71f-3c6f-4dce-aea5-29f5db3406b0, !- Friday Schedule:Day Name
  3b2a50bb-8273-4419-a75b-b061611c1ee3, !- Saturday Schedule:Day Name
  5dda5916-6d3c-48d9-a4eb-7cd58c6ca905, !- Holiday Schedule:Day Name
  5dda5916-6d3c-48d9-a4eb-7cd58c6ca905, !- SummerDesignDay Schedule:Day Name
  5dda5916-6d3c-48d9-a4eb-7cd58c6ca905, !- WinterDesignDay Schedule:Day Name
  5dda5916-6d3c-48d9-a4eb-7cd58c6ca905, !- CustomDay1 Schedule:Day Name
  5dda5916-6d3c-48d9-a4eb-7cd58c6ca905; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_7_21,
  79654032-0147-43e8-b268-009458f05259, !- Sunday Schedule:Day Name
  9cbed45e-63e8-4420-9a23-7f25957aa236, !- Monday Schedule:Day Name
  033e5d23-12a7-46dc-9698-c5c22ac64766, !- Tuesday Schedule:Day Name
  ca0514e6-15e5-43fc-9152-7c261e085220, !- Wednesday Schedule:Day Name
  e4cf8d18-b06a-4275-8dae-d644d1fffa45, !- Thursday Schedule:Day Name
  5dfc78b0-88dd-4231-a396-0eb56cbd5de2, !- Friday Schedule:Day Name
  ad5cdd03-fd0d-46d1-a952-4600b6bc9a7e, !- Saturday Schedule:Day Name
  79654032-0147-43e8-b268-009458f05259, !- Holiday Schedule:Day Name
  79654032-0147-43e8-b268-009458f05259, !- SummerDesignDay Schedule:Day Name
  79654032-0147-43e8-b268-009458f05259, !- WinterDesignDay Schedule:Day Name
  79654032-0147-43e8-b268-009458f05259, !- CustomDay1 Schedule:Day Name
  79654032-0147-43e8-b268-009458f05259; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_7_22,
  ae0897ba-8887-4847-a761-27c239ed7601, !- Sunday Schedule:Day Name
  e9241817-41b8-4c97-a5ac-5b412bfbf647, !- Monday Schedule:Day Name
  6ed750c0-6651-479f-8583-a43f3ec745a4, !- Tuesday Schedule:Day Name
  ab5efb21-1b2c-4519-9a10-06b047222dca, !- Wednesday Schedule:Day Name
  46cdaba4-7fc0-49bc-aa2e-e63d6e3d887b, !- Thursday Schedule:Day Name
  9b530ce9-eca5-4026-a7f3-7d5d08ebb73a, !- Friday Schedule:Day Name
  a49a7585-76db-4f9a-93a1-7b1e433aaa8e, !- Saturday Schedule:Day Name
  ae0897ba-8887-4847-a761-27c239ed7601, !- Holiday Schedule:Day Name
  ae0897ba-8887-4847-a761-27c239ed7601, !- SummerDesignDay Schedule:Day Name
  ae0897ba-8887-4847-a761-27c239ed7601, !- WinterDesignDay Schedule:Day Name
  ae0897ba-8887-4847-a761-27c239ed7601, !- CustomDay1 Schedule:Day Name
  ae0897ba-8887-4847-a761-27c239ed7601; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_7_23,
  bf5dcc97-0650-4216-94ab-1fe1f55276a6, !- Sunday Schedule:Day Name
  aaa1963e-e4e9-4f0a-8b44-b0072f10ddaf, !- Monday Schedule:Day Name
  b3fd5bc3-90ed-4f8e-8d6f-127abbd410e7, !- Tuesday Schedule:Day Name
  532fc8c8-b428-4593-a29f-3708c2500318, !- Wednesday Schedule:Day Name
  c4eee6c1-9e5e-41c9-af96-8911827a25c9, !- Thursday Schedule:Day Name
  db590865-4fe0-4535-94e5-8bd3e82d6c2f, !- Friday Schedule:Day Name
  4a43e340-611f-4e7f-be46-f3b1aaa300a3, !- Saturday Schedule:Day Name
  bf5dcc97-0650-4216-94ab-1fe1f55276a6, !- Holiday Schedule:Day Name
  bf5dcc97-0650-4216-94ab-1fe1f55276a6, !- SummerDesignDay Schedule:Day Name
  bf5dcc97-0650-4216-94ab-1fe1f55276a6, !- WinterDesignDay Schedule:Day Name
  bf5dcc97-0650-4216-94ab-1fe1f55276a6, !- CustomDay1 Schedule:Day Name
  bf5dcc97-0650-4216-94ab-1fe1f55276a6; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_7_24,
  b4f70b77-5474-4961-b665-f4b872168fce, !- Sunday Schedule:Day Name
  62a84dcf-005e-479f-bf49-5971cac001d6, !- Monday Schedule:Day Name
  95043a9f-ae9f-4096-93dd-0030d5745bee, !- Tuesday Schedule:Day Name
  71b5a1bf-89df-478a-94ba-3e6d224b1fce, !- Wednesday Schedule:Day Name
  067f6a9f-440f-4da4-bc3c-4016dbe239e3, !- Thursday Schedule:Day Name
  51920650-d57b-432c-8473-77c249c60af3, !- Friday Schedule:Day Name
  4e089610-16fc-4de8-8654-57ed60320646, !- Saturday Schedule:Day Name
  b4f70b77-5474-4961-b665-f4b872168fce, !- Holiday Schedule:Day Name
  b4f70b77-5474-4961-b665-f4b872168fce, !- SummerDesignDay Schedule:Day Name
  b4f70b77-5474-4961-b665-f4b872168fce, !- WinterDesignDay Schedule:Day Name
  b4f70b77-5474-4961-b665-f4b872168fce, !- CustomDay1 Schedule:Day Name
  b4f70b77-5474-4961-b665-f4b872168fce; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_7_25,
  3a8ff466-1572-43e3-b7c1-fb57bae7e5f6, !- Sunday Schedule:Day Name
  af582de9-854c-4b27-ac37-ec64c0e964a6, !- Monday Schedule:Day Name
  9561be1d-9728-4a63-9683-414e658ba770, !- Tuesday Schedule:Day Name
  0c5d451c-b26a-42e6-8045-81209f73361d, !- Wednesday Schedule:Day Name
  13c9dcf3-7c3c-4939-99bc-a66501a51218, !- Thursday Schedule:Day Name
  bd35f572-6c14-4c75-a87f-39b822fabd9c, !- Friday Schedule:Day Name
  a0464ed6-f6ce-463c-902f-f49dfcaf50e5, !- Saturday Schedule:Day Name
  3a8ff466-1572-43e3-b7c1-fb57bae7e5f6, !- Holiday Schedule:Day Name
  3a8ff466-1572-43e3-b7c1-fb57bae7e5f6, !- SummerDesignDay Schedule:Day Name
  3a8ff466-1572-43e3-b7c1-fb57bae7e5f6, !- WinterDesignDay Schedule:Day Name
  3a8ff466-1572-43e3-b7c1-fb57bae7e5f6, !- CustomDay1 Schedule:Day Name
  3a8ff466-1572-43e3-b7c1-fb57bae7e5f6; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_7_26,
  1a058e7b-2432-44ee-a387-212f9af2a98e, !- Sunday Schedule:Day Name
  89cbe1b4-be8d-420b-ad1d-481134bae030, !- Monday Schedule:Day Name
  e2c5f702-147f-4f45-8f93-eb151656052a, !- Tuesday Schedule:Day Name
  e8feb143-6619-4e44-abe4-59084b4926e8, !- Wednesday Schedule:Day Name
  d6372546-09e3-4d54-a7ad-aef5bb923712, !- Thursday Schedule:Day Name
  bc1f5db8-0343-4289-98cc-e794d962400e, !- Friday Schedule:Day Name
  8e44327a-f274-4954-8564-baa047c96d54, !- Saturday Schedule:Day Name
  1a058e7b-2432-44ee-a387-212f9af2a98e, !- Holiday Schedule:Day Name
  1a058e7b-2432-44ee-a387-212f9af2a98e, !- SummerDesignDay Schedule:Day Name
  1a058e7b-2432-44ee-a387-212f9af2a98e, !- WinterDesignDay Schedule:Day Name
  1a058e7b-2432-44ee-a387-212f9af2a98e, !- CustomDay1 Schedule:Day Name
  1a058e7b-2432-44ee-a387-212f9af2a98e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_7_27,
  5ebd543f-653b-4453-a2d1-aa20cdf9a81a, !- Sunday Schedule:Day Name
  bec830b0-02b2-4883-9ad5-dd031b4d9da0, !- Monday Schedule:Day Name
  ac1a399e-7844-498d-8094-53b89d6a8a63, !- Tuesday Schedule:Day Name
  b0a6c523-17be-4de8-a007-4749900e1979, !- Wednesday Schedule:Day Name
  89440362-d1a5-4c98-b4b5-20ca6e0c723e, !- Thursday Schedule:Day Name
  9bd72d2d-7662-4cc1-85ea-05f916025e89, !- Friday Schedule:Day Name
  e36e2bb7-caca-44e1-8e18-b27da54db28d, !- Saturday Schedule:Day Name
  5ebd543f-653b-4453-a2d1-aa20cdf9a81a, !- Holiday Schedule:Day Name
  5ebd543f-653b-4453-a2d1-aa20cdf9a81a, !- SummerDesignDay Schedule:Day Name
  5ebd543f-653b-4453-a2d1-aa20cdf9a81a, !- WinterDesignDay Schedule:Day Name
  5ebd543f-653b-4453-a2d1-aa20cdf9a81a, !- CustomDay1 Schedule:Day Name
  5ebd543f-653b-4453-a2d1-aa20cdf9a81a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_7_28,
  52f27922-8312-42f5-9ce3-bbaede20f962, !- Sunday Schedule:Day Name
  d69800f2-0a2a-4179-96c9-3c352552a6cb, !- Monday Schedule:Day Name
  a7b39a6e-c28e-400f-b0cb-b89a44eba3be, !- Tuesday Schedule:Day Name
  3c63a5d8-3374-4310-95cc-48742d6db97b, !- Wednesday Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- Thursday Schedule:Day Name
  3a47506a-f390-4411-a07b-474aca295586, !- Friday Schedule:Day Name
  79654032-0147-43e8-b268-009458f05259, !- Saturday Schedule:Day Name
  52f27922-8312-42f5-9ce3-bbaede20f962, !- Holiday Schedule:Day Name
  52f27922-8312-42f5-9ce3-bbaede20f962, !- SummerDesignDay Schedule:Day Name
  52f27922-8312-42f5-9ce3-bbaede20f962, !- WinterDesignDay Schedule:Day Name
  52f27922-8312-42f5-9ce3-bbaede20f962, !- CustomDay1 Schedule:Day Name
  52f27922-8312-42f5-9ce3-bbaede20f962; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_7_29,
  9bbad1f3-deb7-427f-9d25-8d7d36413950, !- Sunday Schedule:Day Name
  53c1ea5d-1ebb-48b4-bd44-e5e57a493b47, !- Monday Schedule:Day Name
  571e5022-c7a9-4193-872e-adb23b875967, !- Tuesday Schedule:Day Name
  fd1eebb7-ae25-4a0b-9ae9-f39244b66f8c, !- Wednesday Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- Thursday Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- Friday Schedule:Day Name
  b8639eff-2515-4373-8ad7-ac73a9e1f874, !- Saturday Schedule:Day Name
  9bbad1f3-deb7-427f-9d25-8d7d36413950, !- Holiday Schedule:Day Name
  9bbad1f3-deb7-427f-9d25-8d7d36413950, !- SummerDesignDay Schedule:Day Name
  9bbad1f3-deb7-427f-9d25-8d7d36413950, !- WinterDesignDay Schedule:Day Name
  9bbad1f3-deb7-427f-9d25-8d7d36413950, !- CustomDay1 Schedule:Day Name
  9bbad1f3-deb7-427f-9d25-8d7d36413950; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_7_30,
  7184da34-240c-4b6d-93ce-fbc2130ab747, !- Sunday Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840, !- Monday Schedule:Day Name
  dc97af03-2384-4bb0-99b3-728cf9247e1d, !- Tuesday Schedule:Day Name
  3a76f166-5242-40e2-934c-137b1db0427f, !- Wednesday Schedule:Day Name
  603d38bc-9358-45a7-b500-89b06c01529a, !- Thursday Schedule:Day Name
  4439b08b-b3b5-4bb0-872a-ef064c6df472, !- Friday Schedule:Day Name
  961611fc-6cb6-40a5-a8bc-84e99b759f59, !- Saturday Schedule:Day Name
  7184da34-240c-4b6d-93ce-fbc2130ab747, !- Holiday Schedule:Day Name
  7184da34-240c-4b6d-93ce-fbc2130ab747, !- SummerDesignDay Schedule:Day Name
  7184da34-240c-4b6d-93ce-fbc2130ab747, !- WinterDesignDay Schedule:Day Name
  7184da34-240c-4b6d-93ce-fbc2130ab747, !- CustomDay1 Schedule:Day Name
  7184da34-240c-4b6d-93ce-fbc2130ab747; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_7_31,
  5a908684-f9cf-45b4-b5b8-ae8a123e500a, !- Sunday Schedule:Day Name
  7a625284-486a-4df8-a195-787275be78b9, !- Monday Schedule:Day Name
  571e5022-c7a9-4193-872e-adb23b875967, !- Tuesday Schedule:Day Name
  51099a20-6c29-4076-87bc-da8d38a44a4c, !- Wednesday Schedule:Day Name
  9f34e41f-fa0a-4cca-84f2-8a4b7e5c9fff, !- Thursday Schedule:Day Name
  2e3ce53a-b27f-4b19-865a-8a59f8f3d9be, !- Friday Schedule:Day Name
  fb570989-6d79-4e23-96a0-bc028a045480, !- Saturday Schedule:Day Name
  5a908684-f9cf-45b4-b5b8-ae8a123e500a, !- Holiday Schedule:Day Name
  5a908684-f9cf-45b4-b5b8-ae8a123e500a, !- SummerDesignDay Schedule:Day Name
  5a908684-f9cf-45b4-b5b8-ae8a123e500a, !- WinterDesignDay Schedule:Day Name
  5a908684-f9cf-45b4-b5b8-ae8a123e500a, !- CustomDay1 Schedule:Day Name
  5a908684-f9cf-45b4-b5b8-ae8a123e500a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_7_32,
  33920dee-67d3-4b8c-8265-b6fee3f7193f, !- Sunday Schedule:Day Name
  4d3eb448-9b0c-49e7-af43-dd11c7dbcc7f, !- Monday Schedule:Day Name
  14827110-bb91-4569-9464-842db7c2f4c9, !- Tuesday Schedule:Day Name
  4415725f-ac32-4013-943e-1ba89236a3ae, !- Wednesday Schedule:Day Name
  cde782c4-b684-40ae-8943-953bc67c3267, !- Thursday Schedule:Day Name
  680fbcb8-d65b-47a6-8f7d-5d6d7eec2a61, !- Friday Schedule:Day Name
  a5b1e0ee-6456-494a-ac05-9d128e00ea1b, !- Saturday Schedule:Day Name
  33920dee-67d3-4b8c-8265-b6fee3f7193f, !- Holiday Schedule:Day Name
  33920dee-67d3-4b8c-8265-b6fee3f7193f, !- SummerDesignDay Schedule:Day Name
  33920dee-67d3-4b8c-8265-b6fee3f7193f, !- WinterDesignDay Schedule:Day Name
  33920dee-67d3-4b8c-8265-b6fee3f7193f, !- CustomDay1 Schedule:Day Name
  33920dee-67d3-4b8c-8265-b6fee3f7193f; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_7_33,
  e6622f1f-2e6a-4cb0-9cfe-3307bc4e7330, !- Sunday Schedule:Day Name
  ba0a8b03-b524-4944-950f-25f97ced0e71, !- Monday Schedule:Day Name
  5e71a3d9-717c-4ec3-b2c5-cc67a8577d65, !- Tuesday Schedule:Day Name
  0d333b0c-b992-4e52-952e-bc08f7f16e68, !- Wednesday Schedule:Day Name
  c7fc317e-73be-4404-b4ac-a850ff035b45, !- Thursday Schedule:Day Name
  033e5d23-12a7-46dc-9698-c5c22ac64766, !- Friday Schedule:Day Name
  96585438-17a9-4f2d-ba76-5f25d7acb26b, !- Saturday Schedule:Day Name
  e6622f1f-2e6a-4cb0-9cfe-3307bc4e7330, !- Holiday Schedule:Day Name
  e6622f1f-2e6a-4cb0-9cfe-3307bc4e7330, !- SummerDesignDay Schedule:Day Name
  e6622f1f-2e6a-4cb0-9cfe-3307bc4e7330, !- WinterDesignDay Schedule:Day Name
  e6622f1f-2e6a-4cb0-9cfe-3307bc4e7330, !- CustomDay1 Schedule:Day Name
  e6622f1f-2e6a-4cb0-9cfe-3307bc4e7330; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_7_34,
  58776fbb-131a-4163-bc9f-bdc5d5c2f7db, !- Sunday Schedule:Day Name
  3c21969f-b920-492f-a4b9-10ae55c85706, !- Monday Schedule:Day Name
  61b357f4-f6e6-4925-b387-1de39b7cc1fa, !- Tuesday Schedule:Day Name
  0fa62410-a4f8-424e-bd98-b743837af38e, !- Wednesday Schedule:Day Name
  502d5453-6122-42a2-9195-6f643fa86aa6, !- Thursday Schedule:Day Name
  348f92fa-facd-4d59-8293-b884daa41336, !- Friday Schedule:Day Name
  975a310a-3582-4e8e-bbb1-4e74cdb09bf2, !- Saturday Schedule:Day Name
  58776fbb-131a-4163-bc9f-bdc5d5c2f7db, !- Holiday Schedule:Day Name
  58776fbb-131a-4163-bc9f-bdc5d5c2f7db, !- SummerDesignDay Schedule:Day Name
  58776fbb-131a-4163-bc9f-bdc5d5c2f7db, !- WinterDesignDay Schedule:Day Name
  58776fbb-131a-4163-bc9f-bdc5d5c2f7db, !- CustomDay1 Schedule:Day Name
  58776fbb-131a-4163-bc9f-bdc5d5c2f7db; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_7_35,
  0a0e94e5-17e9-4f55-b6ba-0cff2d60cb48, !- Sunday Schedule:Day Name
  656ac055-7b5f-4ee6-a593-05e85dcc2151, !- Monday Schedule:Day Name
  f4a2c2a8-6a30-4858-af05-fa7fe88aa03f, !- Tuesday Schedule:Day Name
  d37df644-2e9c-4d79-a21b-c2ce73d4f76b, !- Wednesday Schedule:Day Name
  c8675d83-cc90-463b-8c33-fb7fa0b07f96, !- Thursday Schedule:Day Name
  2c28fc9b-8a8b-4620-840b-bf0f7868a53c, !- Friday Schedule:Day Name
  4eb883bc-be96-4aad-97b9-e9b3bf60c7c0, !- Saturday Schedule:Day Name
  0a0e94e5-17e9-4f55-b6ba-0cff2d60cb48, !- Holiday Schedule:Day Name
  0a0e94e5-17e9-4f55-b6ba-0cff2d60cb48, !- SummerDesignDay Schedule:Day Name
  0a0e94e5-17e9-4f55-b6ba-0cff2d60cb48, !- WinterDesignDay Schedule:Day Name
  0a0e94e5-17e9-4f55-b6ba-0cff2d60cb48, !- CustomDay1 Schedule:Day Name
  0a0e94e5-17e9-4f55-b6ba-0cff2d60cb48; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_7_36,
  974d3b50-240b-4423-8093-ecf7348e7a77, !- Sunday Schedule:Day Name
  5dda5916-6d3c-48d9-a4eb-7cd58c6ca905, !- Monday Schedule:Day Name
  d1377231-a0dc-4382-bb8f-9b1b18d367ac, !- Tuesday Schedule:Day Name
  3bc0fb08-8a13-4cc9-ae99-47b2b77d3581, !- Wednesday Schedule:Day Name
  64521ecc-3f76-405a-8015-79241e9814f1, !- Thursday Schedule:Day Name
  0b178198-81fe-45bb-924c-f1c7844d558f, !- Friday Schedule:Day Name
  9561be1d-9728-4a63-9683-414e658ba770, !- Saturday Schedule:Day Name
  974d3b50-240b-4423-8093-ecf7348e7a77, !- Holiday Schedule:Day Name
  974d3b50-240b-4423-8093-ecf7348e7a77, !- SummerDesignDay Schedule:Day Name
  974d3b50-240b-4423-8093-ecf7348e7a77, !- WinterDesignDay Schedule:Day Name
  974d3b50-240b-4423-8093-ecf7348e7a77, !- CustomDay1 Schedule:Day Name
  974d3b50-240b-4423-8093-ecf7348e7a77; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_7_37,
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- Sunday Schedule:Day Name
  4dbaa0ec-594d-484d-9f40-ff97ba6f489b, !- Monday Schedule:Day Name
  5637ac8b-84e2-4ae5-80ae-d1b10a38e0a6, !- Tuesday Schedule:Day Name
  73b77d0b-158f-4ab2-b965-87fe1b25a0b5, !- Wednesday Schedule:Day Name
  a23a09be-1608-4e17-9d1a-3b0c8bebe0d6, !- Thursday Schedule:Day Name
  bee6b387-4d5e-4adb-b40b-2d77ddca55e5, !- Friday Schedule:Day Name
  fefef696-33ff-4fe0-90e5-88765f0c1d3c, !- Saturday Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- Holiday Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- SummerDesignDay Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- WinterDesignDay Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- CustomDay1 Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_7_38,
  e88c6c5b-bd8b-4ff2-a5c8-6d02a455660d, !- Sunday Schedule:Day Name
  d503720c-97db-4c8f-bb73-5fa63e187427, !- Monday Schedule:Day Name
  974d3b50-240b-4423-8093-ecf7348e7a77, !- Tuesday Schedule:Day Name
  e6bef2dc-bc69-48b0-a87c-56ca68d267ba, !- Wednesday Schedule:Day Name
  b56f730e-0d16-40b5-8800-2eaec1f9e16d, !- Thursday Schedule:Day Name
  481d59af-034c-4750-aa96-4dfbceed2deb, !- Friday Schedule:Day Name
  26478247-07dc-437b-9561-7dc0f47f08da, !- Saturday Schedule:Day Name
  e88c6c5b-bd8b-4ff2-a5c8-6d02a455660d, !- Holiday Schedule:Day Name
  e88c6c5b-bd8b-4ff2-a5c8-6d02a455660d, !- SummerDesignDay Schedule:Day Name
  e88c6c5b-bd8b-4ff2-a5c8-6d02a455660d, !- WinterDesignDay Schedule:Day Name
  e88c6c5b-bd8b-4ff2-a5c8-6d02a455660d, !- CustomDay1 Schedule:Day Name
  e88c6c5b-bd8b-4ff2-a5c8-6d02a455660d; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_7_39,
  e0b2708d-d036-4065-8009-799a6ab6b869, !- Sunday Schedule:Day Name
  67b84bbc-35a5-464d-b2aa-46a085c2dace, !- Monday Schedule:Day Name
  2ba26b7c-ec20-4d35-9d4d-c5aa899999db, !- Tuesday Schedule:Day Name
  33fc359f-7dd0-4837-816f-1591cc087171, !- Wednesday Schedule:Day Name
  09a3685a-2c69-4375-933e-06f930586e9f, !- Thursday Schedule:Day Name
  7321d2a9-7909-4930-a3a2-908d2a361488, !- Friday Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- Saturday Schedule:Day Name
  e0b2708d-d036-4065-8009-799a6ab6b869, !- Holiday Schedule:Day Name
  e0b2708d-d036-4065-8009-799a6ab6b869, !- SummerDesignDay Schedule:Day Name
  e0b2708d-d036-4065-8009-799a6ab6b869, !- WinterDesignDay Schedule:Day Name
  e0b2708d-d036-4065-8009-799a6ab6b869, !- CustomDay1 Schedule:Day Name
  e0b2708d-d036-4065-8009-799a6ab6b869; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_7_40,
  fd1eebb7-ae25-4a0b-9ae9-f39244b66f8c, !- Sunday Schedule:Day Name
  95fa02f2-2dcb-463b-95b4-cc12a435ff88, !- Monday Schedule:Day Name
  a7a1d405-c573-4bb9-b67b-8ce496c3c19b, !- Tuesday Schedule:Day Name
  45c8ce96-07ae-4084-a6ae-a2589231fdf2, !- Wednesday Schedule:Day Name
  b97038e8-cb96-4908-8caf-aebc44971e05, !- Thursday Schedule:Day Name
  935ce55b-c2eb-4d0a-8971-2a44efc75534, !- Friday Schedule:Day Name
  7f483035-ffa4-4953-83d1-3a987444b79a, !- Saturday Schedule:Day Name
  fd1eebb7-ae25-4a0b-9ae9-f39244b66f8c, !- Holiday Schedule:Day Name
  fd1eebb7-ae25-4a0b-9ae9-f39244b66f8c, !- SummerDesignDay Schedule:Day Name
  fd1eebb7-ae25-4a0b-9ae9-f39244b66f8c, !- WinterDesignDay Schedule:Day Name
  fd1eebb7-ae25-4a0b-9ae9-f39244b66f8c, !- CustomDay1 Schedule:Day Name
  fd1eebb7-ae25-4a0b-9ae9-f39244b66f8c; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_7_41,
  2dcc873a-a15d-4898-9fc1-872ab014c7bf, !- Sunday Schedule:Day Name
  bbb2faed-3f6a-44d8-aaf0-78c2e5e9e339, !- Monday Schedule:Day Name
  e423462b-1761-430d-9fe2-04f5ce2df798, !- Tuesday Schedule:Day Name
  221900c0-e161-4b32-8dcf-c06f7f97bc00, !- Wednesday Schedule:Day Name
  0c28a0af-c182-4c21-a87c-47ab7c06f9a6, !- Thursday Schedule:Day Name
  531176dc-aaea-4caa-8757-48b7464adbe8, !- Friday Schedule:Day Name
  f02c8604-d348-4cbe-8dd2-544ac135fb9a, !- Saturday Schedule:Day Name
  2dcc873a-a15d-4898-9fc1-872ab014c7bf, !- Holiday Schedule:Day Name
  2dcc873a-a15d-4898-9fc1-872ab014c7bf, !- SummerDesignDay Schedule:Day Name
  2dcc873a-a15d-4898-9fc1-872ab014c7bf, !- WinterDesignDay Schedule:Day Name
  2dcc873a-a15d-4898-9fc1-872ab014c7bf, !- CustomDay1 Schedule:Day Name
  2dcc873a-a15d-4898-9fc1-872ab014c7bf; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_7_42,
  55b381e4-677b-4329-b664-d2a45fb87942, !- Sunday Schedule:Day Name
  4b302ba2-075a-4b97-9e24-a58132b1d411, !- Monday Schedule:Day Name
  02e56310-3f5e-4da5-a1ac-b244952a844e, !- Tuesday Schedule:Day Name
  2bf2147b-2790-43df-95a8-867ac31a1a3b, !- Wednesday Schedule:Day Name
  beec6d2d-9b4d-454c-bab1-ccd7f0066b7f, !- Thursday Schedule:Day Name
  e315acb1-8100-4df8-a883-a898b626087a, !- Friday Schedule:Day Name
  338386b5-c2be-4c5a-bb7b-7ed45e145b6a, !- Saturday Schedule:Day Name
  55b381e4-677b-4329-b664-d2a45fb87942, !- Holiday Schedule:Day Name
  55b381e4-677b-4329-b664-d2a45fb87942, !- SummerDesignDay Schedule:Day Name
  55b381e4-677b-4329-b664-d2a45fb87942, !- WinterDesignDay Schedule:Day Name
  55b381e4-677b-4329-b664-d2a45fb87942, !- CustomDay1 Schedule:Day Name
  55b381e4-677b-4329-b664-d2a45fb87942; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_7_43,
  a3fc49ce-a702-4050-a4d4-f0b41f3f04d1, !- Sunday Schedule:Day Name
  61f6c040-2eff-4334-87d1-fc18078c5b4d, !- Monday Schedule:Day Name
  216a5813-e1aa-4f98-a3d9-45aafe295c6f, !- Tuesday Schedule:Day Name
  ed36eb50-59d0-4664-b429-3e82567ec3db, !- Wednesday Schedule:Day Name
  8268aa2b-f0c7-4399-82b5-6ee22692aaec, !- Thursday Schedule:Day Name
  7e1150bf-fcb5-4083-bada-e8b812130924, !- Friday Schedule:Day Name
  bac10eca-6aad-4b6c-99d9-6d047ad927fb, !- Saturday Schedule:Day Name
  a3fc49ce-a702-4050-a4d4-f0b41f3f04d1, !- Holiday Schedule:Day Name
  a3fc49ce-a702-4050-a4d4-f0b41f3f04d1, !- SummerDesignDay Schedule:Day Name
  a3fc49ce-a702-4050-a4d4-f0b41f3f04d1, !- WinterDesignDay Schedule:Day Name
  a3fc49ce-a702-4050-a4d4-f0b41f3f04d1, !- CustomDay1 Schedule:Day Name
  a3fc49ce-a702-4050-a4d4-f0b41f3f04d1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_7_44,
  64c5fce2-a931-45de-ae17-11bb6b7ec4f7, !- Sunday Schedule:Day Name
  47937c46-9517-4e7e-a3e7-344cd70182dd, !- Monday Schedule:Day Name
  6875829c-b567-4096-a9a7-070edf4a5beb, !- Tuesday Schedule:Day Name
  1ef194d5-600d-436e-896f-97ae3dce0780, !- Wednesday Schedule:Day Name
  a412ade5-a070-42a9-a7bc-82a2a93165c4, !- Thursday Schedule:Day Name
  8a1bcc7b-a4db-415c-b492-aece4c5ef8ef, !- Friday Schedule:Day Name
  54881f83-04a8-4966-a892-547419b078ed, !- Saturday Schedule:Day Name
  64c5fce2-a931-45de-ae17-11bb6b7ec4f7, !- Holiday Schedule:Day Name
  64c5fce2-a931-45de-ae17-11bb6b7ec4f7, !- SummerDesignDay Schedule:Day Name
  64c5fce2-a931-45de-ae17-11bb6b7ec4f7, !- WinterDesignDay Schedule:Day Name
  64c5fce2-a931-45de-ae17-11bb6b7ec4f7, !- CustomDay1 Schedule:Day Name
  64c5fce2-a931-45de-ae17-11bb6b7ec4f7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_7_45,
  2b397f9f-8be1-4396-8707-4f27285c48cf, !- Sunday Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840, !- Monday Schedule:Day Name
  406e654a-9fdf-4ae3-be6f-feb498b17671, !- Tuesday Schedule:Day Name
  d744ff22-ee5c-4023-b1c9-87d2f9fe7dfb, !- Wednesday Schedule:Day Name
  2ba26b7c-ec20-4d35-9d4d-c5aa899999db, !- Thursday Schedule:Day Name
  18633dd2-a644-4504-9320-c2cd889ac2f6, !- Friday Schedule:Day Name
  2b397f9f-8be1-4396-8707-4f27285c48cf, !- Saturday Schedule:Day Name
  2b397f9f-8be1-4396-8707-4f27285c48cf, !- Holiday Schedule:Day Name
  2b397f9f-8be1-4396-8707-4f27285c48cf, !- SummerDesignDay Schedule:Day Name
  2b397f9f-8be1-4396-8707-4f27285c48cf, !- WinterDesignDay Schedule:Day Name
  2b397f9f-8be1-4396-8707-4f27285c48cf, !- CustomDay1 Schedule:Day Name
  2b397f9f-8be1-4396-8707-4f27285c48cf; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_7_46,
  309667cc-af2f-4954-85bc-5c148a350b4a, !- Sunday Schedule:Day Name
  4b302ba2-075a-4b97-9e24-a58132b1d411, !- Monday Schedule:Day Name
  c5798417-1c1b-466f-842b-606aee00b441, !- Tuesday Schedule:Day Name
  3561d5a0-8828-4d36-a964-a15591300829, !- Wednesday Schedule:Day Name
  a7ceca8a-c546-48e0-a49a-66e985bab7ce, !- Thursday Schedule:Day Name
  5cde5439-ff1c-4de1-beaa-ff53f8bc1147, !- Friday Schedule:Day Name
  8eda0833-9465-44ca-b207-203164fd8480, !- Saturday Schedule:Day Name
  309667cc-af2f-4954-85bc-5c148a350b4a, !- Holiday Schedule:Day Name
  309667cc-af2f-4954-85bc-5c148a350b4a, !- SummerDesignDay Schedule:Day Name
  309667cc-af2f-4954-85bc-5c148a350b4a, !- WinterDesignDay Schedule:Day Name
  309667cc-af2f-4954-85bc-5c148a350b4a, !- CustomDay1 Schedule:Day Name
  309667cc-af2f-4954-85bc-5c148a350b4a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_7_47,
  c07bb51f-4667-4208-a672-928bc48b7e71, !- Sunday Schedule:Day Name
  0f0ad8b2-2234-4335-ac35-566c41478452, !- Monday Schedule:Day Name
  6d6db758-2500-443d-bdef-894acfca45ea, !- Tuesday Schedule:Day Name
  3f746df6-9fc2-4e6b-862d-bfddc29698c6, !- Wednesday Schedule:Day Name
  cc53f02f-f23b-4eea-8bb5-4934ea585736, !- Thursday Schedule:Day Name
  f312e64c-c167-464e-bd74-4efe2e397cf8, !- Friday Schedule:Day Name
  a00cccfd-5229-4c20-b9c7-1c7349c5186a, !- Saturday Schedule:Day Name
  c07bb51f-4667-4208-a672-928bc48b7e71, !- Holiday Schedule:Day Name
  c07bb51f-4667-4208-a672-928bc48b7e71, !- SummerDesignDay Schedule:Day Name
  c07bb51f-4667-4208-a672-928bc48b7e71, !- WinterDesignDay Schedule:Day Name
  c07bb51f-4667-4208-a672-928bc48b7e71, !- CustomDay1 Schedule:Day Name
  c07bb51f-4667-4208-a672-928bc48b7e71; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_7_48,
  2c8ea5d2-3ca6-45dd-837b-790187776252, !- Sunday Schedule:Day Name
  4cc02389-25bd-4e02-83c7-58feb55ca3e1, !- Monday Schedule:Day Name
  d334755c-7090-493a-ab8f-9d10578fc5a6, !- Tuesday Schedule:Day Name
  29e997ca-ecc2-4d1c-89d3-e135346c21a9, !- Wednesday Schedule:Day Name
  acf5dc99-9e6c-4cd1-8e4e-92e17302b4d5, !- Thursday Schedule:Day Name
  d7521b54-dcde-4121-9895-2ef7c3b3bb1f, !- Friday Schedule:Day Name
  1ae229a3-7d21-4fb6-800f-6fe5ce3d76cc, !- Saturday Schedule:Day Name
  2c8ea5d2-3ca6-45dd-837b-790187776252, !- Holiday Schedule:Day Name
  2c8ea5d2-3ca6-45dd-837b-790187776252, !- SummerDesignDay Schedule:Day Name
  2c8ea5d2-3ca6-45dd-837b-790187776252, !- WinterDesignDay Schedule:Day Name
  2c8ea5d2-3ca6-45dd-837b-790187776252, !- CustomDay1 Schedule:Day Name
  2c8ea5d2-3ca6-45dd-837b-790187776252; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_7_49,
  7ea803b6-4dd8-4f21-a3f9-328113ec1916, !- Sunday Schedule:Day Name
  f9b1004c-33da-4f60-8c23-26f99f1b139a, !- Monday Schedule:Day Name
  bde7cc9d-b313-478c-8cc4-a01290c4dae5, !- Tuesday Schedule:Day Name
  ce449a69-b7fa-4ae1-93bb-0214ff05a138, !- Wednesday Schedule:Day Name
  3f8a45d7-03b5-4d13-a7ff-d2d48f56d807, !- Thursday Schedule:Day Name
  036425c4-82a5-4409-8ab6-3f12aa87b18d, !- Friday Schedule:Day Name
  fbfbacd4-5a12-4ed5-b67e-3885ccab6799, !- Saturday Schedule:Day Name
  7ea803b6-4dd8-4f21-a3f9-328113ec1916, !- Holiday Schedule:Day Name
  7ea803b6-4dd8-4f21-a3f9-328113ec1916, !- SummerDesignDay Schedule:Day Name
  7ea803b6-4dd8-4f21-a3f9-328113ec1916, !- WinterDesignDay Schedule:Day Name
  7ea803b6-4dd8-4f21-a3f9-328113ec1916, !- CustomDay1 Schedule:Day Name
  7ea803b6-4dd8-4f21-a3f9-328113ec1916; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_7_50,
  7c356ccd-7fd0-4528-b668-c7546eaf29fd, !- Sunday Schedule:Day Name
  a7a1d405-c573-4bb9-b67b-8ce496c3c19b, !- Monday Schedule:Day Name
  0fe831b4-e945-4b21-ac06-86a2e420b340, !- Tuesday Schedule:Day Name
  cd7ced8e-8b7f-4543-85a8-9176b2e4a066, !- Wednesday Schedule:Day Name
  2d89ac6e-f4cc-4247-9866-2bcfe1bc3776, !- Thursday Schedule:Day Name
  8881c897-b148-42fc-af77-a5b5a63de981, !- Friday Schedule:Day Name
  5eed06f2-4a53-4ea2-bfd0-8501a5fcf0c7, !- Saturday Schedule:Day Name
  7c356ccd-7fd0-4528-b668-c7546eaf29fd, !- Holiday Schedule:Day Name
  7c356ccd-7fd0-4528-b668-c7546eaf29fd, !- SummerDesignDay Schedule:Day Name
  7c356ccd-7fd0-4528-b668-c7546eaf29fd, !- WinterDesignDay Schedule:Day Name
  7c356ccd-7fd0-4528-b668-c7546eaf29fd, !- CustomDay1 Schedule:Day Name
  7c356ccd-7fd0-4528-b668-c7546eaf29fd; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_7_51,
  c0e83535-29b8-446b-86aa-72272f3ed4d5, !- Sunday Schedule:Day Name
  effd959a-8aaf-4a32-8b40-52283b3b98f9, !- Monday Schedule:Day Name
  c5930086-2ef5-4a74-83ec-795e1fdc4ced, !- Tuesday Schedule:Day Name
  422191d6-08e9-4381-a167-78983eb10db2, !- Wednesday Schedule:Day Name
  781589bc-d8a2-4d70-8197-9cd454fa73dc, !- Thursday Schedule:Day Name
  08f62952-1b6d-40fd-a8d1-eb5f4b36067c, !- Friday Schedule:Day Name
  2e3ce53a-b27f-4b19-865a-8a59f8f3d9be, !- Saturday Schedule:Day Name
  c0e83535-29b8-446b-86aa-72272f3ed4d5, !- Holiday Schedule:Day Name
  c0e83535-29b8-446b-86aa-72272f3ed4d5, !- SummerDesignDay Schedule:Day Name
  c0e83535-29b8-446b-86aa-72272f3ed4d5, !- WinterDesignDay Schedule:Day Name
  c0e83535-29b8-446b-86aa-72272f3ed4d5, !- CustomDay1 Schedule:Day Name
  c0e83535-29b8-446b-86aa-72272f3ed4d5; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_7_52,
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- Sunday Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- Monday Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- Tuesday Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- Wednesday Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- Thursday Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- Friday Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- Saturday Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- Holiday Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- SummerDesignDay Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- WinterDesignDay Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- CustomDay1 Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1; !- CustomDay2 Schedule:Day Name


Schedule:Year,NatVentAvail_Zone_7,
Fraction,
NatVentAvail_Zone_7_0,1,1,1,7, 
NatVentAvail_Zone_7_1,1,8,1,14, 
NatVentAvail_Zone_7_2,1,15,1,21, 
NatVentAvail_Zone_7_3,1,22,1,28, 
NatVentAvail_Zone_7_4,1,29,2,4, 
NatVentAvail_Zone_7_5,2,5,2,11, 
NatVentAvail_Zone_7_6,2,12,2,18, 
NatVentAvail_Zone_7_7,2,19,2,25, 
NatVentAvail_Zone_7_8,2,26,3,4, 
NatVentAvail_Zone_7_9,3,5,3,11, 
NatVentAvail_Zone_7_10,3,12,3,18, 
NatVentAvail_Zone_7_11,3,19,3,25, 
NatVentAvail_Zone_7_12,3,26,4,1, 
NatVentAvail_Zone_7_13,4,2,4,8, 
NatVentAvail_Zone_7_14,4,9,4,15, 
NatVentAvail_Zone_7_15,4,16,4,22, 
NatVentAvail_Zone_7_16,4,23,4,29, 
NatVentAvail_Zone_7_17,4,30,5,6, 
NatVentAvail_Zone_7_18,5,7,5,13, 
NatVentAvail_Zone_7_19,5,14,5,20, 
NatVentAvail_Zone_7_20,5,21,5,27, 
NatVentAvail_Zone_7_21,5,28,6,3, 
NatVentAvail_Zone_7_22,6,4,6,10, 
NatVentAvail_Zone_7_23,6,11,6,17, 
NatVentAvail_Zone_7_24,6,18,6,24, 
NatVentAvail_Zone_7_25,6,25,7,1, 
NatVentAvail_Zone_7_26,7,2,7,8, 
NatVentAvail_Zone_7_27,7,9,7,15, 
NatVentAvail_Zone_7_28,7,16,7,22, 
NatVentAvail_Zone_7_29,7,23,7,29, 
NatVentAvail_Zone_7_30,7,30,8,5, 
NatVentAvail_Zone_7_31,8,6,8,12, 
NatVentAvail_Zone_7_32,8,13,8,19, 
NatVentAvail_Zone_7_33,8,20,8,26, 
NatVentAvail_Zone_7_34,8,27,9,2, 
NatVentAvail_Zone_7_35,9,3,9,9, 
NatVentAvail_Zone_7_36,9,10,9,16, 
NatVentAvail_Zone_7_37,9,17,9,23, 
NatVentAvail_Zone_7_38,9,24,9,30, 
NatVentAvail_Zone_7_39,10,1,10,7, 
NatVentAvail_Zone_7_40,10,8,10,14, 
NatVentAvail_Zone_7_41,10,15,10,21, 
NatVentAvail_Zone_7_42,10,22,10,28, 
NatVentAvail_Zone_7_43,10,29,11,4, 
NatVentAvail_Zone_7_44,11,5,11,11, 
NatVentAvail_Zone_7_45,11,12,11,18, 
NatVentAvail_Zone_7_46,11,19,11,25, 
NatVentAvail_Zone_7_47,11,26,12,2, 
NatVentAvail_Zone_7_48,12,3,12,9, 
NatVentAvail_Zone_7_49,12,10,12,16, 
NatVentAvail_Zone_7_50,12,17,12,23, 
NatVentAvail_Zone_7_51,12,24,12,30, 
NatVentAvail_Zone_7_52,12,31,12,31;

Schedule:Week:Daily, NatVentAvail_Zone_7_0,
  cc7c5e72-59e5-4702-8b92-1755059ed6e7, !- Sunday Schedule:Day Name
  376c1599-d0a1-46f3-9493-42d7791fb4d7, !- Monday Schedule:Day Name
  adf51260-352a-49a5-856a-a1708e0f9059, !- Tuesday Schedule:Day Name
  3d42308f-4ede-4cfc-abd2-451e729e8899, !- Wednesday Schedule:Day Name
  7e556149-db7b-452c-bc0e-d10d15d566de, !- Thursday Schedule:Day Name
  d91147c9-b657-4293-a10b-2d96826d421b, !- Friday Schedule:Day Name
  3de5a5f0-e37b-4be9-a4d0-a10cd2c42d39, !- Saturday Schedule:Day Name
  cc7c5e72-59e5-4702-8b92-1755059ed6e7, !- Holiday Schedule:Day Name
  cc7c5e72-59e5-4702-8b92-1755059ed6e7, !- SummerDesignDay Schedule:Day Name
  cc7c5e72-59e5-4702-8b92-1755059ed6e7, !- WinterDesignDay Schedule:Day Name
  cc7c5e72-59e5-4702-8b92-1755059ed6e7, !- CustomDay1 Schedule:Day Name
  cc7c5e72-59e5-4702-8b92-1755059ed6e7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_7_1,
  3ae7b580-9877-4d38-86a1-b7ff7554ca40, !- Sunday Schedule:Day Name
  d42ad0eb-1562-4c6a-a2ff-f30118a8ced3, !- Monday Schedule:Day Name
  659cf226-37ff-47d1-895f-4ca231c388b7, !- Tuesday Schedule:Day Name
  ac56218a-2dbe-492e-8073-25593503e669, !- Wednesday Schedule:Day Name
  c0b2f4d1-01b3-45a1-8358-39c921a39d31, !- Thursday Schedule:Day Name
  9f5f28fe-3118-482c-a101-9ab805f1a469, !- Friday Schedule:Day Name
  b0720e02-7a41-4125-943b-bf7348b466ea, !- Saturday Schedule:Day Name
  3ae7b580-9877-4d38-86a1-b7ff7554ca40, !- Holiday Schedule:Day Name
  3ae7b580-9877-4d38-86a1-b7ff7554ca40, !- SummerDesignDay Schedule:Day Name
  3ae7b580-9877-4d38-86a1-b7ff7554ca40, !- WinterDesignDay Schedule:Day Name
  3ae7b580-9877-4d38-86a1-b7ff7554ca40, !- CustomDay1 Schedule:Day Name
  3ae7b580-9877-4d38-86a1-b7ff7554ca40; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_7_2,
  5105515d-9b21-4281-af3d-07e03f7b6bab, !- Sunday Schedule:Day Name
  d0b618e4-c2f6-400f-8f7b-86c363a9a151, !- Monday Schedule:Day Name
  c0b2f4d1-01b3-45a1-8358-39c921a39d31, !- Tuesday Schedule:Day Name
  59960803-f3c8-46b2-94bb-fd38e35e664c, !- Wednesday Schedule:Day Name
  376c1599-d0a1-46f3-9493-42d7791fb4d7, !- Thursday Schedule:Day Name
  ea529082-dafb-4ae3-9133-c80d673d23d8, !- Friday Schedule:Day Name
  71d822ab-728c-4cc9-9c34-57a5de03a976, !- Saturday Schedule:Day Name
  5105515d-9b21-4281-af3d-07e03f7b6bab, !- Holiday Schedule:Day Name
  5105515d-9b21-4281-af3d-07e03f7b6bab, !- SummerDesignDay Schedule:Day Name
  5105515d-9b21-4281-af3d-07e03f7b6bab, !- WinterDesignDay Schedule:Day Name
  5105515d-9b21-4281-af3d-07e03f7b6bab, !- CustomDay1 Schedule:Day Name
  5105515d-9b21-4281-af3d-07e03f7b6bab; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_7_3,
  3e0c2a6a-3bf6-4d58-a271-e91b39380af6, !- Sunday Schedule:Day Name
  a49a7585-76db-4f9a-93a1-7b1e433aaa8e, !- Monday Schedule:Day Name
  ae37b25e-c380-4e85-8790-aceacc0e0324, !- Tuesday Schedule:Day Name
  426e0e56-fc7c-49e6-90d7-0bfdbe712f24, !- Wednesday Schedule:Day Name
  41781489-dd0d-4094-bb15-ddb7413edce5, !- Thursday Schedule:Day Name
  cc7c5e72-59e5-4702-8b92-1755059ed6e7, !- Friday Schedule:Day Name
  7d9c5027-a62c-4d0e-8f1d-a1b17dfe5b28, !- Saturday Schedule:Day Name
  3e0c2a6a-3bf6-4d58-a271-e91b39380af6, !- Holiday Schedule:Day Name
  3e0c2a6a-3bf6-4d58-a271-e91b39380af6, !- SummerDesignDay Schedule:Day Name
  3e0c2a6a-3bf6-4d58-a271-e91b39380af6, !- WinterDesignDay Schedule:Day Name
  3e0c2a6a-3bf6-4d58-a271-e91b39380af6, !- CustomDay1 Schedule:Day Name
  3e0c2a6a-3bf6-4d58-a271-e91b39380af6; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_7_4,
  cd11a6d8-bab4-492a-9d1e-e542a4290711, !- Sunday Schedule:Day Name
  ddddd88b-f37b-4b9b-9d07-3f036db0d2e3, !- Monday Schedule:Day Name
  d577d9b9-fdf8-434b-9f1a-40dde07e740e, !- Tuesday Schedule:Day Name
  da89acfc-d4c3-4f8d-9266-3254bd4261c6, !- Wednesday Schedule:Day Name
  ea26364a-384e-46ea-86c5-f9ef55a1e0d9, !- Thursday Schedule:Day Name
  0046e9bb-95bd-46a8-b9cc-78eefbc4e09e, !- Friday Schedule:Day Name
  ddddd88b-f37b-4b9b-9d07-3f036db0d2e3, !- Saturday Schedule:Day Name
  cd11a6d8-bab4-492a-9d1e-e542a4290711, !- Holiday Schedule:Day Name
  cd11a6d8-bab4-492a-9d1e-e542a4290711, !- SummerDesignDay Schedule:Day Name
  cd11a6d8-bab4-492a-9d1e-e542a4290711, !- WinterDesignDay Schedule:Day Name
  cd11a6d8-bab4-492a-9d1e-e542a4290711, !- CustomDay1 Schedule:Day Name
  cd11a6d8-bab4-492a-9d1e-e542a4290711; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_7_5,
  e7683f5f-0d3e-4122-b158-8df8f27fb22b, !- Sunday Schedule:Day Name
  8d6bacef-d121-4153-836b-d43db98e2268, !- Monday Schedule:Day Name
  c727dada-baa6-44d5-afff-46116fca0f88, !- Tuesday Schedule:Day Name
  e0e91d45-8302-41d6-8f1b-49fabdfba644, !- Wednesday Schedule:Day Name
  63461c41-86a0-4d01-9f80-0e7ab8e2172f, !- Thursday Schedule:Day Name
  c38ed216-7daa-4708-9e97-6597667791bb, !- Friday Schedule:Day Name
  fbd1d3f1-d7be-4ba4-84a3-233671e34556, !- Saturday Schedule:Day Name
  e7683f5f-0d3e-4122-b158-8df8f27fb22b, !- Holiday Schedule:Day Name
  e7683f5f-0d3e-4122-b158-8df8f27fb22b, !- SummerDesignDay Schedule:Day Name
  e7683f5f-0d3e-4122-b158-8df8f27fb22b, !- WinterDesignDay Schedule:Day Name
  e7683f5f-0d3e-4122-b158-8df8f27fb22b, !- CustomDay1 Schedule:Day Name
  e7683f5f-0d3e-4122-b158-8df8f27fb22b; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_7_6,
  2012a289-c582-4713-8f79-0cada1ee59fe, !- Sunday Schedule:Day Name
  61b357f4-f6e6-4925-b387-1de39b7cc1fa, !- Monday Schedule:Day Name
  16310482-787f-4f32-b917-9f2f256dd326, !- Tuesday Schedule:Day Name
  2bca3579-0208-424a-9a2d-2c40d479f3e5, !- Wednesday Schedule:Day Name
  ee077d23-dd4c-430a-8633-dff9cec15da0, !- Thursday Schedule:Day Name
  0155e498-0233-495b-9139-34c61e2aa167, !- Friday Schedule:Day Name
  b1ff2ce5-6a89-443a-8d96-e35d44eaa55e, !- Saturday Schedule:Day Name
  2012a289-c582-4713-8f79-0cada1ee59fe, !- Holiday Schedule:Day Name
  2012a289-c582-4713-8f79-0cada1ee59fe, !- SummerDesignDay Schedule:Day Name
  2012a289-c582-4713-8f79-0cada1ee59fe, !- WinterDesignDay Schedule:Day Name
  2012a289-c582-4713-8f79-0cada1ee59fe, !- CustomDay1 Schedule:Day Name
  2012a289-c582-4713-8f79-0cada1ee59fe; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_7_7,
  441a60de-76e6-41d9-8fc4-b36bc8ad0eb9, !- Sunday Schedule:Day Name
  9c5eb7dc-428e-493d-ad37-161b3c253e11, !- Monday Schedule:Day Name
  a5b9ead5-cfc9-4336-bdbb-d0b8135e721f, !- Tuesday Schedule:Day Name
  1487529c-c1a6-49f0-ba0b-ab5e9efc28d4, !- Wednesday Schedule:Day Name
  bb2bd257-2340-4716-afae-4da5e56529e5, !- Thursday Schedule:Day Name
  8cd03d6d-238c-4511-812c-1433cf541540, !- Friday Schedule:Day Name
  8cc6b32d-6a8d-40f0-b2ac-fabc4573d05e, !- Saturday Schedule:Day Name
  441a60de-76e6-41d9-8fc4-b36bc8ad0eb9, !- Holiday Schedule:Day Name
  441a60de-76e6-41d9-8fc4-b36bc8ad0eb9, !- SummerDesignDay Schedule:Day Name
  441a60de-76e6-41d9-8fc4-b36bc8ad0eb9, !- WinterDesignDay Schedule:Day Name
  441a60de-76e6-41d9-8fc4-b36bc8ad0eb9, !- CustomDay1 Schedule:Day Name
  441a60de-76e6-41d9-8fc4-b36bc8ad0eb9; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_7_8,
  9e5a9277-8138-496c-9870-aba054b8bbb3, !- Sunday Schedule:Day Name
  cc070876-0b8b-4729-b892-d7a399babd0d, !- Monday Schedule:Day Name
  e7384085-cd6c-491b-a54b-07c8b07f2257, !- Tuesday Schedule:Day Name
  0553d18e-29e9-41c0-aea9-9765b4be9c8a, !- Wednesday Schedule:Day Name
  0701a870-545e-4978-9d7f-aedff17e0eff, !- Thursday Schedule:Day Name
  f5d92141-383b-489d-96bc-80b6229a566e, !- Friday Schedule:Day Name
  3c8b651d-c98e-4425-a7c7-2414b5bc7adb, !- Saturday Schedule:Day Name
  9e5a9277-8138-496c-9870-aba054b8bbb3, !- Holiday Schedule:Day Name
  9e5a9277-8138-496c-9870-aba054b8bbb3, !- SummerDesignDay Schedule:Day Name
  9e5a9277-8138-496c-9870-aba054b8bbb3, !- WinterDesignDay Schedule:Day Name
  9e5a9277-8138-496c-9870-aba054b8bbb3, !- CustomDay1 Schedule:Day Name
  9e5a9277-8138-496c-9870-aba054b8bbb3; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_7_9,
  5d816ed7-7ec9-4921-8c64-4ab1ba523694, !- Sunday Schedule:Day Name
  5706f158-a4fa-4eb1-9bf6-1d89ef393a92, !- Monday Schedule:Day Name
  3c8b651d-c98e-4425-a7c7-2414b5bc7adb, !- Tuesday Schedule:Day Name
  90e9008a-d9ee-4a4a-ad77-8e75c3ea5551, !- Wednesday Schedule:Day Name
  bcbe1dac-ba0a-4867-b969-050dd3c67b92, !- Thursday Schedule:Day Name
  861d7f75-d597-4b61-a670-80d24de7f505, !- Friday Schedule:Day Name
  533eb107-4d55-4b3d-b9c1-9081a1b2ad70, !- Saturday Schedule:Day Name
  5d816ed7-7ec9-4921-8c64-4ab1ba523694, !- Holiday Schedule:Day Name
  5d816ed7-7ec9-4921-8c64-4ab1ba523694, !- SummerDesignDay Schedule:Day Name
  5d816ed7-7ec9-4921-8c64-4ab1ba523694, !- WinterDesignDay Schedule:Day Name
  5d816ed7-7ec9-4921-8c64-4ab1ba523694, !- CustomDay1 Schedule:Day Name
  5d816ed7-7ec9-4921-8c64-4ab1ba523694; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_7_10,
  29761272-e0ad-41cc-b166-6d65ba07453a, !- Sunday Schedule:Day Name
  3c8b651d-c98e-4425-a7c7-2414b5bc7adb, !- Monday Schedule:Day Name
  5442293f-f91a-44d3-aca9-54e1044a5361, !- Tuesday Schedule:Day Name
  228d463a-bd59-4096-96db-764a2e6041d5, !- Wednesday Schedule:Day Name
  5f05e015-a1a5-43ac-91ea-b073f0a32884, !- Thursday Schedule:Day Name
  c8410929-2962-4582-9b9e-6fef1bb27cd6, !- Friday Schedule:Day Name
  e46c92d8-9320-4969-bb58-45d195726c85, !- Saturday Schedule:Day Name
  29761272-e0ad-41cc-b166-6d65ba07453a, !- Holiday Schedule:Day Name
  29761272-e0ad-41cc-b166-6d65ba07453a, !- SummerDesignDay Schedule:Day Name
  29761272-e0ad-41cc-b166-6d65ba07453a, !- WinterDesignDay Schedule:Day Name
  29761272-e0ad-41cc-b166-6d65ba07453a, !- CustomDay1 Schedule:Day Name
  29761272-e0ad-41cc-b166-6d65ba07453a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_7_11,
  3c8b651d-c98e-4425-a7c7-2414b5bc7adb, !- Sunday Schedule:Day Name
  8a0b7107-8c65-429b-9f7a-174384472d6b, !- Monday Schedule:Day Name
  51510923-d556-40c4-8523-ab76850dcf2d, !- Tuesday Schedule:Day Name
  abd7b270-852f-4712-85e1-38d5c272b64e, !- Wednesday Schedule:Day Name
  03efa6d5-eb4d-45a4-aeba-88b06c3680c1, !- Thursday Schedule:Day Name
  bf260229-1670-42ea-b5f7-5926d781914f, !- Friday Schedule:Day Name
  38b442d9-42bd-49e2-9b0e-d9eacc9469b6, !- Saturday Schedule:Day Name
  3c8b651d-c98e-4425-a7c7-2414b5bc7adb, !- Holiday Schedule:Day Name
  3c8b651d-c98e-4425-a7c7-2414b5bc7adb, !- SummerDesignDay Schedule:Day Name
  3c8b651d-c98e-4425-a7c7-2414b5bc7adb, !- WinterDesignDay Schedule:Day Name
  3c8b651d-c98e-4425-a7c7-2414b5bc7adb, !- CustomDay1 Schedule:Day Name
  3c8b651d-c98e-4425-a7c7-2414b5bc7adb; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_7_12,
  5486d40b-60dd-43bb-90ff-bdbaf3b1c0cc, !- Sunday Schedule:Day Name
  16dfc5ad-2d77-4d44-8b7b-ffe988ac7b98, !- Monday Schedule:Day Name
  44794eae-6624-4630-b60d-3a43cc081643, !- Tuesday Schedule:Day Name
  36b5e332-80bd-47ca-b256-b5ccfd1804e3, !- Wednesday Schedule:Day Name
  b16cacf9-4dbe-4619-8d1e-a936f71a4e2a, !- Thursday Schedule:Day Name
  cf064be3-f906-4d87-920c-62beb6c4aece, !- Friday Schedule:Day Name
  34023c66-c1a8-42af-ad6d-a534260bd086, !- Saturday Schedule:Day Name
  5486d40b-60dd-43bb-90ff-bdbaf3b1c0cc, !- Holiday Schedule:Day Name
  5486d40b-60dd-43bb-90ff-bdbaf3b1c0cc, !- SummerDesignDay Schedule:Day Name
  5486d40b-60dd-43bb-90ff-bdbaf3b1c0cc, !- WinterDesignDay Schedule:Day Name
  5486d40b-60dd-43bb-90ff-bdbaf3b1c0cc, !- CustomDay1 Schedule:Day Name
  5486d40b-60dd-43bb-90ff-bdbaf3b1c0cc; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_7_13,
  5c3b286f-1d26-4d4e-99fb-e6666a114488, !- Sunday Schedule:Day Name
  389d1706-ea7a-4fec-bf17-04ad5032a252, !- Monday Schedule:Day Name
  e1e185e6-d1d1-4fb3-a614-2d222b9df8ed, !- Tuesday Schedule:Day Name
  ce19ea9c-11f0-443f-8a07-bc1764a020de, !- Wednesday Schedule:Day Name
  c3f9e9fc-4c1d-4a4f-92d3-65145de2192d, !- Thursday Schedule:Day Name
  1d3275e5-c30b-43f7-ac50-d3cffa74311b, !- Friday Schedule:Day Name
  9eaab3bd-a969-475b-a4f9-b240ccb4fb1c, !- Saturday Schedule:Day Name
  5c3b286f-1d26-4d4e-99fb-e6666a114488, !- Holiday Schedule:Day Name
  5c3b286f-1d26-4d4e-99fb-e6666a114488, !- SummerDesignDay Schedule:Day Name
  5c3b286f-1d26-4d4e-99fb-e6666a114488, !- WinterDesignDay Schedule:Day Name
  5c3b286f-1d26-4d4e-99fb-e6666a114488, !- CustomDay1 Schedule:Day Name
  5c3b286f-1d26-4d4e-99fb-e6666a114488; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_7_14,
  6aa7ceb0-05ec-4df6-8b5e-9304e8ae0848, !- Sunday Schedule:Day Name
  5b8156b7-62de-4e90-90f7-688594c08240, !- Monday Schedule:Day Name
  25f348e3-88a7-4637-ac97-b21f32f00591, !- Tuesday Schedule:Day Name
  dd50aba4-0840-4921-93eb-a2a34588f9db, !- Wednesday Schedule:Day Name
  f4c6a370-7503-451f-a317-5b892f8fed1f, !- Thursday Schedule:Day Name
  d944d27d-fa58-436f-9891-4d6468ff006a, !- Friday Schedule:Day Name
  0801755e-3a14-4d28-b190-51b65b7c6972, !- Saturday Schedule:Day Name
  6aa7ceb0-05ec-4df6-8b5e-9304e8ae0848, !- Holiday Schedule:Day Name
  6aa7ceb0-05ec-4df6-8b5e-9304e8ae0848, !- SummerDesignDay Schedule:Day Name
  6aa7ceb0-05ec-4df6-8b5e-9304e8ae0848, !- WinterDesignDay Schedule:Day Name
  6aa7ceb0-05ec-4df6-8b5e-9304e8ae0848, !- CustomDay1 Schedule:Day Name
  6aa7ceb0-05ec-4df6-8b5e-9304e8ae0848; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_7_15,
  4d790352-f241-4465-a1c9-8d3fa905b37d, !- Sunday Schedule:Day Name
  b5cbda66-2a4b-44b2-9427-f97161779084, !- Monday Schedule:Day Name
  81ee3beb-e6c9-4c8a-94a6-eea2ce6ca127, !- Tuesday Schedule:Day Name
  0fe831b4-e945-4b21-ac06-86a2e420b340, !- Wednesday Schedule:Day Name
  107dd9b6-99c2-454c-98bf-151203f193b4, !- Thursday Schedule:Day Name
  965dfd98-d897-4b1b-82d7-6d190c2a5783, !- Friday Schedule:Day Name
  981da446-f661-418b-bad6-c44da85f8fd6, !- Saturday Schedule:Day Name
  4d790352-f241-4465-a1c9-8d3fa905b37d, !- Holiday Schedule:Day Name
  4d790352-f241-4465-a1c9-8d3fa905b37d, !- SummerDesignDay Schedule:Day Name
  4d790352-f241-4465-a1c9-8d3fa905b37d, !- WinterDesignDay Schedule:Day Name
  4d790352-f241-4465-a1c9-8d3fa905b37d, !- CustomDay1 Schedule:Day Name
  4d790352-f241-4465-a1c9-8d3fa905b37d; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_7_16,
  36b6b573-4a96-4d0b-8e77-efa3b74ed80b, !- Sunday Schedule:Day Name
  0a688ba4-f194-48fc-bb29-99affeb4ab32, !- Monday Schedule:Day Name
  ab9ab2d3-8e51-4791-8a28-84e0216b49d3, !- Tuesday Schedule:Day Name
  464cafb1-38df-4720-87f8-e1bb1a74a3ea, !- Wednesday Schedule:Day Name
  b12b8b05-7687-4f5f-b68b-0984655fbda7, !- Thursday Schedule:Day Name
  afb21ea7-b0eb-4651-8a09-86541ffde80d, !- Friday Schedule:Day Name
  35d706db-c863-4c91-84cc-fd7ea19d3668, !- Saturday Schedule:Day Name
  36b6b573-4a96-4d0b-8e77-efa3b74ed80b, !- Holiday Schedule:Day Name
  36b6b573-4a96-4d0b-8e77-efa3b74ed80b, !- SummerDesignDay Schedule:Day Name
  36b6b573-4a96-4d0b-8e77-efa3b74ed80b, !- WinterDesignDay Schedule:Day Name
  36b6b573-4a96-4d0b-8e77-efa3b74ed80b, !- CustomDay1 Schedule:Day Name
  36b6b573-4a96-4d0b-8e77-efa3b74ed80b; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_7_17,
  6ae1636e-50b3-4744-9ed0-72bb3a42bc24, !- Sunday Schedule:Day Name
  9f79c3d5-9f57-4e58-b64b-06712d6750b4, !- Monday Schedule:Day Name
  97cf40db-42a0-4674-b331-b7e7e0212a66, !- Tuesday Schedule:Day Name
  e7a281bd-52c2-46c5-981f-dd0cb92ea178, !- Wednesday Schedule:Day Name
  7f67dde3-fd44-43a5-ae8e-7bce3e8b8209, !- Thursday Schedule:Day Name
  7fdfdc23-0243-4143-a8e6-868808dfdf1d, !- Friday Schedule:Day Name
  0d68053c-4ef4-483f-9c57-2b8f5c96b454, !- Saturday Schedule:Day Name
  6ae1636e-50b3-4744-9ed0-72bb3a42bc24, !- Holiday Schedule:Day Name
  6ae1636e-50b3-4744-9ed0-72bb3a42bc24, !- SummerDesignDay Schedule:Day Name
  6ae1636e-50b3-4744-9ed0-72bb3a42bc24, !- WinterDesignDay Schedule:Day Name
  6ae1636e-50b3-4744-9ed0-72bb3a42bc24, !- CustomDay1 Schedule:Day Name
  6ae1636e-50b3-4744-9ed0-72bb3a42bc24; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_7_18,
  5113a5bf-3636-4123-859d-b40991536007, !- Sunday Schedule:Day Name
  0df1e188-010b-43fc-a4f3-94dedfedb555, !- Monday Schedule:Day Name
  a66d3784-76fb-480e-9c5c-eacac7354f4e, !- Tuesday Schedule:Day Name
  5113a5bf-3636-4123-859d-b40991536007, !- Wednesday Schedule:Day Name
  a38c40e8-4b9f-40cc-89c9-3f527a651479, !- Thursday Schedule:Day Name
  ce39c80a-dfce-4739-b439-57e8b3f316f5, !- Friday Schedule:Day Name
  1e8849f0-73f7-4f86-958c-54813f378a1c, !- Saturday Schedule:Day Name
  5113a5bf-3636-4123-859d-b40991536007, !- Holiday Schedule:Day Name
  5113a5bf-3636-4123-859d-b40991536007, !- SummerDesignDay Schedule:Day Name
  5113a5bf-3636-4123-859d-b40991536007, !- WinterDesignDay Schedule:Day Name
  5113a5bf-3636-4123-859d-b40991536007, !- CustomDay1 Schedule:Day Name
  5113a5bf-3636-4123-859d-b40991536007; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_7_19,
  c13c6df3-21c5-4717-808f-02a3021f502a, !- Sunday Schedule:Day Name
  305d7304-1fed-4c40-adf9-8c9eb345a468, !- Monday Schedule:Day Name
  77b4f36d-e4f1-4b57-99db-5acffe8e3edd, !- Tuesday Schedule:Day Name
  33e826da-1d74-467d-9500-9a01f19572ca, !- Wednesday Schedule:Day Name
  5947a85f-327f-4c9e-b6ca-9c558c75b040, !- Thursday Schedule:Day Name
  404f14c3-9a89-4b0e-b94c-c49ec595336b, !- Friday Schedule:Day Name
  dc2885b1-d152-4bc4-bffc-7600fb6e98eb, !- Saturday Schedule:Day Name
  c13c6df3-21c5-4717-808f-02a3021f502a, !- Holiday Schedule:Day Name
  c13c6df3-21c5-4717-808f-02a3021f502a, !- SummerDesignDay Schedule:Day Name
  c13c6df3-21c5-4717-808f-02a3021f502a, !- WinterDesignDay Schedule:Day Name
  c13c6df3-21c5-4717-808f-02a3021f502a, !- CustomDay1 Schedule:Day Name
  c13c6df3-21c5-4717-808f-02a3021f502a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_7_20,
  217e7899-5055-4b25-ac84-e2c41d29c7c9, !- Sunday Schedule:Day Name
  7689447a-75ff-4315-9298-2fef36f5e542, !- Monday Schedule:Day Name
  c13c6df3-21c5-4717-808f-02a3021f502a, !- Tuesday Schedule:Day Name
  39518dd0-0a15-466f-8698-f2fcd11dc8e4, !- Wednesday Schedule:Day Name
  dac235e0-7113-4277-a2cd-19b58b9e29c5, !- Thursday Schedule:Day Name
  0c8ffd00-6de5-4edf-91cc-03f62ec489fd, !- Friday Schedule:Day Name
  514084f3-612d-4528-b355-44eccd3a25ff, !- Saturday Schedule:Day Name
  217e7899-5055-4b25-ac84-e2c41d29c7c9, !- Holiday Schedule:Day Name
  217e7899-5055-4b25-ac84-e2c41d29c7c9, !- SummerDesignDay Schedule:Day Name
  217e7899-5055-4b25-ac84-e2c41d29c7c9, !- WinterDesignDay Schedule:Day Name
  217e7899-5055-4b25-ac84-e2c41d29c7c9, !- CustomDay1 Schedule:Day Name
  217e7899-5055-4b25-ac84-e2c41d29c7c9; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_7_21,
  bbdb9603-99d2-4945-a40f-8860eb3ecb7d, !- Sunday Schedule:Day Name
  8d6bacef-d121-4153-836b-d43db98e2268, !- Monday Schedule:Day Name
  94c58baa-f86b-4e07-865e-fc9b777fd29d, !- Tuesday Schedule:Day Name
  61f6c040-2eff-4334-87d1-fc18078c5b4d, !- Wednesday Schedule:Day Name
  59482c30-193f-4170-9cd4-c04cce58f25a, !- Thursday Schedule:Day Name
  dff8ce78-3911-4fba-817b-a22ae2c3f98f, !- Friday Schedule:Day Name
  f5549e9f-609d-44f8-a2a9-94b6d35d4bca, !- Saturday Schedule:Day Name
  bbdb9603-99d2-4945-a40f-8860eb3ecb7d, !- Holiday Schedule:Day Name
  bbdb9603-99d2-4945-a40f-8860eb3ecb7d, !- SummerDesignDay Schedule:Day Name
  bbdb9603-99d2-4945-a40f-8860eb3ecb7d, !- WinterDesignDay Schedule:Day Name
  bbdb9603-99d2-4945-a40f-8860eb3ecb7d, !- CustomDay1 Schedule:Day Name
  bbdb9603-99d2-4945-a40f-8860eb3ecb7d; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_7_22,
  a7ceca8a-c546-48e0-a49a-66e985bab7ce, !- Sunday Schedule:Day Name
  4c31b20d-aebd-454c-a06c-ca2151f39a32, !- Monday Schedule:Day Name
  d2448db6-488a-4a78-88ed-6c50265b5727, !- Tuesday Schedule:Day Name
  fddbf843-3269-4088-a56a-ea9a8b57fce7, !- Wednesday Schedule:Day Name
  a091f151-3cc8-4179-bd07-ea14b89d2584, !- Thursday Schedule:Day Name
  309667cc-af2f-4954-85bc-5c148a350b4a, !- Friday Schedule:Day Name
  f7465ff5-cc3b-4403-82c9-82521ef3cb90, !- Saturday Schedule:Day Name
  a7ceca8a-c546-48e0-a49a-66e985bab7ce, !- Holiday Schedule:Day Name
  a7ceca8a-c546-48e0-a49a-66e985bab7ce, !- SummerDesignDay Schedule:Day Name
  a7ceca8a-c546-48e0-a49a-66e985bab7ce, !- WinterDesignDay Schedule:Day Name
  a7ceca8a-c546-48e0-a49a-66e985bab7ce, !- CustomDay1 Schedule:Day Name
  a7ceca8a-c546-48e0-a49a-66e985bab7ce; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_7_23,
  a37b6e2a-0b01-4be9-abde-c9a7e50fff57, !- Sunday Schedule:Day Name
  64af5c70-5bf6-4414-868a-aae0d8de75f1, !- Monday Schedule:Day Name
  d2753aed-8bd0-44d8-b8ba-95bffa349c98, !- Tuesday Schedule:Day Name
  e2d6ea25-2069-40e1-ac35-d38591f07445, !- Wednesday Schedule:Day Name
  ecf8494b-724b-47e2-93fa-eef81896fb22, !- Thursday Schedule:Day Name
  675fdf3b-1948-4db6-8461-dd9e7f851686, !- Friday Schedule:Day Name
  bfd27253-1e88-4db9-a547-6b67a0326282, !- Saturday Schedule:Day Name
  a37b6e2a-0b01-4be9-abde-c9a7e50fff57, !- Holiday Schedule:Day Name
  a37b6e2a-0b01-4be9-abde-c9a7e50fff57, !- SummerDesignDay Schedule:Day Name
  a37b6e2a-0b01-4be9-abde-c9a7e50fff57, !- WinterDesignDay Schedule:Day Name
  a37b6e2a-0b01-4be9-abde-c9a7e50fff57, !- CustomDay1 Schedule:Day Name
  a37b6e2a-0b01-4be9-abde-c9a7e50fff57; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_7_24,
  b93c05da-d4b0-4c7a-b758-abe094ef43ff, !- Sunday Schedule:Day Name
  f001b130-6864-4a26-a186-3d0550707097, !- Monday Schedule:Day Name
  260bea38-ade5-45ec-9420-220252a88d2f, !- Tuesday Schedule:Day Name
  67cfce1b-67b5-408d-83be-aefd08ee203e, !- Wednesday Schedule:Day Name
  616ad2bf-a039-41cd-b244-2cab9aa1ef49, !- Thursday Schedule:Day Name
  6fb2b325-2aa9-4cae-8f23-e3aefd9e032a, !- Friday Schedule:Day Name
  f981b8bb-7628-4128-9e6d-447b9c2dce20, !- Saturday Schedule:Day Name
  b93c05da-d4b0-4c7a-b758-abe094ef43ff, !- Holiday Schedule:Day Name
  b93c05da-d4b0-4c7a-b758-abe094ef43ff, !- SummerDesignDay Schedule:Day Name
  b93c05da-d4b0-4c7a-b758-abe094ef43ff, !- WinterDesignDay Schedule:Day Name
  b93c05da-d4b0-4c7a-b758-abe094ef43ff, !- CustomDay1 Schedule:Day Name
  b93c05da-d4b0-4c7a-b758-abe094ef43ff; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_7_25,
  7f40aeb7-40bd-43a4-87c5-829052f96f2a, !- Sunday Schedule:Day Name
  fc1c15fd-3dac-4f9e-ac78-36abc2bbc8bd, !- Monday Schedule:Day Name
  2b397f9f-8be1-4396-8707-4f27285c48cf, !- Tuesday Schedule:Day Name
  2e93ee6d-e37c-44d7-8bca-475cb316ff39, !- Wednesday Schedule:Day Name
  990738c9-1a13-4dbd-9950-d3bd443f5e2b, !- Thursday Schedule:Day Name
  8eabed46-931b-45d4-8ea9-f741d7afc4ee, !- Friday Schedule:Day Name
  0f4a1411-a0a9-40aa-88fc-0aff350cfef5, !- Saturday Schedule:Day Name
  7f40aeb7-40bd-43a4-87c5-829052f96f2a, !- Holiday Schedule:Day Name
  7f40aeb7-40bd-43a4-87c5-829052f96f2a, !- SummerDesignDay Schedule:Day Name
  7f40aeb7-40bd-43a4-87c5-829052f96f2a, !- WinterDesignDay Schedule:Day Name
  7f40aeb7-40bd-43a4-87c5-829052f96f2a, !- CustomDay1 Schedule:Day Name
  7f40aeb7-40bd-43a4-87c5-829052f96f2a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_7_26,
  7254c260-7541-4c19-9257-f388feefce90, !- Sunday Schedule:Day Name
  975aa7ff-02eb-483d-be76-ad0f34c29852, !- Monday Schedule:Day Name
  97f5443f-9b6a-4775-b046-c8568bd01e0e, !- Tuesday Schedule:Day Name
  a2dfd73e-951b-468a-ac48-e4751dea54f7, !- Wednesday Schedule:Day Name
  c8cd9b5a-f22e-4921-ae7e-5881e1d37cd3, !- Thursday Schedule:Day Name
  00fdeef9-6faa-4273-8460-125f11a61146, !- Friday Schedule:Day Name
  1a595c09-6183-4eb8-a685-57b04c73c9bf, !- Saturday Schedule:Day Name
  7254c260-7541-4c19-9257-f388feefce90, !- Holiday Schedule:Day Name
  7254c260-7541-4c19-9257-f388feefce90, !- SummerDesignDay Schedule:Day Name
  7254c260-7541-4c19-9257-f388feefce90, !- WinterDesignDay Schedule:Day Name
  7254c260-7541-4c19-9257-f388feefce90, !- CustomDay1 Schedule:Day Name
  7254c260-7541-4c19-9257-f388feefce90; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_7_27,
  288ad74d-457c-4b72-9a9f-1c8f54eba1e6, !- Sunday Schedule:Day Name
  e2d2d475-c66f-411f-936a-7c8e9b585f2b, !- Monday Schedule:Day Name
  cb7e893d-69a6-4bff-9fac-7a9847c9e681, !- Tuesday Schedule:Day Name
  ee3fedfa-7a07-4b64-ba15-c7b13fa5883b, !- Wednesday Schedule:Day Name
  5469c3c0-8e1c-48d1-910a-f3cba5436e64, !- Thursday Schedule:Day Name
  a8e89225-d9eb-4a0a-a856-771d4e6f2f2c, !- Friday Schedule:Day Name
  06ad9c30-ef6e-47a1-a0b0-9599dd31f448, !- Saturday Schedule:Day Name
  288ad74d-457c-4b72-9a9f-1c8f54eba1e6, !- Holiday Schedule:Day Name
  288ad74d-457c-4b72-9a9f-1c8f54eba1e6, !- SummerDesignDay Schedule:Day Name
  288ad74d-457c-4b72-9a9f-1c8f54eba1e6, !- WinterDesignDay Schedule:Day Name
  288ad74d-457c-4b72-9a9f-1c8f54eba1e6, !- CustomDay1 Schedule:Day Name
  288ad74d-457c-4b72-9a9f-1c8f54eba1e6; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_7_28,
  d80e90af-589b-43bb-b88a-c8fc7f86555a, !- Sunday Schedule:Day Name
  e2495a7b-3557-4f34-a79a-8bb84a395f04, !- Monday Schedule:Day Name
  a6f10251-181e-4d9f-8642-d4905c0fa19c, !- Tuesday Schedule:Day Name
  83df80be-4a06-49b6-abc3-09a4a07ff74b, !- Wednesday Schedule:Day Name
  e7a281bd-52c2-46c5-981f-dd0cb92ea178, !- Thursday Schedule:Day Name
  3a408d6b-6706-4f19-9da4-175efdc346c1, !- Friday Schedule:Day Name
  bbdb9603-99d2-4945-a40f-8860eb3ecb7d, !- Saturday Schedule:Day Name
  d80e90af-589b-43bb-b88a-c8fc7f86555a, !- Holiday Schedule:Day Name
  d80e90af-589b-43bb-b88a-c8fc7f86555a, !- SummerDesignDay Schedule:Day Name
  d80e90af-589b-43bb-b88a-c8fc7f86555a, !- WinterDesignDay Schedule:Day Name
  d80e90af-589b-43bb-b88a-c8fc7f86555a, !- CustomDay1 Schedule:Day Name
  d80e90af-589b-43bb-b88a-c8fc7f86555a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_7_29,
  76ea2deb-3a98-498d-b5d3-83188b9adfd5, !- Sunday Schedule:Day Name
  51b88822-a988-4789-91b6-81b324833c6f, !- Monday Schedule:Day Name
  24ed91e4-add4-4406-9937-6e0c70eb6394, !- Tuesday Schedule:Day Name
  49316db7-593b-4673-a474-59197a7b1b01, !- Wednesday Schedule:Day Name
  e7a281bd-52c2-46c5-981f-dd0cb92ea178, !- Thursday Schedule:Day Name
  e7a281bd-52c2-46c5-981f-dd0cb92ea178, !- Friday Schedule:Day Name
  5ff06012-698c-4b8d-92ce-bd57898b1fdf, !- Saturday Schedule:Day Name
  76ea2deb-3a98-498d-b5d3-83188b9adfd5, !- Holiday Schedule:Day Name
  76ea2deb-3a98-498d-b5d3-83188b9adfd5, !- SummerDesignDay Schedule:Day Name
  76ea2deb-3a98-498d-b5d3-83188b9adfd5, !- WinterDesignDay Schedule:Day Name
  76ea2deb-3a98-498d-b5d3-83188b9adfd5, !- CustomDay1 Schedule:Day Name
  76ea2deb-3a98-498d-b5d3-83188b9adfd5; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_7_30,
  6d4f6ddf-91d3-466e-917f-9082039be961, !- Sunday Schedule:Day Name
  3c8b651d-c98e-4425-a7c7-2414b5bc7adb, !- Monday Schedule:Day Name
  88ce0cd5-ef56-4b29-860a-b077dc0acaac, !- Tuesday Schedule:Day Name
  19ab8196-e835-4e14-8224-0e0e2faa170b, !- Wednesday Schedule:Day Name
  51bea33f-3ec7-47fd-b0b6-314792ea5e7d, !- Thursday Schedule:Day Name
  4a491d06-1568-4bd6-ad5c-b0ddd39c625f, !- Friday Schedule:Day Name
  09d4aaac-a222-403c-96c6-562b6c143c8e, !- Saturday Schedule:Day Name
  6d4f6ddf-91d3-466e-917f-9082039be961, !- Holiday Schedule:Day Name
  6d4f6ddf-91d3-466e-917f-9082039be961, !- SummerDesignDay Schedule:Day Name
  6d4f6ddf-91d3-466e-917f-9082039be961, !- WinterDesignDay Schedule:Day Name
  6d4f6ddf-91d3-466e-917f-9082039be961, !- CustomDay1 Schedule:Day Name
  6d4f6ddf-91d3-466e-917f-9082039be961; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_7_31,
  08b02658-76b2-4b86-bd93-ddacbb11fa89, !- Sunday Schedule:Day Name
  39518dd0-0a15-466f-8698-f2fcd11dc8e4, !- Monday Schedule:Day Name
  24ed91e4-add4-4406-9937-6e0c70eb6394, !- Tuesday Schedule:Day Name
  8e26ca55-ed77-4f99-8675-7e725032b6c5, !- Wednesday Schedule:Day Name
  56324009-1315-4375-bfbb-6722f60f8826, !- Thursday Schedule:Day Name
  3ea86236-a702-47e3-8e0d-a12033049186, !- Friday Schedule:Day Name
  59f253c3-886c-497e-8655-a8acbb058e50, !- Saturday Schedule:Day Name
  08b02658-76b2-4b86-bd93-ddacbb11fa89, !- Holiday Schedule:Day Name
  08b02658-76b2-4b86-bd93-ddacbb11fa89, !- SummerDesignDay Schedule:Day Name
  08b02658-76b2-4b86-bd93-ddacbb11fa89, !- WinterDesignDay Schedule:Day Name
  08b02658-76b2-4b86-bd93-ddacbb11fa89, !- CustomDay1 Schedule:Day Name
  08b02658-76b2-4b86-bd93-ddacbb11fa89; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_7_32,
  bfbba250-1cfe-49cc-baa1-2a7f3d2062b8, !- Sunday Schedule:Day Name
  64e8c2a3-39b4-4f80-b981-4350c4fa29a9, !- Monday Schedule:Day Name
  bde229f1-f247-4455-9d0f-cf9f7d2f75bd, !- Tuesday Schedule:Day Name
  3ead279e-94c7-4aca-9ef9-97f1ea18fa04, !- Wednesday Schedule:Day Name
  61543029-a467-43b4-84b0-0e6fa0097de7, !- Thursday Schedule:Day Name
  967d349e-d181-4d60-a15c-066234133871, !- Friday Schedule:Day Name
  f8ea0cde-5d29-42fe-99d1-4bdac3931485, !- Saturday Schedule:Day Name
  bfbba250-1cfe-49cc-baa1-2a7f3d2062b8, !- Holiday Schedule:Day Name
  bfbba250-1cfe-49cc-baa1-2a7f3d2062b8, !- SummerDesignDay Schedule:Day Name
  bfbba250-1cfe-49cc-baa1-2a7f3d2062b8, !- WinterDesignDay Schedule:Day Name
  bfbba250-1cfe-49cc-baa1-2a7f3d2062b8, !- CustomDay1 Schedule:Day Name
  bfbba250-1cfe-49cc-baa1-2a7f3d2062b8; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_7_33,
  9d8af321-a780-4590-8d0e-a462cbd2782f, !- Sunday Schedule:Day Name
  b331773e-9563-404a-8105-c508cc4a80a7, !- Monday Schedule:Day Name
  105e578c-39fa-415f-b716-2e00edc91201, !- Tuesday Schedule:Day Name
  4e189082-ce70-4316-bac2-4349eb797ff1, !- Wednesday Schedule:Day Name
  7cb3a097-342b-4ee2-8d1c-7d726f142fce, !- Thursday Schedule:Day Name
  94c58baa-f86b-4e07-865e-fc9b777fd29d, !- Friday Schedule:Day Name
  c78975c9-af95-438a-b1b9-3ec9c43d1728, !- Saturday Schedule:Day Name
  9d8af321-a780-4590-8d0e-a462cbd2782f, !- Holiday Schedule:Day Name
  9d8af321-a780-4590-8d0e-a462cbd2782f, !- SummerDesignDay Schedule:Day Name
  9d8af321-a780-4590-8d0e-a462cbd2782f, !- WinterDesignDay Schedule:Day Name
  9d8af321-a780-4590-8d0e-a462cbd2782f, !- CustomDay1 Schedule:Day Name
  9d8af321-a780-4590-8d0e-a462cbd2782f; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_7_34,
  19656c4a-73a8-42ce-bc73-1936e13a9b17, !- Sunday Schedule:Day Name
  a5eed6eb-7845-4bce-a64f-499fe1fc977d, !- Monday Schedule:Day Name
  f5dad141-542a-48d2-b0c4-1b4ec5e46d7d, !- Tuesday Schedule:Day Name
  9329e68a-2e65-4d1e-9fd8-4b7cfb59a1c5, !- Wednesday Schedule:Day Name
  9945b6db-7c43-4eef-b257-461fecd890eb, !- Thursday Schedule:Day Name
  e0b4ecd6-dd4a-461d-a41e-b6066fcd006b, !- Friday Schedule:Day Name
  8c8cd6b4-05ff-423a-a179-7f283f102131, !- Saturday Schedule:Day Name
  19656c4a-73a8-42ce-bc73-1936e13a9b17, !- Holiday Schedule:Day Name
  19656c4a-73a8-42ce-bc73-1936e13a9b17, !- SummerDesignDay Schedule:Day Name
  19656c4a-73a8-42ce-bc73-1936e13a9b17, !- WinterDesignDay Schedule:Day Name
  19656c4a-73a8-42ce-bc73-1936e13a9b17, !- CustomDay1 Schedule:Day Name
  19656c4a-73a8-42ce-bc73-1936e13a9b17; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_7_35,
  3e52ead4-57af-4b8b-a33e-194f56119c82, !- Sunday Schedule:Day Name
  994c9187-010f-49c9-a565-14e2f839baa9, !- Monday Schedule:Day Name
  3ae7b580-9877-4d38-86a1-b7ff7554ca40, !- Tuesday Schedule:Day Name
  c5aeec02-a43e-4bac-ba74-ecad6c466308, !- Wednesday Schedule:Day Name
  b1ff2ce5-6a89-443a-8d96-e35d44eaa55e, !- Thursday Schedule:Day Name
  08cdff39-bd2a-43c5-aa59-b8ef5b7663d0, !- Friday Schedule:Day Name
  f6db0dd1-6b82-4d6d-9330-5ccdcdecd233, !- Saturday Schedule:Day Name
  3e52ead4-57af-4b8b-a33e-194f56119c82, !- Holiday Schedule:Day Name
  3e52ead4-57af-4b8b-a33e-194f56119c82, !- SummerDesignDay Schedule:Day Name
  3e52ead4-57af-4b8b-a33e-194f56119c82, !- WinterDesignDay Schedule:Day Name
  3e52ead4-57af-4b8b-a33e-194f56119c82, !- CustomDay1 Schedule:Day Name
  3e52ead4-57af-4b8b-a33e-194f56119c82; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_7_36,
  4ec0039d-1b7a-4eb6-8737-df491c041be9, !- Sunday Schedule:Day Name
  217e7899-5055-4b25-ac84-e2c41d29c7c9, !- Monday Schedule:Day Name
  379cec46-7375-4787-a3ea-59b6d851809c, !- Tuesday Schedule:Day Name
  fd88582d-4a79-496f-842d-53a4951aaa6e, !- Wednesday Schedule:Day Name
  24ca39fd-c9a7-49e4-b664-244fa4524e71, !- Thursday Schedule:Day Name
  78da4b78-4c2f-4f66-a876-360ef1b501aa, !- Friday Schedule:Day Name
  2b397f9f-8be1-4396-8707-4f27285c48cf, !- Saturday Schedule:Day Name
  4ec0039d-1b7a-4eb6-8737-df491c041be9, !- Holiday Schedule:Day Name
  4ec0039d-1b7a-4eb6-8737-df491c041be9, !- SummerDesignDay Schedule:Day Name
  4ec0039d-1b7a-4eb6-8737-df491c041be9, !- WinterDesignDay Schedule:Day Name
  4ec0039d-1b7a-4eb6-8737-df491c041be9, !- CustomDay1 Schedule:Day Name
  4ec0039d-1b7a-4eb6-8737-df491c041be9; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_7_37,
  e7a281bd-52c2-46c5-981f-dd0cb92ea178, !- Sunday Schedule:Day Name
  b8805d62-9d17-4009-af3e-fc602884618f, !- Monday Schedule:Day Name
  6cf39b9c-fc03-4b23-b99c-0532eb88eb77, !- Tuesday Schedule:Day Name
  7579637a-08e5-423b-8ea7-baa055306e46, !- Wednesday Schedule:Day Name
  946d18d2-8286-4fa9-85be-0205dd396625, !- Thursday Schedule:Day Name
  376c1599-d0a1-46f3-9493-42d7791fb4d7, !- Friday Schedule:Day Name
  df630b5f-5f00-4fbf-bfa5-132ac7efb88c, !- Saturday Schedule:Day Name
  e7a281bd-52c2-46c5-981f-dd0cb92ea178, !- Holiday Schedule:Day Name
  e7a281bd-52c2-46c5-981f-dd0cb92ea178, !- SummerDesignDay Schedule:Day Name
  e7a281bd-52c2-46c5-981f-dd0cb92ea178, !- WinterDesignDay Schedule:Day Name
  e7a281bd-52c2-46c5-981f-dd0cb92ea178, !- CustomDay1 Schedule:Day Name
  e7a281bd-52c2-46c5-981f-dd0cb92ea178; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_7_38,
  64ad1f8c-05bd-487c-b22d-56ffead7ba04, !- Sunday Schedule:Day Name
  b61adb68-b918-4747-b5d9-bdfe9abeb912, !- Monday Schedule:Day Name
  4ec0039d-1b7a-4eb6-8737-df491c041be9, !- Tuesday Schedule:Day Name
  8e375b2b-a891-4bdd-8b80-f3da677526f3, !- Wednesday Schedule:Day Name
  c23cba38-598c-4169-b744-e83a8cdb6729, !- Thursday Schedule:Day Name
  d3552a68-e5e8-4bd8-a2a7-ada559d29e74, !- Friday Schedule:Day Name
  3543f37b-078f-459d-8035-ebed69901573, !- Saturday Schedule:Day Name
  64ad1f8c-05bd-487c-b22d-56ffead7ba04, !- Holiday Schedule:Day Name
  64ad1f8c-05bd-487c-b22d-56ffead7ba04, !- SummerDesignDay Schedule:Day Name
  64ad1f8c-05bd-487c-b22d-56ffead7ba04, !- WinterDesignDay Schedule:Day Name
  64ad1f8c-05bd-487c-b22d-56ffead7ba04, !- CustomDay1 Schedule:Day Name
  64ad1f8c-05bd-487c-b22d-56ffead7ba04; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_7_39,
  2ba26b7c-ec20-4d35-9d4d-c5aa899999db, !- Sunday Schedule:Day Name
  413e2c8c-dfcb-4d5b-8417-67235d4ff455, !- Monday Schedule:Day Name
  e0b2708d-d036-4065-8009-799a6ab6b869, !- Tuesday Schedule:Day Name
  348c67b5-45d8-454e-a031-27df1e91040f, !- Wednesday Schedule:Day Name
  7ef56c1d-9063-41ca-89f9-c9e5686adbaa, !- Thursday Schedule:Day Name
  6f386ad1-5483-4561-926f-fee2ae327a0c, !- Friday Schedule:Day Name
  e7a281bd-52c2-46c5-981f-dd0cb92ea178, !- Saturday Schedule:Day Name
  2ba26b7c-ec20-4d35-9d4d-c5aa899999db, !- Holiday Schedule:Day Name
  2ba26b7c-ec20-4d35-9d4d-c5aa899999db, !- SummerDesignDay Schedule:Day Name
  2ba26b7c-ec20-4d35-9d4d-c5aa899999db, !- WinterDesignDay Schedule:Day Name
  2ba26b7c-ec20-4d35-9d4d-c5aa899999db, !- CustomDay1 Schedule:Day Name
  2ba26b7c-ec20-4d35-9d4d-c5aa899999db; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_7_40,
  49316db7-593b-4673-a474-59197a7b1b01, !- Sunday Schedule:Day Name
  1ff4f55e-eb00-4cd6-aeb0-2d0123ac9bb8, !- Monday Schedule:Day Name
  88ab5710-4397-4999-aae0-e881b17e4276, !- Tuesday Schedule:Day Name
  4d286701-b92c-455e-b894-5453b1821da1, !- Wednesday Schedule:Day Name
  3ac1dbba-62e1-4b42-843b-0831d408b5fa, !- Thursday Schedule:Day Name
  215fbbbf-0d91-4de5-9062-f723caeb6d96, !- Friday Schedule:Day Name
  32cde240-e5fa-4eca-93c0-b3b2998749a0, !- Saturday Schedule:Day Name
  49316db7-593b-4673-a474-59197a7b1b01, !- Holiday Schedule:Day Name
  49316db7-593b-4673-a474-59197a7b1b01, !- SummerDesignDay Schedule:Day Name
  49316db7-593b-4673-a474-59197a7b1b01, !- WinterDesignDay Schedule:Day Name
  49316db7-593b-4673-a474-59197a7b1b01, !- CustomDay1 Schedule:Day Name
  49316db7-593b-4673-a474-59197a7b1b01; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_7_41,
  6f28c7cb-3fd8-4e08-998a-bdea174bcc86, !- Sunday Schedule:Day Name
  f3d3fc48-a54b-4110-8d26-9df699d76dc6, !- Monday Schedule:Day Name
  6e4e8352-0c73-4fca-8a74-9517e038c92e, !- Tuesday Schedule:Day Name
  99579549-4a20-4b31-81c6-d9f0dc9459b8, !- Wednesday Schedule:Day Name
  37744ef3-2540-4f8f-82d6-f57c2db8f54f, !- Thursday Schedule:Day Name
  315e8d59-c7a6-4108-a425-9f52c9d7d485, !- Friday Schedule:Day Name
  1adca1df-f87a-410c-acf9-034743cee1dd, !- Saturday Schedule:Day Name
  6f28c7cb-3fd8-4e08-998a-bdea174bcc86, !- Holiday Schedule:Day Name
  6f28c7cb-3fd8-4e08-998a-bdea174bcc86, !- SummerDesignDay Schedule:Day Name
  6f28c7cb-3fd8-4e08-998a-bdea174bcc86, !- WinterDesignDay Schedule:Day Name
  6f28c7cb-3fd8-4e08-998a-bdea174bcc86, !- CustomDay1 Schedule:Day Name
  6f28c7cb-3fd8-4e08-998a-bdea174bcc86; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_7_42,
  a7328972-b9bf-471a-a11c-f1c995075a82, !- Sunday Schedule:Day Name
  9cfb7f4e-4dc2-47ca-a554-8c610cbaf224, !- Monday Schedule:Day Name
  7a431888-ab05-4895-86a7-ffc0a3587de8, !- Tuesday Schedule:Day Name
  4091606e-c31f-4823-bc00-43d65248395d, !- Wednesday Schedule:Day Name
  b7e57ab2-a489-4fb2-8cde-1d494b646a68, !- Thursday Schedule:Day Name
  2216343d-3841-40f2-a49f-6097f0f677be, !- Friday Schedule:Day Name
  e343d537-4d09-4cd6-b268-66b1de04febb, !- Saturday Schedule:Day Name
  a7328972-b9bf-471a-a11c-f1c995075a82, !- Holiday Schedule:Day Name
  a7328972-b9bf-471a-a11c-f1c995075a82, !- SummerDesignDay Schedule:Day Name
  a7328972-b9bf-471a-a11c-f1c995075a82, !- WinterDesignDay Schedule:Day Name
  a7328972-b9bf-471a-a11c-f1c995075a82, !- CustomDay1 Schedule:Day Name
  a7328972-b9bf-471a-a11c-f1c995075a82; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_7_43,
  3af410d3-c99c-4589-bc73-c9e9a6c0ab73, !- Sunday Schedule:Day Name
  ca0514e6-15e5-43fc-9152-7c261e085220, !- Monday Schedule:Day Name
  a3b6db8e-9f9d-4135-82da-a6ac005a2d3a, !- Tuesday Schedule:Day Name
  d63bd568-5a6c-4449-b586-2ac1449fe94d, !- Wednesday Schedule:Day Name
  b1ce6598-c29e-4220-954f-77b5fde9ebf7, !- Thursday Schedule:Day Name
  2eeebe14-c9ee-4bc4-a164-070da2258496, !- Friday Schedule:Day Name
  9161901d-0f7a-4078-8593-f09987c7db97, !- Saturday Schedule:Day Name
  3af410d3-c99c-4589-bc73-c9e9a6c0ab73, !- Holiday Schedule:Day Name
  3af410d3-c99c-4589-bc73-c9e9a6c0ab73, !- SummerDesignDay Schedule:Day Name
  3af410d3-c99c-4589-bc73-c9e9a6c0ab73, !- WinterDesignDay Schedule:Day Name
  3af410d3-c99c-4589-bc73-c9e9a6c0ab73, !- CustomDay1 Schedule:Day Name
  3af410d3-c99c-4589-bc73-c9e9a6c0ab73; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_7_44,
  f20dfdc0-ebca-4051-904d-1e82afc3a595, !- Sunday Schedule:Day Name
  11bf2a74-0d18-48e4-8699-6777100bd28d, !- Monday Schedule:Day Name
  9ea961b2-ac5c-4bc3-9e1a-967c93119fe7, !- Tuesday Schedule:Day Name
  5d2b21ac-12a4-41b7-ad59-ca25f72bc6d4, !- Wednesday Schedule:Day Name
  90a8540f-f645-4c42-afb4-43ef4d00fa04, !- Thursday Schedule:Day Name
  1b20a4ab-f55f-48fa-91a1-428f9ab924bf, !- Friday Schedule:Day Name
  bd81117e-db5f-4612-9e33-ac1c85f2e500, !- Saturday Schedule:Day Name
  f20dfdc0-ebca-4051-904d-1e82afc3a595, !- Holiday Schedule:Day Name
  f20dfdc0-ebca-4051-904d-1e82afc3a595, !- SummerDesignDay Schedule:Day Name
  f20dfdc0-ebca-4051-904d-1e82afc3a595, !- WinterDesignDay Schedule:Day Name
  f20dfdc0-ebca-4051-904d-1e82afc3a595, !- CustomDay1 Schedule:Day Name
  f20dfdc0-ebca-4051-904d-1e82afc3a595; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_7_45,
  9561be1d-9728-4a63-9683-414e658ba770, !- Sunday Schedule:Day Name
  3c8b651d-c98e-4425-a7c7-2414b5bc7adb, !- Monday Schedule:Day Name
  b33bd7bf-34ac-49fa-a721-d53ede74d103, !- Tuesday Schedule:Day Name
  36e1c470-c337-4b16-b0d2-bbd79bc27b91, !- Wednesday Schedule:Day Name
  e0b2708d-d036-4065-8009-799a6ab6b869, !- Thursday Schedule:Day Name
  1e1ed1b8-60ca-4858-92fd-03c2e15c98fc, !- Friday Schedule:Day Name
  9561be1d-9728-4a63-9683-414e658ba770, !- Saturday Schedule:Day Name
  9561be1d-9728-4a63-9683-414e658ba770, !- Holiday Schedule:Day Name
  9561be1d-9728-4a63-9683-414e658ba770, !- SummerDesignDay Schedule:Day Name
  9561be1d-9728-4a63-9683-414e658ba770, !- WinterDesignDay Schedule:Day Name
  9561be1d-9728-4a63-9683-414e658ba770, !- CustomDay1 Schedule:Day Name
  9561be1d-9728-4a63-9683-414e658ba770; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_7_46,
  9b530ce9-eca5-4026-a7f3-7d5d08ebb73a, !- Sunday Schedule:Day Name
  9cfb7f4e-4dc2-47ca-a554-8c610cbaf224, !- Monday Schedule:Day Name
  efc2627a-638b-44db-a32b-ba7aabb29f3e, !- Tuesday Schedule:Day Name
  b9acaa56-f80d-405e-ac9f-cb2e204cb968, !- Wednesday Schedule:Day Name
  ae0897ba-8887-4847-a761-27c239ed7601, !- Thursday Schedule:Day Name
  3297a3ee-9c46-4016-8248-e6be1df6c419, !- Friday Schedule:Day Name
  ab1614ab-8b7d-4aa1-94da-80e3146759a0, !- Saturday Schedule:Day Name
  9b530ce9-eca5-4026-a7f3-7d5d08ebb73a, !- Holiday Schedule:Day Name
  9b530ce9-eca5-4026-a7f3-7d5d08ebb73a, !- SummerDesignDay Schedule:Day Name
  9b530ce9-eca5-4026-a7f3-7d5d08ebb73a, !- WinterDesignDay Schedule:Day Name
  9b530ce9-eca5-4026-a7f3-7d5d08ebb73a, !- CustomDay1 Schedule:Day Name
  9b530ce9-eca5-4026-a7f3-7d5d08ebb73a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_7_47,
  515cca9f-4e25-4a83-8ddb-3425e52cfe38, !- Sunday Schedule:Day Name
  09789c35-cfb8-4bbf-a665-055d4ddc3414, !- Monday Schedule:Day Name
  70b5d770-b65c-47d5-880c-bd9f8c16a181, !- Tuesday Schedule:Day Name
  cad569ce-6c94-44cb-8b06-e0dfcd3f8ebc, !- Wednesday Schedule:Day Name
  e02675c0-2145-4f2d-b866-b4437324e750, !- Thursday Schedule:Day Name
  abe05051-f22d-4b8d-bc26-82020d40070c, !- Friday Schedule:Day Name
  cb54f970-1888-41eb-9152-91167afa7c9f, !- Saturday Schedule:Day Name
  515cca9f-4e25-4a83-8ddb-3425e52cfe38, !- Holiday Schedule:Day Name
  515cca9f-4e25-4a83-8ddb-3425e52cfe38, !- SummerDesignDay Schedule:Day Name
  515cca9f-4e25-4a83-8ddb-3425e52cfe38, !- WinterDesignDay Schedule:Day Name
  515cca9f-4e25-4a83-8ddb-3425e52cfe38, !- CustomDay1 Schedule:Day Name
  515cca9f-4e25-4a83-8ddb-3425e52cfe38; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_7_48,
  54c90973-5cc0-41e0-a3f7-258a48d5af04, !- Sunday Schedule:Day Name
  6780341f-c2db-469e-bb10-98202515659c, !- Monday Schedule:Day Name
  bec4e297-1fd8-41f1-bc3c-21d9c0d6a49e, !- Tuesday Schedule:Day Name
  22b1dbbe-48a8-486d-a650-da732dd629e4, !- Wednesday Schedule:Day Name
  5a30dced-8725-4129-b743-637dbfeefdcf, !- Thursday Schedule:Day Name
  8baa16bb-a770-4d34-814c-a8187f6184e9, !- Friday Schedule:Day Name
  195f32c6-d95c-4cea-ad76-a6efbabf8828, !- Saturday Schedule:Day Name
  54c90973-5cc0-41e0-a3f7-258a48d5af04, !- Holiday Schedule:Day Name
  54c90973-5cc0-41e0-a3f7-258a48d5af04, !- SummerDesignDay Schedule:Day Name
  54c90973-5cc0-41e0-a3f7-258a48d5af04, !- WinterDesignDay Schedule:Day Name
  54c90973-5cc0-41e0-a3f7-258a48d5af04, !- CustomDay1 Schedule:Day Name
  54c90973-5cc0-41e0-a3f7-258a48d5af04; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_7_49,
  5535dfd7-1840-4866-b553-4c7d2a079241, !- Sunday Schedule:Day Name
  7ac7f299-17b0-4f22-873a-43e742d2bf2f, !- Monday Schedule:Day Name
  bcfb64e9-810d-47e1-8773-46ee2ec71daf, !- Tuesday Schedule:Day Name
  e0ab2e9f-16b6-4b2d-a3f6-866f0204b712, !- Wednesday Schedule:Day Name
  ece5d0b2-caa5-42af-8b0c-2044de4c1a93, !- Thursday Schedule:Day Name
  681e4c00-ee07-4746-bba2-828fb4a86f7a, !- Friday Schedule:Day Name
  19106470-ebe0-4fd6-aba5-e244b25a6a50, !- Saturday Schedule:Day Name
  5535dfd7-1840-4866-b553-4c7d2a079241, !- Holiday Schedule:Day Name
  5535dfd7-1840-4866-b553-4c7d2a079241, !- SummerDesignDay Schedule:Day Name
  5535dfd7-1840-4866-b553-4c7d2a079241, !- WinterDesignDay Schedule:Day Name
  5535dfd7-1840-4866-b553-4c7d2a079241, !- CustomDay1 Schedule:Day Name
  5535dfd7-1840-4866-b553-4c7d2a079241; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_7_50,
  061ec2b3-2852-460e-8bc0-9fd7884f8d77, !- Sunday Schedule:Day Name
  88ab5710-4397-4999-aae0-e881b17e4276, !- Monday Schedule:Day Name
  3f37206c-4197-45cd-98ea-0984f4deacec, !- Tuesday Schedule:Day Name
  72450507-12fe-49ff-b89a-2fc7617f1e69, !- Wednesday Schedule:Day Name
  bfb82fbf-b47d-4d48-ae5d-551a76c600b6, !- Thursday Schedule:Day Name
  8aab0947-abcf-4301-870c-0dd4ea232bfe, !- Friday Schedule:Day Name
  716afb38-1443-430a-b722-17b5f5ea314b, !- Saturday Schedule:Day Name
  061ec2b3-2852-460e-8bc0-9fd7884f8d77, !- Holiday Schedule:Day Name
  061ec2b3-2852-460e-8bc0-9fd7884f8d77, !- SummerDesignDay Schedule:Day Name
  061ec2b3-2852-460e-8bc0-9fd7884f8d77, !- WinterDesignDay Schedule:Day Name
  061ec2b3-2852-460e-8bc0-9fd7884f8d77, !- CustomDay1 Schedule:Day Name
  061ec2b3-2852-460e-8bc0-9fd7884f8d77; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_7_51,
  f649436d-c745-4121-b6a8-7e4811c78565, !- Sunday Schedule:Day Name
  6a90260f-5a77-45cd-af74-3d8e9420df5e, !- Monday Schedule:Day Name
  e83e513a-5cc3-4951-919f-0acb3c551088, !- Tuesday Schedule:Day Name
  21332c96-ee0f-4f07-8ed8-9d81e801c9cd, !- Wednesday Schedule:Day Name
  a8efd32e-b182-4a8a-838c-d9f33b935da4, !- Thursday Schedule:Day Name
  96f2065a-acc6-4bd9-8c1b-8470a197e6e6, !- Friday Schedule:Day Name
  3ea86236-a702-47e3-8e0d-a12033049186, !- Saturday Schedule:Day Name
  f649436d-c745-4121-b6a8-7e4811c78565, !- Holiday Schedule:Day Name
  f649436d-c745-4121-b6a8-7e4811c78565, !- SummerDesignDay Schedule:Day Name
  f649436d-c745-4121-b6a8-7e4811c78565, !- WinterDesignDay Schedule:Day Name
  f649436d-c745-4121-b6a8-7e4811c78565, !- CustomDay1 Schedule:Day Name
  f649436d-c745-4121-b6a8-7e4811c78565; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_7_52,
  ba30712a-261f-415b-a7e0-54356889589b, !- Sunday Schedule:Day Name
  ba30712a-261f-415b-a7e0-54356889589b, !- Monday Schedule:Day Name
  ba30712a-261f-415b-a7e0-54356889589b, !- Tuesday Schedule:Day Name
  ba30712a-261f-415b-a7e0-54356889589b, !- Wednesday Schedule:Day Name
  ba30712a-261f-415b-a7e0-54356889589b, !- Thursday Schedule:Day Name
  ba30712a-261f-415b-a7e0-54356889589b, !- Friday Schedule:Day Name
  ba30712a-261f-415b-a7e0-54356889589b, !- Saturday Schedule:Day Name
  ba30712a-261f-415b-a7e0-54356889589b, !- Holiday Schedule:Day Name
  ba30712a-261f-415b-a7e0-54356889589b, !- SummerDesignDay Schedule:Day Name
  ba30712a-261f-415b-a7e0-54356889589b, !- WinterDesignDay Schedule:Day Name
  ba30712a-261f-415b-a7e0-54356889589b, !- CustomDay1 Schedule:Day Name
  ba30712a-261f-415b-a7e0-54356889589b; !- CustomDay2 Schedule:Day Name


Schedule:Year,HeatAvail_Zone_8,
Fraction,
HeatAvail_Zone_8_0,1,1,1,7, 
HeatAvail_Zone_8_1,1,8,1,14, 
HeatAvail_Zone_8_2,1,15,1,21, 
HeatAvail_Zone_8_3,1,22,1,28, 
HeatAvail_Zone_8_4,1,29,2,4, 
HeatAvail_Zone_8_5,2,5,2,11, 
HeatAvail_Zone_8_6,2,12,2,18, 
HeatAvail_Zone_8_7,2,19,2,25, 
HeatAvail_Zone_8_8,2,26,3,4, 
HeatAvail_Zone_8_9,3,5,3,11, 
HeatAvail_Zone_8_10,3,12,3,18, 
HeatAvail_Zone_8_11,3,19,3,25, 
HeatAvail_Zone_8_12,3,26,4,1, 
HeatAvail_Zone_8_13,4,2,4,8, 
HeatAvail_Zone_8_14,4,9,4,15, 
HeatAvail_Zone_8_15,4,16,4,22, 
HeatAvail_Zone_8_16,4,23,4,29, 
HeatAvail_Zone_8_17,4,30,5,6, 
HeatAvail_Zone_8_18,5,7,5,13, 
HeatAvail_Zone_8_19,5,14,5,20, 
HeatAvail_Zone_8_20,5,21,5,27, 
HeatAvail_Zone_8_21,5,28,6,3, 
HeatAvail_Zone_8_22,6,4,6,10, 
HeatAvail_Zone_8_23,6,11,6,17, 
HeatAvail_Zone_8_24,6,18,6,24, 
HeatAvail_Zone_8_25,6,25,7,1, 
HeatAvail_Zone_8_26,7,2,7,8, 
HeatAvail_Zone_8_27,7,9,7,15, 
HeatAvail_Zone_8_28,7,16,7,22, 
HeatAvail_Zone_8_29,7,23,7,29, 
HeatAvail_Zone_8_30,7,30,8,5, 
HeatAvail_Zone_8_31,8,6,8,12, 
HeatAvail_Zone_8_32,8,13,8,19, 
HeatAvail_Zone_8_33,8,20,8,26, 
HeatAvail_Zone_8_34,8,27,9,2, 
HeatAvail_Zone_8_35,9,3,9,9, 
HeatAvail_Zone_8_36,9,10,9,16, 
HeatAvail_Zone_8_37,9,17,9,23, 
HeatAvail_Zone_8_38,9,24,9,30, 
HeatAvail_Zone_8_39,10,1,10,7, 
HeatAvail_Zone_8_40,10,8,10,14, 
HeatAvail_Zone_8_41,10,15,10,21, 
HeatAvail_Zone_8_42,10,22,10,28, 
HeatAvail_Zone_8_43,10,29,11,4, 
HeatAvail_Zone_8_44,11,5,11,11, 
HeatAvail_Zone_8_45,11,12,11,18, 
HeatAvail_Zone_8_46,11,19,11,25, 
HeatAvail_Zone_8_47,11,26,12,2, 
HeatAvail_Zone_8_48,12,3,12,9, 
HeatAvail_Zone_8_49,12,10,12,16, 
HeatAvail_Zone_8_50,12,17,12,23, 
HeatAvail_Zone_8_51,12,24,12,30, 
HeatAvail_Zone_8_52,12,31,12,31;

Schedule:Week:Daily, HeatAvail_Zone_8_0,
  45735616-b2b6-4659-9007-e98fcdeeb41a, !- Sunday Schedule:Day Name
  bee6b387-4d5e-4adb-b40b-2d77ddca55e5, !- Monday Schedule:Day Name
  3a48376d-20cd-4bba-b36f-86c63b9ac52a, !- Tuesday Schedule:Day Name
  df38ffa7-593c-4015-b16a-774c36ff343f, !- Wednesday Schedule:Day Name
  b46b6d6e-4c68-48b8-a44c-f68aec9fa1f5, !- Thursday Schedule:Day Name
  6f20e371-e905-45ff-bfaf-3c4e4b2f6c1f, !- Friday Schedule:Day Name
  d33addf9-3e4f-4066-ad29-e74b2ac8d158, !- Saturday Schedule:Day Name
  45735616-b2b6-4659-9007-e98fcdeeb41a, !- Holiday Schedule:Day Name
  45735616-b2b6-4659-9007-e98fcdeeb41a, !- SummerDesignDay Schedule:Day Name
  45735616-b2b6-4659-9007-e98fcdeeb41a, !- WinterDesignDay Schedule:Day Name
  45735616-b2b6-4659-9007-e98fcdeeb41a, !- CustomDay1 Schedule:Day Name
  45735616-b2b6-4659-9007-e98fcdeeb41a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_8_1,
  f4a2c2a8-6a30-4858-af05-fa7fe88aa03f, !- Sunday Schedule:Day Name
  123fdfc5-2a34-42e2-a59b-9266109ac945, !- Monday Schedule:Day Name
  02765e4a-7390-4a99-a03b-117e835a0fcd, !- Tuesday Schedule:Day Name
  81f3ba6f-d2af-40de-8324-ff5e4c9c1e29, !- Wednesday Schedule:Day Name
  bd52deb5-58d0-44fd-8660-97501851f56e, !- Thursday Schedule:Day Name
  74daaa1f-2ec1-46a9-bae6-f6bf3065e719, !- Friday Schedule:Day Name
  3c379e7a-4bf1-4403-b208-dc5fe1048df2, !- Saturday Schedule:Day Name
  f4a2c2a8-6a30-4858-af05-fa7fe88aa03f, !- Holiday Schedule:Day Name
  f4a2c2a8-6a30-4858-af05-fa7fe88aa03f, !- SummerDesignDay Schedule:Day Name
  f4a2c2a8-6a30-4858-af05-fa7fe88aa03f, !- WinterDesignDay Schedule:Day Name
  f4a2c2a8-6a30-4858-af05-fa7fe88aa03f, !- CustomDay1 Schedule:Day Name
  f4a2c2a8-6a30-4858-af05-fa7fe88aa03f; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_8_2,
  a0fd59c7-d126-44cf-b412-6338062f7ca9, !- Sunday Schedule:Day Name
  94490f4e-fb9c-40d4-8c86-7b4855d197ab, !- Monday Schedule:Day Name
  bd52deb5-58d0-44fd-8660-97501851f56e, !- Tuesday Schedule:Day Name
  21b91c89-6676-400a-9a28-4d138fb9ab44, !- Wednesday Schedule:Day Name
  bee6b387-4d5e-4adb-b40b-2d77ddca55e5, !- Thursday Schedule:Day Name
  6bde32fa-5429-49f1-963e-181384f1e10e, !- Friday Schedule:Day Name
  0069a858-01c8-4d90-b737-f047621475dc, !- Saturday Schedule:Day Name
  a0fd59c7-d126-44cf-b412-6338062f7ca9, !- Holiday Schedule:Day Name
  a0fd59c7-d126-44cf-b412-6338062f7ca9, !- SummerDesignDay Schedule:Day Name
  a0fd59c7-d126-44cf-b412-6338062f7ca9, !- WinterDesignDay Schedule:Day Name
  a0fd59c7-d126-44cf-b412-6338062f7ca9, !- CustomDay1 Schedule:Day Name
  a0fd59c7-d126-44cf-b412-6338062f7ca9; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_8_3,
  8ac08239-8bdb-4184-9bfe-3cb0b5e9a97e, !- Sunday Schedule:Day Name
  f7465ff5-cc3b-4403-82c9-82521ef3cb90, !- Monday Schedule:Day Name
  a1561be3-55ee-4e57-a287-591a479e8bf1, !- Tuesday Schedule:Day Name
  b73a8764-2c93-4235-99de-2399ed545a44, !- Wednesday Schedule:Day Name
  87ddf09f-0acc-4952-84e5-459877a3d10f, !- Thursday Schedule:Day Name
  45735616-b2b6-4659-9007-e98fcdeeb41a, !- Friday Schedule:Day Name
  5f942b04-503d-43e7-8c57-0119571af138, !- Saturday Schedule:Day Name
  8ac08239-8bdb-4184-9bfe-3cb0b5e9a97e, !- Holiday Schedule:Day Name
  8ac08239-8bdb-4184-9bfe-3cb0b5e9a97e, !- SummerDesignDay Schedule:Day Name
  8ac08239-8bdb-4184-9bfe-3cb0b5e9a97e, !- WinterDesignDay Schedule:Day Name
  8ac08239-8bdb-4184-9bfe-3cb0b5e9a97e, !- CustomDay1 Schedule:Day Name
  8ac08239-8bdb-4184-9bfe-3cb0b5e9a97e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_8_4,
  b87b3b1c-751c-42fa-92db-3c0539987839, !- Sunday Schedule:Day Name
  8e94b0bc-d4b0-4aff-9e56-76a1adbb8d0a, !- Monday Schedule:Day Name
  6896a997-09bc-4cb5-adef-ad1bdb4518cb, !- Tuesday Schedule:Day Name
  e380c8b1-286c-4a9c-aa02-f7e6a70574e0, !- Wednesday Schedule:Day Name
  c00eba58-7d6f-4fdd-ac65-0fd2af3947e4, !- Thursday Schedule:Day Name
  ed3caabc-092e-42be-8969-d36d5941d1e9, !- Friday Schedule:Day Name
  8e94b0bc-d4b0-4aff-9e56-76a1adbb8d0a, !- Saturday Schedule:Day Name
  b87b3b1c-751c-42fa-92db-3c0539987839, !- Holiday Schedule:Day Name
  b87b3b1c-751c-42fa-92db-3c0539987839, !- SummerDesignDay Schedule:Day Name
  b87b3b1c-751c-42fa-92db-3c0539987839, !- WinterDesignDay Schedule:Day Name
  b87b3b1c-751c-42fa-92db-3c0539987839, !- CustomDay1 Schedule:Day Name
  b87b3b1c-751c-42fa-92db-3c0539987839; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_8_5,
  bfa7a8d4-6c56-4eff-bc5e-0618cf705621, !- Sunday Schedule:Day Name
  9cbed45e-63e8-4420-9a23-7f25957aa236, !- Monday Schedule:Day Name
  ef76ad71-7aaa-48a0-8e2c-fa70e842b56d, !- Tuesday Schedule:Day Name
  a43690ce-abb1-4da6-8cce-8481ea17eb74, !- Wednesday Schedule:Day Name
  9cea89d7-eb24-4dcb-80fd-6958ede221d2, !- Thursday Schedule:Day Name
  f4515d3c-328b-4c36-b737-3e4fbc606386, !- Friday Schedule:Day Name
  d6c9fbda-9c15-47d9-b869-da36010bdc4e, !- Saturday Schedule:Day Name
  bfa7a8d4-6c56-4eff-bc5e-0618cf705621, !- Holiday Schedule:Day Name
  bfa7a8d4-6c56-4eff-bc5e-0618cf705621, !- SummerDesignDay Schedule:Day Name
  bfa7a8d4-6c56-4eff-bc5e-0618cf705621, !- WinterDesignDay Schedule:Day Name
  bfa7a8d4-6c56-4eff-bc5e-0618cf705621, !- CustomDay1 Schedule:Day Name
  bfa7a8d4-6c56-4eff-bc5e-0618cf705621; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_8_6,
  59e5be97-33a9-4e03-82cd-77cbf9fea0a8, !- Sunday Schedule:Day Name
  f5dad141-542a-48d2-b0c4-1b4ec5e46d7d, !- Monday Schedule:Day Name
  e0329e75-8594-46f3-8365-09f184f3d3c9, !- Tuesday Schedule:Day Name
  b85ddf77-71dd-4be8-8f48-0589f0cc54c9, !- Wednesday Schedule:Day Name
  7c17c076-9c5c-4c49-8d7e-45ff4d4fd69f, !- Thursday Schedule:Day Name
  12a81014-9a70-4d75-962c-54732fd2817a, !- Friday Schedule:Day Name
  c8675d83-cc90-463b-8c33-fb7fa0b07f96, !- Saturday Schedule:Day Name
  59e5be97-33a9-4e03-82cd-77cbf9fea0a8, !- Holiday Schedule:Day Name
  59e5be97-33a9-4e03-82cd-77cbf9fea0a8, !- SummerDesignDay Schedule:Day Name
  59e5be97-33a9-4e03-82cd-77cbf9fea0a8, !- WinterDesignDay Schedule:Day Name
  59e5be97-33a9-4e03-82cd-77cbf9fea0a8, !- CustomDay1 Schedule:Day Name
  59e5be97-33a9-4e03-82cd-77cbf9fea0a8; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_8_7,
  cc56d085-d39f-49b6-9984-6ebc21cebae5, !- Sunday Schedule:Day Name
  10959cd0-f199-414d-9872-cf62450d83ae, !- Monday Schedule:Day Name
  3cb80067-d96f-4fd9-81ae-80d8df03a0bd, !- Tuesday Schedule:Day Name
  d27c0b45-92c3-4db3-94aa-8d0116486a5d, !- Wednesday Schedule:Day Name
  faa8700b-9fde-41c6-9d48-d74e5590db6a, !- Thursday Schedule:Day Name
  be9f164d-7db2-450c-ba37-8baf8c0ef6a5, !- Friday Schedule:Day Name
  0efa19ce-e470-418a-8fb1-a87900ff5547, !- Saturday Schedule:Day Name
  cc56d085-d39f-49b6-9984-6ebc21cebae5, !- Holiday Schedule:Day Name
  cc56d085-d39f-49b6-9984-6ebc21cebae5, !- SummerDesignDay Schedule:Day Name
  cc56d085-d39f-49b6-9984-6ebc21cebae5, !- WinterDesignDay Schedule:Day Name
  cc56d085-d39f-49b6-9984-6ebc21cebae5, !- CustomDay1 Schedule:Day Name
  cc56d085-d39f-49b6-9984-6ebc21cebae5; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_8_8,
  11e1f09c-7582-4db8-b70a-5f12b58b5dc1, !- Sunday Schedule:Day Name
  8d978f04-2901-4319-afd5-be1bd5bee483, !- Monday Schedule:Day Name
  486659df-fef1-48ce-bb1c-c3dd13010f79, !- Tuesday Schedule:Day Name
  0366723c-bc0d-41cf-a795-b8832c644d88, !- Wednesday Schedule:Day Name
  d8c662f0-4c6b-42ae-a5f8-e1e0e819b8d4, !- Thursday Schedule:Day Name
  562e9b33-d1b3-493e-8375-723c1353a6f5, !- Friday Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840, !- Saturday Schedule:Day Name
  11e1f09c-7582-4db8-b70a-5f12b58b5dc1, !- Holiday Schedule:Day Name
  11e1f09c-7582-4db8-b70a-5f12b58b5dc1, !- SummerDesignDay Schedule:Day Name
  11e1f09c-7582-4db8-b70a-5f12b58b5dc1, !- WinterDesignDay Schedule:Day Name
  11e1f09c-7582-4db8-b70a-5f12b58b5dc1, !- CustomDay1 Schedule:Day Name
  11e1f09c-7582-4db8-b70a-5f12b58b5dc1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_8_9,
  f2db2952-6156-4be0-b031-513d2b609a8c, !- Sunday Schedule:Day Name
  c3d44b06-ad62-4a2a-9ce1-f80689ff660c, !- Monday Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840, !- Tuesday Schedule:Day Name
  26011c86-58b0-47a6-b7ac-7f8563470614, !- Wednesday Schedule:Day Name
  ee257502-f434-459f-b2b2-f89f0795eda3, !- Thursday Schedule:Day Name
  5e1cf9e3-ebf4-4ece-97b1-18b0a8a31690, !- Friday Schedule:Day Name
  263a5a61-1005-4029-ad1b-b767cfe35c9a, !- Saturday Schedule:Day Name
  f2db2952-6156-4be0-b031-513d2b609a8c, !- Holiday Schedule:Day Name
  f2db2952-6156-4be0-b031-513d2b609a8c, !- SummerDesignDay Schedule:Day Name
  f2db2952-6156-4be0-b031-513d2b609a8c, !- WinterDesignDay Schedule:Day Name
  f2db2952-6156-4be0-b031-513d2b609a8c, !- CustomDay1 Schedule:Day Name
  f2db2952-6156-4be0-b031-513d2b609a8c; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_8_10,
  b28ff34a-97d2-4053-96a5-9acbe20769d3, !- Sunday Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840, !- Monday Schedule:Day Name
  63384a4c-9a77-477f-b9fc-a7fdd59f03d3, !- Tuesday Schedule:Day Name
  c76344e2-4c84-49b0-b137-45472a97be06, !- Wednesday Schedule:Day Name
  dacf9c4f-a16a-4dea-aa38-e56684c88150, !- Thursday Schedule:Day Name
  d44360a1-31f5-418b-95dc-6b8b4617e77d, !- Friday Schedule:Day Name
  5390ab0d-8085-4e6a-8bdc-433647d100b4, !- Saturday Schedule:Day Name
  b28ff34a-97d2-4053-96a5-9acbe20769d3, !- Holiday Schedule:Day Name
  b28ff34a-97d2-4053-96a5-9acbe20769d3, !- SummerDesignDay Schedule:Day Name
  b28ff34a-97d2-4053-96a5-9acbe20769d3, !- WinterDesignDay Schedule:Day Name
  b28ff34a-97d2-4053-96a5-9acbe20769d3, !- CustomDay1 Schedule:Day Name
  b28ff34a-97d2-4053-96a5-9acbe20769d3; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_8_11,
  8a405f9d-42d0-44d9-96d0-330464419840, !- Sunday Schedule:Day Name
  2b8d5e29-07b5-4375-84f3-7e73669e9175, !- Monday Schedule:Day Name
  3a0204a8-4d5d-41e9-8140-a7a473ba1b05, !- Tuesday Schedule:Day Name
  cb9b3dab-3040-43a9-9f2c-7b7c161b15a6, !- Wednesday Schedule:Day Name
  a3d280ab-82f1-45d7-8cca-5a24b01e2a6f, !- Thursday Schedule:Day Name
  c001c453-f69e-448c-8d33-b542edf875d6, !- Friday Schedule:Day Name
  191eb09b-cef3-4d27-8d14-0055ef203aa4, !- Saturday Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840, !- Holiday Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840, !- SummerDesignDay Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840, !- WinterDesignDay Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840, !- CustomDay1 Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_8_12,
  8d9dd40b-f5b2-4f36-824a-397c20008174, !- Sunday Schedule:Day Name
  41e65c28-817b-4d10-8260-7fd657d4a8b6, !- Monday Schedule:Day Name
  e3f1449a-5789-42cc-85f7-f1df5d4685aa, !- Tuesday Schedule:Day Name
  b015f029-59fd-4882-8d7d-9e79fa4d0a65, !- Wednesday Schedule:Day Name
  e2ee728e-757a-497b-b5b6-d78eaf94be34, !- Thursday Schedule:Day Name
  d8f13d92-78d2-4bae-a025-28c6bf115016, !- Friday Schedule:Day Name
  c376802d-16c4-43a9-a7ce-9245a3954db4, !- Saturday Schedule:Day Name
  8d9dd40b-f5b2-4f36-824a-397c20008174, !- Holiday Schedule:Day Name
  8d9dd40b-f5b2-4f36-824a-397c20008174, !- SummerDesignDay Schedule:Day Name
  8d9dd40b-f5b2-4f36-824a-397c20008174, !- WinterDesignDay Schedule:Day Name
  8d9dd40b-f5b2-4f36-824a-397c20008174, !- CustomDay1 Schedule:Day Name
  8d9dd40b-f5b2-4f36-824a-397c20008174; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_8_13,
  6a0dd6d0-2053-4e08-afd2-584c9f20a87a, !- Sunday Schedule:Day Name
  29de9b9f-1699-40cd-89d7-d4e65299d2f3, !- Monday Schedule:Day Name
  75d18138-b2cd-4d38-b6c1-a88f72da3fcc, !- Tuesday Schedule:Day Name
  bd7f5a20-327d-4547-bbc3-5b7452d7e966, !- Wednesday Schedule:Day Name
  bb364aa2-3d88-425e-afcd-be4a77a556ae, !- Thursday Schedule:Day Name
  9d736532-3372-4234-86f8-cec98393f69c, !- Friday Schedule:Day Name
  51f0637d-8233-4b49-a189-c331064c739d, !- Saturday Schedule:Day Name
  6a0dd6d0-2053-4e08-afd2-584c9f20a87a, !- Holiday Schedule:Day Name
  6a0dd6d0-2053-4e08-afd2-584c9f20a87a, !- SummerDesignDay Schedule:Day Name
  6a0dd6d0-2053-4e08-afd2-584c9f20a87a, !- WinterDesignDay Schedule:Day Name
  6a0dd6d0-2053-4e08-afd2-584c9f20a87a, !- CustomDay1 Schedule:Day Name
  6a0dd6d0-2053-4e08-afd2-584c9f20a87a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_8_14,
  3b64f659-7a87-43c0-8593-ffb75930c7f4, !- Sunday Schedule:Day Name
  9866af8d-7ab0-4c81-8db6-ce00146023e8, !- Monday Schedule:Day Name
  02405d4e-0d02-4eff-9657-d8f9128f4eab, !- Tuesday Schedule:Day Name
  b917b18e-be4c-4d95-8ca7-ef00fec35358, !- Wednesday Schedule:Day Name
  70c9cd82-fe0e-49ee-aaf4-1c8ff27f5354, !- Thursday Schedule:Day Name
  42b8bfae-4ab3-4b91-9049-5aef0e0a45b5, !- Friday Schedule:Day Name
  9cbcde63-174f-4098-b545-8a02de437128, !- Saturday Schedule:Day Name
  3b64f659-7a87-43c0-8593-ffb75930c7f4, !- Holiday Schedule:Day Name
  3b64f659-7a87-43c0-8593-ffb75930c7f4, !- SummerDesignDay Schedule:Day Name
  3b64f659-7a87-43c0-8593-ffb75930c7f4, !- WinterDesignDay Schedule:Day Name
  3b64f659-7a87-43c0-8593-ffb75930c7f4, !- CustomDay1 Schedule:Day Name
  3b64f659-7a87-43c0-8593-ffb75930c7f4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_8_15,
  19dac5b0-28fc-460c-81f9-3dbb121f2bf8, !- Sunday Schedule:Day Name
  e9c57910-916d-46b4-aea8-ffc3126c18fa, !- Monday Schedule:Day Name
  2e73e53b-a754-47bd-965a-2e9b6a3bb011, !- Tuesday Schedule:Day Name
  3f37206c-4197-45cd-98ea-0984f4deacec, !- Wednesday Schedule:Day Name
  8f52b9ad-d695-459a-8123-1d00cf1d1862, !- Thursday Schedule:Day Name
  923948f4-e046-4f33-9833-6f095076ca41, !- Friday Schedule:Day Name
  2b3fc603-4b4f-4d7a-8bc2-6e0e08bcdc7b, !- Saturday Schedule:Day Name
  19dac5b0-28fc-460c-81f9-3dbb121f2bf8, !- Holiday Schedule:Day Name
  19dac5b0-28fc-460c-81f9-3dbb121f2bf8, !- SummerDesignDay Schedule:Day Name
  19dac5b0-28fc-460c-81f9-3dbb121f2bf8, !- WinterDesignDay Schedule:Day Name
  19dac5b0-28fc-460c-81f9-3dbb121f2bf8, !- CustomDay1 Schedule:Day Name
  19dac5b0-28fc-460c-81f9-3dbb121f2bf8; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_8_16,
  2b24e0a0-77cd-4c2a-b642-03fc66f5c8b9, !- Sunday Schedule:Day Name
  106d7206-3cd6-40aa-bb3f-d1aa542cc2ae, !- Monday Schedule:Day Name
  d8816c3b-0b15-4ece-87b0-550193ae6b3b, !- Tuesday Schedule:Day Name
  90097c4d-ccdb-4846-818d-3cb2f30ef5dc, !- Wednesday Schedule:Day Name
  61b5032f-cd16-4827-b89d-23ab93cb0bca, !- Thursday Schedule:Day Name
  18b198f9-c7da-4087-b865-159950c574c9, !- Friday Schedule:Day Name
  df11aa4b-5de7-4dcf-b1b6-ac577a82ad4a, !- Saturday Schedule:Day Name
  2b24e0a0-77cd-4c2a-b642-03fc66f5c8b9, !- Holiday Schedule:Day Name
  2b24e0a0-77cd-4c2a-b642-03fc66f5c8b9, !- SummerDesignDay Schedule:Day Name
  2b24e0a0-77cd-4c2a-b642-03fc66f5c8b9, !- WinterDesignDay Schedule:Day Name
  2b24e0a0-77cd-4c2a-b642-03fc66f5c8b9, !- CustomDay1 Schedule:Day Name
  2b24e0a0-77cd-4c2a-b642-03fc66f5c8b9; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_8_17,
  30b9171a-7657-45ad-8017-84e6404a233f, !- Sunday Schedule:Day Name
  eef20202-03ec-4909-bd15-b857f90d6a31, !- Monday Schedule:Day Name
  bfdf7701-11bf-443c-8628-7934162078ba, !- Tuesday Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- Wednesday Schedule:Day Name
  dcbeb821-1698-4cac-b286-aea139742297, !- Thursday Schedule:Day Name
  7116dbe5-212a-4f86-9218-e9f82299a115, !- Friday Schedule:Day Name
  38d1916f-2a8a-4ab0-92c9-4a2c45943095, !- Saturday Schedule:Day Name
  30b9171a-7657-45ad-8017-84e6404a233f, !- Holiday Schedule:Day Name
  30b9171a-7657-45ad-8017-84e6404a233f, !- SummerDesignDay Schedule:Day Name
  30b9171a-7657-45ad-8017-84e6404a233f, !- WinterDesignDay Schedule:Day Name
  30b9171a-7657-45ad-8017-84e6404a233f, !- CustomDay1 Schedule:Day Name
  30b9171a-7657-45ad-8017-84e6404a233f; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_8_18,
  0a7de23c-0324-448c-89ba-2cd380fbd515, !- Sunday Schedule:Day Name
  2aff8466-0908-4b61-bc1a-6bceaf2a4e85, !- Monday Schedule:Day Name
  aebfd59d-58d0-45e9-a04d-295ea184cf9d, !- Tuesday Schedule:Day Name
  0a7de23c-0324-448c-89ba-2cd380fbd515, !- Wednesday Schedule:Day Name
  def8fd52-9c04-459b-b488-edd1ceb558e8, !- Thursday Schedule:Day Name
  2724fd72-7d31-4623-8ce8-dae60800fc56, !- Friday Schedule:Day Name
  a52faff9-5955-42e7-a57b-6a64d24945f9, !- Saturday Schedule:Day Name
  0a7de23c-0324-448c-89ba-2cd380fbd515, !- Holiday Schedule:Day Name
  0a7de23c-0324-448c-89ba-2cd380fbd515, !- SummerDesignDay Schedule:Day Name
  0a7de23c-0324-448c-89ba-2cd380fbd515, !- WinterDesignDay Schedule:Day Name
  0a7de23c-0324-448c-89ba-2cd380fbd515, !- CustomDay1 Schedule:Day Name
  0a7de23c-0324-448c-89ba-2cd380fbd515; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_8_19,
  51f33bcb-c1b9-4dbf-a088-91283180cc94, !- Sunday Schedule:Day Name
  f02aa9f5-7836-4d4f-86de-6ff0b72cae85, !- Monday Schedule:Day Name
  e110b118-d81a-4b43-8216-c1da41565a46, !- Tuesday Schedule:Day Name
  a215011d-4356-478b-a21d-b576fe264fa7, !- Wednesday Schedule:Day Name
  516b1c36-25e3-4fd2-ba88-c9e099409a74, !- Thursday Schedule:Day Name
  2c939a17-2f24-48a6-9bbb-2f1d91a34e61, !- Friday Schedule:Day Name
  83adf70c-07ae-41d9-8fd2-a52c17277c96, !- Saturday Schedule:Day Name
  51f33bcb-c1b9-4dbf-a088-91283180cc94, !- Holiday Schedule:Day Name
  51f33bcb-c1b9-4dbf-a088-91283180cc94, !- SummerDesignDay Schedule:Day Name
  51f33bcb-c1b9-4dbf-a088-91283180cc94, !- WinterDesignDay Schedule:Day Name
  51f33bcb-c1b9-4dbf-a088-91283180cc94, !- CustomDay1 Schedule:Day Name
  51f33bcb-c1b9-4dbf-a088-91283180cc94; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_8_20,
  5dda5916-6d3c-48d9-a4eb-7cd58c6ca905, !- Sunday Schedule:Day Name
  90be5a14-d185-49e9-b411-98636482d1e4, !- Monday Schedule:Day Name
  51f33bcb-c1b9-4dbf-a088-91283180cc94, !- Tuesday Schedule:Day Name
  7a625284-486a-4df8-a195-787275be78b9, !- Wednesday Schedule:Day Name
  2d9d3bc2-2be8-40e2-ba93-16945def3971, !- Thursday Schedule:Day Name
  50c1e71f-3c6f-4dce-aea5-29f5db3406b0, !- Friday Schedule:Day Name
  3b2a50bb-8273-4419-a75b-b061611c1ee3, !- Saturday Schedule:Day Name
  5dda5916-6d3c-48d9-a4eb-7cd58c6ca905, !- Holiday Schedule:Day Name
  5dda5916-6d3c-48d9-a4eb-7cd58c6ca905, !- SummerDesignDay Schedule:Day Name
  5dda5916-6d3c-48d9-a4eb-7cd58c6ca905, !- WinterDesignDay Schedule:Day Name
  5dda5916-6d3c-48d9-a4eb-7cd58c6ca905, !- CustomDay1 Schedule:Day Name
  5dda5916-6d3c-48d9-a4eb-7cd58c6ca905; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_8_21,
  79654032-0147-43e8-b268-009458f05259, !- Sunday Schedule:Day Name
  9cbed45e-63e8-4420-9a23-7f25957aa236, !- Monday Schedule:Day Name
  033e5d23-12a7-46dc-9698-c5c22ac64766, !- Tuesday Schedule:Day Name
  ca0514e6-15e5-43fc-9152-7c261e085220, !- Wednesday Schedule:Day Name
  e4cf8d18-b06a-4275-8dae-d644d1fffa45, !- Thursday Schedule:Day Name
  5dfc78b0-88dd-4231-a396-0eb56cbd5de2, !- Friday Schedule:Day Name
  ad5cdd03-fd0d-46d1-a952-4600b6bc9a7e, !- Saturday Schedule:Day Name
  79654032-0147-43e8-b268-009458f05259, !- Holiday Schedule:Day Name
  79654032-0147-43e8-b268-009458f05259, !- SummerDesignDay Schedule:Day Name
  79654032-0147-43e8-b268-009458f05259, !- WinterDesignDay Schedule:Day Name
  79654032-0147-43e8-b268-009458f05259, !- CustomDay1 Schedule:Day Name
  79654032-0147-43e8-b268-009458f05259; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_8_22,
  ae0897ba-8887-4847-a761-27c239ed7601, !- Sunday Schedule:Day Name
  e9241817-41b8-4c97-a5ac-5b412bfbf647, !- Monday Schedule:Day Name
  6ed750c0-6651-479f-8583-a43f3ec745a4, !- Tuesday Schedule:Day Name
  ab5efb21-1b2c-4519-9a10-06b047222dca, !- Wednesday Schedule:Day Name
  46cdaba4-7fc0-49bc-aa2e-e63d6e3d887b, !- Thursday Schedule:Day Name
  9b530ce9-eca5-4026-a7f3-7d5d08ebb73a, !- Friday Schedule:Day Name
  a49a7585-76db-4f9a-93a1-7b1e433aaa8e, !- Saturday Schedule:Day Name
  ae0897ba-8887-4847-a761-27c239ed7601, !- Holiday Schedule:Day Name
  ae0897ba-8887-4847-a761-27c239ed7601, !- SummerDesignDay Schedule:Day Name
  ae0897ba-8887-4847-a761-27c239ed7601, !- WinterDesignDay Schedule:Day Name
  ae0897ba-8887-4847-a761-27c239ed7601, !- CustomDay1 Schedule:Day Name
  ae0897ba-8887-4847-a761-27c239ed7601; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_8_23,
  bf5dcc97-0650-4216-94ab-1fe1f55276a6, !- Sunday Schedule:Day Name
  aaa1963e-e4e9-4f0a-8b44-b0072f10ddaf, !- Monday Schedule:Day Name
  b3fd5bc3-90ed-4f8e-8d6f-127abbd410e7, !- Tuesday Schedule:Day Name
  532fc8c8-b428-4593-a29f-3708c2500318, !- Wednesday Schedule:Day Name
  c4eee6c1-9e5e-41c9-af96-8911827a25c9, !- Thursday Schedule:Day Name
  db590865-4fe0-4535-94e5-8bd3e82d6c2f, !- Friday Schedule:Day Name
  4a43e340-611f-4e7f-be46-f3b1aaa300a3, !- Saturday Schedule:Day Name
  bf5dcc97-0650-4216-94ab-1fe1f55276a6, !- Holiday Schedule:Day Name
  bf5dcc97-0650-4216-94ab-1fe1f55276a6, !- SummerDesignDay Schedule:Day Name
  bf5dcc97-0650-4216-94ab-1fe1f55276a6, !- WinterDesignDay Schedule:Day Name
  bf5dcc97-0650-4216-94ab-1fe1f55276a6, !- CustomDay1 Schedule:Day Name
  bf5dcc97-0650-4216-94ab-1fe1f55276a6; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_8_24,
  b4f70b77-5474-4961-b665-f4b872168fce, !- Sunday Schedule:Day Name
  62a84dcf-005e-479f-bf49-5971cac001d6, !- Monday Schedule:Day Name
  95043a9f-ae9f-4096-93dd-0030d5745bee, !- Tuesday Schedule:Day Name
  71b5a1bf-89df-478a-94ba-3e6d224b1fce, !- Wednesday Schedule:Day Name
  067f6a9f-440f-4da4-bc3c-4016dbe239e3, !- Thursday Schedule:Day Name
  51920650-d57b-432c-8473-77c249c60af3, !- Friday Schedule:Day Name
  4e089610-16fc-4de8-8654-57ed60320646, !- Saturday Schedule:Day Name
  b4f70b77-5474-4961-b665-f4b872168fce, !- Holiday Schedule:Day Name
  b4f70b77-5474-4961-b665-f4b872168fce, !- SummerDesignDay Schedule:Day Name
  b4f70b77-5474-4961-b665-f4b872168fce, !- WinterDesignDay Schedule:Day Name
  b4f70b77-5474-4961-b665-f4b872168fce, !- CustomDay1 Schedule:Day Name
  b4f70b77-5474-4961-b665-f4b872168fce; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_8_25,
  3a8ff466-1572-43e3-b7c1-fb57bae7e5f6, !- Sunday Schedule:Day Name
  af582de9-854c-4b27-ac37-ec64c0e964a6, !- Monday Schedule:Day Name
  9561be1d-9728-4a63-9683-414e658ba770, !- Tuesday Schedule:Day Name
  0c5d451c-b26a-42e6-8045-81209f73361d, !- Wednesday Schedule:Day Name
  13c9dcf3-7c3c-4939-99bc-a66501a51218, !- Thursday Schedule:Day Name
  bd35f572-6c14-4c75-a87f-39b822fabd9c, !- Friday Schedule:Day Name
  a0464ed6-f6ce-463c-902f-f49dfcaf50e5, !- Saturday Schedule:Day Name
  3a8ff466-1572-43e3-b7c1-fb57bae7e5f6, !- Holiday Schedule:Day Name
  3a8ff466-1572-43e3-b7c1-fb57bae7e5f6, !- SummerDesignDay Schedule:Day Name
  3a8ff466-1572-43e3-b7c1-fb57bae7e5f6, !- WinterDesignDay Schedule:Day Name
  3a8ff466-1572-43e3-b7c1-fb57bae7e5f6, !- CustomDay1 Schedule:Day Name
  3a8ff466-1572-43e3-b7c1-fb57bae7e5f6; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_8_26,
  1a058e7b-2432-44ee-a387-212f9af2a98e, !- Sunday Schedule:Day Name
  89cbe1b4-be8d-420b-ad1d-481134bae030, !- Monday Schedule:Day Name
  e2c5f702-147f-4f45-8f93-eb151656052a, !- Tuesday Schedule:Day Name
  e8feb143-6619-4e44-abe4-59084b4926e8, !- Wednesday Schedule:Day Name
  d6372546-09e3-4d54-a7ad-aef5bb923712, !- Thursday Schedule:Day Name
  bc1f5db8-0343-4289-98cc-e794d962400e, !- Friday Schedule:Day Name
  8e44327a-f274-4954-8564-baa047c96d54, !- Saturday Schedule:Day Name
  1a058e7b-2432-44ee-a387-212f9af2a98e, !- Holiday Schedule:Day Name
  1a058e7b-2432-44ee-a387-212f9af2a98e, !- SummerDesignDay Schedule:Day Name
  1a058e7b-2432-44ee-a387-212f9af2a98e, !- WinterDesignDay Schedule:Day Name
  1a058e7b-2432-44ee-a387-212f9af2a98e, !- CustomDay1 Schedule:Day Name
  1a058e7b-2432-44ee-a387-212f9af2a98e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_8_27,
  5ebd543f-653b-4453-a2d1-aa20cdf9a81a, !- Sunday Schedule:Day Name
  bec830b0-02b2-4883-9ad5-dd031b4d9da0, !- Monday Schedule:Day Name
  ac1a399e-7844-498d-8094-53b89d6a8a63, !- Tuesday Schedule:Day Name
  b0a6c523-17be-4de8-a007-4749900e1979, !- Wednesday Schedule:Day Name
  89440362-d1a5-4c98-b4b5-20ca6e0c723e, !- Thursday Schedule:Day Name
  9bd72d2d-7662-4cc1-85ea-05f916025e89, !- Friday Schedule:Day Name
  e36e2bb7-caca-44e1-8e18-b27da54db28d, !- Saturday Schedule:Day Name
  5ebd543f-653b-4453-a2d1-aa20cdf9a81a, !- Holiday Schedule:Day Name
  5ebd543f-653b-4453-a2d1-aa20cdf9a81a, !- SummerDesignDay Schedule:Day Name
  5ebd543f-653b-4453-a2d1-aa20cdf9a81a, !- WinterDesignDay Schedule:Day Name
  5ebd543f-653b-4453-a2d1-aa20cdf9a81a, !- CustomDay1 Schedule:Day Name
  5ebd543f-653b-4453-a2d1-aa20cdf9a81a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_8_28,
  52f27922-8312-42f5-9ce3-bbaede20f962, !- Sunday Schedule:Day Name
  d69800f2-0a2a-4179-96c9-3c352552a6cb, !- Monday Schedule:Day Name
  a7b39a6e-c28e-400f-b0cb-b89a44eba3be, !- Tuesday Schedule:Day Name
  3c63a5d8-3374-4310-95cc-48742d6db97b, !- Wednesday Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- Thursday Schedule:Day Name
  3a47506a-f390-4411-a07b-474aca295586, !- Friday Schedule:Day Name
  79654032-0147-43e8-b268-009458f05259, !- Saturday Schedule:Day Name
  52f27922-8312-42f5-9ce3-bbaede20f962, !- Holiday Schedule:Day Name
  52f27922-8312-42f5-9ce3-bbaede20f962, !- SummerDesignDay Schedule:Day Name
  52f27922-8312-42f5-9ce3-bbaede20f962, !- WinterDesignDay Schedule:Day Name
  52f27922-8312-42f5-9ce3-bbaede20f962, !- CustomDay1 Schedule:Day Name
  52f27922-8312-42f5-9ce3-bbaede20f962; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_8_29,
  9bbad1f3-deb7-427f-9d25-8d7d36413950, !- Sunday Schedule:Day Name
  53c1ea5d-1ebb-48b4-bd44-e5e57a493b47, !- Monday Schedule:Day Name
  571e5022-c7a9-4193-872e-adb23b875967, !- Tuesday Schedule:Day Name
  fd1eebb7-ae25-4a0b-9ae9-f39244b66f8c, !- Wednesday Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- Thursday Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- Friday Schedule:Day Name
  b8639eff-2515-4373-8ad7-ac73a9e1f874, !- Saturday Schedule:Day Name
  9bbad1f3-deb7-427f-9d25-8d7d36413950, !- Holiday Schedule:Day Name
  9bbad1f3-deb7-427f-9d25-8d7d36413950, !- SummerDesignDay Schedule:Day Name
  9bbad1f3-deb7-427f-9d25-8d7d36413950, !- WinterDesignDay Schedule:Day Name
  9bbad1f3-deb7-427f-9d25-8d7d36413950, !- CustomDay1 Schedule:Day Name
  9bbad1f3-deb7-427f-9d25-8d7d36413950; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_8_30,
  7184da34-240c-4b6d-93ce-fbc2130ab747, !- Sunday Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840, !- Monday Schedule:Day Name
  dc97af03-2384-4bb0-99b3-728cf9247e1d, !- Tuesday Schedule:Day Name
  3a76f166-5242-40e2-934c-137b1db0427f, !- Wednesday Schedule:Day Name
  603d38bc-9358-45a7-b500-89b06c01529a, !- Thursday Schedule:Day Name
  4439b08b-b3b5-4bb0-872a-ef064c6df472, !- Friday Schedule:Day Name
  961611fc-6cb6-40a5-a8bc-84e99b759f59, !- Saturday Schedule:Day Name
  7184da34-240c-4b6d-93ce-fbc2130ab747, !- Holiday Schedule:Day Name
  7184da34-240c-4b6d-93ce-fbc2130ab747, !- SummerDesignDay Schedule:Day Name
  7184da34-240c-4b6d-93ce-fbc2130ab747, !- WinterDesignDay Schedule:Day Name
  7184da34-240c-4b6d-93ce-fbc2130ab747, !- CustomDay1 Schedule:Day Name
  7184da34-240c-4b6d-93ce-fbc2130ab747; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_8_31,
  5a908684-f9cf-45b4-b5b8-ae8a123e500a, !- Sunday Schedule:Day Name
  7a625284-486a-4df8-a195-787275be78b9, !- Monday Schedule:Day Name
  571e5022-c7a9-4193-872e-adb23b875967, !- Tuesday Schedule:Day Name
  51099a20-6c29-4076-87bc-da8d38a44a4c, !- Wednesday Schedule:Day Name
  9f34e41f-fa0a-4cca-84f2-8a4b7e5c9fff, !- Thursday Schedule:Day Name
  2e3ce53a-b27f-4b19-865a-8a59f8f3d9be, !- Friday Schedule:Day Name
  fb570989-6d79-4e23-96a0-bc028a045480, !- Saturday Schedule:Day Name
  5a908684-f9cf-45b4-b5b8-ae8a123e500a, !- Holiday Schedule:Day Name
  5a908684-f9cf-45b4-b5b8-ae8a123e500a, !- SummerDesignDay Schedule:Day Name
  5a908684-f9cf-45b4-b5b8-ae8a123e500a, !- WinterDesignDay Schedule:Day Name
  5a908684-f9cf-45b4-b5b8-ae8a123e500a, !- CustomDay1 Schedule:Day Name
  5a908684-f9cf-45b4-b5b8-ae8a123e500a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_8_32,
  33920dee-67d3-4b8c-8265-b6fee3f7193f, !- Sunday Schedule:Day Name
  4d3eb448-9b0c-49e7-af43-dd11c7dbcc7f, !- Monday Schedule:Day Name
  14827110-bb91-4569-9464-842db7c2f4c9, !- Tuesday Schedule:Day Name
  4415725f-ac32-4013-943e-1ba89236a3ae, !- Wednesday Schedule:Day Name
  cde782c4-b684-40ae-8943-953bc67c3267, !- Thursday Schedule:Day Name
  680fbcb8-d65b-47a6-8f7d-5d6d7eec2a61, !- Friday Schedule:Day Name
  a5b1e0ee-6456-494a-ac05-9d128e00ea1b, !- Saturday Schedule:Day Name
  33920dee-67d3-4b8c-8265-b6fee3f7193f, !- Holiday Schedule:Day Name
  33920dee-67d3-4b8c-8265-b6fee3f7193f, !- SummerDesignDay Schedule:Day Name
  33920dee-67d3-4b8c-8265-b6fee3f7193f, !- WinterDesignDay Schedule:Day Name
  33920dee-67d3-4b8c-8265-b6fee3f7193f, !- CustomDay1 Schedule:Day Name
  33920dee-67d3-4b8c-8265-b6fee3f7193f; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_8_33,
  e6622f1f-2e6a-4cb0-9cfe-3307bc4e7330, !- Sunday Schedule:Day Name
  ba0a8b03-b524-4944-950f-25f97ced0e71, !- Monday Schedule:Day Name
  5e71a3d9-717c-4ec3-b2c5-cc67a8577d65, !- Tuesday Schedule:Day Name
  0d333b0c-b992-4e52-952e-bc08f7f16e68, !- Wednesday Schedule:Day Name
  c7fc317e-73be-4404-b4ac-a850ff035b45, !- Thursday Schedule:Day Name
  033e5d23-12a7-46dc-9698-c5c22ac64766, !- Friday Schedule:Day Name
  96585438-17a9-4f2d-ba76-5f25d7acb26b, !- Saturday Schedule:Day Name
  e6622f1f-2e6a-4cb0-9cfe-3307bc4e7330, !- Holiday Schedule:Day Name
  e6622f1f-2e6a-4cb0-9cfe-3307bc4e7330, !- SummerDesignDay Schedule:Day Name
  e6622f1f-2e6a-4cb0-9cfe-3307bc4e7330, !- WinterDesignDay Schedule:Day Name
  e6622f1f-2e6a-4cb0-9cfe-3307bc4e7330, !- CustomDay1 Schedule:Day Name
  e6622f1f-2e6a-4cb0-9cfe-3307bc4e7330; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_8_34,
  58776fbb-131a-4163-bc9f-bdc5d5c2f7db, !- Sunday Schedule:Day Name
  3c21969f-b920-492f-a4b9-10ae55c85706, !- Monday Schedule:Day Name
  61b357f4-f6e6-4925-b387-1de39b7cc1fa, !- Tuesday Schedule:Day Name
  0fa62410-a4f8-424e-bd98-b743837af38e, !- Wednesday Schedule:Day Name
  502d5453-6122-42a2-9195-6f643fa86aa6, !- Thursday Schedule:Day Name
  348f92fa-facd-4d59-8293-b884daa41336, !- Friday Schedule:Day Name
  975a310a-3582-4e8e-bbb1-4e74cdb09bf2, !- Saturday Schedule:Day Name
  58776fbb-131a-4163-bc9f-bdc5d5c2f7db, !- Holiday Schedule:Day Name
  58776fbb-131a-4163-bc9f-bdc5d5c2f7db, !- SummerDesignDay Schedule:Day Name
  58776fbb-131a-4163-bc9f-bdc5d5c2f7db, !- WinterDesignDay Schedule:Day Name
  58776fbb-131a-4163-bc9f-bdc5d5c2f7db, !- CustomDay1 Schedule:Day Name
  58776fbb-131a-4163-bc9f-bdc5d5c2f7db; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_8_35,
  0a0e94e5-17e9-4f55-b6ba-0cff2d60cb48, !- Sunday Schedule:Day Name
  656ac055-7b5f-4ee6-a593-05e85dcc2151, !- Monday Schedule:Day Name
  f4a2c2a8-6a30-4858-af05-fa7fe88aa03f, !- Tuesday Schedule:Day Name
  d37df644-2e9c-4d79-a21b-c2ce73d4f76b, !- Wednesday Schedule:Day Name
  c8675d83-cc90-463b-8c33-fb7fa0b07f96, !- Thursday Schedule:Day Name
  2c28fc9b-8a8b-4620-840b-bf0f7868a53c, !- Friday Schedule:Day Name
  4eb883bc-be96-4aad-97b9-e9b3bf60c7c0, !- Saturday Schedule:Day Name
  0a0e94e5-17e9-4f55-b6ba-0cff2d60cb48, !- Holiday Schedule:Day Name
  0a0e94e5-17e9-4f55-b6ba-0cff2d60cb48, !- SummerDesignDay Schedule:Day Name
  0a0e94e5-17e9-4f55-b6ba-0cff2d60cb48, !- WinterDesignDay Schedule:Day Name
  0a0e94e5-17e9-4f55-b6ba-0cff2d60cb48, !- CustomDay1 Schedule:Day Name
  0a0e94e5-17e9-4f55-b6ba-0cff2d60cb48; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_8_36,
  974d3b50-240b-4423-8093-ecf7348e7a77, !- Sunday Schedule:Day Name
  5dda5916-6d3c-48d9-a4eb-7cd58c6ca905, !- Monday Schedule:Day Name
  d1377231-a0dc-4382-bb8f-9b1b18d367ac, !- Tuesday Schedule:Day Name
  3bc0fb08-8a13-4cc9-ae99-47b2b77d3581, !- Wednesday Schedule:Day Name
  64521ecc-3f76-405a-8015-79241e9814f1, !- Thursday Schedule:Day Name
  0b178198-81fe-45bb-924c-f1c7844d558f, !- Friday Schedule:Day Name
  9561be1d-9728-4a63-9683-414e658ba770, !- Saturday Schedule:Day Name
  974d3b50-240b-4423-8093-ecf7348e7a77, !- Holiday Schedule:Day Name
  974d3b50-240b-4423-8093-ecf7348e7a77, !- SummerDesignDay Schedule:Day Name
  974d3b50-240b-4423-8093-ecf7348e7a77, !- WinterDesignDay Schedule:Day Name
  974d3b50-240b-4423-8093-ecf7348e7a77, !- CustomDay1 Schedule:Day Name
  974d3b50-240b-4423-8093-ecf7348e7a77; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_8_37,
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- Sunday Schedule:Day Name
  4dbaa0ec-594d-484d-9f40-ff97ba6f489b, !- Monday Schedule:Day Name
  5637ac8b-84e2-4ae5-80ae-d1b10a38e0a6, !- Tuesday Schedule:Day Name
  73b77d0b-158f-4ab2-b965-87fe1b25a0b5, !- Wednesday Schedule:Day Name
  a23a09be-1608-4e17-9d1a-3b0c8bebe0d6, !- Thursday Schedule:Day Name
  bee6b387-4d5e-4adb-b40b-2d77ddca55e5, !- Friday Schedule:Day Name
  fefef696-33ff-4fe0-90e5-88765f0c1d3c, !- Saturday Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- Holiday Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- SummerDesignDay Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- WinterDesignDay Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- CustomDay1 Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_8_38,
  e88c6c5b-bd8b-4ff2-a5c8-6d02a455660d, !- Sunday Schedule:Day Name
  d503720c-97db-4c8f-bb73-5fa63e187427, !- Monday Schedule:Day Name
  974d3b50-240b-4423-8093-ecf7348e7a77, !- Tuesday Schedule:Day Name
  e6bef2dc-bc69-48b0-a87c-56ca68d267ba, !- Wednesday Schedule:Day Name
  b56f730e-0d16-40b5-8800-2eaec1f9e16d, !- Thursday Schedule:Day Name
  481d59af-034c-4750-aa96-4dfbceed2deb, !- Friday Schedule:Day Name
  26478247-07dc-437b-9561-7dc0f47f08da, !- Saturday Schedule:Day Name
  e88c6c5b-bd8b-4ff2-a5c8-6d02a455660d, !- Holiday Schedule:Day Name
  e88c6c5b-bd8b-4ff2-a5c8-6d02a455660d, !- SummerDesignDay Schedule:Day Name
  e88c6c5b-bd8b-4ff2-a5c8-6d02a455660d, !- WinterDesignDay Schedule:Day Name
  e88c6c5b-bd8b-4ff2-a5c8-6d02a455660d, !- CustomDay1 Schedule:Day Name
  e88c6c5b-bd8b-4ff2-a5c8-6d02a455660d; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_8_39,
  e0b2708d-d036-4065-8009-799a6ab6b869, !- Sunday Schedule:Day Name
  67b84bbc-35a5-464d-b2aa-46a085c2dace, !- Monday Schedule:Day Name
  2ba26b7c-ec20-4d35-9d4d-c5aa899999db, !- Tuesday Schedule:Day Name
  33fc359f-7dd0-4837-816f-1591cc087171, !- Wednesday Schedule:Day Name
  09a3685a-2c69-4375-933e-06f930586e9f, !- Thursday Schedule:Day Name
  7321d2a9-7909-4930-a3a2-908d2a361488, !- Friday Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- Saturday Schedule:Day Name
  e0b2708d-d036-4065-8009-799a6ab6b869, !- Holiday Schedule:Day Name
  e0b2708d-d036-4065-8009-799a6ab6b869, !- SummerDesignDay Schedule:Day Name
  e0b2708d-d036-4065-8009-799a6ab6b869, !- WinterDesignDay Schedule:Day Name
  e0b2708d-d036-4065-8009-799a6ab6b869, !- CustomDay1 Schedule:Day Name
  e0b2708d-d036-4065-8009-799a6ab6b869; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_8_40,
  fd1eebb7-ae25-4a0b-9ae9-f39244b66f8c, !- Sunday Schedule:Day Name
  95fa02f2-2dcb-463b-95b4-cc12a435ff88, !- Monday Schedule:Day Name
  a7a1d405-c573-4bb9-b67b-8ce496c3c19b, !- Tuesday Schedule:Day Name
  45c8ce96-07ae-4084-a6ae-a2589231fdf2, !- Wednesday Schedule:Day Name
  b97038e8-cb96-4908-8caf-aebc44971e05, !- Thursday Schedule:Day Name
  935ce55b-c2eb-4d0a-8971-2a44efc75534, !- Friday Schedule:Day Name
  7f483035-ffa4-4953-83d1-3a987444b79a, !- Saturday Schedule:Day Name
  fd1eebb7-ae25-4a0b-9ae9-f39244b66f8c, !- Holiday Schedule:Day Name
  fd1eebb7-ae25-4a0b-9ae9-f39244b66f8c, !- SummerDesignDay Schedule:Day Name
  fd1eebb7-ae25-4a0b-9ae9-f39244b66f8c, !- WinterDesignDay Schedule:Day Name
  fd1eebb7-ae25-4a0b-9ae9-f39244b66f8c, !- CustomDay1 Schedule:Day Name
  fd1eebb7-ae25-4a0b-9ae9-f39244b66f8c; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_8_41,
  2dcc873a-a15d-4898-9fc1-872ab014c7bf, !- Sunday Schedule:Day Name
  bbb2faed-3f6a-44d8-aaf0-78c2e5e9e339, !- Monday Schedule:Day Name
  e423462b-1761-430d-9fe2-04f5ce2df798, !- Tuesday Schedule:Day Name
  221900c0-e161-4b32-8dcf-c06f7f97bc00, !- Wednesday Schedule:Day Name
  0c28a0af-c182-4c21-a87c-47ab7c06f9a6, !- Thursday Schedule:Day Name
  531176dc-aaea-4caa-8757-48b7464adbe8, !- Friday Schedule:Day Name
  f02c8604-d348-4cbe-8dd2-544ac135fb9a, !- Saturday Schedule:Day Name
  2dcc873a-a15d-4898-9fc1-872ab014c7bf, !- Holiday Schedule:Day Name
  2dcc873a-a15d-4898-9fc1-872ab014c7bf, !- SummerDesignDay Schedule:Day Name
  2dcc873a-a15d-4898-9fc1-872ab014c7bf, !- WinterDesignDay Schedule:Day Name
  2dcc873a-a15d-4898-9fc1-872ab014c7bf, !- CustomDay1 Schedule:Day Name
  2dcc873a-a15d-4898-9fc1-872ab014c7bf; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_8_42,
  55b381e4-677b-4329-b664-d2a45fb87942, !- Sunday Schedule:Day Name
  4b302ba2-075a-4b97-9e24-a58132b1d411, !- Monday Schedule:Day Name
  02e56310-3f5e-4da5-a1ac-b244952a844e, !- Tuesday Schedule:Day Name
  2bf2147b-2790-43df-95a8-867ac31a1a3b, !- Wednesday Schedule:Day Name
  beec6d2d-9b4d-454c-bab1-ccd7f0066b7f, !- Thursday Schedule:Day Name
  e315acb1-8100-4df8-a883-a898b626087a, !- Friday Schedule:Day Name
  338386b5-c2be-4c5a-bb7b-7ed45e145b6a, !- Saturday Schedule:Day Name
  55b381e4-677b-4329-b664-d2a45fb87942, !- Holiday Schedule:Day Name
  55b381e4-677b-4329-b664-d2a45fb87942, !- SummerDesignDay Schedule:Day Name
  55b381e4-677b-4329-b664-d2a45fb87942, !- WinterDesignDay Schedule:Day Name
  55b381e4-677b-4329-b664-d2a45fb87942, !- CustomDay1 Schedule:Day Name
  55b381e4-677b-4329-b664-d2a45fb87942; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_8_43,
  a3fc49ce-a702-4050-a4d4-f0b41f3f04d1, !- Sunday Schedule:Day Name
  61f6c040-2eff-4334-87d1-fc18078c5b4d, !- Monday Schedule:Day Name
  216a5813-e1aa-4f98-a3d9-45aafe295c6f, !- Tuesday Schedule:Day Name
  ed36eb50-59d0-4664-b429-3e82567ec3db, !- Wednesday Schedule:Day Name
  8268aa2b-f0c7-4399-82b5-6ee22692aaec, !- Thursday Schedule:Day Name
  7e1150bf-fcb5-4083-bada-e8b812130924, !- Friday Schedule:Day Name
  bac10eca-6aad-4b6c-99d9-6d047ad927fb, !- Saturday Schedule:Day Name
  a3fc49ce-a702-4050-a4d4-f0b41f3f04d1, !- Holiday Schedule:Day Name
  a3fc49ce-a702-4050-a4d4-f0b41f3f04d1, !- SummerDesignDay Schedule:Day Name
  a3fc49ce-a702-4050-a4d4-f0b41f3f04d1, !- WinterDesignDay Schedule:Day Name
  a3fc49ce-a702-4050-a4d4-f0b41f3f04d1, !- CustomDay1 Schedule:Day Name
  a3fc49ce-a702-4050-a4d4-f0b41f3f04d1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_8_44,
  64c5fce2-a931-45de-ae17-11bb6b7ec4f7, !- Sunday Schedule:Day Name
  47937c46-9517-4e7e-a3e7-344cd70182dd, !- Monday Schedule:Day Name
  6875829c-b567-4096-a9a7-070edf4a5beb, !- Tuesday Schedule:Day Name
  1ef194d5-600d-436e-896f-97ae3dce0780, !- Wednesday Schedule:Day Name
  a412ade5-a070-42a9-a7bc-82a2a93165c4, !- Thursday Schedule:Day Name
  8a1bcc7b-a4db-415c-b492-aece4c5ef8ef, !- Friday Schedule:Day Name
  54881f83-04a8-4966-a892-547419b078ed, !- Saturday Schedule:Day Name
  64c5fce2-a931-45de-ae17-11bb6b7ec4f7, !- Holiday Schedule:Day Name
  64c5fce2-a931-45de-ae17-11bb6b7ec4f7, !- SummerDesignDay Schedule:Day Name
  64c5fce2-a931-45de-ae17-11bb6b7ec4f7, !- WinterDesignDay Schedule:Day Name
  64c5fce2-a931-45de-ae17-11bb6b7ec4f7, !- CustomDay1 Schedule:Day Name
  64c5fce2-a931-45de-ae17-11bb6b7ec4f7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_8_45,
  2b397f9f-8be1-4396-8707-4f27285c48cf, !- Sunday Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840, !- Monday Schedule:Day Name
  406e654a-9fdf-4ae3-be6f-feb498b17671, !- Tuesday Schedule:Day Name
  d744ff22-ee5c-4023-b1c9-87d2f9fe7dfb, !- Wednesday Schedule:Day Name
  2ba26b7c-ec20-4d35-9d4d-c5aa899999db, !- Thursday Schedule:Day Name
  18633dd2-a644-4504-9320-c2cd889ac2f6, !- Friday Schedule:Day Name
  2b397f9f-8be1-4396-8707-4f27285c48cf, !- Saturday Schedule:Day Name
  2b397f9f-8be1-4396-8707-4f27285c48cf, !- Holiday Schedule:Day Name
  2b397f9f-8be1-4396-8707-4f27285c48cf, !- SummerDesignDay Schedule:Day Name
  2b397f9f-8be1-4396-8707-4f27285c48cf, !- WinterDesignDay Schedule:Day Name
  2b397f9f-8be1-4396-8707-4f27285c48cf, !- CustomDay1 Schedule:Day Name
  2b397f9f-8be1-4396-8707-4f27285c48cf; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_8_46,
  309667cc-af2f-4954-85bc-5c148a350b4a, !- Sunday Schedule:Day Name
  4b302ba2-075a-4b97-9e24-a58132b1d411, !- Monday Schedule:Day Name
  c5798417-1c1b-466f-842b-606aee00b441, !- Tuesday Schedule:Day Name
  3561d5a0-8828-4d36-a964-a15591300829, !- Wednesday Schedule:Day Name
  a7ceca8a-c546-48e0-a49a-66e985bab7ce, !- Thursday Schedule:Day Name
  5cde5439-ff1c-4de1-beaa-ff53f8bc1147, !- Friday Schedule:Day Name
  8eda0833-9465-44ca-b207-203164fd8480, !- Saturday Schedule:Day Name
  309667cc-af2f-4954-85bc-5c148a350b4a, !- Holiday Schedule:Day Name
  309667cc-af2f-4954-85bc-5c148a350b4a, !- SummerDesignDay Schedule:Day Name
  309667cc-af2f-4954-85bc-5c148a350b4a, !- WinterDesignDay Schedule:Day Name
  309667cc-af2f-4954-85bc-5c148a350b4a, !- CustomDay1 Schedule:Day Name
  309667cc-af2f-4954-85bc-5c148a350b4a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_8_47,
  c07bb51f-4667-4208-a672-928bc48b7e71, !- Sunday Schedule:Day Name
  0f0ad8b2-2234-4335-ac35-566c41478452, !- Monday Schedule:Day Name
  6d6db758-2500-443d-bdef-894acfca45ea, !- Tuesday Schedule:Day Name
  3f746df6-9fc2-4e6b-862d-bfddc29698c6, !- Wednesday Schedule:Day Name
  cc53f02f-f23b-4eea-8bb5-4934ea585736, !- Thursday Schedule:Day Name
  f312e64c-c167-464e-bd74-4efe2e397cf8, !- Friday Schedule:Day Name
  a00cccfd-5229-4c20-b9c7-1c7349c5186a, !- Saturday Schedule:Day Name
  c07bb51f-4667-4208-a672-928bc48b7e71, !- Holiday Schedule:Day Name
  c07bb51f-4667-4208-a672-928bc48b7e71, !- SummerDesignDay Schedule:Day Name
  c07bb51f-4667-4208-a672-928bc48b7e71, !- WinterDesignDay Schedule:Day Name
  c07bb51f-4667-4208-a672-928bc48b7e71, !- CustomDay1 Schedule:Day Name
  c07bb51f-4667-4208-a672-928bc48b7e71; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_8_48,
  2c8ea5d2-3ca6-45dd-837b-790187776252, !- Sunday Schedule:Day Name
  4cc02389-25bd-4e02-83c7-58feb55ca3e1, !- Monday Schedule:Day Name
  d334755c-7090-493a-ab8f-9d10578fc5a6, !- Tuesday Schedule:Day Name
  29e997ca-ecc2-4d1c-89d3-e135346c21a9, !- Wednesday Schedule:Day Name
  acf5dc99-9e6c-4cd1-8e4e-92e17302b4d5, !- Thursday Schedule:Day Name
  d7521b54-dcde-4121-9895-2ef7c3b3bb1f, !- Friday Schedule:Day Name
  1ae229a3-7d21-4fb6-800f-6fe5ce3d76cc, !- Saturday Schedule:Day Name
  2c8ea5d2-3ca6-45dd-837b-790187776252, !- Holiday Schedule:Day Name
  2c8ea5d2-3ca6-45dd-837b-790187776252, !- SummerDesignDay Schedule:Day Name
  2c8ea5d2-3ca6-45dd-837b-790187776252, !- WinterDesignDay Schedule:Day Name
  2c8ea5d2-3ca6-45dd-837b-790187776252, !- CustomDay1 Schedule:Day Name
  2c8ea5d2-3ca6-45dd-837b-790187776252; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_8_49,
  7ea803b6-4dd8-4f21-a3f9-328113ec1916, !- Sunday Schedule:Day Name
  f9b1004c-33da-4f60-8c23-26f99f1b139a, !- Monday Schedule:Day Name
  bde7cc9d-b313-478c-8cc4-a01290c4dae5, !- Tuesday Schedule:Day Name
  ce449a69-b7fa-4ae1-93bb-0214ff05a138, !- Wednesday Schedule:Day Name
  3f8a45d7-03b5-4d13-a7ff-d2d48f56d807, !- Thursday Schedule:Day Name
  036425c4-82a5-4409-8ab6-3f12aa87b18d, !- Friday Schedule:Day Name
  fbfbacd4-5a12-4ed5-b67e-3885ccab6799, !- Saturday Schedule:Day Name
  7ea803b6-4dd8-4f21-a3f9-328113ec1916, !- Holiday Schedule:Day Name
  7ea803b6-4dd8-4f21-a3f9-328113ec1916, !- SummerDesignDay Schedule:Day Name
  7ea803b6-4dd8-4f21-a3f9-328113ec1916, !- WinterDesignDay Schedule:Day Name
  7ea803b6-4dd8-4f21-a3f9-328113ec1916, !- CustomDay1 Schedule:Day Name
  7ea803b6-4dd8-4f21-a3f9-328113ec1916; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_8_50,
  7c356ccd-7fd0-4528-b668-c7546eaf29fd, !- Sunday Schedule:Day Name
  a7a1d405-c573-4bb9-b67b-8ce496c3c19b, !- Monday Schedule:Day Name
  0fe831b4-e945-4b21-ac06-86a2e420b340, !- Tuesday Schedule:Day Name
  cd7ced8e-8b7f-4543-85a8-9176b2e4a066, !- Wednesday Schedule:Day Name
  2d89ac6e-f4cc-4247-9866-2bcfe1bc3776, !- Thursday Schedule:Day Name
  8881c897-b148-42fc-af77-a5b5a63de981, !- Friday Schedule:Day Name
  5eed06f2-4a53-4ea2-bfd0-8501a5fcf0c7, !- Saturday Schedule:Day Name
  7c356ccd-7fd0-4528-b668-c7546eaf29fd, !- Holiday Schedule:Day Name
  7c356ccd-7fd0-4528-b668-c7546eaf29fd, !- SummerDesignDay Schedule:Day Name
  7c356ccd-7fd0-4528-b668-c7546eaf29fd, !- WinterDesignDay Schedule:Day Name
  7c356ccd-7fd0-4528-b668-c7546eaf29fd, !- CustomDay1 Schedule:Day Name
  7c356ccd-7fd0-4528-b668-c7546eaf29fd; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_8_51,
  c0e83535-29b8-446b-86aa-72272f3ed4d5, !- Sunday Schedule:Day Name
  effd959a-8aaf-4a32-8b40-52283b3b98f9, !- Monday Schedule:Day Name
  c5930086-2ef5-4a74-83ec-795e1fdc4ced, !- Tuesday Schedule:Day Name
  422191d6-08e9-4381-a167-78983eb10db2, !- Wednesday Schedule:Day Name
  781589bc-d8a2-4d70-8197-9cd454fa73dc, !- Thursday Schedule:Day Name
  08f62952-1b6d-40fd-a8d1-eb5f4b36067c, !- Friday Schedule:Day Name
  2e3ce53a-b27f-4b19-865a-8a59f8f3d9be, !- Saturday Schedule:Day Name
  c0e83535-29b8-446b-86aa-72272f3ed4d5, !- Holiday Schedule:Day Name
  c0e83535-29b8-446b-86aa-72272f3ed4d5, !- SummerDesignDay Schedule:Day Name
  c0e83535-29b8-446b-86aa-72272f3ed4d5, !- WinterDesignDay Schedule:Day Name
  c0e83535-29b8-446b-86aa-72272f3ed4d5, !- CustomDay1 Schedule:Day Name
  c0e83535-29b8-446b-86aa-72272f3ed4d5; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_8_52,
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- Sunday Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- Monday Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- Tuesday Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- Wednesday Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- Thursday Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- Friday Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- Saturday Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- Holiday Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- SummerDesignDay Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- WinterDesignDay Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- CustomDay1 Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1; !- CustomDay2 Schedule:Day Name


Schedule:Year,CoolAvail_Zone_8,
Fraction,
CoolAvail_Zone_8_0,1,1,1,7, 
CoolAvail_Zone_8_1,1,8,1,14, 
CoolAvail_Zone_8_2,1,15,1,21, 
CoolAvail_Zone_8_3,1,22,1,28, 
CoolAvail_Zone_8_4,1,29,2,4, 
CoolAvail_Zone_8_5,2,5,2,11, 
CoolAvail_Zone_8_6,2,12,2,18, 
CoolAvail_Zone_8_7,2,19,2,25, 
CoolAvail_Zone_8_8,2,26,3,4, 
CoolAvail_Zone_8_9,3,5,3,11, 
CoolAvail_Zone_8_10,3,12,3,18, 
CoolAvail_Zone_8_11,3,19,3,25, 
CoolAvail_Zone_8_12,3,26,4,1, 
CoolAvail_Zone_8_13,4,2,4,8, 
CoolAvail_Zone_8_14,4,9,4,15, 
CoolAvail_Zone_8_15,4,16,4,22, 
CoolAvail_Zone_8_16,4,23,4,29, 
CoolAvail_Zone_8_17,4,30,5,6, 
CoolAvail_Zone_8_18,5,7,5,13, 
CoolAvail_Zone_8_19,5,14,5,20, 
CoolAvail_Zone_8_20,5,21,5,27, 
CoolAvail_Zone_8_21,5,28,6,3, 
CoolAvail_Zone_8_22,6,4,6,10, 
CoolAvail_Zone_8_23,6,11,6,17, 
CoolAvail_Zone_8_24,6,18,6,24, 
CoolAvail_Zone_8_25,6,25,7,1, 
CoolAvail_Zone_8_26,7,2,7,8, 
CoolAvail_Zone_8_27,7,9,7,15, 
CoolAvail_Zone_8_28,7,16,7,22, 
CoolAvail_Zone_8_29,7,23,7,29, 
CoolAvail_Zone_8_30,7,30,8,5, 
CoolAvail_Zone_8_31,8,6,8,12, 
CoolAvail_Zone_8_32,8,13,8,19, 
CoolAvail_Zone_8_33,8,20,8,26, 
CoolAvail_Zone_8_34,8,27,9,2, 
CoolAvail_Zone_8_35,9,3,9,9, 
CoolAvail_Zone_8_36,9,10,9,16, 
CoolAvail_Zone_8_37,9,17,9,23, 
CoolAvail_Zone_8_38,9,24,9,30, 
CoolAvail_Zone_8_39,10,1,10,7, 
CoolAvail_Zone_8_40,10,8,10,14, 
CoolAvail_Zone_8_41,10,15,10,21, 
CoolAvail_Zone_8_42,10,22,10,28, 
CoolAvail_Zone_8_43,10,29,11,4, 
CoolAvail_Zone_8_44,11,5,11,11, 
CoolAvail_Zone_8_45,11,12,11,18, 
CoolAvail_Zone_8_46,11,19,11,25, 
CoolAvail_Zone_8_47,11,26,12,2, 
CoolAvail_Zone_8_48,12,3,12,9, 
CoolAvail_Zone_8_49,12,10,12,16, 
CoolAvail_Zone_8_50,12,17,12,23, 
CoolAvail_Zone_8_51,12,24,12,30, 
CoolAvail_Zone_8_52,12,31,12,31;

Schedule:Week:Daily, CoolAvail_Zone_8_0,
  45735616-b2b6-4659-9007-e98fcdeeb41a, !- Sunday Schedule:Day Name
  bee6b387-4d5e-4adb-b40b-2d77ddca55e5, !- Monday Schedule:Day Name
  3a48376d-20cd-4bba-b36f-86c63b9ac52a, !- Tuesday Schedule:Day Name
  df38ffa7-593c-4015-b16a-774c36ff343f, !- Wednesday Schedule:Day Name
  b46b6d6e-4c68-48b8-a44c-f68aec9fa1f5, !- Thursday Schedule:Day Name
  6f20e371-e905-45ff-bfaf-3c4e4b2f6c1f, !- Friday Schedule:Day Name
  d33addf9-3e4f-4066-ad29-e74b2ac8d158, !- Saturday Schedule:Day Name
  45735616-b2b6-4659-9007-e98fcdeeb41a, !- Holiday Schedule:Day Name
  45735616-b2b6-4659-9007-e98fcdeeb41a, !- SummerDesignDay Schedule:Day Name
  45735616-b2b6-4659-9007-e98fcdeeb41a, !- WinterDesignDay Schedule:Day Name
  45735616-b2b6-4659-9007-e98fcdeeb41a, !- CustomDay1 Schedule:Day Name
  45735616-b2b6-4659-9007-e98fcdeeb41a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_8_1,
  f4a2c2a8-6a30-4858-af05-fa7fe88aa03f, !- Sunday Schedule:Day Name
  123fdfc5-2a34-42e2-a59b-9266109ac945, !- Monday Schedule:Day Name
  02765e4a-7390-4a99-a03b-117e835a0fcd, !- Tuesday Schedule:Day Name
  81f3ba6f-d2af-40de-8324-ff5e4c9c1e29, !- Wednesday Schedule:Day Name
  bd52deb5-58d0-44fd-8660-97501851f56e, !- Thursday Schedule:Day Name
  74daaa1f-2ec1-46a9-bae6-f6bf3065e719, !- Friday Schedule:Day Name
  3c379e7a-4bf1-4403-b208-dc5fe1048df2, !- Saturday Schedule:Day Name
  f4a2c2a8-6a30-4858-af05-fa7fe88aa03f, !- Holiday Schedule:Day Name
  f4a2c2a8-6a30-4858-af05-fa7fe88aa03f, !- SummerDesignDay Schedule:Day Name
  f4a2c2a8-6a30-4858-af05-fa7fe88aa03f, !- WinterDesignDay Schedule:Day Name
  f4a2c2a8-6a30-4858-af05-fa7fe88aa03f, !- CustomDay1 Schedule:Day Name
  f4a2c2a8-6a30-4858-af05-fa7fe88aa03f; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_8_2,
  a0fd59c7-d126-44cf-b412-6338062f7ca9, !- Sunday Schedule:Day Name
  94490f4e-fb9c-40d4-8c86-7b4855d197ab, !- Monday Schedule:Day Name
  bd52deb5-58d0-44fd-8660-97501851f56e, !- Tuesday Schedule:Day Name
  21b91c89-6676-400a-9a28-4d138fb9ab44, !- Wednesday Schedule:Day Name
  bee6b387-4d5e-4adb-b40b-2d77ddca55e5, !- Thursday Schedule:Day Name
  6bde32fa-5429-49f1-963e-181384f1e10e, !- Friday Schedule:Day Name
  0069a858-01c8-4d90-b737-f047621475dc, !- Saturday Schedule:Day Name
  a0fd59c7-d126-44cf-b412-6338062f7ca9, !- Holiday Schedule:Day Name
  a0fd59c7-d126-44cf-b412-6338062f7ca9, !- SummerDesignDay Schedule:Day Name
  a0fd59c7-d126-44cf-b412-6338062f7ca9, !- WinterDesignDay Schedule:Day Name
  a0fd59c7-d126-44cf-b412-6338062f7ca9, !- CustomDay1 Schedule:Day Name
  a0fd59c7-d126-44cf-b412-6338062f7ca9; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_8_3,
  8ac08239-8bdb-4184-9bfe-3cb0b5e9a97e, !- Sunday Schedule:Day Name
  f7465ff5-cc3b-4403-82c9-82521ef3cb90, !- Monday Schedule:Day Name
  a1561be3-55ee-4e57-a287-591a479e8bf1, !- Tuesday Schedule:Day Name
  b73a8764-2c93-4235-99de-2399ed545a44, !- Wednesday Schedule:Day Name
  87ddf09f-0acc-4952-84e5-459877a3d10f, !- Thursday Schedule:Day Name
  45735616-b2b6-4659-9007-e98fcdeeb41a, !- Friday Schedule:Day Name
  5f942b04-503d-43e7-8c57-0119571af138, !- Saturday Schedule:Day Name
  8ac08239-8bdb-4184-9bfe-3cb0b5e9a97e, !- Holiday Schedule:Day Name
  8ac08239-8bdb-4184-9bfe-3cb0b5e9a97e, !- SummerDesignDay Schedule:Day Name
  8ac08239-8bdb-4184-9bfe-3cb0b5e9a97e, !- WinterDesignDay Schedule:Day Name
  8ac08239-8bdb-4184-9bfe-3cb0b5e9a97e, !- CustomDay1 Schedule:Day Name
  8ac08239-8bdb-4184-9bfe-3cb0b5e9a97e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_8_4,
  b87b3b1c-751c-42fa-92db-3c0539987839, !- Sunday Schedule:Day Name
  8e94b0bc-d4b0-4aff-9e56-76a1adbb8d0a, !- Monday Schedule:Day Name
  6896a997-09bc-4cb5-adef-ad1bdb4518cb, !- Tuesday Schedule:Day Name
  e380c8b1-286c-4a9c-aa02-f7e6a70574e0, !- Wednesday Schedule:Day Name
  c00eba58-7d6f-4fdd-ac65-0fd2af3947e4, !- Thursday Schedule:Day Name
  ed3caabc-092e-42be-8969-d36d5941d1e9, !- Friday Schedule:Day Name
  8e94b0bc-d4b0-4aff-9e56-76a1adbb8d0a, !- Saturday Schedule:Day Name
  b87b3b1c-751c-42fa-92db-3c0539987839, !- Holiday Schedule:Day Name
  b87b3b1c-751c-42fa-92db-3c0539987839, !- SummerDesignDay Schedule:Day Name
  b87b3b1c-751c-42fa-92db-3c0539987839, !- WinterDesignDay Schedule:Day Name
  b87b3b1c-751c-42fa-92db-3c0539987839, !- CustomDay1 Schedule:Day Name
  b87b3b1c-751c-42fa-92db-3c0539987839; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_8_5,
  bfa7a8d4-6c56-4eff-bc5e-0618cf705621, !- Sunday Schedule:Day Name
  9cbed45e-63e8-4420-9a23-7f25957aa236, !- Monday Schedule:Day Name
  ef76ad71-7aaa-48a0-8e2c-fa70e842b56d, !- Tuesday Schedule:Day Name
  a43690ce-abb1-4da6-8cce-8481ea17eb74, !- Wednesday Schedule:Day Name
  9cea89d7-eb24-4dcb-80fd-6958ede221d2, !- Thursday Schedule:Day Name
  f4515d3c-328b-4c36-b737-3e4fbc606386, !- Friday Schedule:Day Name
  d6c9fbda-9c15-47d9-b869-da36010bdc4e, !- Saturday Schedule:Day Name
  bfa7a8d4-6c56-4eff-bc5e-0618cf705621, !- Holiday Schedule:Day Name
  bfa7a8d4-6c56-4eff-bc5e-0618cf705621, !- SummerDesignDay Schedule:Day Name
  bfa7a8d4-6c56-4eff-bc5e-0618cf705621, !- WinterDesignDay Schedule:Day Name
  bfa7a8d4-6c56-4eff-bc5e-0618cf705621, !- CustomDay1 Schedule:Day Name
  bfa7a8d4-6c56-4eff-bc5e-0618cf705621; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_8_6,
  59e5be97-33a9-4e03-82cd-77cbf9fea0a8, !- Sunday Schedule:Day Name
  f5dad141-542a-48d2-b0c4-1b4ec5e46d7d, !- Monday Schedule:Day Name
  e0329e75-8594-46f3-8365-09f184f3d3c9, !- Tuesday Schedule:Day Name
  b85ddf77-71dd-4be8-8f48-0589f0cc54c9, !- Wednesday Schedule:Day Name
  7c17c076-9c5c-4c49-8d7e-45ff4d4fd69f, !- Thursday Schedule:Day Name
  12a81014-9a70-4d75-962c-54732fd2817a, !- Friday Schedule:Day Name
  c8675d83-cc90-463b-8c33-fb7fa0b07f96, !- Saturday Schedule:Day Name
  59e5be97-33a9-4e03-82cd-77cbf9fea0a8, !- Holiday Schedule:Day Name
  59e5be97-33a9-4e03-82cd-77cbf9fea0a8, !- SummerDesignDay Schedule:Day Name
  59e5be97-33a9-4e03-82cd-77cbf9fea0a8, !- WinterDesignDay Schedule:Day Name
  59e5be97-33a9-4e03-82cd-77cbf9fea0a8, !- CustomDay1 Schedule:Day Name
  59e5be97-33a9-4e03-82cd-77cbf9fea0a8; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_8_7,
  cc56d085-d39f-49b6-9984-6ebc21cebae5, !- Sunday Schedule:Day Name
  10959cd0-f199-414d-9872-cf62450d83ae, !- Monday Schedule:Day Name
  3cb80067-d96f-4fd9-81ae-80d8df03a0bd, !- Tuesday Schedule:Day Name
  d27c0b45-92c3-4db3-94aa-8d0116486a5d, !- Wednesday Schedule:Day Name
  faa8700b-9fde-41c6-9d48-d74e5590db6a, !- Thursday Schedule:Day Name
  be9f164d-7db2-450c-ba37-8baf8c0ef6a5, !- Friday Schedule:Day Name
  0efa19ce-e470-418a-8fb1-a87900ff5547, !- Saturday Schedule:Day Name
  cc56d085-d39f-49b6-9984-6ebc21cebae5, !- Holiday Schedule:Day Name
  cc56d085-d39f-49b6-9984-6ebc21cebae5, !- SummerDesignDay Schedule:Day Name
  cc56d085-d39f-49b6-9984-6ebc21cebae5, !- WinterDesignDay Schedule:Day Name
  cc56d085-d39f-49b6-9984-6ebc21cebae5, !- CustomDay1 Schedule:Day Name
  cc56d085-d39f-49b6-9984-6ebc21cebae5; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_8_8,
  11e1f09c-7582-4db8-b70a-5f12b58b5dc1, !- Sunday Schedule:Day Name
  8d978f04-2901-4319-afd5-be1bd5bee483, !- Monday Schedule:Day Name
  486659df-fef1-48ce-bb1c-c3dd13010f79, !- Tuesday Schedule:Day Name
  0366723c-bc0d-41cf-a795-b8832c644d88, !- Wednesday Schedule:Day Name
  d8c662f0-4c6b-42ae-a5f8-e1e0e819b8d4, !- Thursday Schedule:Day Name
  562e9b33-d1b3-493e-8375-723c1353a6f5, !- Friday Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840, !- Saturday Schedule:Day Name
  11e1f09c-7582-4db8-b70a-5f12b58b5dc1, !- Holiday Schedule:Day Name
  11e1f09c-7582-4db8-b70a-5f12b58b5dc1, !- SummerDesignDay Schedule:Day Name
  11e1f09c-7582-4db8-b70a-5f12b58b5dc1, !- WinterDesignDay Schedule:Day Name
  11e1f09c-7582-4db8-b70a-5f12b58b5dc1, !- CustomDay1 Schedule:Day Name
  11e1f09c-7582-4db8-b70a-5f12b58b5dc1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_8_9,
  f2db2952-6156-4be0-b031-513d2b609a8c, !- Sunday Schedule:Day Name
  c3d44b06-ad62-4a2a-9ce1-f80689ff660c, !- Monday Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840, !- Tuesday Schedule:Day Name
  26011c86-58b0-47a6-b7ac-7f8563470614, !- Wednesday Schedule:Day Name
  ee257502-f434-459f-b2b2-f89f0795eda3, !- Thursday Schedule:Day Name
  5e1cf9e3-ebf4-4ece-97b1-18b0a8a31690, !- Friday Schedule:Day Name
  263a5a61-1005-4029-ad1b-b767cfe35c9a, !- Saturday Schedule:Day Name
  f2db2952-6156-4be0-b031-513d2b609a8c, !- Holiday Schedule:Day Name
  f2db2952-6156-4be0-b031-513d2b609a8c, !- SummerDesignDay Schedule:Day Name
  f2db2952-6156-4be0-b031-513d2b609a8c, !- WinterDesignDay Schedule:Day Name
  f2db2952-6156-4be0-b031-513d2b609a8c, !- CustomDay1 Schedule:Day Name
  f2db2952-6156-4be0-b031-513d2b609a8c; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_8_10,
  b28ff34a-97d2-4053-96a5-9acbe20769d3, !- Sunday Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840, !- Monday Schedule:Day Name
  63384a4c-9a77-477f-b9fc-a7fdd59f03d3, !- Tuesday Schedule:Day Name
  c76344e2-4c84-49b0-b137-45472a97be06, !- Wednesday Schedule:Day Name
  dacf9c4f-a16a-4dea-aa38-e56684c88150, !- Thursday Schedule:Day Name
  d44360a1-31f5-418b-95dc-6b8b4617e77d, !- Friday Schedule:Day Name
  5390ab0d-8085-4e6a-8bdc-433647d100b4, !- Saturday Schedule:Day Name
  b28ff34a-97d2-4053-96a5-9acbe20769d3, !- Holiday Schedule:Day Name
  b28ff34a-97d2-4053-96a5-9acbe20769d3, !- SummerDesignDay Schedule:Day Name
  b28ff34a-97d2-4053-96a5-9acbe20769d3, !- WinterDesignDay Schedule:Day Name
  b28ff34a-97d2-4053-96a5-9acbe20769d3, !- CustomDay1 Schedule:Day Name
  b28ff34a-97d2-4053-96a5-9acbe20769d3; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_8_11,
  8a405f9d-42d0-44d9-96d0-330464419840, !- Sunday Schedule:Day Name
  2b8d5e29-07b5-4375-84f3-7e73669e9175, !- Monday Schedule:Day Name
  3a0204a8-4d5d-41e9-8140-a7a473ba1b05, !- Tuesday Schedule:Day Name
  cb9b3dab-3040-43a9-9f2c-7b7c161b15a6, !- Wednesday Schedule:Day Name
  a3d280ab-82f1-45d7-8cca-5a24b01e2a6f, !- Thursday Schedule:Day Name
  c001c453-f69e-448c-8d33-b542edf875d6, !- Friday Schedule:Day Name
  191eb09b-cef3-4d27-8d14-0055ef203aa4, !- Saturday Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840, !- Holiday Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840, !- SummerDesignDay Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840, !- WinterDesignDay Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840, !- CustomDay1 Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_8_12,
  8d9dd40b-f5b2-4f36-824a-397c20008174, !- Sunday Schedule:Day Name
  41e65c28-817b-4d10-8260-7fd657d4a8b6, !- Monday Schedule:Day Name
  e3f1449a-5789-42cc-85f7-f1df5d4685aa, !- Tuesday Schedule:Day Name
  b015f029-59fd-4882-8d7d-9e79fa4d0a65, !- Wednesday Schedule:Day Name
  e2ee728e-757a-497b-b5b6-d78eaf94be34, !- Thursday Schedule:Day Name
  d8f13d92-78d2-4bae-a025-28c6bf115016, !- Friday Schedule:Day Name
  c376802d-16c4-43a9-a7ce-9245a3954db4, !- Saturday Schedule:Day Name
  8d9dd40b-f5b2-4f36-824a-397c20008174, !- Holiday Schedule:Day Name
  8d9dd40b-f5b2-4f36-824a-397c20008174, !- SummerDesignDay Schedule:Day Name
  8d9dd40b-f5b2-4f36-824a-397c20008174, !- WinterDesignDay Schedule:Day Name
  8d9dd40b-f5b2-4f36-824a-397c20008174, !- CustomDay1 Schedule:Day Name
  8d9dd40b-f5b2-4f36-824a-397c20008174; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_8_13,
  6a0dd6d0-2053-4e08-afd2-584c9f20a87a, !- Sunday Schedule:Day Name
  29de9b9f-1699-40cd-89d7-d4e65299d2f3, !- Monday Schedule:Day Name
  75d18138-b2cd-4d38-b6c1-a88f72da3fcc, !- Tuesday Schedule:Day Name
  bd7f5a20-327d-4547-bbc3-5b7452d7e966, !- Wednesday Schedule:Day Name
  bb364aa2-3d88-425e-afcd-be4a77a556ae, !- Thursday Schedule:Day Name
  9d736532-3372-4234-86f8-cec98393f69c, !- Friday Schedule:Day Name
  51f0637d-8233-4b49-a189-c331064c739d, !- Saturday Schedule:Day Name
  6a0dd6d0-2053-4e08-afd2-584c9f20a87a, !- Holiday Schedule:Day Name
  6a0dd6d0-2053-4e08-afd2-584c9f20a87a, !- SummerDesignDay Schedule:Day Name
  6a0dd6d0-2053-4e08-afd2-584c9f20a87a, !- WinterDesignDay Schedule:Day Name
  6a0dd6d0-2053-4e08-afd2-584c9f20a87a, !- CustomDay1 Schedule:Day Name
  6a0dd6d0-2053-4e08-afd2-584c9f20a87a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_8_14,
  3b64f659-7a87-43c0-8593-ffb75930c7f4, !- Sunday Schedule:Day Name
  9866af8d-7ab0-4c81-8db6-ce00146023e8, !- Monday Schedule:Day Name
  02405d4e-0d02-4eff-9657-d8f9128f4eab, !- Tuesday Schedule:Day Name
  b917b18e-be4c-4d95-8ca7-ef00fec35358, !- Wednesday Schedule:Day Name
  70c9cd82-fe0e-49ee-aaf4-1c8ff27f5354, !- Thursday Schedule:Day Name
  42b8bfae-4ab3-4b91-9049-5aef0e0a45b5, !- Friday Schedule:Day Name
  9cbcde63-174f-4098-b545-8a02de437128, !- Saturday Schedule:Day Name
  3b64f659-7a87-43c0-8593-ffb75930c7f4, !- Holiday Schedule:Day Name
  3b64f659-7a87-43c0-8593-ffb75930c7f4, !- SummerDesignDay Schedule:Day Name
  3b64f659-7a87-43c0-8593-ffb75930c7f4, !- WinterDesignDay Schedule:Day Name
  3b64f659-7a87-43c0-8593-ffb75930c7f4, !- CustomDay1 Schedule:Day Name
  3b64f659-7a87-43c0-8593-ffb75930c7f4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_8_15,
  19dac5b0-28fc-460c-81f9-3dbb121f2bf8, !- Sunday Schedule:Day Name
  e9c57910-916d-46b4-aea8-ffc3126c18fa, !- Monday Schedule:Day Name
  2e73e53b-a754-47bd-965a-2e9b6a3bb011, !- Tuesday Schedule:Day Name
  3f37206c-4197-45cd-98ea-0984f4deacec, !- Wednesday Schedule:Day Name
  8f52b9ad-d695-459a-8123-1d00cf1d1862, !- Thursday Schedule:Day Name
  923948f4-e046-4f33-9833-6f095076ca41, !- Friday Schedule:Day Name
  2b3fc603-4b4f-4d7a-8bc2-6e0e08bcdc7b, !- Saturday Schedule:Day Name
  19dac5b0-28fc-460c-81f9-3dbb121f2bf8, !- Holiday Schedule:Day Name
  19dac5b0-28fc-460c-81f9-3dbb121f2bf8, !- SummerDesignDay Schedule:Day Name
  19dac5b0-28fc-460c-81f9-3dbb121f2bf8, !- WinterDesignDay Schedule:Day Name
  19dac5b0-28fc-460c-81f9-3dbb121f2bf8, !- CustomDay1 Schedule:Day Name
  19dac5b0-28fc-460c-81f9-3dbb121f2bf8; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_8_16,
  2b24e0a0-77cd-4c2a-b642-03fc66f5c8b9, !- Sunday Schedule:Day Name
  106d7206-3cd6-40aa-bb3f-d1aa542cc2ae, !- Monday Schedule:Day Name
  d8816c3b-0b15-4ece-87b0-550193ae6b3b, !- Tuesday Schedule:Day Name
  90097c4d-ccdb-4846-818d-3cb2f30ef5dc, !- Wednesday Schedule:Day Name
  61b5032f-cd16-4827-b89d-23ab93cb0bca, !- Thursday Schedule:Day Name
  18b198f9-c7da-4087-b865-159950c574c9, !- Friday Schedule:Day Name
  df11aa4b-5de7-4dcf-b1b6-ac577a82ad4a, !- Saturday Schedule:Day Name
  2b24e0a0-77cd-4c2a-b642-03fc66f5c8b9, !- Holiday Schedule:Day Name
  2b24e0a0-77cd-4c2a-b642-03fc66f5c8b9, !- SummerDesignDay Schedule:Day Name
  2b24e0a0-77cd-4c2a-b642-03fc66f5c8b9, !- WinterDesignDay Schedule:Day Name
  2b24e0a0-77cd-4c2a-b642-03fc66f5c8b9, !- CustomDay1 Schedule:Day Name
  2b24e0a0-77cd-4c2a-b642-03fc66f5c8b9; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_8_17,
  30b9171a-7657-45ad-8017-84e6404a233f, !- Sunday Schedule:Day Name
  eef20202-03ec-4909-bd15-b857f90d6a31, !- Monday Schedule:Day Name
  bfdf7701-11bf-443c-8628-7934162078ba, !- Tuesday Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- Wednesday Schedule:Day Name
  dcbeb821-1698-4cac-b286-aea139742297, !- Thursday Schedule:Day Name
  7116dbe5-212a-4f86-9218-e9f82299a115, !- Friday Schedule:Day Name
  38d1916f-2a8a-4ab0-92c9-4a2c45943095, !- Saturday Schedule:Day Name
  30b9171a-7657-45ad-8017-84e6404a233f, !- Holiday Schedule:Day Name
  30b9171a-7657-45ad-8017-84e6404a233f, !- SummerDesignDay Schedule:Day Name
  30b9171a-7657-45ad-8017-84e6404a233f, !- WinterDesignDay Schedule:Day Name
  30b9171a-7657-45ad-8017-84e6404a233f, !- CustomDay1 Schedule:Day Name
  30b9171a-7657-45ad-8017-84e6404a233f; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_8_18,
  0a7de23c-0324-448c-89ba-2cd380fbd515, !- Sunday Schedule:Day Name
  2aff8466-0908-4b61-bc1a-6bceaf2a4e85, !- Monday Schedule:Day Name
  aebfd59d-58d0-45e9-a04d-295ea184cf9d, !- Tuesday Schedule:Day Name
  0a7de23c-0324-448c-89ba-2cd380fbd515, !- Wednesday Schedule:Day Name
  def8fd52-9c04-459b-b488-edd1ceb558e8, !- Thursday Schedule:Day Name
  2724fd72-7d31-4623-8ce8-dae60800fc56, !- Friday Schedule:Day Name
  a52faff9-5955-42e7-a57b-6a64d24945f9, !- Saturday Schedule:Day Name
  0a7de23c-0324-448c-89ba-2cd380fbd515, !- Holiday Schedule:Day Name
  0a7de23c-0324-448c-89ba-2cd380fbd515, !- SummerDesignDay Schedule:Day Name
  0a7de23c-0324-448c-89ba-2cd380fbd515, !- WinterDesignDay Schedule:Day Name
  0a7de23c-0324-448c-89ba-2cd380fbd515, !- CustomDay1 Schedule:Day Name
  0a7de23c-0324-448c-89ba-2cd380fbd515; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_8_19,
  51f33bcb-c1b9-4dbf-a088-91283180cc94, !- Sunday Schedule:Day Name
  f02aa9f5-7836-4d4f-86de-6ff0b72cae85, !- Monday Schedule:Day Name
  e110b118-d81a-4b43-8216-c1da41565a46, !- Tuesday Schedule:Day Name
  a215011d-4356-478b-a21d-b576fe264fa7, !- Wednesday Schedule:Day Name
  516b1c36-25e3-4fd2-ba88-c9e099409a74, !- Thursday Schedule:Day Name
  2c939a17-2f24-48a6-9bbb-2f1d91a34e61, !- Friday Schedule:Day Name
  83adf70c-07ae-41d9-8fd2-a52c17277c96, !- Saturday Schedule:Day Name
  51f33bcb-c1b9-4dbf-a088-91283180cc94, !- Holiday Schedule:Day Name
  51f33bcb-c1b9-4dbf-a088-91283180cc94, !- SummerDesignDay Schedule:Day Name
  51f33bcb-c1b9-4dbf-a088-91283180cc94, !- WinterDesignDay Schedule:Day Name
  51f33bcb-c1b9-4dbf-a088-91283180cc94, !- CustomDay1 Schedule:Day Name
  51f33bcb-c1b9-4dbf-a088-91283180cc94; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_8_20,
  5dda5916-6d3c-48d9-a4eb-7cd58c6ca905, !- Sunday Schedule:Day Name
  90be5a14-d185-49e9-b411-98636482d1e4, !- Monday Schedule:Day Name
  51f33bcb-c1b9-4dbf-a088-91283180cc94, !- Tuesday Schedule:Day Name
  7a625284-486a-4df8-a195-787275be78b9, !- Wednesday Schedule:Day Name
  2d9d3bc2-2be8-40e2-ba93-16945def3971, !- Thursday Schedule:Day Name
  50c1e71f-3c6f-4dce-aea5-29f5db3406b0, !- Friday Schedule:Day Name
  3b2a50bb-8273-4419-a75b-b061611c1ee3, !- Saturday Schedule:Day Name
  5dda5916-6d3c-48d9-a4eb-7cd58c6ca905, !- Holiday Schedule:Day Name
  5dda5916-6d3c-48d9-a4eb-7cd58c6ca905, !- SummerDesignDay Schedule:Day Name
  5dda5916-6d3c-48d9-a4eb-7cd58c6ca905, !- WinterDesignDay Schedule:Day Name
  5dda5916-6d3c-48d9-a4eb-7cd58c6ca905, !- CustomDay1 Schedule:Day Name
  5dda5916-6d3c-48d9-a4eb-7cd58c6ca905; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_8_21,
  79654032-0147-43e8-b268-009458f05259, !- Sunday Schedule:Day Name
  9cbed45e-63e8-4420-9a23-7f25957aa236, !- Monday Schedule:Day Name
  033e5d23-12a7-46dc-9698-c5c22ac64766, !- Tuesday Schedule:Day Name
  ca0514e6-15e5-43fc-9152-7c261e085220, !- Wednesday Schedule:Day Name
  e4cf8d18-b06a-4275-8dae-d644d1fffa45, !- Thursday Schedule:Day Name
  5dfc78b0-88dd-4231-a396-0eb56cbd5de2, !- Friday Schedule:Day Name
  ad5cdd03-fd0d-46d1-a952-4600b6bc9a7e, !- Saturday Schedule:Day Name
  79654032-0147-43e8-b268-009458f05259, !- Holiday Schedule:Day Name
  79654032-0147-43e8-b268-009458f05259, !- SummerDesignDay Schedule:Day Name
  79654032-0147-43e8-b268-009458f05259, !- WinterDesignDay Schedule:Day Name
  79654032-0147-43e8-b268-009458f05259, !- CustomDay1 Schedule:Day Name
  79654032-0147-43e8-b268-009458f05259; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_8_22,
  ae0897ba-8887-4847-a761-27c239ed7601, !- Sunday Schedule:Day Name
  e9241817-41b8-4c97-a5ac-5b412bfbf647, !- Monday Schedule:Day Name
  6ed750c0-6651-479f-8583-a43f3ec745a4, !- Tuesday Schedule:Day Name
  ab5efb21-1b2c-4519-9a10-06b047222dca, !- Wednesday Schedule:Day Name
  46cdaba4-7fc0-49bc-aa2e-e63d6e3d887b, !- Thursday Schedule:Day Name
  9b530ce9-eca5-4026-a7f3-7d5d08ebb73a, !- Friday Schedule:Day Name
  a49a7585-76db-4f9a-93a1-7b1e433aaa8e, !- Saturday Schedule:Day Name
  ae0897ba-8887-4847-a761-27c239ed7601, !- Holiday Schedule:Day Name
  ae0897ba-8887-4847-a761-27c239ed7601, !- SummerDesignDay Schedule:Day Name
  ae0897ba-8887-4847-a761-27c239ed7601, !- WinterDesignDay Schedule:Day Name
  ae0897ba-8887-4847-a761-27c239ed7601, !- CustomDay1 Schedule:Day Name
  ae0897ba-8887-4847-a761-27c239ed7601; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_8_23,
  bf5dcc97-0650-4216-94ab-1fe1f55276a6, !- Sunday Schedule:Day Name
  aaa1963e-e4e9-4f0a-8b44-b0072f10ddaf, !- Monday Schedule:Day Name
  b3fd5bc3-90ed-4f8e-8d6f-127abbd410e7, !- Tuesday Schedule:Day Name
  532fc8c8-b428-4593-a29f-3708c2500318, !- Wednesday Schedule:Day Name
  c4eee6c1-9e5e-41c9-af96-8911827a25c9, !- Thursday Schedule:Day Name
  db590865-4fe0-4535-94e5-8bd3e82d6c2f, !- Friday Schedule:Day Name
  4a43e340-611f-4e7f-be46-f3b1aaa300a3, !- Saturday Schedule:Day Name
  bf5dcc97-0650-4216-94ab-1fe1f55276a6, !- Holiday Schedule:Day Name
  bf5dcc97-0650-4216-94ab-1fe1f55276a6, !- SummerDesignDay Schedule:Day Name
  bf5dcc97-0650-4216-94ab-1fe1f55276a6, !- WinterDesignDay Schedule:Day Name
  bf5dcc97-0650-4216-94ab-1fe1f55276a6, !- CustomDay1 Schedule:Day Name
  bf5dcc97-0650-4216-94ab-1fe1f55276a6; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_8_24,
  b4f70b77-5474-4961-b665-f4b872168fce, !- Sunday Schedule:Day Name
  62a84dcf-005e-479f-bf49-5971cac001d6, !- Monday Schedule:Day Name
  95043a9f-ae9f-4096-93dd-0030d5745bee, !- Tuesday Schedule:Day Name
  71b5a1bf-89df-478a-94ba-3e6d224b1fce, !- Wednesday Schedule:Day Name
  067f6a9f-440f-4da4-bc3c-4016dbe239e3, !- Thursday Schedule:Day Name
  51920650-d57b-432c-8473-77c249c60af3, !- Friday Schedule:Day Name
  4e089610-16fc-4de8-8654-57ed60320646, !- Saturday Schedule:Day Name
  b4f70b77-5474-4961-b665-f4b872168fce, !- Holiday Schedule:Day Name
  b4f70b77-5474-4961-b665-f4b872168fce, !- SummerDesignDay Schedule:Day Name
  b4f70b77-5474-4961-b665-f4b872168fce, !- WinterDesignDay Schedule:Day Name
  b4f70b77-5474-4961-b665-f4b872168fce, !- CustomDay1 Schedule:Day Name
  b4f70b77-5474-4961-b665-f4b872168fce; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_8_25,
  3a8ff466-1572-43e3-b7c1-fb57bae7e5f6, !- Sunday Schedule:Day Name
  af582de9-854c-4b27-ac37-ec64c0e964a6, !- Monday Schedule:Day Name
  9561be1d-9728-4a63-9683-414e658ba770, !- Tuesday Schedule:Day Name
  0c5d451c-b26a-42e6-8045-81209f73361d, !- Wednesday Schedule:Day Name
  13c9dcf3-7c3c-4939-99bc-a66501a51218, !- Thursday Schedule:Day Name
  bd35f572-6c14-4c75-a87f-39b822fabd9c, !- Friday Schedule:Day Name
  a0464ed6-f6ce-463c-902f-f49dfcaf50e5, !- Saturday Schedule:Day Name
  3a8ff466-1572-43e3-b7c1-fb57bae7e5f6, !- Holiday Schedule:Day Name
  3a8ff466-1572-43e3-b7c1-fb57bae7e5f6, !- SummerDesignDay Schedule:Day Name
  3a8ff466-1572-43e3-b7c1-fb57bae7e5f6, !- WinterDesignDay Schedule:Day Name
  3a8ff466-1572-43e3-b7c1-fb57bae7e5f6, !- CustomDay1 Schedule:Day Name
  3a8ff466-1572-43e3-b7c1-fb57bae7e5f6; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_8_26,
  1a058e7b-2432-44ee-a387-212f9af2a98e, !- Sunday Schedule:Day Name
  89cbe1b4-be8d-420b-ad1d-481134bae030, !- Monday Schedule:Day Name
  e2c5f702-147f-4f45-8f93-eb151656052a, !- Tuesday Schedule:Day Name
  e8feb143-6619-4e44-abe4-59084b4926e8, !- Wednesday Schedule:Day Name
  d6372546-09e3-4d54-a7ad-aef5bb923712, !- Thursday Schedule:Day Name
  bc1f5db8-0343-4289-98cc-e794d962400e, !- Friday Schedule:Day Name
  8e44327a-f274-4954-8564-baa047c96d54, !- Saturday Schedule:Day Name
  1a058e7b-2432-44ee-a387-212f9af2a98e, !- Holiday Schedule:Day Name
  1a058e7b-2432-44ee-a387-212f9af2a98e, !- SummerDesignDay Schedule:Day Name
  1a058e7b-2432-44ee-a387-212f9af2a98e, !- WinterDesignDay Schedule:Day Name
  1a058e7b-2432-44ee-a387-212f9af2a98e, !- CustomDay1 Schedule:Day Name
  1a058e7b-2432-44ee-a387-212f9af2a98e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_8_27,
  5ebd543f-653b-4453-a2d1-aa20cdf9a81a, !- Sunday Schedule:Day Name
  bec830b0-02b2-4883-9ad5-dd031b4d9da0, !- Monday Schedule:Day Name
  ac1a399e-7844-498d-8094-53b89d6a8a63, !- Tuesday Schedule:Day Name
  b0a6c523-17be-4de8-a007-4749900e1979, !- Wednesday Schedule:Day Name
  89440362-d1a5-4c98-b4b5-20ca6e0c723e, !- Thursday Schedule:Day Name
  9bd72d2d-7662-4cc1-85ea-05f916025e89, !- Friday Schedule:Day Name
  e36e2bb7-caca-44e1-8e18-b27da54db28d, !- Saturday Schedule:Day Name
  5ebd543f-653b-4453-a2d1-aa20cdf9a81a, !- Holiday Schedule:Day Name
  5ebd543f-653b-4453-a2d1-aa20cdf9a81a, !- SummerDesignDay Schedule:Day Name
  5ebd543f-653b-4453-a2d1-aa20cdf9a81a, !- WinterDesignDay Schedule:Day Name
  5ebd543f-653b-4453-a2d1-aa20cdf9a81a, !- CustomDay1 Schedule:Day Name
  5ebd543f-653b-4453-a2d1-aa20cdf9a81a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_8_28,
  52f27922-8312-42f5-9ce3-bbaede20f962, !- Sunday Schedule:Day Name
  d69800f2-0a2a-4179-96c9-3c352552a6cb, !- Monday Schedule:Day Name
  a7b39a6e-c28e-400f-b0cb-b89a44eba3be, !- Tuesday Schedule:Day Name
  3c63a5d8-3374-4310-95cc-48742d6db97b, !- Wednesday Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- Thursday Schedule:Day Name
  3a47506a-f390-4411-a07b-474aca295586, !- Friday Schedule:Day Name
  79654032-0147-43e8-b268-009458f05259, !- Saturday Schedule:Day Name
  52f27922-8312-42f5-9ce3-bbaede20f962, !- Holiday Schedule:Day Name
  52f27922-8312-42f5-9ce3-bbaede20f962, !- SummerDesignDay Schedule:Day Name
  52f27922-8312-42f5-9ce3-bbaede20f962, !- WinterDesignDay Schedule:Day Name
  52f27922-8312-42f5-9ce3-bbaede20f962, !- CustomDay1 Schedule:Day Name
  52f27922-8312-42f5-9ce3-bbaede20f962; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_8_29,
  9bbad1f3-deb7-427f-9d25-8d7d36413950, !- Sunday Schedule:Day Name
  53c1ea5d-1ebb-48b4-bd44-e5e57a493b47, !- Monday Schedule:Day Name
  571e5022-c7a9-4193-872e-adb23b875967, !- Tuesday Schedule:Day Name
  fd1eebb7-ae25-4a0b-9ae9-f39244b66f8c, !- Wednesday Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- Thursday Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- Friday Schedule:Day Name
  b8639eff-2515-4373-8ad7-ac73a9e1f874, !- Saturday Schedule:Day Name
  9bbad1f3-deb7-427f-9d25-8d7d36413950, !- Holiday Schedule:Day Name
  9bbad1f3-deb7-427f-9d25-8d7d36413950, !- SummerDesignDay Schedule:Day Name
  9bbad1f3-deb7-427f-9d25-8d7d36413950, !- WinterDesignDay Schedule:Day Name
  9bbad1f3-deb7-427f-9d25-8d7d36413950, !- CustomDay1 Schedule:Day Name
  9bbad1f3-deb7-427f-9d25-8d7d36413950; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_8_30,
  7184da34-240c-4b6d-93ce-fbc2130ab747, !- Sunday Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840, !- Monday Schedule:Day Name
  dc97af03-2384-4bb0-99b3-728cf9247e1d, !- Tuesday Schedule:Day Name
  3a76f166-5242-40e2-934c-137b1db0427f, !- Wednesday Schedule:Day Name
  603d38bc-9358-45a7-b500-89b06c01529a, !- Thursday Schedule:Day Name
  4439b08b-b3b5-4bb0-872a-ef064c6df472, !- Friday Schedule:Day Name
  961611fc-6cb6-40a5-a8bc-84e99b759f59, !- Saturday Schedule:Day Name
  7184da34-240c-4b6d-93ce-fbc2130ab747, !- Holiday Schedule:Day Name
  7184da34-240c-4b6d-93ce-fbc2130ab747, !- SummerDesignDay Schedule:Day Name
  7184da34-240c-4b6d-93ce-fbc2130ab747, !- WinterDesignDay Schedule:Day Name
  7184da34-240c-4b6d-93ce-fbc2130ab747, !- CustomDay1 Schedule:Day Name
  7184da34-240c-4b6d-93ce-fbc2130ab747; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_8_31,
  5a908684-f9cf-45b4-b5b8-ae8a123e500a, !- Sunday Schedule:Day Name
  7a625284-486a-4df8-a195-787275be78b9, !- Monday Schedule:Day Name
  571e5022-c7a9-4193-872e-adb23b875967, !- Tuesday Schedule:Day Name
  51099a20-6c29-4076-87bc-da8d38a44a4c, !- Wednesday Schedule:Day Name
  9f34e41f-fa0a-4cca-84f2-8a4b7e5c9fff, !- Thursday Schedule:Day Name
  2e3ce53a-b27f-4b19-865a-8a59f8f3d9be, !- Friday Schedule:Day Name
  fb570989-6d79-4e23-96a0-bc028a045480, !- Saturday Schedule:Day Name
  5a908684-f9cf-45b4-b5b8-ae8a123e500a, !- Holiday Schedule:Day Name
  5a908684-f9cf-45b4-b5b8-ae8a123e500a, !- SummerDesignDay Schedule:Day Name
  5a908684-f9cf-45b4-b5b8-ae8a123e500a, !- WinterDesignDay Schedule:Day Name
  5a908684-f9cf-45b4-b5b8-ae8a123e500a, !- CustomDay1 Schedule:Day Name
  5a908684-f9cf-45b4-b5b8-ae8a123e500a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_8_32,
  33920dee-67d3-4b8c-8265-b6fee3f7193f, !- Sunday Schedule:Day Name
  4d3eb448-9b0c-49e7-af43-dd11c7dbcc7f, !- Monday Schedule:Day Name
  14827110-bb91-4569-9464-842db7c2f4c9, !- Tuesday Schedule:Day Name
  4415725f-ac32-4013-943e-1ba89236a3ae, !- Wednesday Schedule:Day Name
  cde782c4-b684-40ae-8943-953bc67c3267, !- Thursday Schedule:Day Name
  680fbcb8-d65b-47a6-8f7d-5d6d7eec2a61, !- Friday Schedule:Day Name
  a5b1e0ee-6456-494a-ac05-9d128e00ea1b, !- Saturday Schedule:Day Name
  33920dee-67d3-4b8c-8265-b6fee3f7193f, !- Holiday Schedule:Day Name
  33920dee-67d3-4b8c-8265-b6fee3f7193f, !- SummerDesignDay Schedule:Day Name
  33920dee-67d3-4b8c-8265-b6fee3f7193f, !- WinterDesignDay Schedule:Day Name
  33920dee-67d3-4b8c-8265-b6fee3f7193f, !- CustomDay1 Schedule:Day Name
  33920dee-67d3-4b8c-8265-b6fee3f7193f; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_8_33,
  e6622f1f-2e6a-4cb0-9cfe-3307bc4e7330, !- Sunday Schedule:Day Name
  ba0a8b03-b524-4944-950f-25f97ced0e71, !- Monday Schedule:Day Name
  5e71a3d9-717c-4ec3-b2c5-cc67a8577d65, !- Tuesday Schedule:Day Name
  0d333b0c-b992-4e52-952e-bc08f7f16e68, !- Wednesday Schedule:Day Name
  c7fc317e-73be-4404-b4ac-a850ff035b45, !- Thursday Schedule:Day Name
  033e5d23-12a7-46dc-9698-c5c22ac64766, !- Friday Schedule:Day Name
  96585438-17a9-4f2d-ba76-5f25d7acb26b, !- Saturday Schedule:Day Name
  e6622f1f-2e6a-4cb0-9cfe-3307bc4e7330, !- Holiday Schedule:Day Name
  e6622f1f-2e6a-4cb0-9cfe-3307bc4e7330, !- SummerDesignDay Schedule:Day Name
  e6622f1f-2e6a-4cb0-9cfe-3307bc4e7330, !- WinterDesignDay Schedule:Day Name
  e6622f1f-2e6a-4cb0-9cfe-3307bc4e7330, !- CustomDay1 Schedule:Day Name
  e6622f1f-2e6a-4cb0-9cfe-3307bc4e7330; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_8_34,
  58776fbb-131a-4163-bc9f-bdc5d5c2f7db, !- Sunday Schedule:Day Name
  3c21969f-b920-492f-a4b9-10ae55c85706, !- Monday Schedule:Day Name
  61b357f4-f6e6-4925-b387-1de39b7cc1fa, !- Tuesday Schedule:Day Name
  0fa62410-a4f8-424e-bd98-b743837af38e, !- Wednesday Schedule:Day Name
  502d5453-6122-42a2-9195-6f643fa86aa6, !- Thursday Schedule:Day Name
  348f92fa-facd-4d59-8293-b884daa41336, !- Friday Schedule:Day Name
  975a310a-3582-4e8e-bbb1-4e74cdb09bf2, !- Saturday Schedule:Day Name
  58776fbb-131a-4163-bc9f-bdc5d5c2f7db, !- Holiday Schedule:Day Name
  58776fbb-131a-4163-bc9f-bdc5d5c2f7db, !- SummerDesignDay Schedule:Day Name
  58776fbb-131a-4163-bc9f-bdc5d5c2f7db, !- WinterDesignDay Schedule:Day Name
  58776fbb-131a-4163-bc9f-bdc5d5c2f7db, !- CustomDay1 Schedule:Day Name
  58776fbb-131a-4163-bc9f-bdc5d5c2f7db; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_8_35,
  0a0e94e5-17e9-4f55-b6ba-0cff2d60cb48, !- Sunday Schedule:Day Name
  656ac055-7b5f-4ee6-a593-05e85dcc2151, !- Monday Schedule:Day Name
  f4a2c2a8-6a30-4858-af05-fa7fe88aa03f, !- Tuesday Schedule:Day Name
  d37df644-2e9c-4d79-a21b-c2ce73d4f76b, !- Wednesday Schedule:Day Name
  c8675d83-cc90-463b-8c33-fb7fa0b07f96, !- Thursday Schedule:Day Name
  2c28fc9b-8a8b-4620-840b-bf0f7868a53c, !- Friday Schedule:Day Name
  4eb883bc-be96-4aad-97b9-e9b3bf60c7c0, !- Saturday Schedule:Day Name
  0a0e94e5-17e9-4f55-b6ba-0cff2d60cb48, !- Holiday Schedule:Day Name
  0a0e94e5-17e9-4f55-b6ba-0cff2d60cb48, !- SummerDesignDay Schedule:Day Name
  0a0e94e5-17e9-4f55-b6ba-0cff2d60cb48, !- WinterDesignDay Schedule:Day Name
  0a0e94e5-17e9-4f55-b6ba-0cff2d60cb48, !- CustomDay1 Schedule:Day Name
  0a0e94e5-17e9-4f55-b6ba-0cff2d60cb48; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_8_36,
  974d3b50-240b-4423-8093-ecf7348e7a77, !- Sunday Schedule:Day Name
  5dda5916-6d3c-48d9-a4eb-7cd58c6ca905, !- Monday Schedule:Day Name
  d1377231-a0dc-4382-bb8f-9b1b18d367ac, !- Tuesday Schedule:Day Name
  3bc0fb08-8a13-4cc9-ae99-47b2b77d3581, !- Wednesday Schedule:Day Name
  64521ecc-3f76-405a-8015-79241e9814f1, !- Thursday Schedule:Day Name
  0b178198-81fe-45bb-924c-f1c7844d558f, !- Friday Schedule:Day Name
  9561be1d-9728-4a63-9683-414e658ba770, !- Saturday Schedule:Day Name
  974d3b50-240b-4423-8093-ecf7348e7a77, !- Holiday Schedule:Day Name
  974d3b50-240b-4423-8093-ecf7348e7a77, !- SummerDesignDay Schedule:Day Name
  974d3b50-240b-4423-8093-ecf7348e7a77, !- WinterDesignDay Schedule:Day Name
  974d3b50-240b-4423-8093-ecf7348e7a77, !- CustomDay1 Schedule:Day Name
  974d3b50-240b-4423-8093-ecf7348e7a77; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_8_37,
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- Sunday Schedule:Day Name
  4dbaa0ec-594d-484d-9f40-ff97ba6f489b, !- Monday Schedule:Day Name
  5637ac8b-84e2-4ae5-80ae-d1b10a38e0a6, !- Tuesday Schedule:Day Name
  73b77d0b-158f-4ab2-b965-87fe1b25a0b5, !- Wednesday Schedule:Day Name
  a23a09be-1608-4e17-9d1a-3b0c8bebe0d6, !- Thursday Schedule:Day Name
  bee6b387-4d5e-4adb-b40b-2d77ddca55e5, !- Friday Schedule:Day Name
  fefef696-33ff-4fe0-90e5-88765f0c1d3c, !- Saturday Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- Holiday Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- SummerDesignDay Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- WinterDesignDay Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- CustomDay1 Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_8_38,
  e88c6c5b-bd8b-4ff2-a5c8-6d02a455660d, !- Sunday Schedule:Day Name
  d503720c-97db-4c8f-bb73-5fa63e187427, !- Monday Schedule:Day Name
  974d3b50-240b-4423-8093-ecf7348e7a77, !- Tuesday Schedule:Day Name
  e6bef2dc-bc69-48b0-a87c-56ca68d267ba, !- Wednesday Schedule:Day Name
  b56f730e-0d16-40b5-8800-2eaec1f9e16d, !- Thursday Schedule:Day Name
  481d59af-034c-4750-aa96-4dfbceed2deb, !- Friday Schedule:Day Name
  26478247-07dc-437b-9561-7dc0f47f08da, !- Saturday Schedule:Day Name
  e88c6c5b-bd8b-4ff2-a5c8-6d02a455660d, !- Holiday Schedule:Day Name
  e88c6c5b-bd8b-4ff2-a5c8-6d02a455660d, !- SummerDesignDay Schedule:Day Name
  e88c6c5b-bd8b-4ff2-a5c8-6d02a455660d, !- WinterDesignDay Schedule:Day Name
  e88c6c5b-bd8b-4ff2-a5c8-6d02a455660d, !- CustomDay1 Schedule:Day Name
  e88c6c5b-bd8b-4ff2-a5c8-6d02a455660d; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_8_39,
  e0b2708d-d036-4065-8009-799a6ab6b869, !- Sunday Schedule:Day Name
  67b84bbc-35a5-464d-b2aa-46a085c2dace, !- Monday Schedule:Day Name
  2ba26b7c-ec20-4d35-9d4d-c5aa899999db, !- Tuesday Schedule:Day Name
  33fc359f-7dd0-4837-816f-1591cc087171, !- Wednesday Schedule:Day Name
  09a3685a-2c69-4375-933e-06f930586e9f, !- Thursday Schedule:Day Name
  7321d2a9-7909-4930-a3a2-908d2a361488, !- Friday Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- Saturday Schedule:Day Name
  e0b2708d-d036-4065-8009-799a6ab6b869, !- Holiday Schedule:Day Name
  e0b2708d-d036-4065-8009-799a6ab6b869, !- SummerDesignDay Schedule:Day Name
  e0b2708d-d036-4065-8009-799a6ab6b869, !- WinterDesignDay Schedule:Day Name
  e0b2708d-d036-4065-8009-799a6ab6b869, !- CustomDay1 Schedule:Day Name
  e0b2708d-d036-4065-8009-799a6ab6b869; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_8_40,
  fd1eebb7-ae25-4a0b-9ae9-f39244b66f8c, !- Sunday Schedule:Day Name
  95fa02f2-2dcb-463b-95b4-cc12a435ff88, !- Monday Schedule:Day Name
  a7a1d405-c573-4bb9-b67b-8ce496c3c19b, !- Tuesday Schedule:Day Name
  45c8ce96-07ae-4084-a6ae-a2589231fdf2, !- Wednesday Schedule:Day Name
  b97038e8-cb96-4908-8caf-aebc44971e05, !- Thursday Schedule:Day Name
  935ce55b-c2eb-4d0a-8971-2a44efc75534, !- Friday Schedule:Day Name
  7f483035-ffa4-4953-83d1-3a987444b79a, !- Saturday Schedule:Day Name
  fd1eebb7-ae25-4a0b-9ae9-f39244b66f8c, !- Holiday Schedule:Day Name
  fd1eebb7-ae25-4a0b-9ae9-f39244b66f8c, !- SummerDesignDay Schedule:Day Name
  fd1eebb7-ae25-4a0b-9ae9-f39244b66f8c, !- WinterDesignDay Schedule:Day Name
  fd1eebb7-ae25-4a0b-9ae9-f39244b66f8c, !- CustomDay1 Schedule:Day Name
  fd1eebb7-ae25-4a0b-9ae9-f39244b66f8c; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_8_41,
  2dcc873a-a15d-4898-9fc1-872ab014c7bf, !- Sunday Schedule:Day Name
  bbb2faed-3f6a-44d8-aaf0-78c2e5e9e339, !- Monday Schedule:Day Name
  e423462b-1761-430d-9fe2-04f5ce2df798, !- Tuesday Schedule:Day Name
  221900c0-e161-4b32-8dcf-c06f7f97bc00, !- Wednesday Schedule:Day Name
  0c28a0af-c182-4c21-a87c-47ab7c06f9a6, !- Thursday Schedule:Day Name
  531176dc-aaea-4caa-8757-48b7464adbe8, !- Friday Schedule:Day Name
  f02c8604-d348-4cbe-8dd2-544ac135fb9a, !- Saturday Schedule:Day Name
  2dcc873a-a15d-4898-9fc1-872ab014c7bf, !- Holiday Schedule:Day Name
  2dcc873a-a15d-4898-9fc1-872ab014c7bf, !- SummerDesignDay Schedule:Day Name
  2dcc873a-a15d-4898-9fc1-872ab014c7bf, !- WinterDesignDay Schedule:Day Name
  2dcc873a-a15d-4898-9fc1-872ab014c7bf, !- CustomDay1 Schedule:Day Name
  2dcc873a-a15d-4898-9fc1-872ab014c7bf; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_8_42,
  55b381e4-677b-4329-b664-d2a45fb87942, !- Sunday Schedule:Day Name
  4b302ba2-075a-4b97-9e24-a58132b1d411, !- Monday Schedule:Day Name
  02e56310-3f5e-4da5-a1ac-b244952a844e, !- Tuesday Schedule:Day Name
  2bf2147b-2790-43df-95a8-867ac31a1a3b, !- Wednesday Schedule:Day Name
  beec6d2d-9b4d-454c-bab1-ccd7f0066b7f, !- Thursday Schedule:Day Name
  e315acb1-8100-4df8-a883-a898b626087a, !- Friday Schedule:Day Name
  338386b5-c2be-4c5a-bb7b-7ed45e145b6a, !- Saturday Schedule:Day Name
  55b381e4-677b-4329-b664-d2a45fb87942, !- Holiday Schedule:Day Name
  55b381e4-677b-4329-b664-d2a45fb87942, !- SummerDesignDay Schedule:Day Name
  55b381e4-677b-4329-b664-d2a45fb87942, !- WinterDesignDay Schedule:Day Name
  55b381e4-677b-4329-b664-d2a45fb87942, !- CustomDay1 Schedule:Day Name
  55b381e4-677b-4329-b664-d2a45fb87942; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_8_43,
  a3fc49ce-a702-4050-a4d4-f0b41f3f04d1, !- Sunday Schedule:Day Name
  61f6c040-2eff-4334-87d1-fc18078c5b4d, !- Monday Schedule:Day Name
  216a5813-e1aa-4f98-a3d9-45aafe295c6f, !- Tuesday Schedule:Day Name
  ed36eb50-59d0-4664-b429-3e82567ec3db, !- Wednesday Schedule:Day Name
  8268aa2b-f0c7-4399-82b5-6ee22692aaec, !- Thursday Schedule:Day Name
  7e1150bf-fcb5-4083-bada-e8b812130924, !- Friday Schedule:Day Name
  bac10eca-6aad-4b6c-99d9-6d047ad927fb, !- Saturday Schedule:Day Name
  a3fc49ce-a702-4050-a4d4-f0b41f3f04d1, !- Holiday Schedule:Day Name
  a3fc49ce-a702-4050-a4d4-f0b41f3f04d1, !- SummerDesignDay Schedule:Day Name
  a3fc49ce-a702-4050-a4d4-f0b41f3f04d1, !- WinterDesignDay Schedule:Day Name
  a3fc49ce-a702-4050-a4d4-f0b41f3f04d1, !- CustomDay1 Schedule:Day Name
  a3fc49ce-a702-4050-a4d4-f0b41f3f04d1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_8_44,
  64c5fce2-a931-45de-ae17-11bb6b7ec4f7, !- Sunday Schedule:Day Name
  47937c46-9517-4e7e-a3e7-344cd70182dd, !- Monday Schedule:Day Name
  6875829c-b567-4096-a9a7-070edf4a5beb, !- Tuesday Schedule:Day Name
  1ef194d5-600d-436e-896f-97ae3dce0780, !- Wednesday Schedule:Day Name
  a412ade5-a070-42a9-a7bc-82a2a93165c4, !- Thursday Schedule:Day Name
  8a1bcc7b-a4db-415c-b492-aece4c5ef8ef, !- Friday Schedule:Day Name
  54881f83-04a8-4966-a892-547419b078ed, !- Saturday Schedule:Day Name
  64c5fce2-a931-45de-ae17-11bb6b7ec4f7, !- Holiday Schedule:Day Name
  64c5fce2-a931-45de-ae17-11bb6b7ec4f7, !- SummerDesignDay Schedule:Day Name
  64c5fce2-a931-45de-ae17-11bb6b7ec4f7, !- WinterDesignDay Schedule:Day Name
  64c5fce2-a931-45de-ae17-11bb6b7ec4f7, !- CustomDay1 Schedule:Day Name
  64c5fce2-a931-45de-ae17-11bb6b7ec4f7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_8_45,
  2b397f9f-8be1-4396-8707-4f27285c48cf, !- Sunday Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840, !- Monday Schedule:Day Name
  406e654a-9fdf-4ae3-be6f-feb498b17671, !- Tuesday Schedule:Day Name
  d744ff22-ee5c-4023-b1c9-87d2f9fe7dfb, !- Wednesday Schedule:Day Name
  2ba26b7c-ec20-4d35-9d4d-c5aa899999db, !- Thursday Schedule:Day Name
  18633dd2-a644-4504-9320-c2cd889ac2f6, !- Friday Schedule:Day Name
  2b397f9f-8be1-4396-8707-4f27285c48cf, !- Saturday Schedule:Day Name
  2b397f9f-8be1-4396-8707-4f27285c48cf, !- Holiday Schedule:Day Name
  2b397f9f-8be1-4396-8707-4f27285c48cf, !- SummerDesignDay Schedule:Day Name
  2b397f9f-8be1-4396-8707-4f27285c48cf, !- WinterDesignDay Schedule:Day Name
  2b397f9f-8be1-4396-8707-4f27285c48cf, !- CustomDay1 Schedule:Day Name
  2b397f9f-8be1-4396-8707-4f27285c48cf; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_8_46,
  309667cc-af2f-4954-85bc-5c148a350b4a, !- Sunday Schedule:Day Name
  4b302ba2-075a-4b97-9e24-a58132b1d411, !- Monday Schedule:Day Name
  c5798417-1c1b-466f-842b-606aee00b441, !- Tuesday Schedule:Day Name
  3561d5a0-8828-4d36-a964-a15591300829, !- Wednesday Schedule:Day Name
  a7ceca8a-c546-48e0-a49a-66e985bab7ce, !- Thursday Schedule:Day Name
  5cde5439-ff1c-4de1-beaa-ff53f8bc1147, !- Friday Schedule:Day Name
  8eda0833-9465-44ca-b207-203164fd8480, !- Saturday Schedule:Day Name
  309667cc-af2f-4954-85bc-5c148a350b4a, !- Holiday Schedule:Day Name
  309667cc-af2f-4954-85bc-5c148a350b4a, !- SummerDesignDay Schedule:Day Name
  309667cc-af2f-4954-85bc-5c148a350b4a, !- WinterDesignDay Schedule:Day Name
  309667cc-af2f-4954-85bc-5c148a350b4a, !- CustomDay1 Schedule:Day Name
  309667cc-af2f-4954-85bc-5c148a350b4a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_8_47,
  c07bb51f-4667-4208-a672-928bc48b7e71, !- Sunday Schedule:Day Name
  0f0ad8b2-2234-4335-ac35-566c41478452, !- Monday Schedule:Day Name
  6d6db758-2500-443d-bdef-894acfca45ea, !- Tuesday Schedule:Day Name
  3f746df6-9fc2-4e6b-862d-bfddc29698c6, !- Wednesday Schedule:Day Name
  cc53f02f-f23b-4eea-8bb5-4934ea585736, !- Thursday Schedule:Day Name
  f312e64c-c167-464e-bd74-4efe2e397cf8, !- Friday Schedule:Day Name
  a00cccfd-5229-4c20-b9c7-1c7349c5186a, !- Saturday Schedule:Day Name
  c07bb51f-4667-4208-a672-928bc48b7e71, !- Holiday Schedule:Day Name
  c07bb51f-4667-4208-a672-928bc48b7e71, !- SummerDesignDay Schedule:Day Name
  c07bb51f-4667-4208-a672-928bc48b7e71, !- WinterDesignDay Schedule:Day Name
  c07bb51f-4667-4208-a672-928bc48b7e71, !- CustomDay1 Schedule:Day Name
  c07bb51f-4667-4208-a672-928bc48b7e71; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_8_48,
  2c8ea5d2-3ca6-45dd-837b-790187776252, !- Sunday Schedule:Day Name
  4cc02389-25bd-4e02-83c7-58feb55ca3e1, !- Monday Schedule:Day Name
  d334755c-7090-493a-ab8f-9d10578fc5a6, !- Tuesday Schedule:Day Name
  29e997ca-ecc2-4d1c-89d3-e135346c21a9, !- Wednesday Schedule:Day Name
  acf5dc99-9e6c-4cd1-8e4e-92e17302b4d5, !- Thursday Schedule:Day Name
  d7521b54-dcde-4121-9895-2ef7c3b3bb1f, !- Friday Schedule:Day Name
  1ae229a3-7d21-4fb6-800f-6fe5ce3d76cc, !- Saturday Schedule:Day Name
  2c8ea5d2-3ca6-45dd-837b-790187776252, !- Holiday Schedule:Day Name
  2c8ea5d2-3ca6-45dd-837b-790187776252, !- SummerDesignDay Schedule:Day Name
  2c8ea5d2-3ca6-45dd-837b-790187776252, !- WinterDesignDay Schedule:Day Name
  2c8ea5d2-3ca6-45dd-837b-790187776252, !- CustomDay1 Schedule:Day Name
  2c8ea5d2-3ca6-45dd-837b-790187776252; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_8_49,
  7ea803b6-4dd8-4f21-a3f9-328113ec1916, !- Sunday Schedule:Day Name
  f9b1004c-33da-4f60-8c23-26f99f1b139a, !- Monday Schedule:Day Name
  bde7cc9d-b313-478c-8cc4-a01290c4dae5, !- Tuesday Schedule:Day Name
  ce449a69-b7fa-4ae1-93bb-0214ff05a138, !- Wednesday Schedule:Day Name
  3f8a45d7-03b5-4d13-a7ff-d2d48f56d807, !- Thursday Schedule:Day Name
  036425c4-82a5-4409-8ab6-3f12aa87b18d, !- Friday Schedule:Day Name
  fbfbacd4-5a12-4ed5-b67e-3885ccab6799, !- Saturday Schedule:Day Name
  7ea803b6-4dd8-4f21-a3f9-328113ec1916, !- Holiday Schedule:Day Name
  7ea803b6-4dd8-4f21-a3f9-328113ec1916, !- SummerDesignDay Schedule:Day Name
  7ea803b6-4dd8-4f21-a3f9-328113ec1916, !- WinterDesignDay Schedule:Day Name
  7ea803b6-4dd8-4f21-a3f9-328113ec1916, !- CustomDay1 Schedule:Day Name
  7ea803b6-4dd8-4f21-a3f9-328113ec1916; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_8_50,
  7c356ccd-7fd0-4528-b668-c7546eaf29fd, !- Sunday Schedule:Day Name
  a7a1d405-c573-4bb9-b67b-8ce496c3c19b, !- Monday Schedule:Day Name
  0fe831b4-e945-4b21-ac06-86a2e420b340, !- Tuesday Schedule:Day Name
  cd7ced8e-8b7f-4543-85a8-9176b2e4a066, !- Wednesday Schedule:Day Name
  2d89ac6e-f4cc-4247-9866-2bcfe1bc3776, !- Thursday Schedule:Day Name
  8881c897-b148-42fc-af77-a5b5a63de981, !- Friday Schedule:Day Name
  5eed06f2-4a53-4ea2-bfd0-8501a5fcf0c7, !- Saturday Schedule:Day Name
  7c356ccd-7fd0-4528-b668-c7546eaf29fd, !- Holiday Schedule:Day Name
  7c356ccd-7fd0-4528-b668-c7546eaf29fd, !- SummerDesignDay Schedule:Day Name
  7c356ccd-7fd0-4528-b668-c7546eaf29fd, !- WinterDesignDay Schedule:Day Name
  7c356ccd-7fd0-4528-b668-c7546eaf29fd, !- CustomDay1 Schedule:Day Name
  7c356ccd-7fd0-4528-b668-c7546eaf29fd; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_8_51,
  c0e83535-29b8-446b-86aa-72272f3ed4d5, !- Sunday Schedule:Day Name
  effd959a-8aaf-4a32-8b40-52283b3b98f9, !- Monday Schedule:Day Name
  c5930086-2ef5-4a74-83ec-795e1fdc4ced, !- Tuesday Schedule:Day Name
  422191d6-08e9-4381-a167-78983eb10db2, !- Wednesday Schedule:Day Name
  781589bc-d8a2-4d70-8197-9cd454fa73dc, !- Thursday Schedule:Day Name
  08f62952-1b6d-40fd-a8d1-eb5f4b36067c, !- Friday Schedule:Day Name
  2e3ce53a-b27f-4b19-865a-8a59f8f3d9be, !- Saturday Schedule:Day Name
  c0e83535-29b8-446b-86aa-72272f3ed4d5, !- Holiday Schedule:Day Name
  c0e83535-29b8-446b-86aa-72272f3ed4d5, !- SummerDesignDay Schedule:Day Name
  c0e83535-29b8-446b-86aa-72272f3ed4d5, !- WinterDesignDay Schedule:Day Name
  c0e83535-29b8-446b-86aa-72272f3ed4d5, !- CustomDay1 Schedule:Day Name
  c0e83535-29b8-446b-86aa-72272f3ed4d5; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_8_52,
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- Sunday Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- Monday Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- Tuesday Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- Wednesday Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- Thursday Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- Friday Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- Saturday Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- Holiday Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- SummerDesignDay Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- WinterDesignDay Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- CustomDay1 Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1; !- CustomDay2 Schedule:Day Name


Schedule:Year,MechVentAvail_Zone_8,
Fraction,
MechVentAvail_Zone_8_0,1,1,1,7, 
MechVentAvail_Zone_8_1,1,8,1,14, 
MechVentAvail_Zone_8_2,1,15,1,21, 
MechVentAvail_Zone_8_3,1,22,1,28, 
MechVentAvail_Zone_8_4,1,29,2,4, 
MechVentAvail_Zone_8_5,2,5,2,11, 
MechVentAvail_Zone_8_6,2,12,2,18, 
MechVentAvail_Zone_8_7,2,19,2,25, 
MechVentAvail_Zone_8_8,2,26,3,4, 
MechVentAvail_Zone_8_9,3,5,3,11, 
MechVentAvail_Zone_8_10,3,12,3,18, 
MechVentAvail_Zone_8_11,3,19,3,25, 
MechVentAvail_Zone_8_12,3,26,4,1, 
MechVentAvail_Zone_8_13,4,2,4,8, 
MechVentAvail_Zone_8_14,4,9,4,15, 
MechVentAvail_Zone_8_15,4,16,4,22, 
MechVentAvail_Zone_8_16,4,23,4,29, 
MechVentAvail_Zone_8_17,4,30,5,6, 
MechVentAvail_Zone_8_18,5,7,5,13, 
MechVentAvail_Zone_8_19,5,14,5,20, 
MechVentAvail_Zone_8_20,5,21,5,27, 
MechVentAvail_Zone_8_21,5,28,6,3, 
MechVentAvail_Zone_8_22,6,4,6,10, 
MechVentAvail_Zone_8_23,6,11,6,17, 
MechVentAvail_Zone_8_24,6,18,6,24, 
MechVentAvail_Zone_8_25,6,25,7,1, 
MechVentAvail_Zone_8_26,7,2,7,8, 
MechVentAvail_Zone_8_27,7,9,7,15, 
MechVentAvail_Zone_8_28,7,16,7,22, 
MechVentAvail_Zone_8_29,7,23,7,29, 
MechVentAvail_Zone_8_30,7,30,8,5, 
MechVentAvail_Zone_8_31,8,6,8,12, 
MechVentAvail_Zone_8_32,8,13,8,19, 
MechVentAvail_Zone_8_33,8,20,8,26, 
MechVentAvail_Zone_8_34,8,27,9,2, 
MechVentAvail_Zone_8_35,9,3,9,9, 
MechVentAvail_Zone_8_36,9,10,9,16, 
MechVentAvail_Zone_8_37,9,17,9,23, 
MechVentAvail_Zone_8_38,9,24,9,30, 
MechVentAvail_Zone_8_39,10,1,10,7, 
MechVentAvail_Zone_8_40,10,8,10,14, 
MechVentAvail_Zone_8_41,10,15,10,21, 
MechVentAvail_Zone_8_42,10,22,10,28, 
MechVentAvail_Zone_8_43,10,29,11,4, 
MechVentAvail_Zone_8_44,11,5,11,11, 
MechVentAvail_Zone_8_45,11,12,11,18, 
MechVentAvail_Zone_8_46,11,19,11,25, 
MechVentAvail_Zone_8_47,11,26,12,2, 
MechVentAvail_Zone_8_48,12,3,12,9, 
MechVentAvail_Zone_8_49,12,10,12,16, 
MechVentAvail_Zone_8_50,12,17,12,23, 
MechVentAvail_Zone_8_51,12,24,12,30, 
MechVentAvail_Zone_8_52,12,31,12,31;

Schedule:Week:Daily, MechVentAvail_Zone_8_0,
  45735616-b2b6-4659-9007-e98fcdeeb41a, !- Sunday Schedule:Day Name
  bee6b387-4d5e-4adb-b40b-2d77ddca55e5, !- Monday Schedule:Day Name
  3a48376d-20cd-4bba-b36f-86c63b9ac52a, !- Tuesday Schedule:Day Name
  df38ffa7-593c-4015-b16a-774c36ff343f, !- Wednesday Schedule:Day Name
  b46b6d6e-4c68-48b8-a44c-f68aec9fa1f5, !- Thursday Schedule:Day Name
  6f20e371-e905-45ff-bfaf-3c4e4b2f6c1f, !- Friday Schedule:Day Name
  d33addf9-3e4f-4066-ad29-e74b2ac8d158, !- Saturday Schedule:Day Name
  45735616-b2b6-4659-9007-e98fcdeeb41a, !- Holiday Schedule:Day Name
  45735616-b2b6-4659-9007-e98fcdeeb41a, !- SummerDesignDay Schedule:Day Name
  45735616-b2b6-4659-9007-e98fcdeeb41a, !- WinterDesignDay Schedule:Day Name
  45735616-b2b6-4659-9007-e98fcdeeb41a, !- CustomDay1 Schedule:Day Name
  45735616-b2b6-4659-9007-e98fcdeeb41a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_8_1,
  f4a2c2a8-6a30-4858-af05-fa7fe88aa03f, !- Sunday Schedule:Day Name
  123fdfc5-2a34-42e2-a59b-9266109ac945, !- Monday Schedule:Day Name
  02765e4a-7390-4a99-a03b-117e835a0fcd, !- Tuesday Schedule:Day Name
  81f3ba6f-d2af-40de-8324-ff5e4c9c1e29, !- Wednesday Schedule:Day Name
  bd52deb5-58d0-44fd-8660-97501851f56e, !- Thursday Schedule:Day Name
  74daaa1f-2ec1-46a9-bae6-f6bf3065e719, !- Friday Schedule:Day Name
  3c379e7a-4bf1-4403-b208-dc5fe1048df2, !- Saturday Schedule:Day Name
  f4a2c2a8-6a30-4858-af05-fa7fe88aa03f, !- Holiday Schedule:Day Name
  f4a2c2a8-6a30-4858-af05-fa7fe88aa03f, !- SummerDesignDay Schedule:Day Name
  f4a2c2a8-6a30-4858-af05-fa7fe88aa03f, !- WinterDesignDay Schedule:Day Name
  f4a2c2a8-6a30-4858-af05-fa7fe88aa03f, !- CustomDay1 Schedule:Day Name
  f4a2c2a8-6a30-4858-af05-fa7fe88aa03f; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_8_2,
  a0fd59c7-d126-44cf-b412-6338062f7ca9, !- Sunday Schedule:Day Name
  94490f4e-fb9c-40d4-8c86-7b4855d197ab, !- Monday Schedule:Day Name
  bd52deb5-58d0-44fd-8660-97501851f56e, !- Tuesday Schedule:Day Name
  21b91c89-6676-400a-9a28-4d138fb9ab44, !- Wednesday Schedule:Day Name
  bee6b387-4d5e-4adb-b40b-2d77ddca55e5, !- Thursday Schedule:Day Name
  6bde32fa-5429-49f1-963e-181384f1e10e, !- Friday Schedule:Day Name
  0069a858-01c8-4d90-b737-f047621475dc, !- Saturday Schedule:Day Name
  a0fd59c7-d126-44cf-b412-6338062f7ca9, !- Holiday Schedule:Day Name
  a0fd59c7-d126-44cf-b412-6338062f7ca9, !- SummerDesignDay Schedule:Day Name
  a0fd59c7-d126-44cf-b412-6338062f7ca9, !- WinterDesignDay Schedule:Day Name
  a0fd59c7-d126-44cf-b412-6338062f7ca9, !- CustomDay1 Schedule:Day Name
  a0fd59c7-d126-44cf-b412-6338062f7ca9; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_8_3,
  8ac08239-8bdb-4184-9bfe-3cb0b5e9a97e, !- Sunday Schedule:Day Name
  f7465ff5-cc3b-4403-82c9-82521ef3cb90, !- Monday Schedule:Day Name
  a1561be3-55ee-4e57-a287-591a479e8bf1, !- Tuesday Schedule:Day Name
  b73a8764-2c93-4235-99de-2399ed545a44, !- Wednesday Schedule:Day Name
  87ddf09f-0acc-4952-84e5-459877a3d10f, !- Thursday Schedule:Day Name
  45735616-b2b6-4659-9007-e98fcdeeb41a, !- Friday Schedule:Day Name
  5f942b04-503d-43e7-8c57-0119571af138, !- Saturday Schedule:Day Name
  8ac08239-8bdb-4184-9bfe-3cb0b5e9a97e, !- Holiday Schedule:Day Name
  8ac08239-8bdb-4184-9bfe-3cb0b5e9a97e, !- SummerDesignDay Schedule:Day Name
  8ac08239-8bdb-4184-9bfe-3cb0b5e9a97e, !- WinterDesignDay Schedule:Day Name
  8ac08239-8bdb-4184-9bfe-3cb0b5e9a97e, !- CustomDay1 Schedule:Day Name
  8ac08239-8bdb-4184-9bfe-3cb0b5e9a97e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_8_4,
  b87b3b1c-751c-42fa-92db-3c0539987839, !- Sunday Schedule:Day Name
  8e94b0bc-d4b0-4aff-9e56-76a1adbb8d0a, !- Monday Schedule:Day Name
  6896a997-09bc-4cb5-adef-ad1bdb4518cb, !- Tuesday Schedule:Day Name
  e380c8b1-286c-4a9c-aa02-f7e6a70574e0, !- Wednesday Schedule:Day Name
  c00eba58-7d6f-4fdd-ac65-0fd2af3947e4, !- Thursday Schedule:Day Name
  ed3caabc-092e-42be-8969-d36d5941d1e9, !- Friday Schedule:Day Name
  8e94b0bc-d4b0-4aff-9e56-76a1adbb8d0a, !- Saturday Schedule:Day Name
  b87b3b1c-751c-42fa-92db-3c0539987839, !- Holiday Schedule:Day Name
  b87b3b1c-751c-42fa-92db-3c0539987839, !- SummerDesignDay Schedule:Day Name
  b87b3b1c-751c-42fa-92db-3c0539987839, !- WinterDesignDay Schedule:Day Name
  b87b3b1c-751c-42fa-92db-3c0539987839, !- CustomDay1 Schedule:Day Name
  b87b3b1c-751c-42fa-92db-3c0539987839; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_8_5,
  bfa7a8d4-6c56-4eff-bc5e-0618cf705621, !- Sunday Schedule:Day Name
  9cbed45e-63e8-4420-9a23-7f25957aa236, !- Monday Schedule:Day Name
  ef76ad71-7aaa-48a0-8e2c-fa70e842b56d, !- Tuesday Schedule:Day Name
  a43690ce-abb1-4da6-8cce-8481ea17eb74, !- Wednesday Schedule:Day Name
  9cea89d7-eb24-4dcb-80fd-6958ede221d2, !- Thursday Schedule:Day Name
  f4515d3c-328b-4c36-b737-3e4fbc606386, !- Friday Schedule:Day Name
  d6c9fbda-9c15-47d9-b869-da36010bdc4e, !- Saturday Schedule:Day Name
  bfa7a8d4-6c56-4eff-bc5e-0618cf705621, !- Holiday Schedule:Day Name
  bfa7a8d4-6c56-4eff-bc5e-0618cf705621, !- SummerDesignDay Schedule:Day Name
  bfa7a8d4-6c56-4eff-bc5e-0618cf705621, !- WinterDesignDay Schedule:Day Name
  bfa7a8d4-6c56-4eff-bc5e-0618cf705621, !- CustomDay1 Schedule:Day Name
  bfa7a8d4-6c56-4eff-bc5e-0618cf705621; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_8_6,
  59e5be97-33a9-4e03-82cd-77cbf9fea0a8, !- Sunday Schedule:Day Name
  f5dad141-542a-48d2-b0c4-1b4ec5e46d7d, !- Monday Schedule:Day Name
  e0329e75-8594-46f3-8365-09f184f3d3c9, !- Tuesday Schedule:Day Name
  b85ddf77-71dd-4be8-8f48-0589f0cc54c9, !- Wednesday Schedule:Day Name
  7c17c076-9c5c-4c49-8d7e-45ff4d4fd69f, !- Thursday Schedule:Day Name
  12a81014-9a70-4d75-962c-54732fd2817a, !- Friday Schedule:Day Name
  c8675d83-cc90-463b-8c33-fb7fa0b07f96, !- Saturday Schedule:Day Name
  59e5be97-33a9-4e03-82cd-77cbf9fea0a8, !- Holiday Schedule:Day Name
  59e5be97-33a9-4e03-82cd-77cbf9fea0a8, !- SummerDesignDay Schedule:Day Name
  59e5be97-33a9-4e03-82cd-77cbf9fea0a8, !- WinterDesignDay Schedule:Day Name
  59e5be97-33a9-4e03-82cd-77cbf9fea0a8, !- CustomDay1 Schedule:Day Name
  59e5be97-33a9-4e03-82cd-77cbf9fea0a8; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_8_7,
  cc56d085-d39f-49b6-9984-6ebc21cebae5, !- Sunday Schedule:Day Name
  10959cd0-f199-414d-9872-cf62450d83ae, !- Monday Schedule:Day Name
  3cb80067-d96f-4fd9-81ae-80d8df03a0bd, !- Tuesday Schedule:Day Name
  d27c0b45-92c3-4db3-94aa-8d0116486a5d, !- Wednesday Schedule:Day Name
  faa8700b-9fde-41c6-9d48-d74e5590db6a, !- Thursday Schedule:Day Name
  be9f164d-7db2-450c-ba37-8baf8c0ef6a5, !- Friday Schedule:Day Name
  0efa19ce-e470-418a-8fb1-a87900ff5547, !- Saturday Schedule:Day Name
  cc56d085-d39f-49b6-9984-6ebc21cebae5, !- Holiday Schedule:Day Name
  cc56d085-d39f-49b6-9984-6ebc21cebae5, !- SummerDesignDay Schedule:Day Name
  cc56d085-d39f-49b6-9984-6ebc21cebae5, !- WinterDesignDay Schedule:Day Name
  cc56d085-d39f-49b6-9984-6ebc21cebae5, !- CustomDay1 Schedule:Day Name
  cc56d085-d39f-49b6-9984-6ebc21cebae5; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_8_8,
  11e1f09c-7582-4db8-b70a-5f12b58b5dc1, !- Sunday Schedule:Day Name
  8d978f04-2901-4319-afd5-be1bd5bee483, !- Monday Schedule:Day Name
  486659df-fef1-48ce-bb1c-c3dd13010f79, !- Tuesday Schedule:Day Name
  0366723c-bc0d-41cf-a795-b8832c644d88, !- Wednesday Schedule:Day Name
  d8c662f0-4c6b-42ae-a5f8-e1e0e819b8d4, !- Thursday Schedule:Day Name
  562e9b33-d1b3-493e-8375-723c1353a6f5, !- Friday Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840, !- Saturday Schedule:Day Name
  11e1f09c-7582-4db8-b70a-5f12b58b5dc1, !- Holiday Schedule:Day Name
  11e1f09c-7582-4db8-b70a-5f12b58b5dc1, !- SummerDesignDay Schedule:Day Name
  11e1f09c-7582-4db8-b70a-5f12b58b5dc1, !- WinterDesignDay Schedule:Day Name
  11e1f09c-7582-4db8-b70a-5f12b58b5dc1, !- CustomDay1 Schedule:Day Name
  11e1f09c-7582-4db8-b70a-5f12b58b5dc1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_8_9,
  f2db2952-6156-4be0-b031-513d2b609a8c, !- Sunday Schedule:Day Name
  c3d44b06-ad62-4a2a-9ce1-f80689ff660c, !- Monday Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840, !- Tuesday Schedule:Day Name
  26011c86-58b0-47a6-b7ac-7f8563470614, !- Wednesday Schedule:Day Name
  ee257502-f434-459f-b2b2-f89f0795eda3, !- Thursday Schedule:Day Name
  5e1cf9e3-ebf4-4ece-97b1-18b0a8a31690, !- Friday Schedule:Day Name
  263a5a61-1005-4029-ad1b-b767cfe35c9a, !- Saturday Schedule:Day Name
  f2db2952-6156-4be0-b031-513d2b609a8c, !- Holiday Schedule:Day Name
  f2db2952-6156-4be0-b031-513d2b609a8c, !- SummerDesignDay Schedule:Day Name
  f2db2952-6156-4be0-b031-513d2b609a8c, !- WinterDesignDay Schedule:Day Name
  f2db2952-6156-4be0-b031-513d2b609a8c, !- CustomDay1 Schedule:Day Name
  f2db2952-6156-4be0-b031-513d2b609a8c; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_8_10,
  b28ff34a-97d2-4053-96a5-9acbe20769d3, !- Sunday Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840, !- Monday Schedule:Day Name
  63384a4c-9a77-477f-b9fc-a7fdd59f03d3, !- Tuesday Schedule:Day Name
  c76344e2-4c84-49b0-b137-45472a97be06, !- Wednesday Schedule:Day Name
  dacf9c4f-a16a-4dea-aa38-e56684c88150, !- Thursday Schedule:Day Name
  d44360a1-31f5-418b-95dc-6b8b4617e77d, !- Friday Schedule:Day Name
  5390ab0d-8085-4e6a-8bdc-433647d100b4, !- Saturday Schedule:Day Name
  b28ff34a-97d2-4053-96a5-9acbe20769d3, !- Holiday Schedule:Day Name
  b28ff34a-97d2-4053-96a5-9acbe20769d3, !- SummerDesignDay Schedule:Day Name
  b28ff34a-97d2-4053-96a5-9acbe20769d3, !- WinterDesignDay Schedule:Day Name
  b28ff34a-97d2-4053-96a5-9acbe20769d3, !- CustomDay1 Schedule:Day Name
  b28ff34a-97d2-4053-96a5-9acbe20769d3; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_8_11,
  8a405f9d-42d0-44d9-96d0-330464419840, !- Sunday Schedule:Day Name
  2b8d5e29-07b5-4375-84f3-7e73669e9175, !- Monday Schedule:Day Name
  3a0204a8-4d5d-41e9-8140-a7a473ba1b05, !- Tuesday Schedule:Day Name
  cb9b3dab-3040-43a9-9f2c-7b7c161b15a6, !- Wednesday Schedule:Day Name
  a3d280ab-82f1-45d7-8cca-5a24b01e2a6f, !- Thursday Schedule:Day Name
  c001c453-f69e-448c-8d33-b542edf875d6, !- Friday Schedule:Day Name
  191eb09b-cef3-4d27-8d14-0055ef203aa4, !- Saturday Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840, !- Holiday Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840, !- SummerDesignDay Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840, !- WinterDesignDay Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840, !- CustomDay1 Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_8_12,
  8d9dd40b-f5b2-4f36-824a-397c20008174, !- Sunday Schedule:Day Name
  41e65c28-817b-4d10-8260-7fd657d4a8b6, !- Monday Schedule:Day Name
  e3f1449a-5789-42cc-85f7-f1df5d4685aa, !- Tuesday Schedule:Day Name
  b015f029-59fd-4882-8d7d-9e79fa4d0a65, !- Wednesday Schedule:Day Name
  e2ee728e-757a-497b-b5b6-d78eaf94be34, !- Thursday Schedule:Day Name
  d8f13d92-78d2-4bae-a025-28c6bf115016, !- Friday Schedule:Day Name
  c376802d-16c4-43a9-a7ce-9245a3954db4, !- Saturday Schedule:Day Name
  8d9dd40b-f5b2-4f36-824a-397c20008174, !- Holiday Schedule:Day Name
  8d9dd40b-f5b2-4f36-824a-397c20008174, !- SummerDesignDay Schedule:Day Name
  8d9dd40b-f5b2-4f36-824a-397c20008174, !- WinterDesignDay Schedule:Day Name
  8d9dd40b-f5b2-4f36-824a-397c20008174, !- CustomDay1 Schedule:Day Name
  8d9dd40b-f5b2-4f36-824a-397c20008174; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_8_13,
  6a0dd6d0-2053-4e08-afd2-584c9f20a87a, !- Sunday Schedule:Day Name
  29de9b9f-1699-40cd-89d7-d4e65299d2f3, !- Monday Schedule:Day Name
  75d18138-b2cd-4d38-b6c1-a88f72da3fcc, !- Tuesday Schedule:Day Name
  bd7f5a20-327d-4547-bbc3-5b7452d7e966, !- Wednesday Schedule:Day Name
  bb364aa2-3d88-425e-afcd-be4a77a556ae, !- Thursday Schedule:Day Name
  9d736532-3372-4234-86f8-cec98393f69c, !- Friday Schedule:Day Name
  51f0637d-8233-4b49-a189-c331064c739d, !- Saturday Schedule:Day Name
  6a0dd6d0-2053-4e08-afd2-584c9f20a87a, !- Holiday Schedule:Day Name
  6a0dd6d0-2053-4e08-afd2-584c9f20a87a, !- SummerDesignDay Schedule:Day Name
  6a0dd6d0-2053-4e08-afd2-584c9f20a87a, !- WinterDesignDay Schedule:Day Name
  6a0dd6d0-2053-4e08-afd2-584c9f20a87a, !- CustomDay1 Schedule:Day Name
  6a0dd6d0-2053-4e08-afd2-584c9f20a87a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_8_14,
  3b64f659-7a87-43c0-8593-ffb75930c7f4, !- Sunday Schedule:Day Name
  9866af8d-7ab0-4c81-8db6-ce00146023e8, !- Monday Schedule:Day Name
  02405d4e-0d02-4eff-9657-d8f9128f4eab, !- Tuesday Schedule:Day Name
  b917b18e-be4c-4d95-8ca7-ef00fec35358, !- Wednesday Schedule:Day Name
  70c9cd82-fe0e-49ee-aaf4-1c8ff27f5354, !- Thursday Schedule:Day Name
  42b8bfae-4ab3-4b91-9049-5aef0e0a45b5, !- Friday Schedule:Day Name
  9cbcde63-174f-4098-b545-8a02de437128, !- Saturday Schedule:Day Name
  3b64f659-7a87-43c0-8593-ffb75930c7f4, !- Holiday Schedule:Day Name
  3b64f659-7a87-43c0-8593-ffb75930c7f4, !- SummerDesignDay Schedule:Day Name
  3b64f659-7a87-43c0-8593-ffb75930c7f4, !- WinterDesignDay Schedule:Day Name
  3b64f659-7a87-43c0-8593-ffb75930c7f4, !- CustomDay1 Schedule:Day Name
  3b64f659-7a87-43c0-8593-ffb75930c7f4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_8_15,
  19dac5b0-28fc-460c-81f9-3dbb121f2bf8, !- Sunday Schedule:Day Name
  e9c57910-916d-46b4-aea8-ffc3126c18fa, !- Monday Schedule:Day Name
  2e73e53b-a754-47bd-965a-2e9b6a3bb011, !- Tuesday Schedule:Day Name
  3f37206c-4197-45cd-98ea-0984f4deacec, !- Wednesday Schedule:Day Name
  8f52b9ad-d695-459a-8123-1d00cf1d1862, !- Thursday Schedule:Day Name
  923948f4-e046-4f33-9833-6f095076ca41, !- Friday Schedule:Day Name
  2b3fc603-4b4f-4d7a-8bc2-6e0e08bcdc7b, !- Saturday Schedule:Day Name
  19dac5b0-28fc-460c-81f9-3dbb121f2bf8, !- Holiday Schedule:Day Name
  19dac5b0-28fc-460c-81f9-3dbb121f2bf8, !- SummerDesignDay Schedule:Day Name
  19dac5b0-28fc-460c-81f9-3dbb121f2bf8, !- WinterDesignDay Schedule:Day Name
  19dac5b0-28fc-460c-81f9-3dbb121f2bf8, !- CustomDay1 Schedule:Day Name
  19dac5b0-28fc-460c-81f9-3dbb121f2bf8; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_8_16,
  2b24e0a0-77cd-4c2a-b642-03fc66f5c8b9, !- Sunday Schedule:Day Name
  106d7206-3cd6-40aa-bb3f-d1aa542cc2ae, !- Monday Schedule:Day Name
  d8816c3b-0b15-4ece-87b0-550193ae6b3b, !- Tuesday Schedule:Day Name
  90097c4d-ccdb-4846-818d-3cb2f30ef5dc, !- Wednesday Schedule:Day Name
  61b5032f-cd16-4827-b89d-23ab93cb0bca, !- Thursday Schedule:Day Name
  18b198f9-c7da-4087-b865-159950c574c9, !- Friday Schedule:Day Name
  df11aa4b-5de7-4dcf-b1b6-ac577a82ad4a, !- Saturday Schedule:Day Name
  2b24e0a0-77cd-4c2a-b642-03fc66f5c8b9, !- Holiday Schedule:Day Name
  2b24e0a0-77cd-4c2a-b642-03fc66f5c8b9, !- SummerDesignDay Schedule:Day Name
  2b24e0a0-77cd-4c2a-b642-03fc66f5c8b9, !- WinterDesignDay Schedule:Day Name
  2b24e0a0-77cd-4c2a-b642-03fc66f5c8b9, !- CustomDay1 Schedule:Day Name
  2b24e0a0-77cd-4c2a-b642-03fc66f5c8b9; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_8_17,
  30b9171a-7657-45ad-8017-84e6404a233f, !- Sunday Schedule:Day Name
  eef20202-03ec-4909-bd15-b857f90d6a31, !- Monday Schedule:Day Name
  bfdf7701-11bf-443c-8628-7934162078ba, !- Tuesday Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- Wednesday Schedule:Day Name
  dcbeb821-1698-4cac-b286-aea139742297, !- Thursday Schedule:Day Name
  7116dbe5-212a-4f86-9218-e9f82299a115, !- Friday Schedule:Day Name
  38d1916f-2a8a-4ab0-92c9-4a2c45943095, !- Saturday Schedule:Day Name
  30b9171a-7657-45ad-8017-84e6404a233f, !- Holiday Schedule:Day Name
  30b9171a-7657-45ad-8017-84e6404a233f, !- SummerDesignDay Schedule:Day Name
  30b9171a-7657-45ad-8017-84e6404a233f, !- WinterDesignDay Schedule:Day Name
  30b9171a-7657-45ad-8017-84e6404a233f, !- CustomDay1 Schedule:Day Name
  30b9171a-7657-45ad-8017-84e6404a233f; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_8_18,
  0a7de23c-0324-448c-89ba-2cd380fbd515, !- Sunday Schedule:Day Name
  2aff8466-0908-4b61-bc1a-6bceaf2a4e85, !- Monday Schedule:Day Name
  aebfd59d-58d0-45e9-a04d-295ea184cf9d, !- Tuesday Schedule:Day Name
  0a7de23c-0324-448c-89ba-2cd380fbd515, !- Wednesday Schedule:Day Name
  def8fd52-9c04-459b-b488-edd1ceb558e8, !- Thursday Schedule:Day Name
  2724fd72-7d31-4623-8ce8-dae60800fc56, !- Friday Schedule:Day Name
  a52faff9-5955-42e7-a57b-6a64d24945f9, !- Saturday Schedule:Day Name
  0a7de23c-0324-448c-89ba-2cd380fbd515, !- Holiday Schedule:Day Name
  0a7de23c-0324-448c-89ba-2cd380fbd515, !- SummerDesignDay Schedule:Day Name
  0a7de23c-0324-448c-89ba-2cd380fbd515, !- WinterDesignDay Schedule:Day Name
  0a7de23c-0324-448c-89ba-2cd380fbd515, !- CustomDay1 Schedule:Day Name
  0a7de23c-0324-448c-89ba-2cd380fbd515; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_8_19,
  51f33bcb-c1b9-4dbf-a088-91283180cc94, !- Sunday Schedule:Day Name
  f02aa9f5-7836-4d4f-86de-6ff0b72cae85, !- Monday Schedule:Day Name
  e110b118-d81a-4b43-8216-c1da41565a46, !- Tuesday Schedule:Day Name
  a215011d-4356-478b-a21d-b576fe264fa7, !- Wednesday Schedule:Day Name
  516b1c36-25e3-4fd2-ba88-c9e099409a74, !- Thursday Schedule:Day Name
  2c939a17-2f24-48a6-9bbb-2f1d91a34e61, !- Friday Schedule:Day Name
  83adf70c-07ae-41d9-8fd2-a52c17277c96, !- Saturday Schedule:Day Name
  51f33bcb-c1b9-4dbf-a088-91283180cc94, !- Holiday Schedule:Day Name
  51f33bcb-c1b9-4dbf-a088-91283180cc94, !- SummerDesignDay Schedule:Day Name
  51f33bcb-c1b9-4dbf-a088-91283180cc94, !- WinterDesignDay Schedule:Day Name
  51f33bcb-c1b9-4dbf-a088-91283180cc94, !- CustomDay1 Schedule:Day Name
  51f33bcb-c1b9-4dbf-a088-91283180cc94; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_8_20,
  5dda5916-6d3c-48d9-a4eb-7cd58c6ca905, !- Sunday Schedule:Day Name
  90be5a14-d185-49e9-b411-98636482d1e4, !- Monday Schedule:Day Name
  51f33bcb-c1b9-4dbf-a088-91283180cc94, !- Tuesday Schedule:Day Name
  7a625284-486a-4df8-a195-787275be78b9, !- Wednesday Schedule:Day Name
  2d9d3bc2-2be8-40e2-ba93-16945def3971, !- Thursday Schedule:Day Name
  50c1e71f-3c6f-4dce-aea5-29f5db3406b0, !- Friday Schedule:Day Name
  3b2a50bb-8273-4419-a75b-b061611c1ee3, !- Saturday Schedule:Day Name
  5dda5916-6d3c-48d9-a4eb-7cd58c6ca905, !- Holiday Schedule:Day Name
  5dda5916-6d3c-48d9-a4eb-7cd58c6ca905, !- SummerDesignDay Schedule:Day Name
  5dda5916-6d3c-48d9-a4eb-7cd58c6ca905, !- WinterDesignDay Schedule:Day Name
  5dda5916-6d3c-48d9-a4eb-7cd58c6ca905, !- CustomDay1 Schedule:Day Name
  5dda5916-6d3c-48d9-a4eb-7cd58c6ca905; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_8_21,
  79654032-0147-43e8-b268-009458f05259, !- Sunday Schedule:Day Name
  9cbed45e-63e8-4420-9a23-7f25957aa236, !- Monday Schedule:Day Name
  033e5d23-12a7-46dc-9698-c5c22ac64766, !- Tuesday Schedule:Day Name
  ca0514e6-15e5-43fc-9152-7c261e085220, !- Wednesday Schedule:Day Name
  e4cf8d18-b06a-4275-8dae-d644d1fffa45, !- Thursday Schedule:Day Name
  5dfc78b0-88dd-4231-a396-0eb56cbd5de2, !- Friday Schedule:Day Name
  ad5cdd03-fd0d-46d1-a952-4600b6bc9a7e, !- Saturday Schedule:Day Name
  79654032-0147-43e8-b268-009458f05259, !- Holiday Schedule:Day Name
  79654032-0147-43e8-b268-009458f05259, !- SummerDesignDay Schedule:Day Name
  79654032-0147-43e8-b268-009458f05259, !- WinterDesignDay Schedule:Day Name
  79654032-0147-43e8-b268-009458f05259, !- CustomDay1 Schedule:Day Name
  79654032-0147-43e8-b268-009458f05259; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_8_22,
  ae0897ba-8887-4847-a761-27c239ed7601, !- Sunday Schedule:Day Name
  e9241817-41b8-4c97-a5ac-5b412bfbf647, !- Monday Schedule:Day Name
  6ed750c0-6651-479f-8583-a43f3ec745a4, !- Tuesday Schedule:Day Name
  ab5efb21-1b2c-4519-9a10-06b047222dca, !- Wednesday Schedule:Day Name
  46cdaba4-7fc0-49bc-aa2e-e63d6e3d887b, !- Thursday Schedule:Day Name
  9b530ce9-eca5-4026-a7f3-7d5d08ebb73a, !- Friday Schedule:Day Name
  a49a7585-76db-4f9a-93a1-7b1e433aaa8e, !- Saturday Schedule:Day Name
  ae0897ba-8887-4847-a761-27c239ed7601, !- Holiday Schedule:Day Name
  ae0897ba-8887-4847-a761-27c239ed7601, !- SummerDesignDay Schedule:Day Name
  ae0897ba-8887-4847-a761-27c239ed7601, !- WinterDesignDay Schedule:Day Name
  ae0897ba-8887-4847-a761-27c239ed7601, !- CustomDay1 Schedule:Day Name
  ae0897ba-8887-4847-a761-27c239ed7601; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_8_23,
  bf5dcc97-0650-4216-94ab-1fe1f55276a6, !- Sunday Schedule:Day Name
  aaa1963e-e4e9-4f0a-8b44-b0072f10ddaf, !- Monday Schedule:Day Name
  b3fd5bc3-90ed-4f8e-8d6f-127abbd410e7, !- Tuesday Schedule:Day Name
  532fc8c8-b428-4593-a29f-3708c2500318, !- Wednesday Schedule:Day Name
  c4eee6c1-9e5e-41c9-af96-8911827a25c9, !- Thursday Schedule:Day Name
  db590865-4fe0-4535-94e5-8bd3e82d6c2f, !- Friday Schedule:Day Name
  4a43e340-611f-4e7f-be46-f3b1aaa300a3, !- Saturday Schedule:Day Name
  bf5dcc97-0650-4216-94ab-1fe1f55276a6, !- Holiday Schedule:Day Name
  bf5dcc97-0650-4216-94ab-1fe1f55276a6, !- SummerDesignDay Schedule:Day Name
  bf5dcc97-0650-4216-94ab-1fe1f55276a6, !- WinterDesignDay Schedule:Day Name
  bf5dcc97-0650-4216-94ab-1fe1f55276a6, !- CustomDay1 Schedule:Day Name
  bf5dcc97-0650-4216-94ab-1fe1f55276a6; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_8_24,
  b4f70b77-5474-4961-b665-f4b872168fce, !- Sunday Schedule:Day Name
  62a84dcf-005e-479f-bf49-5971cac001d6, !- Monday Schedule:Day Name
  95043a9f-ae9f-4096-93dd-0030d5745bee, !- Tuesday Schedule:Day Name
  71b5a1bf-89df-478a-94ba-3e6d224b1fce, !- Wednesday Schedule:Day Name
  067f6a9f-440f-4da4-bc3c-4016dbe239e3, !- Thursday Schedule:Day Name
  51920650-d57b-432c-8473-77c249c60af3, !- Friday Schedule:Day Name
  4e089610-16fc-4de8-8654-57ed60320646, !- Saturday Schedule:Day Name
  b4f70b77-5474-4961-b665-f4b872168fce, !- Holiday Schedule:Day Name
  b4f70b77-5474-4961-b665-f4b872168fce, !- SummerDesignDay Schedule:Day Name
  b4f70b77-5474-4961-b665-f4b872168fce, !- WinterDesignDay Schedule:Day Name
  b4f70b77-5474-4961-b665-f4b872168fce, !- CustomDay1 Schedule:Day Name
  b4f70b77-5474-4961-b665-f4b872168fce; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_8_25,
  3a8ff466-1572-43e3-b7c1-fb57bae7e5f6, !- Sunday Schedule:Day Name
  af582de9-854c-4b27-ac37-ec64c0e964a6, !- Monday Schedule:Day Name
  9561be1d-9728-4a63-9683-414e658ba770, !- Tuesday Schedule:Day Name
  0c5d451c-b26a-42e6-8045-81209f73361d, !- Wednesday Schedule:Day Name
  13c9dcf3-7c3c-4939-99bc-a66501a51218, !- Thursday Schedule:Day Name
  bd35f572-6c14-4c75-a87f-39b822fabd9c, !- Friday Schedule:Day Name
  a0464ed6-f6ce-463c-902f-f49dfcaf50e5, !- Saturday Schedule:Day Name
  3a8ff466-1572-43e3-b7c1-fb57bae7e5f6, !- Holiday Schedule:Day Name
  3a8ff466-1572-43e3-b7c1-fb57bae7e5f6, !- SummerDesignDay Schedule:Day Name
  3a8ff466-1572-43e3-b7c1-fb57bae7e5f6, !- WinterDesignDay Schedule:Day Name
  3a8ff466-1572-43e3-b7c1-fb57bae7e5f6, !- CustomDay1 Schedule:Day Name
  3a8ff466-1572-43e3-b7c1-fb57bae7e5f6; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_8_26,
  1a058e7b-2432-44ee-a387-212f9af2a98e, !- Sunday Schedule:Day Name
  89cbe1b4-be8d-420b-ad1d-481134bae030, !- Monday Schedule:Day Name
  e2c5f702-147f-4f45-8f93-eb151656052a, !- Tuesday Schedule:Day Name
  e8feb143-6619-4e44-abe4-59084b4926e8, !- Wednesday Schedule:Day Name
  d6372546-09e3-4d54-a7ad-aef5bb923712, !- Thursday Schedule:Day Name
  bc1f5db8-0343-4289-98cc-e794d962400e, !- Friday Schedule:Day Name
  8e44327a-f274-4954-8564-baa047c96d54, !- Saturday Schedule:Day Name
  1a058e7b-2432-44ee-a387-212f9af2a98e, !- Holiday Schedule:Day Name
  1a058e7b-2432-44ee-a387-212f9af2a98e, !- SummerDesignDay Schedule:Day Name
  1a058e7b-2432-44ee-a387-212f9af2a98e, !- WinterDesignDay Schedule:Day Name
  1a058e7b-2432-44ee-a387-212f9af2a98e, !- CustomDay1 Schedule:Day Name
  1a058e7b-2432-44ee-a387-212f9af2a98e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_8_27,
  5ebd543f-653b-4453-a2d1-aa20cdf9a81a, !- Sunday Schedule:Day Name
  bec830b0-02b2-4883-9ad5-dd031b4d9da0, !- Monday Schedule:Day Name
  ac1a399e-7844-498d-8094-53b89d6a8a63, !- Tuesday Schedule:Day Name
  b0a6c523-17be-4de8-a007-4749900e1979, !- Wednesday Schedule:Day Name
  89440362-d1a5-4c98-b4b5-20ca6e0c723e, !- Thursday Schedule:Day Name
  9bd72d2d-7662-4cc1-85ea-05f916025e89, !- Friday Schedule:Day Name
  e36e2bb7-caca-44e1-8e18-b27da54db28d, !- Saturday Schedule:Day Name
  5ebd543f-653b-4453-a2d1-aa20cdf9a81a, !- Holiday Schedule:Day Name
  5ebd543f-653b-4453-a2d1-aa20cdf9a81a, !- SummerDesignDay Schedule:Day Name
  5ebd543f-653b-4453-a2d1-aa20cdf9a81a, !- WinterDesignDay Schedule:Day Name
  5ebd543f-653b-4453-a2d1-aa20cdf9a81a, !- CustomDay1 Schedule:Day Name
  5ebd543f-653b-4453-a2d1-aa20cdf9a81a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_8_28,
  52f27922-8312-42f5-9ce3-bbaede20f962, !- Sunday Schedule:Day Name
  d69800f2-0a2a-4179-96c9-3c352552a6cb, !- Monday Schedule:Day Name
  a7b39a6e-c28e-400f-b0cb-b89a44eba3be, !- Tuesday Schedule:Day Name
  3c63a5d8-3374-4310-95cc-48742d6db97b, !- Wednesday Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- Thursday Schedule:Day Name
  3a47506a-f390-4411-a07b-474aca295586, !- Friday Schedule:Day Name
  79654032-0147-43e8-b268-009458f05259, !- Saturday Schedule:Day Name
  52f27922-8312-42f5-9ce3-bbaede20f962, !- Holiday Schedule:Day Name
  52f27922-8312-42f5-9ce3-bbaede20f962, !- SummerDesignDay Schedule:Day Name
  52f27922-8312-42f5-9ce3-bbaede20f962, !- WinterDesignDay Schedule:Day Name
  52f27922-8312-42f5-9ce3-bbaede20f962, !- CustomDay1 Schedule:Day Name
  52f27922-8312-42f5-9ce3-bbaede20f962; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_8_29,
  9bbad1f3-deb7-427f-9d25-8d7d36413950, !- Sunday Schedule:Day Name
  53c1ea5d-1ebb-48b4-bd44-e5e57a493b47, !- Monday Schedule:Day Name
  571e5022-c7a9-4193-872e-adb23b875967, !- Tuesday Schedule:Day Name
  fd1eebb7-ae25-4a0b-9ae9-f39244b66f8c, !- Wednesday Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- Thursday Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- Friday Schedule:Day Name
  b8639eff-2515-4373-8ad7-ac73a9e1f874, !- Saturday Schedule:Day Name
  9bbad1f3-deb7-427f-9d25-8d7d36413950, !- Holiday Schedule:Day Name
  9bbad1f3-deb7-427f-9d25-8d7d36413950, !- SummerDesignDay Schedule:Day Name
  9bbad1f3-deb7-427f-9d25-8d7d36413950, !- WinterDesignDay Schedule:Day Name
  9bbad1f3-deb7-427f-9d25-8d7d36413950, !- CustomDay1 Schedule:Day Name
  9bbad1f3-deb7-427f-9d25-8d7d36413950; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_8_30,
  7184da34-240c-4b6d-93ce-fbc2130ab747, !- Sunday Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840, !- Monday Schedule:Day Name
  dc97af03-2384-4bb0-99b3-728cf9247e1d, !- Tuesday Schedule:Day Name
  3a76f166-5242-40e2-934c-137b1db0427f, !- Wednesday Schedule:Day Name
  603d38bc-9358-45a7-b500-89b06c01529a, !- Thursday Schedule:Day Name
  4439b08b-b3b5-4bb0-872a-ef064c6df472, !- Friday Schedule:Day Name
  961611fc-6cb6-40a5-a8bc-84e99b759f59, !- Saturday Schedule:Day Name
  7184da34-240c-4b6d-93ce-fbc2130ab747, !- Holiday Schedule:Day Name
  7184da34-240c-4b6d-93ce-fbc2130ab747, !- SummerDesignDay Schedule:Day Name
  7184da34-240c-4b6d-93ce-fbc2130ab747, !- WinterDesignDay Schedule:Day Name
  7184da34-240c-4b6d-93ce-fbc2130ab747, !- CustomDay1 Schedule:Day Name
  7184da34-240c-4b6d-93ce-fbc2130ab747; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_8_31,
  5a908684-f9cf-45b4-b5b8-ae8a123e500a, !- Sunday Schedule:Day Name
  7a625284-486a-4df8-a195-787275be78b9, !- Monday Schedule:Day Name
  571e5022-c7a9-4193-872e-adb23b875967, !- Tuesday Schedule:Day Name
  51099a20-6c29-4076-87bc-da8d38a44a4c, !- Wednesday Schedule:Day Name
  9f34e41f-fa0a-4cca-84f2-8a4b7e5c9fff, !- Thursday Schedule:Day Name
  2e3ce53a-b27f-4b19-865a-8a59f8f3d9be, !- Friday Schedule:Day Name
  fb570989-6d79-4e23-96a0-bc028a045480, !- Saturday Schedule:Day Name
  5a908684-f9cf-45b4-b5b8-ae8a123e500a, !- Holiday Schedule:Day Name
  5a908684-f9cf-45b4-b5b8-ae8a123e500a, !- SummerDesignDay Schedule:Day Name
  5a908684-f9cf-45b4-b5b8-ae8a123e500a, !- WinterDesignDay Schedule:Day Name
  5a908684-f9cf-45b4-b5b8-ae8a123e500a, !- CustomDay1 Schedule:Day Name
  5a908684-f9cf-45b4-b5b8-ae8a123e500a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_8_32,
  33920dee-67d3-4b8c-8265-b6fee3f7193f, !- Sunday Schedule:Day Name
  4d3eb448-9b0c-49e7-af43-dd11c7dbcc7f, !- Monday Schedule:Day Name
  14827110-bb91-4569-9464-842db7c2f4c9, !- Tuesday Schedule:Day Name
  4415725f-ac32-4013-943e-1ba89236a3ae, !- Wednesday Schedule:Day Name
  cde782c4-b684-40ae-8943-953bc67c3267, !- Thursday Schedule:Day Name
  680fbcb8-d65b-47a6-8f7d-5d6d7eec2a61, !- Friday Schedule:Day Name
  a5b1e0ee-6456-494a-ac05-9d128e00ea1b, !- Saturday Schedule:Day Name
  33920dee-67d3-4b8c-8265-b6fee3f7193f, !- Holiday Schedule:Day Name
  33920dee-67d3-4b8c-8265-b6fee3f7193f, !- SummerDesignDay Schedule:Day Name
  33920dee-67d3-4b8c-8265-b6fee3f7193f, !- WinterDesignDay Schedule:Day Name
  33920dee-67d3-4b8c-8265-b6fee3f7193f, !- CustomDay1 Schedule:Day Name
  33920dee-67d3-4b8c-8265-b6fee3f7193f; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_8_33,
  e6622f1f-2e6a-4cb0-9cfe-3307bc4e7330, !- Sunday Schedule:Day Name
  ba0a8b03-b524-4944-950f-25f97ced0e71, !- Monday Schedule:Day Name
  5e71a3d9-717c-4ec3-b2c5-cc67a8577d65, !- Tuesday Schedule:Day Name
  0d333b0c-b992-4e52-952e-bc08f7f16e68, !- Wednesday Schedule:Day Name
  c7fc317e-73be-4404-b4ac-a850ff035b45, !- Thursday Schedule:Day Name
  033e5d23-12a7-46dc-9698-c5c22ac64766, !- Friday Schedule:Day Name
  96585438-17a9-4f2d-ba76-5f25d7acb26b, !- Saturday Schedule:Day Name
  e6622f1f-2e6a-4cb0-9cfe-3307bc4e7330, !- Holiday Schedule:Day Name
  e6622f1f-2e6a-4cb0-9cfe-3307bc4e7330, !- SummerDesignDay Schedule:Day Name
  e6622f1f-2e6a-4cb0-9cfe-3307bc4e7330, !- WinterDesignDay Schedule:Day Name
  e6622f1f-2e6a-4cb0-9cfe-3307bc4e7330, !- CustomDay1 Schedule:Day Name
  e6622f1f-2e6a-4cb0-9cfe-3307bc4e7330; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_8_34,
  58776fbb-131a-4163-bc9f-bdc5d5c2f7db, !- Sunday Schedule:Day Name
  3c21969f-b920-492f-a4b9-10ae55c85706, !- Monday Schedule:Day Name
  61b357f4-f6e6-4925-b387-1de39b7cc1fa, !- Tuesday Schedule:Day Name
  0fa62410-a4f8-424e-bd98-b743837af38e, !- Wednesday Schedule:Day Name
  502d5453-6122-42a2-9195-6f643fa86aa6, !- Thursday Schedule:Day Name
  348f92fa-facd-4d59-8293-b884daa41336, !- Friday Schedule:Day Name
  975a310a-3582-4e8e-bbb1-4e74cdb09bf2, !- Saturday Schedule:Day Name
  58776fbb-131a-4163-bc9f-bdc5d5c2f7db, !- Holiday Schedule:Day Name
  58776fbb-131a-4163-bc9f-bdc5d5c2f7db, !- SummerDesignDay Schedule:Day Name
  58776fbb-131a-4163-bc9f-bdc5d5c2f7db, !- WinterDesignDay Schedule:Day Name
  58776fbb-131a-4163-bc9f-bdc5d5c2f7db, !- CustomDay1 Schedule:Day Name
  58776fbb-131a-4163-bc9f-bdc5d5c2f7db; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_8_35,
  0a0e94e5-17e9-4f55-b6ba-0cff2d60cb48, !- Sunday Schedule:Day Name
  656ac055-7b5f-4ee6-a593-05e85dcc2151, !- Monday Schedule:Day Name
  f4a2c2a8-6a30-4858-af05-fa7fe88aa03f, !- Tuesday Schedule:Day Name
  d37df644-2e9c-4d79-a21b-c2ce73d4f76b, !- Wednesday Schedule:Day Name
  c8675d83-cc90-463b-8c33-fb7fa0b07f96, !- Thursday Schedule:Day Name
  2c28fc9b-8a8b-4620-840b-bf0f7868a53c, !- Friday Schedule:Day Name
  4eb883bc-be96-4aad-97b9-e9b3bf60c7c0, !- Saturday Schedule:Day Name
  0a0e94e5-17e9-4f55-b6ba-0cff2d60cb48, !- Holiday Schedule:Day Name
  0a0e94e5-17e9-4f55-b6ba-0cff2d60cb48, !- SummerDesignDay Schedule:Day Name
  0a0e94e5-17e9-4f55-b6ba-0cff2d60cb48, !- WinterDesignDay Schedule:Day Name
  0a0e94e5-17e9-4f55-b6ba-0cff2d60cb48, !- CustomDay1 Schedule:Day Name
  0a0e94e5-17e9-4f55-b6ba-0cff2d60cb48; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_8_36,
  974d3b50-240b-4423-8093-ecf7348e7a77, !- Sunday Schedule:Day Name
  5dda5916-6d3c-48d9-a4eb-7cd58c6ca905, !- Monday Schedule:Day Name
  d1377231-a0dc-4382-bb8f-9b1b18d367ac, !- Tuesday Schedule:Day Name
  3bc0fb08-8a13-4cc9-ae99-47b2b77d3581, !- Wednesday Schedule:Day Name
  64521ecc-3f76-405a-8015-79241e9814f1, !- Thursday Schedule:Day Name
  0b178198-81fe-45bb-924c-f1c7844d558f, !- Friday Schedule:Day Name
  9561be1d-9728-4a63-9683-414e658ba770, !- Saturday Schedule:Day Name
  974d3b50-240b-4423-8093-ecf7348e7a77, !- Holiday Schedule:Day Name
  974d3b50-240b-4423-8093-ecf7348e7a77, !- SummerDesignDay Schedule:Day Name
  974d3b50-240b-4423-8093-ecf7348e7a77, !- WinterDesignDay Schedule:Day Name
  974d3b50-240b-4423-8093-ecf7348e7a77, !- CustomDay1 Schedule:Day Name
  974d3b50-240b-4423-8093-ecf7348e7a77; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_8_37,
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- Sunday Schedule:Day Name
  4dbaa0ec-594d-484d-9f40-ff97ba6f489b, !- Monday Schedule:Day Name
  5637ac8b-84e2-4ae5-80ae-d1b10a38e0a6, !- Tuesday Schedule:Day Name
  73b77d0b-158f-4ab2-b965-87fe1b25a0b5, !- Wednesday Schedule:Day Name
  a23a09be-1608-4e17-9d1a-3b0c8bebe0d6, !- Thursday Schedule:Day Name
  bee6b387-4d5e-4adb-b40b-2d77ddca55e5, !- Friday Schedule:Day Name
  fefef696-33ff-4fe0-90e5-88765f0c1d3c, !- Saturday Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- Holiday Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- SummerDesignDay Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- WinterDesignDay Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- CustomDay1 Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_8_38,
  e88c6c5b-bd8b-4ff2-a5c8-6d02a455660d, !- Sunday Schedule:Day Name
  d503720c-97db-4c8f-bb73-5fa63e187427, !- Monday Schedule:Day Name
  974d3b50-240b-4423-8093-ecf7348e7a77, !- Tuesday Schedule:Day Name
  e6bef2dc-bc69-48b0-a87c-56ca68d267ba, !- Wednesday Schedule:Day Name
  b56f730e-0d16-40b5-8800-2eaec1f9e16d, !- Thursday Schedule:Day Name
  481d59af-034c-4750-aa96-4dfbceed2deb, !- Friday Schedule:Day Name
  26478247-07dc-437b-9561-7dc0f47f08da, !- Saturday Schedule:Day Name
  e88c6c5b-bd8b-4ff2-a5c8-6d02a455660d, !- Holiday Schedule:Day Name
  e88c6c5b-bd8b-4ff2-a5c8-6d02a455660d, !- SummerDesignDay Schedule:Day Name
  e88c6c5b-bd8b-4ff2-a5c8-6d02a455660d, !- WinterDesignDay Schedule:Day Name
  e88c6c5b-bd8b-4ff2-a5c8-6d02a455660d, !- CustomDay1 Schedule:Day Name
  e88c6c5b-bd8b-4ff2-a5c8-6d02a455660d; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_8_39,
  e0b2708d-d036-4065-8009-799a6ab6b869, !- Sunday Schedule:Day Name
  67b84bbc-35a5-464d-b2aa-46a085c2dace, !- Monday Schedule:Day Name
  2ba26b7c-ec20-4d35-9d4d-c5aa899999db, !- Tuesday Schedule:Day Name
  33fc359f-7dd0-4837-816f-1591cc087171, !- Wednesday Schedule:Day Name
  09a3685a-2c69-4375-933e-06f930586e9f, !- Thursday Schedule:Day Name
  7321d2a9-7909-4930-a3a2-908d2a361488, !- Friday Schedule:Day Name
  d15e5b5d-5e37-4174-a93b-1081d327ba36, !- Saturday Schedule:Day Name
  e0b2708d-d036-4065-8009-799a6ab6b869, !- Holiday Schedule:Day Name
  e0b2708d-d036-4065-8009-799a6ab6b869, !- SummerDesignDay Schedule:Day Name
  e0b2708d-d036-4065-8009-799a6ab6b869, !- WinterDesignDay Schedule:Day Name
  e0b2708d-d036-4065-8009-799a6ab6b869, !- CustomDay1 Schedule:Day Name
  e0b2708d-d036-4065-8009-799a6ab6b869; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_8_40,
  fd1eebb7-ae25-4a0b-9ae9-f39244b66f8c, !- Sunday Schedule:Day Name
  95fa02f2-2dcb-463b-95b4-cc12a435ff88, !- Monday Schedule:Day Name
  a7a1d405-c573-4bb9-b67b-8ce496c3c19b, !- Tuesday Schedule:Day Name
  45c8ce96-07ae-4084-a6ae-a2589231fdf2, !- Wednesday Schedule:Day Name
  b97038e8-cb96-4908-8caf-aebc44971e05, !- Thursday Schedule:Day Name
  935ce55b-c2eb-4d0a-8971-2a44efc75534, !- Friday Schedule:Day Name
  7f483035-ffa4-4953-83d1-3a987444b79a, !- Saturday Schedule:Day Name
  fd1eebb7-ae25-4a0b-9ae9-f39244b66f8c, !- Holiday Schedule:Day Name
  fd1eebb7-ae25-4a0b-9ae9-f39244b66f8c, !- SummerDesignDay Schedule:Day Name
  fd1eebb7-ae25-4a0b-9ae9-f39244b66f8c, !- WinterDesignDay Schedule:Day Name
  fd1eebb7-ae25-4a0b-9ae9-f39244b66f8c, !- CustomDay1 Schedule:Day Name
  fd1eebb7-ae25-4a0b-9ae9-f39244b66f8c; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_8_41,
  2dcc873a-a15d-4898-9fc1-872ab014c7bf, !- Sunday Schedule:Day Name
  bbb2faed-3f6a-44d8-aaf0-78c2e5e9e339, !- Monday Schedule:Day Name
  e423462b-1761-430d-9fe2-04f5ce2df798, !- Tuesday Schedule:Day Name
  221900c0-e161-4b32-8dcf-c06f7f97bc00, !- Wednesday Schedule:Day Name
  0c28a0af-c182-4c21-a87c-47ab7c06f9a6, !- Thursday Schedule:Day Name
  531176dc-aaea-4caa-8757-48b7464adbe8, !- Friday Schedule:Day Name
  f02c8604-d348-4cbe-8dd2-544ac135fb9a, !- Saturday Schedule:Day Name
  2dcc873a-a15d-4898-9fc1-872ab014c7bf, !- Holiday Schedule:Day Name
  2dcc873a-a15d-4898-9fc1-872ab014c7bf, !- SummerDesignDay Schedule:Day Name
  2dcc873a-a15d-4898-9fc1-872ab014c7bf, !- WinterDesignDay Schedule:Day Name
  2dcc873a-a15d-4898-9fc1-872ab014c7bf, !- CustomDay1 Schedule:Day Name
  2dcc873a-a15d-4898-9fc1-872ab014c7bf; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_8_42,
  55b381e4-677b-4329-b664-d2a45fb87942, !- Sunday Schedule:Day Name
  4b302ba2-075a-4b97-9e24-a58132b1d411, !- Monday Schedule:Day Name
  02e56310-3f5e-4da5-a1ac-b244952a844e, !- Tuesday Schedule:Day Name
  2bf2147b-2790-43df-95a8-867ac31a1a3b, !- Wednesday Schedule:Day Name
  beec6d2d-9b4d-454c-bab1-ccd7f0066b7f, !- Thursday Schedule:Day Name
  e315acb1-8100-4df8-a883-a898b626087a, !- Friday Schedule:Day Name
  338386b5-c2be-4c5a-bb7b-7ed45e145b6a, !- Saturday Schedule:Day Name
  55b381e4-677b-4329-b664-d2a45fb87942, !- Holiday Schedule:Day Name
  55b381e4-677b-4329-b664-d2a45fb87942, !- SummerDesignDay Schedule:Day Name
  55b381e4-677b-4329-b664-d2a45fb87942, !- WinterDesignDay Schedule:Day Name
  55b381e4-677b-4329-b664-d2a45fb87942, !- CustomDay1 Schedule:Day Name
  55b381e4-677b-4329-b664-d2a45fb87942; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_8_43,
  a3fc49ce-a702-4050-a4d4-f0b41f3f04d1, !- Sunday Schedule:Day Name
  61f6c040-2eff-4334-87d1-fc18078c5b4d, !- Monday Schedule:Day Name
  216a5813-e1aa-4f98-a3d9-45aafe295c6f, !- Tuesday Schedule:Day Name
  ed36eb50-59d0-4664-b429-3e82567ec3db, !- Wednesday Schedule:Day Name
  8268aa2b-f0c7-4399-82b5-6ee22692aaec, !- Thursday Schedule:Day Name
  7e1150bf-fcb5-4083-bada-e8b812130924, !- Friday Schedule:Day Name
  bac10eca-6aad-4b6c-99d9-6d047ad927fb, !- Saturday Schedule:Day Name
  a3fc49ce-a702-4050-a4d4-f0b41f3f04d1, !- Holiday Schedule:Day Name
  a3fc49ce-a702-4050-a4d4-f0b41f3f04d1, !- SummerDesignDay Schedule:Day Name
  a3fc49ce-a702-4050-a4d4-f0b41f3f04d1, !- WinterDesignDay Schedule:Day Name
  a3fc49ce-a702-4050-a4d4-f0b41f3f04d1, !- CustomDay1 Schedule:Day Name
  a3fc49ce-a702-4050-a4d4-f0b41f3f04d1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_8_44,
  64c5fce2-a931-45de-ae17-11bb6b7ec4f7, !- Sunday Schedule:Day Name
  47937c46-9517-4e7e-a3e7-344cd70182dd, !- Monday Schedule:Day Name
  6875829c-b567-4096-a9a7-070edf4a5beb, !- Tuesday Schedule:Day Name
  1ef194d5-600d-436e-896f-97ae3dce0780, !- Wednesday Schedule:Day Name
  a412ade5-a070-42a9-a7bc-82a2a93165c4, !- Thursday Schedule:Day Name
  8a1bcc7b-a4db-415c-b492-aece4c5ef8ef, !- Friday Schedule:Day Name
  54881f83-04a8-4966-a892-547419b078ed, !- Saturday Schedule:Day Name
  64c5fce2-a931-45de-ae17-11bb6b7ec4f7, !- Holiday Schedule:Day Name
  64c5fce2-a931-45de-ae17-11bb6b7ec4f7, !- SummerDesignDay Schedule:Day Name
  64c5fce2-a931-45de-ae17-11bb6b7ec4f7, !- WinterDesignDay Schedule:Day Name
  64c5fce2-a931-45de-ae17-11bb6b7ec4f7, !- CustomDay1 Schedule:Day Name
  64c5fce2-a931-45de-ae17-11bb6b7ec4f7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_8_45,
  2b397f9f-8be1-4396-8707-4f27285c48cf, !- Sunday Schedule:Day Name
  8a405f9d-42d0-44d9-96d0-330464419840, !- Monday Schedule:Day Name
  406e654a-9fdf-4ae3-be6f-feb498b17671, !- Tuesday Schedule:Day Name
  d744ff22-ee5c-4023-b1c9-87d2f9fe7dfb, !- Wednesday Schedule:Day Name
  2ba26b7c-ec20-4d35-9d4d-c5aa899999db, !- Thursday Schedule:Day Name
  18633dd2-a644-4504-9320-c2cd889ac2f6, !- Friday Schedule:Day Name
  2b397f9f-8be1-4396-8707-4f27285c48cf, !- Saturday Schedule:Day Name
  2b397f9f-8be1-4396-8707-4f27285c48cf, !- Holiday Schedule:Day Name
  2b397f9f-8be1-4396-8707-4f27285c48cf, !- SummerDesignDay Schedule:Day Name
  2b397f9f-8be1-4396-8707-4f27285c48cf, !- WinterDesignDay Schedule:Day Name
  2b397f9f-8be1-4396-8707-4f27285c48cf, !- CustomDay1 Schedule:Day Name
  2b397f9f-8be1-4396-8707-4f27285c48cf; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_8_46,
  309667cc-af2f-4954-85bc-5c148a350b4a, !- Sunday Schedule:Day Name
  4b302ba2-075a-4b97-9e24-a58132b1d411, !- Monday Schedule:Day Name
  c5798417-1c1b-466f-842b-606aee00b441, !- Tuesday Schedule:Day Name
  3561d5a0-8828-4d36-a964-a15591300829, !- Wednesday Schedule:Day Name
  a7ceca8a-c546-48e0-a49a-66e985bab7ce, !- Thursday Schedule:Day Name
  5cde5439-ff1c-4de1-beaa-ff53f8bc1147, !- Friday Schedule:Day Name
  8eda0833-9465-44ca-b207-203164fd8480, !- Saturday Schedule:Day Name
  309667cc-af2f-4954-85bc-5c148a350b4a, !- Holiday Schedule:Day Name
  309667cc-af2f-4954-85bc-5c148a350b4a, !- SummerDesignDay Schedule:Day Name
  309667cc-af2f-4954-85bc-5c148a350b4a, !- WinterDesignDay Schedule:Day Name
  309667cc-af2f-4954-85bc-5c148a350b4a, !- CustomDay1 Schedule:Day Name
  309667cc-af2f-4954-85bc-5c148a350b4a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_8_47,
  c07bb51f-4667-4208-a672-928bc48b7e71, !- Sunday Schedule:Day Name
  0f0ad8b2-2234-4335-ac35-566c41478452, !- Monday Schedule:Day Name
  6d6db758-2500-443d-bdef-894acfca45ea, !- Tuesday Schedule:Day Name
  3f746df6-9fc2-4e6b-862d-bfddc29698c6, !- Wednesday Schedule:Day Name
  cc53f02f-f23b-4eea-8bb5-4934ea585736, !- Thursday Schedule:Day Name
  f312e64c-c167-464e-bd74-4efe2e397cf8, !- Friday Schedule:Day Name
  a00cccfd-5229-4c20-b9c7-1c7349c5186a, !- Saturday Schedule:Day Name
  c07bb51f-4667-4208-a672-928bc48b7e71, !- Holiday Schedule:Day Name
  c07bb51f-4667-4208-a672-928bc48b7e71, !- SummerDesignDay Schedule:Day Name
  c07bb51f-4667-4208-a672-928bc48b7e71, !- WinterDesignDay Schedule:Day Name
  c07bb51f-4667-4208-a672-928bc48b7e71, !- CustomDay1 Schedule:Day Name
  c07bb51f-4667-4208-a672-928bc48b7e71; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_8_48,
  2c8ea5d2-3ca6-45dd-837b-790187776252, !- Sunday Schedule:Day Name
  4cc02389-25bd-4e02-83c7-58feb55ca3e1, !- Monday Schedule:Day Name
  d334755c-7090-493a-ab8f-9d10578fc5a6, !- Tuesday Schedule:Day Name
  29e997ca-ecc2-4d1c-89d3-e135346c21a9, !- Wednesday Schedule:Day Name
  acf5dc99-9e6c-4cd1-8e4e-92e17302b4d5, !- Thursday Schedule:Day Name
  d7521b54-dcde-4121-9895-2ef7c3b3bb1f, !- Friday Schedule:Day Name
  1ae229a3-7d21-4fb6-800f-6fe5ce3d76cc, !- Saturday Schedule:Day Name
  2c8ea5d2-3ca6-45dd-837b-790187776252, !- Holiday Schedule:Day Name
  2c8ea5d2-3ca6-45dd-837b-790187776252, !- SummerDesignDay Schedule:Day Name
  2c8ea5d2-3ca6-45dd-837b-790187776252, !- WinterDesignDay Schedule:Day Name
  2c8ea5d2-3ca6-45dd-837b-790187776252, !- CustomDay1 Schedule:Day Name
  2c8ea5d2-3ca6-45dd-837b-790187776252; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_8_49,
  7ea803b6-4dd8-4f21-a3f9-328113ec1916, !- Sunday Schedule:Day Name
  f9b1004c-33da-4f60-8c23-26f99f1b139a, !- Monday Schedule:Day Name
  bde7cc9d-b313-478c-8cc4-a01290c4dae5, !- Tuesday Schedule:Day Name
  ce449a69-b7fa-4ae1-93bb-0214ff05a138, !- Wednesday Schedule:Day Name
  3f8a45d7-03b5-4d13-a7ff-d2d48f56d807, !- Thursday Schedule:Day Name
  036425c4-82a5-4409-8ab6-3f12aa87b18d, !- Friday Schedule:Day Name
  fbfbacd4-5a12-4ed5-b67e-3885ccab6799, !- Saturday Schedule:Day Name
  7ea803b6-4dd8-4f21-a3f9-328113ec1916, !- Holiday Schedule:Day Name
  7ea803b6-4dd8-4f21-a3f9-328113ec1916, !- SummerDesignDay Schedule:Day Name
  7ea803b6-4dd8-4f21-a3f9-328113ec1916, !- WinterDesignDay Schedule:Day Name
  7ea803b6-4dd8-4f21-a3f9-328113ec1916, !- CustomDay1 Schedule:Day Name
  7ea803b6-4dd8-4f21-a3f9-328113ec1916; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_8_50,
  7c356ccd-7fd0-4528-b668-c7546eaf29fd, !- Sunday Schedule:Day Name
  a7a1d405-c573-4bb9-b67b-8ce496c3c19b, !- Monday Schedule:Day Name
  0fe831b4-e945-4b21-ac06-86a2e420b340, !- Tuesday Schedule:Day Name
  cd7ced8e-8b7f-4543-85a8-9176b2e4a066, !- Wednesday Schedule:Day Name
  2d89ac6e-f4cc-4247-9866-2bcfe1bc3776, !- Thursday Schedule:Day Name
  8881c897-b148-42fc-af77-a5b5a63de981, !- Friday Schedule:Day Name
  5eed06f2-4a53-4ea2-bfd0-8501a5fcf0c7, !- Saturday Schedule:Day Name
  7c356ccd-7fd0-4528-b668-c7546eaf29fd, !- Holiday Schedule:Day Name
  7c356ccd-7fd0-4528-b668-c7546eaf29fd, !- SummerDesignDay Schedule:Day Name
  7c356ccd-7fd0-4528-b668-c7546eaf29fd, !- WinterDesignDay Schedule:Day Name
  7c356ccd-7fd0-4528-b668-c7546eaf29fd, !- CustomDay1 Schedule:Day Name
  7c356ccd-7fd0-4528-b668-c7546eaf29fd; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_8_51,
  c0e83535-29b8-446b-86aa-72272f3ed4d5, !- Sunday Schedule:Day Name
  effd959a-8aaf-4a32-8b40-52283b3b98f9, !- Monday Schedule:Day Name
  c5930086-2ef5-4a74-83ec-795e1fdc4ced, !- Tuesday Schedule:Day Name
  422191d6-08e9-4381-a167-78983eb10db2, !- Wednesday Schedule:Day Name
  781589bc-d8a2-4d70-8197-9cd454fa73dc, !- Thursday Schedule:Day Name
  08f62952-1b6d-40fd-a8d1-eb5f4b36067c, !- Friday Schedule:Day Name
  2e3ce53a-b27f-4b19-865a-8a59f8f3d9be, !- Saturday Schedule:Day Name
  c0e83535-29b8-446b-86aa-72272f3ed4d5, !- Holiday Schedule:Day Name
  c0e83535-29b8-446b-86aa-72272f3ed4d5, !- SummerDesignDay Schedule:Day Name
  c0e83535-29b8-446b-86aa-72272f3ed4d5, !- WinterDesignDay Schedule:Day Name
  c0e83535-29b8-446b-86aa-72272f3ed4d5, !- CustomDay1 Schedule:Day Name
  c0e83535-29b8-446b-86aa-72272f3ed4d5; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_8_52,
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- Sunday Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- Monday Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- Tuesday Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- Wednesday Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- Thursday Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- Friday Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- Saturday Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- Holiday Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- SummerDesignDay Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- WinterDesignDay Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1, !- CustomDay1 Schedule:Day Name
  fd54331b-13d3-40b1-82b7-098872b6a4d1; !- CustomDay2 Schedule:Day Name


Schedule:Year,NatVentAvail_Zone_8,
Fraction,
NatVentAvail_Zone_8_0,1,1,1,7, 
NatVentAvail_Zone_8_1,1,8,1,14, 
NatVentAvail_Zone_8_2,1,15,1,21, 
NatVentAvail_Zone_8_3,1,22,1,28, 
NatVentAvail_Zone_8_4,1,29,2,4, 
NatVentAvail_Zone_8_5,2,5,2,11, 
NatVentAvail_Zone_8_6,2,12,2,18, 
NatVentAvail_Zone_8_7,2,19,2,25, 
NatVentAvail_Zone_8_8,2,26,3,4, 
NatVentAvail_Zone_8_9,3,5,3,11, 
NatVentAvail_Zone_8_10,3,12,3,18, 
NatVentAvail_Zone_8_11,3,19,3,25, 
NatVentAvail_Zone_8_12,3,26,4,1, 
NatVentAvail_Zone_8_13,4,2,4,8, 
NatVentAvail_Zone_8_14,4,9,4,15, 
NatVentAvail_Zone_8_15,4,16,4,22, 
NatVentAvail_Zone_8_16,4,23,4,29, 
NatVentAvail_Zone_8_17,4,30,5,6, 
NatVentAvail_Zone_8_18,5,7,5,13, 
NatVentAvail_Zone_8_19,5,14,5,20, 
NatVentAvail_Zone_8_20,5,21,5,27, 
NatVentAvail_Zone_8_21,5,28,6,3, 
NatVentAvail_Zone_8_22,6,4,6,10, 
NatVentAvail_Zone_8_23,6,11,6,17, 
NatVentAvail_Zone_8_24,6,18,6,24, 
NatVentAvail_Zone_8_25,6,25,7,1, 
NatVentAvail_Zone_8_26,7,2,7,8, 
NatVentAvail_Zone_8_27,7,9,7,15, 
NatVentAvail_Zone_8_28,7,16,7,22, 
NatVentAvail_Zone_8_29,7,23,7,29, 
NatVentAvail_Zone_8_30,7,30,8,5, 
NatVentAvail_Zone_8_31,8,6,8,12, 
NatVentAvail_Zone_8_32,8,13,8,19, 
NatVentAvail_Zone_8_33,8,20,8,26, 
NatVentAvail_Zone_8_34,8,27,9,2, 
NatVentAvail_Zone_8_35,9,3,9,9, 
NatVentAvail_Zone_8_36,9,10,9,16, 
NatVentAvail_Zone_8_37,9,17,9,23, 
NatVentAvail_Zone_8_38,9,24,9,30, 
NatVentAvail_Zone_8_39,10,1,10,7, 
NatVentAvail_Zone_8_40,10,8,10,14, 
NatVentAvail_Zone_8_41,10,15,10,21, 
NatVentAvail_Zone_8_42,10,22,10,28, 
NatVentAvail_Zone_8_43,10,29,11,4, 
NatVentAvail_Zone_8_44,11,5,11,11, 
NatVentAvail_Zone_8_45,11,12,11,18, 
NatVentAvail_Zone_8_46,11,19,11,25, 
NatVentAvail_Zone_8_47,11,26,12,2, 
NatVentAvail_Zone_8_48,12,3,12,9, 
NatVentAvail_Zone_8_49,12,10,12,16, 
NatVentAvail_Zone_8_50,12,17,12,23, 
NatVentAvail_Zone_8_51,12,24,12,30, 
NatVentAvail_Zone_8_52,12,31,12,31;

Schedule:Week:Daily, NatVentAvail_Zone_8_0,
  cc7c5e72-59e5-4702-8b92-1755059ed6e7, !- Sunday Schedule:Day Name
  376c1599-d0a1-46f3-9493-42d7791fb4d7, !- Monday Schedule:Day Name
  adf51260-352a-49a5-856a-a1708e0f9059, !- Tuesday Schedule:Day Name
  3d42308f-4ede-4cfc-abd2-451e729e8899, !- Wednesday Schedule:Day Name
  7e556149-db7b-452c-bc0e-d10d15d566de, !- Thursday Schedule:Day Name
  d91147c9-b657-4293-a10b-2d96826d421b, !- Friday Schedule:Day Name
  3de5a5f0-e37b-4be9-a4d0-a10cd2c42d39, !- Saturday Schedule:Day Name
  cc7c5e72-59e5-4702-8b92-1755059ed6e7, !- Holiday Schedule:Day Name
  cc7c5e72-59e5-4702-8b92-1755059ed6e7, !- SummerDesignDay Schedule:Day Name
  cc7c5e72-59e5-4702-8b92-1755059ed6e7, !- WinterDesignDay Schedule:Day Name
  cc7c5e72-59e5-4702-8b92-1755059ed6e7, !- CustomDay1 Schedule:Day Name
  cc7c5e72-59e5-4702-8b92-1755059ed6e7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_8_1,
  3ae7b580-9877-4d38-86a1-b7ff7554ca40, !- Sunday Schedule:Day Name
  d42ad0eb-1562-4c6a-a2ff-f30118a8ced3, !- Monday Schedule:Day Name
  659cf226-37ff-47d1-895f-4ca231c388b7, !- Tuesday Schedule:Day Name
  ac56218a-2dbe-492e-8073-25593503e669, !- Wednesday Schedule:Day Name
  c0b2f4d1-01b3-45a1-8358-39c921a39d31, !- Thursday Schedule:Day Name
  9f5f28fe-3118-482c-a101-9ab805f1a469, !- Friday Schedule:Day Name
  b0720e02-7a41-4125-943b-bf7348b466ea, !- Saturday Schedule:Day Name
  3ae7b580-9877-4d38-86a1-b7ff7554ca40, !- Holiday Schedule:Day Name
  3ae7b580-9877-4d38-86a1-b7ff7554ca40, !- SummerDesignDay Schedule:Day Name
  3ae7b580-9877-4d38-86a1-b7ff7554ca40, !- WinterDesignDay Schedule:Day Name
  3ae7b580-9877-4d38-86a1-b7ff7554ca40, !- CustomDay1 Schedule:Day Name
  3ae7b580-9877-4d38-86a1-b7ff7554ca40; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_8_2,
  5105515d-9b21-4281-af3d-07e03f7b6bab, !- Sunday Schedule:Day Name
  d0b618e4-c2f6-400f-8f7b-86c363a9a151, !- Monday Schedule:Day Name
  c0b2f4d1-01b3-45a1-8358-39c921a39d31, !- Tuesday Schedule:Day Name
  59960803-f3c8-46b2-94bb-fd38e35e664c, !- Wednesday Schedule:Day Name
  376c1599-d0a1-46f3-9493-42d7791fb4d7, !- Thursday Schedule:Day Name
  ea529082-dafb-4ae3-9133-c80d673d23d8, !- Friday Schedule:Day Name
  71d822ab-728c-4cc9-9c34-57a5de03a976, !- Saturday Schedule:Day Name
  5105515d-9b21-4281-af3d-07e03f7b6bab, !- Holiday Schedule:Day Name
  5105515d-9b21-4281-af3d-07e03f7b6bab, !- SummerDesignDay Schedule:Day Name
  5105515d-9b21-4281-af3d-07e03f7b6bab, !- WinterDesignDay Schedule:Day Name
  5105515d-9b21-4281-af3d-07e03f7b6bab, !- CustomDay1 Schedule:Day Name
  5105515d-9b21-4281-af3d-07e03f7b6bab; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_8_3,
  3e0c2a6a-3bf6-4d58-a271-e91b39380af6, !- Sunday Schedule:Day Name
  a49a7585-76db-4f9a-93a1-7b1e433aaa8e, !- Monday Schedule:Day Name
  ae37b25e-c380-4e85-8790-aceacc0e0324, !- Tuesday Schedule:Day Name
  426e0e56-fc7c-49e6-90d7-0bfdbe712f24, !- Wednesday Schedule:Day Name
  41781489-dd0d-4094-bb15-ddb7413edce5, !- Thursday Schedule:Day Name
  cc7c5e72-59e5-4702-8b92-1755059ed6e7, !- Friday Schedule:Day Name
  7d9c5027-a62c-4d0e-8f1d-a1b17dfe5b28, !- Saturday Schedule:Day Name
  3e0c2a6a-3bf6-4d58-a271-e91b39380af6, !- Holiday Schedule:Day Name
  3e0c2a6a-3bf6-4d58-a271-e91b39380af6, !- SummerDesignDay Schedule:Day Name
  3e0c2a6a-3bf6-4d58-a271-e91b39380af6, !- WinterDesignDay Schedule:Day Name
  3e0c2a6a-3bf6-4d58-a271-e91b39380af6, !- CustomDay1 Schedule:Day Name
  3e0c2a6a-3bf6-4d58-a271-e91b39380af6; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_8_4,
  cd11a6d8-bab4-492a-9d1e-e542a4290711, !- Sunday Schedule:Day Name
  ddddd88b-f37b-4b9b-9d07-3f036db0d2e3, !- Monday Schedule:Day Name
  d577d9b9-fdf8-434b-9f1a-40dde07e740e, !- Tuesday Schedule:Day Name
  da89acfc-d4c3-4f8d-9266-3254bd4261c6, !- Wednesday Schedule:Day Name
  ea26364a-384e-46ea-86c5-f9ef55a1e0d9, !- Thursday Schedule:Day Name
  0046e9bb-95bd-46a8-b9cc-78eefbc4e09e, !- Friday Schedule:Day Name
  ddddd88b-f37b-4b9b-9d07-3f036db0d2e3, !- Saturday Schedule:Day Name
  cd11a6d8-bab4-492a-9d1e-e542a4290711, !- Holiday Schedule:Day Name
  cd11a6d8-bab4-492a-9d1e-e542a4290711, !- SummerDesignDay Schedule:Day Name
  cd11a6d8-bab4-492a-9d1e-e542a4290711, !- WinterDesignDay Schedule:Day Name
  cd11a6d8-bab4-492a-9d1e-e542a4290711, !- CustomDay1 Schedule:Day Name
  cd11a6d8-bab4-492a-9d1e-e542a4290711; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_8_5,
  e7683f5f-0d3e-4122-b158-8df8f27fb22b, !- Sunday Schedule:Day Name
  8d6bacef-d121-4153-836b-d43db98e2268, !- Monday Schedule:Day Name
  c727dada-baa6-44d5-afff-46116fca0f88, !- Tuesday Schedule:Day Name
  e0e91d45-8302-41d6-8f1b-49fabdfba644, !- Wednesday Schedule:Day Name
  63461c41-86a0-4d01-9f80-0e7ab8e2172f, !- Thursday Schedule:Day Name
  c38ed216-7daa-4708-9e97-6597667791bb, !- Friday Schedule:Day Name
  fbd1d3f1-d7be-4ba4-84a3-233671e34556, !- Saturday Schedule:Day Name
  e7683f5f-0d3e-4122-b158-8df8f27fb22b, !- Holiday Schedule:Day Name
  e7683f5f-0d3e-4122-b158-8df8f27fb22b, !- SummerDesignDay Schedule:Day Name
  e7683f5f-0d3e-4122-b158-8df8f27fb22b, !- WinterDesignDay Schedule:Day Name
  e7683f5f-0d3e-4122-b158-8df8f27fb22b, !- CustomDay1 Schedule:Day Name
  e7683f5f-0d3e-4122-b158-8df8f27fb22b; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_8_6,
  2012a289-c582-4713-8f79-0cada1ee59fe, !- Sunday Schedule:Day Name
  61b357f4-f6e6-4925-b387-1de39b7cc1fa, !- Monday Schedule:Day Name
  16310482-787f-4f32-b917-9f2f256dd326, !- Tuesday Schedule:Day Name
  2bca3579-0208-424a-9a2d-2c40d479f3e5, !- Wednesday Schedule:Day Name
  ee077d23-dd4c-430a-8633-dff9cec15da0, !- Thursday Schedule:Day Name
  0155e498-0233-495b-9139-34c61e2aa167, !- Friday Schedule:Day Name
  b1ff2ce5-6a89-443a-8d96-e35d44eaa55e, !- Saturday Schedule:Day Name
  2012a289-c582-4713-8f79-0cada1ee59fe, !- Holiday Schedule:Day Name
  2012a289-c582-4713-8f79-0cada1ee59fe, !- SummerDesignDay Schedule:Day Name
  2012a289-c582-4713-8f79-0cada1ee59fe, !- WinterDesignDay Schedule:Day Name
  2012a289-c582-4713-8f79-0cada1ee59fe, !- CustomDay1 Schedule:Day Name
  2012a289-c582-4713-8f79-0cada1ee59fe; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_8_7,
  441a60de-76e6-41d9-8fc4-b36bc8ad0eb9, !- Sunday Schedule:Day Name
  9c5eb7dc-428e-493d-ad37-161b3c253e11, !- Monday Schedule:Day Name
  a5b9ead5-cfc9-4336-bdbb-d0b8135e721f, !- Tuesday Schedule:Day Name
  1487529c-c1a6-49f0-ba0b-ab5e9efc28d4, !- Wednesday Schedule:Day Name
  bb2bd257-2340-4716-afae-4da5e56529e5, !- Thursday Schedule:Day Name
  8cd03d6d-238c-4511-812c-1433cf541540, !- Friday Schedule:Day Name
  8cc6b32d-6a8d-40f0-b2ac-fabc4573d05e, !- Saturday Schedule:Day Name
  441a60de-76e6-41d9-8fc4-b36bc8ad0eb9, !- Holiday Schedule:Day Name
  441a60de-76e6-41d9-8fc4-b36bc8ad0eb9, !- SummerDesignDay Schedule:Day Name
  441a60de-76e6-41d9-8fc4-b36bc8ad0eb9, !- WinterDesignDay Schedule:Day Name
  441a60de-76e6-41d9-8fc4-b36bc8ad0eb9, !- CustomDay1 Schedule:Day Name
  441a60de-76e6-41d9-8fc4-b36bc8ad0eb9; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_8_8,
  9e5a9277-8138-496c-9870-aba054b8bbb3, !- Sunday Schedule:Day Name
  cc070876-0b8b-4729-b892-d7a399babd0d, !- Monday Schedule:Day Name
  e7384085-cd6c-491b-a54b-07c8b07f2257, !- Tuesday Schedule:Day Name
  0553d18e-29e9-41c0-aea9-9765b4be9c8a, !- Wednesday Schedule:Day Name
  0701a870-545e-4978-9d7f-aedff17e0eff, !- Thursday Schedule:Day Name
  f5d92141-383b-489d-96bc-80b6229a566e, !- Friday Schedule:Day Name
  3c8b651d-c98e-4425-a7c7-2414b5bc7adb, !- Saturday Schedule:Day Name
  9e5a9277-8138-496c-9870-aba054b8bbb3, !- Holiday Schedule:Day Name
  9e5a9277-8138-496c-9870-aba054b8bbb3, !- SummerDesignDay Schedule:Day Name
  9e5a9277-8138-496c-9870-aba054b8bbb3, !- WinterDesignDay Schedule:Day Name
  9e5a9277-8138-496c-9870-aba054b8bbb3, !- CustomDay1 Schedule:Day Name
  9e5a9277-8138-496c-9870-aba054b8bbb3; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_8_9,
  5d816ed7-7ec9-4921-8c64-4ab1ba523694, !- Sunday Schedule:Day Name
  5706f158-a4fa-4eb1-9bf6-1d89ef393a92, !- Monday Schedule:Day Name
  3c8b651d-c98e-4425-a7c7-2414b5bc7adb, !- Tuesday Schedule:Day Name
  90e9008a-d9ee-4a4a-ad77-8e75c3ea5551, !- Wednesday Schedule:Day Name
  bcbe1dac-ba0a-4867-b969-050dd3c67b92, !- Thursday Schedule:Day Name
  861d7f75-d597-4b61-a670-80d24de7f505, !- Friday Schedule:Day Name
  533eb107-4d55-4b3d-b9c1-9081a1b2ad70, !- Saturday Schedule:Day Name
  5d816ed7-7ec9-4921-8c64-4ab1ba523694, !- Holiday Schedule:Day Name
  5d816ed7-7ec9-4921-8c64-4ab1ba523694, !- SummerDesignDay Schedule:Day Name
  5d816ed7-7ec9-4921-8c64-4ab1ba523694, !- WinterDesignDay Schedule:Day Name
  5d816ed7-7ec9-4921-8c64-4ab1ba523694, !- CustomDay1 Schedule:Day Name
  5d816ed7-7ec9-4921-8c64-4ab1ba523694; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_8_10,
  29761272-e0ad-41cc-b166-6d65ba07453a, !- Sunday Schedule:Day Name
  3c8b651d-c98e-4425-a7c7-2414b5bc7adb, !- Monday Schedule:Day Name
  5442293f-f91a-44d3-aca9-54e1044a5361, !- Tuesday Schedule:Day Name
  228d463a-bd59-4096-96db-764a2e6041d5, !- Wednesday Schedule:Day Name
  5f05e015-a1a5-43ac-91ea-b073f0a32884, !- Thursday Schedule:Day Name
  c8410929-2962-4582-9b9e-6fef1bb27cd6, !- Friday Schedule:Day Name
  e46c92d8-9320-4969-bb58-45d195726c85, !- Saturday Schedule:Day Name
  29761272-e0ad-41cc-b166-6d65ba07453a, !- Holiday Schedule:Day Name
  29761272-e0ad-41cc-b166-6d65ba07453a, !- SummerDesignDay Schedule:Day Name
  29761272-e0ad-41cc-b166-6d65ba07453a, !- WinterDesignDay Schedule:Day Name
  29761272-e0ad-41cc-b166-6d65ba07453a, !- CustomDay1 Schedule:Day Name
  29761272-e0ad-41cc-b166-6d65ba07453a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_8_11,
  3c8b651d-c98e-4425-a7c7-2414b5bc7adb, !- Sunday Schedule:Day Name
  8a0b7107-8c65-429b-9f7a-174384472d6b, !- Monday Schedule:Day Name
  51510923-d556-40c4-8523-ab76850dcf2d, !- Tuesday Schedule:Day Name
  abd7b270-852f-4712-85e1-38d5c272b64e, !- Wednesday Schedule:Day Name
  03efa6d5-eb4d-45a4-aeba-88b06c3680c1, !- Thursday Schedule:Day Name
  bf260229-1670-42ea-b5f7-5926d781914f, !- Friday Schedule:Day Name
  38b442d9-42bd-49e2-9b0e-d9eacc9469b6, !- Saturday Schedule:Day Name
  3c8b651d-c98e-4425-a7c7-2414b5bc7adb, !- Holiday Schedule:Day Name
  3c8b651d-c98e-4425-a7c7-2414b5bc7adb, !- SummerDesignDay Schedule:Day Name
  3c8b651d-c98e-4425-a7c7-2414b5bc7adb, !- WinterDesignDay Schedule:Day Name
  3c8b651d-c98e-4425-a7c7-2414b5bc7adb, !- CustomDay1 Schedule:Day Name
  3c8b651d-c98e-4425-a7c7-2414b5bc7adb; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_8_12,
  5486d40b-60dd-43bb-90ff-bdbaf3b1c0cc, !- Sunday Schedule:Day Name
  16dfc5ad-2d77-4d44-8b7b-ffe988ac7b98, !- Monday Schedule:Day Name
  44794eae-6624-4630-b60d-3a43cc081643, !- Tuesday Schedule:Day Name
  36b5e332-80bd-47ca-b256-b5ccfd1804e3, !- Wednesday Schedule:Day Name
  b16cacf9-4dbe-4619-8d1e-a936f71a4e2a, !- Thursday Schedule:Day Name
  cf064be3-f906-4d87-920c-62beb6c4aece, !- Friday Schedule:Day Name
  34023c66-c1a8-42af-ad6d-a534260bd086, !- Saturday Schedule:Day Name
  5486d40b-60dd-43bb-90ff-bdbaf3b1c0cc, !- Holiday Schedule:Day Name
  5486d40b-60dd-43bb-90ff-bdbaf3b1c0cc, !- SummerDesignDay Schedule:Day Name
  5486d40b-60dd-43bb-90ff-bdbaf3b1c0cc, !- WinterDesignDay Schedule:Day Name
  5486d40b-60dd-43bb-90ff-bdbaf3b1c0cc, !- CustomDay1 Schedule:Day Name
  5486d40b-60dd-43bb-90ff-bdbaf3b1c0cc; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_8_13,
  5c3b286f-1d26-4d4e-99fb-e6666a114488, !- Sunday Schedule:Day Name
  389d1706-ea7a-4fec-bf17-04ad5032a252, !- Monday Schedule:Day Name
  e1e185e6-d1d1-4fb3-a614-2d222b9df8ed, !- Tuesday Schedule:Day Name
  ce19ea9c-11f0-443f-8a07-bc1764a020de, !- Wednesday Schedule:Day Name
  c3f9e9fc-4c1d-4a4f-92d3-65145de2192d, !- Thursday Schedule:Day Name
  1d3275e5-c30b-43f7-ac50-d3cffa74311b, !- Friday Schedule:Day Name
  9eaab3bd-a969-475b-a4f9-b240ccb4fb1c, !- Saturday Schedule:Day Name
  5c3b286f-1d26-4d4e-99fb-e6666a114488, !- Holiday Schedule:Day Name
  5c3b286f-1d26-4d4e-99fb-e6666a114488, !- SummerDesignDay Schedule:Day Name
  5c3b286f-1d26-4d4e-99fb-e6666a114488, !- WinterDesignDay Schedule:Day Name
  5c3b286f-1d26-4d4e-99fb-e6666a114488, !- CustomDay1 Schedule:Day Name
  5c3b286f-1d26-4d4e-99fb-e6666a114488; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_8_14,
  6aa7ceb0-05ec-4df6-8b5e-9304e8ae0848, !- Sunday Schedule:Day Name
  5b8156b7-62de-4e90-90f7-688594c08240, !- Monday Schedule:Day Name
  25f348e3-88a7-4637-ac97-b21f32f00591, !- Tuesday Schedule:Day Name
  dd50aba4-0840-4921-93eb-a2a34588f9db, !- Wednesday Schedule:Day Name
  f4c6a370-7503-451f-a317-5b892f8fed1f, !- Thursday Schedule:Day Name
  d944d27d-fa58-436f-9891-4d6468ff006a, !- Friday Schedule:Day Name
  0801755e-3a14-4d28-b190-51b65b7c6972, !- Saturday Schedule:Day Name
  6aa7ceb0-05ec-4df6-8b5e-9304e8ae0848, !- Holiday Schedule:Day Name
  6aa7ceb0-05ec-4df6-8b5e-9304e8ae0848, !- SummerDesignDay Schedule:Day Name
  6aa7ceb0-05ec-4df6-8b5e-9304e8ae0848, !- WinterDesignDay Schedule:Day Name
  6aa7ceb0-05ec-4df6-8b5e-9304e8ae0848, !- CustomDay1 Schedule:Day Name
  6aa7ceb0-05ec-4df6-8b5e-9304e8ae0848; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_8_15,
  4d790352-f241-4465-a1c9-8d3fa905b37d, !- Sunday Schedule:Day Name
  b5cbda66-2a4b-44b2-9427-f97161779084, !- Monday Schedule:Day Name
  81ee3beb-e6c9-4c8a-94a6-eea2ce6ca127, !- Tuesday Schedule:Day Name
  0fe831b4-e945-4b21-ac06-86a2e420b340, !- Wednesday Schedule:Day Name
  107dd9b6-99c2-454c-98bf-151203f193b4, !- Thursday Schedule:Day Name
  965dfd98-d897-4b1b-82d7-6d190c2a5783, !- Friday Schedule:Day Name
  981da446-f661-418b-bad6-c44da85f8fd6, !- Saturday Schedule:Day Name
  4d790352-f241-4465-a1c9-8d3fa905b37d, !- Holiday Schedule:Day Name
  4d790352-f241-4465-a1c9-8d3fa905b37d, !- SummerDesignDay Schedule:Day Name
  4d790352-f241-4465-a1c9-8d3fa905b37d, !- WinterDesignDay Schedule:Day Name
  4d790352-f241-4465-a1c9-8d3fa905b37d, !- CustomDay1 Schedule:Day Name
  4d790352-f241-4465-a1c9-8d3fa905b37d; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_8_16,
  36b6b573-4a96-4d0b-8e77-efa3b74ed80b, !- Sunday Schedule:Day Name
  0a688ba4-f194-48fc-bb29-99affeb4ab32, !- Monday Schedule:Day Name
  ab9ab2d3-8e51-4791-8a28-84e0216b49d3, !- Tuesday Schedule:Day Name
  464cafb1-38df-4720-87f8-e1bb1a74a3ea, !- Wednesday Schedule:Day Name
  b12b8b05-7687-4f5f-b68b-0984655fbda7, !- Thursday Schedule:Day Name
  afb21ea7-b0eb-4651-8a09-86541ffde80d, !- Friday Schedule:Day Name
  35d706db-c863-4c91-84cc-fd7ea19d3668, !- Saturday Schedule:Day Name
  36b6b573-4a96-4d0b-8e77-efa3b74ed80b, !- Holiday Schedule:Day Name
  36b6b573-4a96-4d0b-8e77-efa3b74ed80b, !- SummerDesignDay Schedule:Day Name
  36b6b573-4a96-4d0b-8e77-efa3b74ed80b, !- WinterDesignDay Schedule:Day Name
