  bbdb9603-99d2-4945-a40f-8860eb3ecb7d, !- WinterDesignDay Schedule:Day Name
  bbdb9603-99d2-4945-a40f-8860eb3ecb7d, !- CustomDay1 Schedule:Day Name
  bbdb9603-99d2-4945-a40f-8860eb3ecb7d; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_10_22,
  a7ceca8a-c546-48e0-a49a-66e985bab7ce, !- Sunday Schedule:Day Name
  4c31b20d-aebd-454c-a06c-ca2151f39a32, !- Monday Schedule:Day Name
  d2448db6-488a-4a78-88ed-6c50265b5727, !- Tuesday Schedule:Day Name
  fddbf843-3269-4088-a56a-ea9a8b57fce7, !- Wednesday Schedule:Day Name
  a091f151-3cc8-4179-bd07-ea14b89d2584, !- Thursday Schedule:Day Name
  309667cc-af2f-4954-85bc-5c148a350b4a, !- Friday Schedule:Day Name
  f7465ff5-cc3b-4403-82c9-82521ef3cb90, !- Saturday Schedule:Day Name
  a7ceca8a-c546-48e0-a49a-66e985bab7ce, !- Holiday Schedule:Day Name
  a7ceca8a-c546-48e0-a49a-66e985bab7ce, !- SummerDesignDay Schedule:Day Name
  a7ceca8a-c546-48e0-a49a-66e985bab7ce, !- WinterDesignDay Schedule:Day Name
  a7ceca8a-c546-48e0-a49a-66e985bab7ce, !- CustomDay1 Schedule:Day Name
  a7ceca8a-c546-48e0-a49a-66e985bab7ce; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_10_23,
  a37b6e2a-0b01-4be9-abde-c9a7e50fff57, !- Sunday Schedule:Day Name
  64af5c70-5bf6-4414-868a-aae0d8de75f1, !- Monday Schedule:Day Name
  d2753aed-8bd0-44d8-b8ba-95bffa349c98, !- Tuesday Schedule:Day Name
  e2d6ea25-2069-40e1-ac35-d38591f07445, !- Wednesday Schedule:Day Name
  ecf8494b-724b-47e2-93fa-eef81896fb22, !- Thursday Schedule:Day Name
  675fdf3b-1948-4db6-8461-dd9e7f851686, !- Friday Schedule:Day Name
  bfd27253-1e88-4db9-a547-6b67a0326282, !- Saturday Schedule:Day Name
  a37b6e2a-0b01-4be9-abde-c9a7e50fff57, !- Holiday Schedule:Day Name
  a37b6e2a-0b01-4be9-abde-c9a7e50fff57, !- SummerDesignDay Schedule:Day Name
  a37b6e2a-0b01-4be9-abde-c9a7e50fff57, !- WinterDesignDay Schedule:Day Name
  a37b6e2a-0b01-4be9-abde-c9a7e50fff57, !- CustomDay1 Schedule:Day Name
  a37b6e2a-0b01-4be9-abde-c9a7e50fff57; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_10_24,
  b93c05da-d4b0-4c7a-b758-abe094ef43ff, !- Sunday Schedule:Day Name
  f001b130-6864-4a26-a186-3d0550707097, !- Monday Schedule:Day Name
  260bea38-ade5-45ec-9420-220252a88d2f, !- Tuesday Schedule:Day Name
  67cfce1b-67b5-408d-83be-aefd08ee203e, !- Wednesday Schedule:Day Name
  616ad2bf-a039-41cd-b244-2cab9aa1ef49, !- Thursday Schedule:Day Name
  6fb2b325-2aa9-4cae-8f23-e3aefd9e032a, !- Friday Schedule:Day Name
  f981b8bb-7628-4128-9e6d-447b9c2dce20, !- Saturday Schedule:Day Name
  b93c05da-d4b0-4c7a-b758-abe094ef43ff, !- Holiday Schedule:Day Name
  b93c05da-d4b0-4c7a-b758-abe094ef43ff, !- SummerDesignDay Schedule:Day Name
  b93c05da-d4b0-4c7a-b758-abe094ef43ff, !- WinterDesignDay Schedule:Day Name
  b93c05da-d4b0-4c7a-b758-abe094ef43ff, !- CustomDay1 Schedule:Day Name
  b93c05da-d4b0-4c7a-b758-abe094ef43ff; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_10_25,
  7f40aeb7-40bd-43a4-87c5-829052f96f2a, !- Sunday Schedule:Day Name
  fc1c15fd-3dac-4f9e-ac78-36abc2bbc8bd, !- Monday Schedule:Day Name
  2b397f9f-8be1-4396-8707-4f27285c48cf, !- Tuesday Schedule:Day Name
  2e93ee6d-e37c-44d7-8bca-475cb316ff39, !- Wednesday Schedule:Day Name
  990738c9-1a13-4dbd-9950-d3bd443f5e2b, !- Thursday Schedule:Day Name
  8eabed46-931b-45d4-8ea9-f741d7afc4ee, !- Friday Schedule:Day Name
  0f4a1411-a0a9-40aa-88fc-0aff350cfef5, !- Saturday Schedule:Day Name
  7f40aeb7-40bd-43a4-87c5-829052f96f2a, !- Holiday Schedule:Day Name
  7f40aeb7-40bd-43a4-87c5-829052f96f2a, !- SummerDesignDay Schedule:Day Name
  7f40aeb7-40bd-43a4-87c5-829052f96f2a, !- WinterDesignDay Schedule:Day Name
  7f40aeb7-40bd-43a4-87c5-829052f96f2a, !- CustomDay1 Schedule:Day Name
  7f40aeb7-40bd-43a4-87c5-829052f96f2a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_10_26,
  7254c260-7541-4c19-9257-f388feefce90, !- Sunday Schedule:Day Name
  975aa7ff-02eb-483d-be76-ad0f34c29852, !- Monday Schedule:Day Name
  97f5443f-9b6a-4775-b046-c8568bd01e0e, !- Tuesday Schedule:Day Name
  a2dfd73e-951b-468a-ac48-e4751dea54f7, !- Wednesday Schedule:Day Name
  c8cd9b5a-f22e-4921-ae7e-5881e1d37cd3, !- Thursday Schedule:Day Name
  00fdeef9-6faa-4273-8460-125f11a61146, !- Friday Schedule:Day Name
  1a595c09-6183-4eb8-a685-57b04c73c9bf, !- Saturday Schedule:Day Name
  7254c260-7541-4c19-9257-f388feefce90, !- Holiday Schedule:Day Name
  7254c260-7541-4c19-9257-f388feefce90, !- SummerDesignDay Schedule:Day Name
  7254c260-7541-4c19-9257-f388feefce90, !- WinterDesignDay Schedule:Day Name
  7254c260-7541-4c19-9257-f388feefce90, !- CustomDay1 Schedule:Day Name
  7254c260-7541-4c19-9257-f388feefce90; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_10_27,
  288ad74d-457c-4b72-9a9f-1c8f54eba1e6, !- Sunday Schedule:Day Name
  e2d2d475-c66f-411f-936a-7c8e9b585f2b, !- Monday Schedule:Day Name
  cb7e893d-69a6-4bff-9fac-7a9847c9e681, !- Tuesday Schedule:Day Name
  ee3fedfa-7a07-4b64-ba15-c7b13fa5883b, !- Wednesday Schedule:Day Name
  5469c3c0-8e1c-48d1-910a-f3cba5436e64, !- Thursday Schedule:Day Name
  a8e89225-d9eb-4a0a-a856-771d4e6f2f2c, !- Friday Schedule:Day Name
  06ad9c30-ef6e-47a1-a0b0-9599dd31f448, !- Saturday Schedule:Day Name
  288ad74d-457c-4b72-9a9f-1c8f54eba1e6, !- Holiday Schedule:Day Name
  288ad74d-457c-4b72-9a9f-1c8f54eba1e6, !- SummerDesignDay Schedule:Day Name
  288ad74d-457c-4b72-9a9f-1c8f54eba1e6, !- WinterDesignDay Schedule:Day Name
  288ad74d-457c-4b72-9a9f-1c8f54eba1e6, !- CustomDay1 Schedule:Day Name
  288ad74d-457c-4b72-9a9f-1c8f54eba1e6; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_10_28,
  d80e90af-589b-43bb-b88a-c8fc7f86555a, !- Sunday Schedule:Day Name
  e2495a7b-3557-4f34-a79a-8bb84a395f04, !- Monday Schedule:Day Name
  a6f10251-181e-4d9f-8642-d4905c0fa19c, !- Tuesday Schedule:Day Name
  83df80be-4a06-49b6-abc3-09a4a07ff74b, !- Wednesday Schedule:Day Name
  e7a281bd-52c2-46c5-981f-dd0cb92ea178, !- Thursday Schedule:Day Name
  3a408d6b-6706-4f19-9da4-175efdc346c1, !- Friday Schedule:Day Name
  bbdb9603-99d2-4945-a40f-8860eb3ecb7d, !- Saturday Schedule:Day Name
  d80e90af-589b-43bb-b88a-c8fc7f86555a, !- Holiday Schedule:Day Name
  d80e90af-589b-43bb-b88a-c8fc7f86555a, !- SummerDesignDay Schedule:Day Name
  d80e90af-589b-43bb-b88a-c8fc7f86555a, !- WinterDesignDay Schedule:Day Name
  d80e90af-589b-43bb-b88a-c8fc7f86555a, !- CustomDay1 Schedule:Day Name
  d80e90af-589b-43bb-b88a-c8fc7f86555a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_10_29,
  76ea2deb-3a98-498d-b5d3-83188b9adfd5, !- Sunday Schedule:Day Name
  51b88822-a988-4789-91b6-81b324833c6f, !- Monday Schedule:Day Name
  24ed91e4-add4-4406-9937-6e0c70eb6394, !- Tuesday Schedule:Day Name
  49316db7-593b-4673-a474-59197a7b1b01, !- Wednesday Schedule:Day Name
  e7a281bd-52c2-46c5-981f-dd0cb92ea178, !- Thursday Schedule:Day Name
  e7a281bd-52c2-46c5-981f-dd0cb92ea178, !- Friday Schedule:Day Name
  5ff06012-698c-4b8d-92ce-bd57898b1fdf, !- Saturday Schedule:Day Name
  76ea2deb-3a98-498d-b5d3-83188b9adfd5, !- Holiday Schedule:Day Name
  76ea2deb-3a98-498d-b5d3-83188b9adfd5, !- SummerDesignDay Schedule:Day Name
  76ea2deb-3a98-498d-b5d3-83188b9adfd5, !- WinterDesignDay Schedule:Day Name
  76ea2deb-3a98-498d-b5d3-83188b9adfd5, !- CustomDay1 Schedule:Day Name
  76ea2deb-3a98-498d-b5d3-83188b9adfd5; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_10_30,
  6d4f6ddf-91d3-466e-917f-9082039be961, !- Sunday Schedule:Day Name
  3c8b651d-c98e-4425-a7c7-2414b5bc7adb, !- Monday Schedule:Day Name
  88ce0cd5-ef56-4b29-860a-b077dc0acaac, !- Tuesday Schedule:Day Name
  19ab8196-e835-4e14-8224-0e0e2faa170b, !- Wednesday Schedule:Day Name
  51bea33f-3ec7-47fd-b0b6-314792ea5e7d, !- Thursday Schedule:Day Name
  4a491d06-1568-4bd6-ad5c-b0ddd39c625f, !- Friday Schedule:Day Name
  09d4aaac-a222-403c-96c6-562b6c143c8e, !- Saturday Schedule:Day Name
  6d4f6ddf-91d3-466e-917f-9082039be961, !- Holiday Schedule:Day Name
  6d4f6ddf-91d3-466e-917f-9082039be961, !- SummerDesignDay Schedule:Day Name
  6d4f6ddf-91d3-466e-917f-9082039be961, !- WinterDesignDay Schedule:Day Name
  6d4f6ddf-91d3-466e-917f-9082039be961, !- CustomDay1 Schedule:Day Name
  6d4f6ddf-91d3-466e-917f-9082039be961; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_10_31,
  08b02658-76b2-4b86-bd93-ddacbb11fa89, !- Sunday Schedule:Day Name
  39518dd0-0a15-466f-8698-f2fcd11dc8e4, !- Monday Schedule:Day Name
  24ed91e4-add4-4406-9937-6e0c70eb6394, !- Tuesday Schedule:Day Name
  8e26ca55-ed77-4f99-8675-7e725032b6c5, !- Wednesday Schedule:Day Name
  56324009-1315-4375-bfbb-6722f60f8826, !- Thursday Schedule:Day Name
  3ea86236-a702-47e3-8e0d-a12033049186, !- Friday Schedule:Day Name
  59f253c3-886c-497e-8655-a8acbb058e50, !- Saturday Schedule:Day Name
  08b02658-76b2-4b86-bd93-ddacbb11fa89, !- Holiday Schedule:Day Name
  08b02658-76b2-4b86-bd93-ddacbb11fa89, !- SummerDesignDay Schedule:Day Name
  08b02658-76b2-4b86-bd93-ddacbb11fa89, !- WinterDesignDay Schedule:Day Name
  08b02658-76b2-4b86-bd93-ddacbb11fa89, !- CustomDay1 Schedule:Day Name
  08b02658-76b2-4b86-bd93-ddacbb11fa89; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_10_32,
  bfbba250-1cfe-49cc-baa1-2a7f3d2062b8, !- Sunday Schedule:Day Name
  64e8c2a3-39b4-4f80-b981-4350c4fa29a9, !- Monday Schedule:Day Name
  bde229f1-f247-4455-9d0f-cf9f7d2f75bd, !- Tuesday Schedule:Day Name
  3ead279e-94c7-4aca-9ef9-97f1ea18fa04, !- Wednesday Schedule:Day Name
  61543029-a467-43b4-84b0-0e6fa0097de7, !- Thursday Schedule:Day Name
  967d349e-d181-4d60-a15c-066234133871, !- Friday Schedule:Day Name
  f8ea0cde-5d29-42fe-99d1-4bdac3931485, !- Saturday Schedule:Day Name
  bfbba250-1cfe-49cc-baa1-2a7f3d2062b8, !- Holiday Schedule:Day Name
  bfbba250-1cfe-49cc-baa1-2a7f3d2062b8, !- SummerDesignDay Schedule:Day Name
  bfbba250-1cfe-49cc-baa1-2a7f3d2062b8, !- WinterDesignDay Schedule:Day Name
  bfbba250-1cfe-49cc-baa1-2a7f3d2062b8, !- CustomDay1 Schedule:Day Name
  bfbba250-1cfe-49cc-baa1-2a7f3d2062b8; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_10_33,
  9d8af321-a780-4590-8d0e-a462cbd2782f, !- Sunday Schedule:Day Name
  b331773e-9563-404a-8105-c508cc4a80a7, !- Monday Schedule:Day Name
  105e578c-39fa-415f-b716-2e00edc91201, !- Tuesday Schedule:Day Name
  4e189082-ce70-4316-bac2-4349eb797ff1, !- Wednesday Schedule:Day Name
  7cb3a097-342b-4ee2-8d1c-7d726f142fce, !- Thursday Schedule:Day Name
  94c58baa-f86b-4e07-865e-fc9b777fd29d, !- Friday Schedule:Day Name
  c78975c9-af95-438a-b1b9-3ec9c43d1728, !- Saturday Schedule:Day Name
  9d8af321-a780-4590-8d0e-a462cbd2782f, !- Holiday Schedule:Day Name
  9d8af321-a780-4590-8d0e-a462cbd2782f, !- SummerDesignDay Schedule:Day Name
  9d8af321-a780-4590-8d0e-a462cbd2782f, !- WinterDesignDay Schedule:Day Name
  9d8af321-a780-4590-8d0e-a462cbd2782f, !- CustomDay1 Schedule:Day Name
  9d8af321-a780-4590-8d0e-a462cbd2782f; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_10_34,
  19656c4a-73a8-42ce-bc73-1936e13a9b17, !- Sunday Schedule:Day Name
  a5eed6eb-7845-4bce-a64f-499fe1fc977d, !- Monday Schedule:Day Name
  f5dad141-542a-48d2-b0c4-1b4ec5e46d7d, !- Tuesday Schedule:Day Name
  9329e68a-2e65-4d1e-9fd8-4b7cfb59a1c5, !- Wednesday Schedule:Day Name
  9945b6db-7c43-4eef-b257-461fecd890eb, !- Thursday Schedule:Day Name
  e0b4ecd6-dd4a-461d-a41e-b6066fcd006b, !- Friday Schedule:Day Name
  8c8cd6b4-05ff-423a-a179-7f283f102131, !- Saturday Schedule:Day Name
  19656c4a-73a8-42ce-bc73-1936e13a9b17, !- Holiday Schedule:Day Name
  19656c4a-73a8-42ce-bc73-1936e13a9b17, !- SummerDesignDay Schedule:Day Name
  19656c4a-73a8-42ce-bc73-1936e13a9b17, !- WinterDesignDay Schedule:Day Name
  19656c4a-73a8-42ce-bc73-1936e13a9b17, !- CustomDay1 Schedule:Day Name
  19656c4a-73a8-42ce-bc73-1936e13a9b17; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_10_35,
  3e52ead4-57af-4b8b-a33e-194f56119c82, !- Sunday Schedule:Day Name
  994c9187-010f-49c9-a565-14e2f839baa9, !- Monday Schedule:Day Name
  3ae7b580-9877-4d38-86a1-b7ff7554ca40, !- Tuesday Schedule:Day Name
  c5aeec02-a43e-4bac-ba74-ecad6c466308, !- Wednesday Schedule:Day Name
  b1ff2ce5-6a89-443a-8d96-e35d44eaa55e, !- Thursday Schedule:Day Name
  08cdff39-bd2a-43c5-aa59-b8ef5b7663d0, !- Friday Schedule:Day Name
  f6db0dd1-6b82-4d6d-9330-5ccdcdecd233, !- Saturday Schedule:Day Name
  3e52ead4-57af-4b8b-a33e-194f56119c82, !- Holiday Schedule:Day Name
  3e52ead4-57af-4b8b-a33e-194f56119c82, !- SummerDesignDay Schedule:Day Name
  3e52ead4-57af-4b8b-a33e-194f56119c82, !- WinterDesignDay Schedule:Day Name
  3e52ead4-57af-4b8b-a33e-194f56119c82, !- CustomDay1 Schedule:Day Name
  3e52ead4-57af-4b8b-a33e-194f56119c82; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_10_36,
  4ec0039d-1b7a-4eb6-8737-df491c041be9, !- Sunday Schedule:Day Name
  217e7899-5055-4b25-ac84-e2c41d29c7c9, !- Monday Schedule:Day Name
  379cec46-7375-4787-a3ea-59b6d851809c, !- Tuesday Schedule:Day Name
  fd88582d-4a79-496f-842d-53a4951aaa6e, !- Wednesday Schedule:Day Name
  24ca39fd-c9a7-49e4-b664-244fa4524e71, !- Thursday Schedule:Day Name
  78da4b78-4c2f-4f66-a876-360ef1b501aa, !- Friday Schedule:Day Name
  2b397f9f-8be1-4396-8707-4f27285c48cf, !- Saturday Schedule:Day Name
  4ec0039d-1b7a-4eb6-8737-df491c041be9, !- Holiday Schedule:Day Name
  4ec0039d-1b7a-4eb6-8737-df491c041be9, !- SummerDesignDay Schedule:Day Name
  4ec0039d-1b7a-4eb6-8737-df491c041be9, !- WinterDesignDay Schedule:Day Name
  4ec0039d-1b7a-4eb6-8737-df491c041be9, !- CustomDay1 Schedule:Day Name
  4ec0039d-1b7a-4eb6-8737-df491c041be9; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_10_37,
  e7a281bd-52c2-46c5-981f-dd0cb92ea178, !- Sunday Schedule:Day Name
  b8805d62-9d17-4009-af3e-fc602884618f, !- Monday Schedule:Day Name
  6cf39b9c-fc03-4b23-b99c-0532eb88eb77, !- Tuesday Schedule:Day Name
  7579637a-08e5-423b-8ea7-baa055306e46, !- Wednesday Schedule:Day Name
  946d18d2-8286-4fa9-85be-0205dd396625, !- Thursday Schedule:Day Name
  376c1599-d0a1-46f3-9493-42d7791fb4d7, !- Friday Schedule:Day Name
  df630b5f-5f00-4fbf-bfa5-132ac7efb88c, !- Saturday Schedule:Day Name
  e7a281bd-52c2-46c5-981f-dd0cb92ea178, !- Holiday Schedule:Day Name
  e7a281bd-52c2-46c5-981f-dd0cb92ea178, !- SummerDesignDay Schedule:Day Name
  e7a281bd-52c2-46c5-981f-dd0cb92ea178, !- WinterDesignDay Schedule:Day Name
  e7a281bd-52c2-46c5-981f-dd0cb92ea178, !- CustomDay1 Schedule:Day Name
  e7a281bd-52c2-46c5-981f-dd0cb92ea178; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_10_38,
  64ad1f8c-05bd-487c-b22d-56ffead7ba04, !- Sunday Schedule:Day Name
  b61adb68-b918-4747-b5d9-bdfe9abeb912, !- Monday Schedule:Day Name
  4ec0039d-1b7a-4eb6-8737-df491c041be9, !- Tuesday Schedule:Day Name
  8e375b2b-a891-4bdd-8b80-f3da677526f3, !- Wednesday Schedule:Day Name
  c23cba38-598c-4169-b744-e83a8cdb6729, !- Thursday Schedule:Day Name
  d3552a68-e5e8-4bd8-a2a7-ada559d29e74, !- Friday Schedule:Day Name
  3543f37b-078f-459d-8035-ebed69901573, !- Saturday Schedule:Day Name
  64ad1f8c-05bd-487c-b22d-56ffead7ba04, !- Holiday Schedule:Day Name
  64ad1f8c-05bd-487c-b22d-56ffead7ba04, !- SummerDesignDay Schedule:Day Name
  64ad1f8c-05bd-487c-b22d-56ffead7ba04, !- WinterDesignDay Schedule:Day Name
  64ad1f8c-05bd-487c-b22d-56ffead7ba04, !- CustomDay1 Schedule:Day Name
  64ad1f8c-05bd-487c-b22d-56ffead7ba04; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_10_39,
  2ba26b7c-ec20-4d35-9d4d-c5aa899999db, !- Sunday Schedule:Day Name
  413e2c8c-dfcb-4d5b-8417-67235d4ff455, !- Monday Schedule:Day Name
  e0b2708d-d036-4065-8009-799a6ab6b869, !- Tuesday Schedule:Day Name
  348c67b5-45d8-454e-a031-27df1e91040f, !- Wednesday Schedule:Day Name
  7ef56c1d-9063-41ca-89f9-c9e5686adbaa, !- Thursday Schedule:Day Name
  6f386ad1-5483-4561-926f-fee2ae327a0c, !- Friday Schedule:Day Name
  e7a281bd-52c2-46c5-981f-dd0cb92ea178, !- Saturday Schedule:Day Name
  2ba26b7c-ec20-4d35-9d4d-c5aa899999db, !- Holiday Schedule:Day Name
  2ba26b7c-ec20-4d35-9d4d-c5aa899999db, !- SummerDesignDay Schedule:Day Name
  2ba26b7c-ec20-4d35-9d4d-c5aa899999db, !- WinterDesignDay Schedule:Day Name
  2ba26b7c-ec20-4d35-9d4d-c5aa899999db, !- CustomDay1 Schedule:Day Name
  2ba26b7c-ec20-4d35-9d4d-c5aa899999db; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_10_40,
  49316db7-593b-4673-a474-59197a7b1b01, !- Sunday Schedule:Day Name
  1ff4f55e-eb00-4cd6-aeb0-2d0123ac9bb8, !- Monday Schedule:Day Name
  88ab5710-4397-4999-aae0-e881b17e4276, !- Tuesday Schedule:Day Name
  4d286701-b92c-455e-b894-5453b1821da1, !- Wednesday Schedule:Day Name
  3ac1dbba-62e1-4b42-843b-0831d408b5fa, !- Thursday Schedule:Day Name
  215fbbbf-0d91-4de5-9062-f723caeb6d96, !- Friday Schedule:Day Name
  32cde240-e5fa-4eca-93c0-b3b2998749a0, !- Saturday Schedule:Day Name
  49316db7-593b-4673-a474-59197a7b1b01, !- Holiday Schedule:Day Name
  49316db7-593b-4673-a474-59197a7b1b01, !- SummerDesignDay Schedule:Day Name
  49316db7-593b-4673-a474-59197a7b1b01, !- WinterDesignDay Schedule:Day Name
  49316db7-593b-4673-a474-59197a7b1b01, !- CustomDay1 Schedule:Day Name
  49316db7-593b-4673-a474-59197a7b1b01; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_10_41,
  6f28c7cb-3fd8-4e08-998a-bdea174bcc86, !- Sunday Schedule:Day Name
  f3d3fc48-a54b-4110-8d26-9df699d76dc6, !- Monday Schedule:Day Name
  6e4e8352-0c73-4fca-8a74-9517e038c92e, !- Tuesday Schedule:Day Name
  99579549-4a20-4b31-81c6-d9f0dc9459b8, !- Wednesday Schedule:Day Name
  37744ef3-2540-4f8f-82d6-f57c2db8f54f, !- Thursday Schedule:Day Name
  315e8d59-c7a6-4108-a425-9f52c9d7d485, !- Friday Schedule:Day Name
  1adca1df-f87a-410c-acf9-034743cee1dd, !- Saturday Schedule:Day Name
  6f28c7cb-3fd8-4e08-998a-bdea174bcc86, !- Holiday Schedule:Day Name
  6f28c7cb-3fd8-4e08-998a-bdea174bcc86, !- SummerDesignDay Schedule:Day Name
  6f28c7cb-3fd8-4e08-998a-bdea174bcc86, !- WinterDesignDay Schedule:Day Name
  6f28c7cb-3fd8-4e08-998a-bdea174bcc86, !- CustomDay1 Schedule:Day Name
  6f28c7cb-3fd8-4e08-998a-bdea174bcc86; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_10_42,
  a7328972-b9bf-471a-a11c-f1c995075a82, !- Sunday Schedule:Day Name
  9cfb7f4e-4dc2-47ca-a554-8c610cbaf224, !- Monday Schedule:Day Name
  7a431888-ab05-4895-86a7-ffc0a3587de8, !- Tuesday Schedule:Day Name
  4091606e-c31f-4823-bc00-43d65248395d, !- Wednesday Schedule:Day Name
  b7e57ab2-a489-4fb2-8cde-1d494b646a68, !- Thursday Schedule:Day Name
  2216343d-3841-40f2-a49f-6097f0f677be, !- Friday Schedule:Day Name
  e343d537-4d09-4cd6-b268-66b1de04febb, !- Saturday Schedule:Day Name
  a7328972-b9bf-471a-a11c-f1c995075a82, !- Holiday Schedule:Day Name
  a7328972-b9bf-471a-a11c-f1c995075a82, !- SummerDesignDay Schedule:Day Name
  a7328972-b9bf-471a-a11c-f1c995075a82, !- WinterDesignDay Schedule:Day Name
  a7328972-b9bf-471a-a11c-f1c995075a82, !- CustomDay1 Schedule:Day Name
  a7328972-b9bf-471a-a11c-f1c995075a82; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_10_43,
  3af410d3-c99c-4589-bc73-c9e9a6c0ab73, !- Sunday Schedule:Day Name
  ca0514e6-15e5-43fc-9152-7c261e085220, !- Monday Schedule:Day Name
  a3b6db8e-9f9d-4135-82da-a6ac005a2d3a, !- Tuesday Schedule:Day Name
  d63bd568-5a6c-4449-b586-2ac1449fe94d, !- Wednesday Schedule:Day Name
  b1ce6598-c29e-4220-954f-77b5fde9ebf7, !- Thursday Schedule:Day Name
  2eeebe14-c9ee-4bc4-a164-070da2258496, !- Friday Schedule:Day Name
  9161901d-0f7a-4078-8593-f09987c7db97, !- Saturday Schedule:Day Name
  3af410d3-c99c-4589-bc73-c9e9a6c0ab73, !- Holiday Schedule:Day Name
  3af410d3-c99c-4589-bc73-c9e9a6c0ab73, !- SummerDesignDay Schedule:Day Name
  3af410d3-c99c-4589-bc73-c9e9a6c0ab73, !- WinterDesignDay Schedule:Day Name
  3af410d3-c99c-4589-bc73-c9e9a6c0ab73, !- CustomDay1 Schedule:Day Name
  3af410d3-c99c-4589-bc73-c9e9a6c0ab73; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_10_44,
  f20dfdc0-ebca-4051-904d-1e82afc3a595, !- Sunday Schedule:Day Name
  11bf2a74-0d18-48e4-8699-6777100bd28d, !- Monday Schedule:Day Name
  9ea961b2-ac5c-4bc3-9e1a-967c93119fe7, !- Tuesday Schedule:Day Name
  5d2b21ac-12a4-41b7-ad59-ca25f72bc6d4, !- Wednesday Schedule:Day Name
  90a8540f-f645-4c42-afb4-43ef4d00fa04, !- Thursday Schedule:Day Name
  1b20a4ab-f55f-48fa-91a1-428f9ab924bf, !- Friday Schedule:Day Name
  bd81117e-db5f-4612-9e33-ac1c85f2e500, !- Saturday Schedule:Day Name
  f20dfdc0-ebca-4051-904d-1e82afc3a595, !- Holiday Schedule:Day Name
  f20dfdc0-ebca-4051-904d-1e82afc3a595, !- SummerDesignDay Schedule:Day Name
  f20dfdc0-ebca-4051-904d-1e82afc3a595, !- WinterDesignDay Schedule:Day Name
  f20dfdc0-ebca-4051-904d-1e82afc3a595, !- CustomDay1 Schedule:Day Name
  f20dfdc0-ebca-4051-904d-1e82afc3a595; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_10_45,
  9561be1d-9728-4a63-9683-414e658ba770, !- Sunday Schedule:Day Name
  3c8b651d-c98e-4425-a7c7-2414b5bc7adb, !- Monday Schedule:Day Name
  b33bd7bf-34ac-49fa-a721-d53ede74d103, !- Tuesday Schedule:Day Name
  36e1c470-c337-4b16-b0d2-bbd79bc27b91, !- Wednesday Schedule:Day Name
  e0b2708d-d036-4065-8009-799a6ab6b869, !- Thursday Schedule:Day Name
  1e1ed1b8-60ca-4858-92fd-03c2e15c98fc, !- Friday Schedule:Day Name
  9561be1d-9728-4a63-9683-414e658ba770, !- Saturday Schedule:Day Name
  9561be1d-9728-4a63-9683-414e658ba770, !- Holiday Schedule:Day Name
  9561be1d-9728-4a63-9683-414e658ba770, !- SummerDesignDay Schedule:Day Name
  9561be1d-9728-4a63-9683-414e658ba770, !- WinterDesignDay Schedule:Day Name
  9561be1d-9728-4a63-9683-414e658ba770, !- CustomDay1 Schedule:Day Name
  9561be1d-9728-4a63-9683-414e658ba770; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_10_46,
  9b530ce9-eca5-4026-a7f3-7d5d08ebb73a, !- Sunday Schedule:Day Name
  9cfb7f4e-4dc2-47ca-a554-8c610cbaf224, !- Monday Schedule:Day Name
  efc2627a-638b-44db-a32b-ba7aabb29f3e, !- Tuesday Schedule:Day Name
  b9acaa56-f80d-405e-ac9f-cb2e204cb968, !- Wednesday Schedule:Day Name
  ae0897ba-8887-4847-a761-27c239ed7601, !- Thursday Schedule:Day Name
  3297a3ee-9c46-4016-8248-e6be1df6c419, !- Friday Schedule:Day Name
  ab1614ab-8b7d-4aa1-94da-80e3146759a0, !- Saturday Schedule:Day Name
  9b530ce9-eca5-4026-a7f3-7d5d08ebb73a, !- Holiday Schedule:Day Name
  9b530ce9-eca5-4026-a7f3-7d5d08ebb73a, !- SummerDesignDay Schedule:Day Name
  9b530ce9-eca5-4026-a7f3-7d5d08ebb73a, !- WinterDesignDay Schedule:Day Name
  9b530ce9-eca5-4026-a7f3-7d5d08ebb73a, !- CustomDay1 Schedule:Day Name
  9b530ce9-eca5-4026-a7f3-7d5d08ebb73a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_10_47,
  515cca9f-4e25-4a83-8ddb-3425e52cfe38, !- Sunday Schedule:Day Name
  09789c35-cfb8-4bbf-a665-055d4ddc3414, !- Monday Schedule:Day Name
  70b5d770-b65c-47d5-880c-bd9f8c16a181, !- Tuesday Schedule:Day Name
  cad569ce-6c94-44cb-8b06-e0dfcd3f8ebc, !- Wednesday Schedule:Day Name
  e02675c0-2145-4f2d-b866-b4437324e750, !- Thursday Schedule:Day Name
  abe05051-f22d-4b8d-bc26-82020d40070c, !- Friday Schedule:Day Name
  cb54f970-1888-41eb-9152-91167afa7c9f, !- Saturday Schedule:Day Name
  515cca9f-4e25-4a83-8ddb-3425e52cfe38, !- Holiday Schedule:Day Name
  515cca9f-4e25-4a83-8ddb-3425e52cfe38, !- SummerDesignDay Schedule:Day Name
  515cca9f-4e25-4a83-8ddb-3425e52cfe38, !- WinterDesignDay Schedule:Day Name
  515cca9f-4e25-4a83-8ddb-3425e52cfe38, !- CustomDay1 Schedule:Day Name
  515cca9f-4e25-4a83-8ddb-3425e52cfe38; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_10_48,
  54c90973-5cc0-41e0-a3f7-258a48d5af04, !- Sunday Schedule:Day Name
  6780341f-c2db-469e-bb10-98202515659c, !- Monday Schedule:Day Name
  bec4e297-1fd8-41f1-bc3c-21d9c0d6a49e, !- Tuesday Schedule:Day Name
  22b1dbbe-48a8-486d-a650-da732dd629e4, !- Wednesday Schedule:Day Name
  5a30dced-8725-4129-b743-637dbfeefdcf, !- Thursday Schedule:Day Name
  8baa16bb-a770-4d34-814c-a8187f6184e9, !- Friday Schedule:Day Name
  195f32c6-d95c-4cea-ad76-a6efbabf8828, !- Saturday Schedule:Day Name
  54c90973-5cc0-41e0-a3f7-258a48d5af04, !- Holiday Schedule:Day Name
  54c90973-5cc0-41e0-a3f7-258a48d5af04, !- SummerDesignDay Schedule:Day Name
  54c90973-5cc0-41e0-a3f7-258a48d5af04, !- WinterDesignDay Schedule:Day Name
  54c90973-5cc0-41e0-a3f7-258a48d5af04, !- CustomDay1 Schedule:Day Name
  54c90973-5cc0-41e0-a3f7-258a48d5af04; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_10_49,
  5535dfd7-1840-4866-b553-4c7d2a079241, !- Sunday Schedule:Day Name
  7ac7f299-17b0-4f22-873a-43e742d2bf2f, !- Monday Schedule:Day Name
  bcfb64e9-810d-47e1-8773-46ee2ec71daf, !- Tuesday Schedule:Day Name
  e0ab2e9f-16b6-4b2d-a3f6-866f0204b712, !- Wednesday Schedule:Day Name
  ece5d0b2-caa5-42af-8b0c-2044de4c1a93, !- Thursday Schedule:Day Name
  681e4c00-ee07-4746-bba2-828fb4a86f7a, !- Friday Schedule:Day Name
  19106470-ebe0-4fd6-aba5-e244b25a6a50, !- Saturday Schedule:Day Name
  5535dfd7-1840-4866-b553-4c7d2a079241, !- Holiday Schedule:Day Name
  5535dfd7-1840-4866-b553-4c7d2a079241, !- SummerDesignDay Schedule:Day Name
  5535dfd7-1840-4866-b553-4c7d2a079241, !- WinterDesignDay Schedule:Day Name
  5535dfd7-1840-4866-b553-4c7d2a079241, !- CustomDay1 Schedule:Day Name
  5535dfd7-1840-4866-b553-4c7d2a079241; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_10_50,
  061ec2b3-2852-460e-8bc0-9fd7884f8d77, !- Sunday Schedule:Day Name
  88ab5710-4397-4999-aae0-e881b17e4276, !- Monday Schedule:Day Name
  3f37206c-4197-45cd-98ea-0984f4deacec, !- Tuesday Schedule:Day Name
  72450507-12fe-49ff-b89a-2fc7617f1e69, !- Wednesday Schedule:Day Name
  bfb82fbf-b47d-4d48-ae5d-551a76c600b6, !- Thursday Schedule:Day Name
  8aab0947-abcf-4301-870c-0dd4ea232bfe, !- Friday Schedule:Day Name
  716afb38-1443-430a-b722-17b5f5ea314b, !- Saturday Schedule:Day Name
  061ec2b3-2852-460e-8bc0-9fd7884f8d77, !- Holiday Schedule:Day Name
  061ec2b3-2852-460e-8bc0-9fd7884f8d77, !- SummerDesignDay Schedule:Day Name
  061ec2b3-2852-460e-8bc0-9fd7884f8d77, !- WinterDesignDay Schedule:Day Name
  061ec2b3-2852-460e-8bc0-9fd7884f8d77, !- CustomDay1 Schedule:Day Name
  061ec2b3-2852-460e-8bc0-9fd7884f8d77; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_10_51,
  f649436d-c745-4121-b6a8-7e4811c78565, !- Sunday Schedule:Day Name
  6a90260f-5a77-45cd-af74-3d8e9420df5e, !- Monday Schedule:Day Name
  e83e513a-5cc3-4951-919f-0acb3c551088, !- Tuesday Schedule:Day Name
  21332c96-ee0f-4f07-8ed8-9d81e801c9cd, !- Wednesday Schedule:Day Name
  a8efd32e-b182-4a8a-838c-d9f33b935da4, !- Thursday Schedule:Day Name
  96f2065a-acc6-4bd9-8c1b-8470a197e6e6, !- Friday Schedule:Day Name
  3ea86236-a702-47e3-8e0d-a12033049186, !- Saturday Schedule:Day Name
  f649436d-c745-4121-b6a8-7e4811c78565, !- Holiday Schedule:Day Name
  f649436d-c745-4121-b6a8-7e4811c78565, !- SummerDesignDay Schedule:Day Name
  f649436d-c745-4121-b6a8-7e4811c78565, !- WinterDesignDay Schedule:Day Name
  f649436d-c745-4121-b6a8-7e4811c78565, !- CustomDay1 Schedule:Day Name
  f649436d-c745-4121-b6a8-7e4811c78565; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_10_52,
  ba30712a-261f-415b-a7e0-54356889589b, !- Sunday Schedule:Day Name
  ba30712a-261f-415b-a7e0-54356889589b, !- Monday Schedule:Day Name
  ba30712a-261f-415b-a7e0-54356889589b, !- Tuesday Schedule:Day Name
  ba30712a-261f-415b-a7e0-54356889589b, !- Wednesday Schedule:Day Name
  ba30712a-261f-415b-a7e0-54356889589b, !- Thursday Schedule:Day Name
  ba30712a-261f-415b-a7e0-54356889589b, !- Friday Schedule:Day Name
  ba30712a-261f-415b-a7e0-54356889589b, !- Saturday Schedule:Day Name
  ba30712a-261f-415b-a7e0-54356889589b, !- Holiday Schedule:Day Name
  ba30712a-261f-415b-a7e0-54356889589b, !- SummerDesignDay Schedule:Day Name
  ba30712a-261f-415b-a7e0-54356889589b, !- WinterDesignDay Schedule:Day Name
  ba30712a-261f-415b-a7e0-54356889589b, !- CustomDay1 Schedule:Day Name
  ba30712a-261f-415b-a7e0-54356889589b; !- CustomDay2 Schedule:Day Name




!------------------------------------------------ ZONE ----------------------------------------------------

Zone,
  Zone_0,            !- Name
  0,                       !- Rotation [deg]
  0,                       !- X origin [m]
  0,                       !- Y origin [m]
  0,                       !- Z origin [m]
  1,                       !- Type
  1.0,                       !- Multiplier
  ,                        !- CeilingHeight [m]
  3999.9999999999964,                   !- Volume [m3]
  2000,                   !- Area [m2]
  TARP,                    !- Zone Inside Convection Algorithm
  DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE
People,
    People Zone_0,   !- Name
    Zone_0,  !- Zone or ZoneList Name
    occResidential,    !- OccupancySchedule
    People/Area,    !- Number of People Calculation Method
    ,   !- Number of People
    0.0925,    !- PeopleDensity [person/m2]
    ,   !- Floor Area per Person [m2/person]
    0.3,    !- Fraction Radiant
    AUTOCALCULATE,  !- Sensible Heat Fraction
    Zone_0PeopleActivity,    !- Activity Level Schedule Name
    0.0000000382,   !- Carbon Dioxide Generation Rate [m3/s-W]
    No, !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,   !- Mean Radiant Temperature Calculation Type
    ,   !- Surface Name/Angle Factor List Name
    Zone_0WorkEfficiency,    !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,   !- Clothing Insulation Calculation Method
    ,   !- Clothing Insulation Calculation Method Schedule Name
    ,   !- Clothing Insulation Schedule Name
    AirSpeed 0,!- Air Velocity Schedule Name
    AdaptiveASH55;  !- Thermal Comfort Model 1 Type

    Schedule:Constant,
    Zone_0PeopleActivity,
    Any Number,
    125.27999999999999; !- MetabolicRate [met]
    Schedule:Constant,
    Zone_0WorkEfficiency,
    Any Number, 
    0;


! ------------------------ EQUIPMENT
ElectricEquipment,
  Zone_0 Equipment,!- Name
  Zone_0,            !- Zone or ZoneList Name
  equipResidential, !- EquipmentAvailibilitySchedule
  Watts/Area,          !- Design Level Calculation Method
  ,                !- Design Level [W]
  2, !- EquipmentPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Fraction Latent
  .2,                      !- Fraction Radiant
  0,                       !- Fraction Lost
  ;                        !- End-Use Subcategory

! ------------------------ LIGHTS
Lights,
  Zone_0 General lighting,   !- Name
  Zone_0,                    !- Zone or ZoneList Name
  lightsResidential, !- LightsAvailibilitySchedule
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level [W]
  2,   !- LightingPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Return Air Fraction
  .42,                     !- Fraction Radiant
  .18,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  ;                        !- End-Use Subcategory

! ------------------------ NATVENT


ZoneVentilation:WindandStackOpenArea,
Zone_0NatVent_Buoy,          !- Name
Zone_0,                  !- Zone Name
115.19999999999987,                       !- Opening Area {m2}
NatVentAvail_Zone_0,                !- Opening Area Fraction Schedule Name
0,                     !- Opening Effectiveness {dimensionless}
0,                     !- Effective Angle {deg}
0.20537907961957202,                       !- Height Difference {m}
0.6,                       !- Discharge Coefficient for Opening
22,                    !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
100,                     !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
1,                    !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
0,                    !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
30,                     !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

! ------------------------ INFILTRATION
ZoneInfiltration:DesignFlowRate,
  Zone_0Infiltration,  !- Name
  Zone_0,            !- Zone or ZoneList Name
  On,                      !- Schedule Name
  Flow/ExteriorArea,               !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate [m3/s]
  ,                        !- Flow per Zone Floor Area [m3/s-m2]
  0.0005689597106659634,                        !- Flow per Exterior Surface Area [m3/s-m2]
  , !- @Zone_0-InfiltrationAch@ [Air Changes per Hour]
  1, !- @Zone_0-InfiltrationConstantCoefficient@ 
  0, !- @Zone_0-InfiltrationTemperatureCoefficient@ 
  0, !- @Zone_0-InfiltrationWindVelocityCoefficient@  
  0; !- @Zone_0-InfiltrationWindVelocitySquaredCoefficient@ 

! ------------------------ GEOMETRY ------------------------

! FACE NORMAL  1 0 0
BuildingSurface:Detailed,!-Type
Zone_0:f0, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_0,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

150.0000, 0.0000, 15.5000,  !- X,Y,Z ==> Vertex
150.0000, 40.0000, 15.5000,  !- X,Y,Z ==> Vertex
150.0000, 40.0000, 17.5000,  !- X,Y,Z ==> Vertex
150.0000, 0.0000, 17.5000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_0:f0:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_0:f0:w0-Construction@
Zone_0:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

150.0000, 0.5879, 16.0879,  !- X,Y,Z ==> Vertex
150.0000, 39.4121, 16.0879,  !- X,Y,Z ==> Vertex
150.0000, 39.4121, 16.9121,  !- X,Y,Z ==> Vertex
150.0000, 0.5879, 16.9121;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 1 -0
BuildingSurface:Detailed,!-Type
Zone_0:f1, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_0,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

150.0000, 40.0000, 15.5000,  !- X,Y,Z ==> Vertex
100.0000, 40.0000, 15.5000,  !- X,Y,Z ==> Vertex
100.0000, 40.0000, 17.5000,  !- X,Y,Z ==> Vertex
150.0000, 40.0000, 17.5000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_0:f1:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_0:f1:w0-Construction@
Zone_0:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

149.4097, 40.0000, 16.0903,  !- X,Y,Z ==> Vertex
100.5903, 40.0000, 16.0903,  !- X,Y,Z ==> Vertex
100.5903, 40.0000, 16.9097,  !- X,Y,Z ==> Vertex
149.4097, 40.0000, 16.9097;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -1 0 0
BuildingSurface:Detailed,!-Type
Zone_0:f2, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_0,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

100.0000, 40.0000, 15.5000,  !- X,Y,Z ==> Vertex
100.0000, 0.0000, 15.5000,  !- X,Y,Z ==> Vertex
100.0000, 0.0000, 17.5000,  !- X,Y,Z ==> Vertex
100.0000, 40.0000, 17.5000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_0:f2:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_0:f2:w0-Construction@
Zone_0:f2, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

100.0000, 39.4121, 16.0879,  !- X,Y,Z ==> Vertex
100.0000, 0.5879, 16.0879,  !- X,Y,Z ==> Vertex
100.0000, 0.5879, 16.9121,  !- X,Y,Z ==> Vertex
100.0000, 39.4121, 16.9121;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 -1 0
BuildingSurface:Detailed,!-Type
Zone_0:f3, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_0,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

100.0000, 0.0000, 15.5000,  !- X,Y,Z ==> Vertex
150.0000, 0.0000, 15.5000,  !- X,Y,Z ==> Vertex
150.0000, 0.0000, 17.5000,  !- X,Y,Z ==> Vertex
100.0000, 0.0000, 17.5000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_0:f3:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_0:f3:w0-Construction@
Zone_0:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

100.5903, 0.0000, 16.0903,  !- X,Y,Z ==> Vertex
149.4097, 0.0000, 16.0903,  !- X,Y,Z ==> Vertex
149.4097, 0.0000, 16.9097,  !- X,Y,Z ==> Vertex
100.5903, 0.0000, 16.9097;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 -0 -1
BuildingSurface:Detailed,!-Type
Zone_0:f4, !-Name
Floor,                    !-Surface Type
Interior Slab (Mass)_FLIPPED,                       !-Construction Name
Zone_0,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Zone_1:f5,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

150.0000, 0.0000, 15.5000,  !- X,Y,Z ==> Vertex
100.0000, 0.0000, 15.5000,  !- X,Y,Z ==> Vertex
100.0000, 40.0000, 15.5000,  !- X,Y,Z ==> Vertex
150.0000, 40.0000, 15.5000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 1
BuildingSurface:Detailed,!-Type
Zone_0:f5, !-Name
Roof,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass),                       !-Construction Name
Zone_0,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

150.0000, 0.0000, 17.5000,  !- X,Y,Z ==> Vertex
150.0000, 40.0000, 17.5000,  !- X,Y,Z ==> Vertex
100.0000, 40.0000, 17.5000,  !- X,Y,Z ==> Vertex
100.0000, 0.0000, 17.5000;  !- X,Y,Z ==> Vertex


!------------------------------------------------ ZONE ----------------------------------------------------

Zone,
  Zone_1,            !- Name
  0,                       !- Rotation [deg]
  0,                       !- X origin [m]
  0,                       !- Y origin [m]
  0,                       !- Z origin [m]
  1,                       !- Type
  1.0,                       !- Multiplier
  ,                        !- CeilingHeight [m]
  2000,                   !- Volume [m3]
  2000,                   !- Area [m2]
  TARP,                    !- Zone Inside Convection Algorithm
  DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE
People,
    People Zone_1,   !- Name
    Zone_1,  !- Zone or ZoneList Name
    occResidential,    !- OccupancySchedule
    People/Area,    !- Number of People Calculation Method
    ,   !- Number of People
    0.0925,    !- PeopleDensity [person/m2]
    ,   !- Floor Area per Person [m2/person]
    0.3,    !- Fraction Radiant
    AUTOCALCULATE,  !- Sensible Heat Fraction
    Zone_1PeopleActivity,    !- Activity Level Schedule Name
    0.0000000382,   !- Carbon Dioxide Generation Rate [m3/s-W]
    No, !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,   !- Mean Radiant Temperature Calculation Type
    ,   !- Surface Name/Angle Factor List Name
    Zone_1WorkEfficiency,    !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,   !- Clothing Insulation Calculation Method
    ,   !- Clothing Insulation Calculation Method Schedule Name
    ,   !- Clothing Insulation Schedule Name
    AirSpeed 0,!- Air Velocity Schedule Name
    AdaptiveASH55;  !- Thermal Comfort Model 1 Type

    Schedule:Constant,
    Zone_1PeopleActivity,
    Any Number,
    125.27999999999999; !- MetabolicRate [met]
    Schedule:Constant,
    Zone_1WorkEfficiency,
    Any Number, 
    0;


! ------------------------ EQUIPMENT
ElectricEquipment,
  Zone_1 Equipment,!- Name
  Zone_1,            !- Zone or ZoneList Name
  equipResidential, !- EquipmentAvailibilitySchedule
  Watts/Area,          !- Design Level Calculation Method
  ,                !- Design Level [W]
  2, !- EquipmentPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Fraction Latent
  .2,                      !- Fraction Radiant
  0,                       !- Fraction Lost
  ;                        !- End-Use Subcategory

! ------------------------ LIGHTS
Lights,
  Zone_1 General lighting,   !- Name
  Zone_1,                    !- Zone or ZoneList Name
  lightsResidential, !- LightsAvailibilitySchedule
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level [W]
  2,   !- LightingPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Return Air Fraction
  .42,                     !- Fraction Radiant
  .18,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  ;                        !- End-Use Subcategory

! ------------------------ NATVENT


ZoneVentilation:WindandStackOpenArea,
Zone_1NatVent_Buoy,          !- Name
Zone_1,                  !- Zone Name
57.59999999999987,                       !- Opening Area {m2}
NatVentAvail_Zone_1,                !- Opening Area Fraction Schedule Name
0,                     !- Opening Effectiveness {dimensionless}
0,                     !- Effective Angle {deg}
0.10133919454722662,                       !- Height Difference {m}
0.6,                       !- Discharge Coefficient for Opening
22,                    !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
100,                     !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
1,                    !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
0,                    !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
30,                     !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

! ------------------------ INFILTRATION
ZoneInfiltration:DesignFlowRate,
  Zone_1Infiltration,  !- Name
  Zone_1,            !- Zone or ZoneList Name
  On,                      !- Schedule Name
  Flow/ExteriorArea,               !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate [m3/s]
  ,                        !- Flow per Zone Floor Area [m3/s-m2]
  0.0005689597106659634,                        !- Flow per Exterior Surface Area [m3/s-m2]
  , !- @Zone_1-InfiltrationAch@ [Air Changes per Hour]
  1, !- @Zone_1-InfiltrationConstantCoefficient@ 
  0, !- @Zone_1-InfiltrationTemperatureCoefficient@ 
  0, !- @Zone_1-InfiltrationWindVelocityCoefficient@  
  0; !- @Zone_1-InfiltrationWindVelocitySquaredCoefficient@ 

! ------------------------ GEOMETRY ------------------------

! FACE NORMAL  1 0 0
BuildingSurface:Detailed,!-Type
Zone_1:f0, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_1,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

150.0000, 0.0000, 14.5000,  !- X,Y,Z ==> Vertex
150.0000, 40.0000, 14.5000,  !- X,Y,Z ==> Vertex
150.0000, 40.0000, 15.5000,  !- X,Y,Z ==> Vertex
150.0000, 0.0000, 15.5000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_1:f0:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_1:f0:w0-Construction@
Zone_1:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

150.0000, 0.2970, 14.7970,  !- X,Y,Z ==> Vertex
150.0000, 39.7030, 14.7970,  !- X,Y,Z ==> Vertex
150.0000, 39.7030, 15.2030,  !- X,Y,Z ==> Vertex
150.0000, 0.2970, 15.2030;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 1 -0
BuildingSurface:Detailed,!-Type
Zone_1:f1, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_1,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

150.0000, 40.0000, 14.5000,  !- X,Y,Z ==> Vertex
100.0000, 40.0000, 14.5000,  !- X,Y,Z ==> Vertex
100.0000, 40.0000, 15.5000,  !- X,Y,Z ==> Vertex
150.0000, 40.0000, 15.5000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_1:f1:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_1:f1:w0-Construction@
Zone_1:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

149.7024, 40.0000, 14.7976,  !- X,Y,Z ==> Vertex
100.2976, 40.0000, 14.7976,  !- X,Y,Z ==> Vertex
100.2976, 40.0000, 15.2024,  !- X,Y,Z ==> Vertex
149.7024, 40.0000, 15.2024;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -1 0 0
BuildingSurface:Detailed,!-Type
Zone_1:f2, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_1,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

100.0000, 40.0000, 14.5000,  !- X,Y,Z ==> Vertex
100.0000, 0.0000, 14.5000,  !- X,Y,Z ==> Vertex
100.0000, 0.0000, 15.5000,  !- X,Y,Z ==> Vertex
100.0000, 40.0000, 15.5000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_1:f2:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_1:f2:w0-Construction@
Zone_1:f2, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

100.0000, 39.7030, 14.7970,  !- X,Y,Z ==> Vertex
100.0000, 0.2970, 14.7970,  !- X,Y,Z ==> Vertex
100.0000, 0.2970, 15.2030,  !- X,Y,Z ==> Vertex
100.0000, 39.7030, 15.2030;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 -1 0
BuildingSurface:Detailed,!-Type
Zone_1:f3, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_1,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

100.0000, 0.0000, 14.5000,  !- X,Y,Z ==> Vertex
150.0000, 0.0000, 14.5000,  !- X,Y,Z ==> Vertex
150.0000, 0.0000, 15.5000,  !- X,Y,Z ==> Vertex
100.0000, 0.0000, 15.5000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_1:f3:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_1:f3:w0-Construction@
Zone_1:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

100.2976, 0.0000, 14.7976,  !- X,Y,Z ==> Vertex
149.7024, 0.0000, 14.7976,  !- X,Y,Z ==> Vertex
149.7024, 0.0000, 15.2024,  !- X,Y,Z ==> Vertex
100.2976, 0.0000, 15.2024;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 -0 -1
BuildingSurface:Detailed,!-Type
Zone_1:f4, !-Name
Floor,                    !-Surface Type
Interior Slab (Mass)_FLIPPED,                       !-Construction Name
Zone_1,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Zone_2:f5,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

150.0000, 0.0000, 14.5000,  !- X,Y,Z ==> Vertex
100.0000, 0.0000, 14.5000,  !- X,Y,Z ==> Vertex
100.0000, 40.0000, 14.5000,  !- X,Y,Z ==> Vertex
150.0000, 40.0000, 14.5000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 1
BuildingSurface:Detailed,!-Type
Zone_1:f5, !-Name
Ceiling,                    !-Surface Type
Interior Slab (Mass),                       !-Construction Name
Zone_1,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Zone_0:f4,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

150.0000, 0.0000, 15.5000,  !- X,Y,Z ==> Vertex
150.0000, 40.0000, 15.5000,  !- X,Y,Z ==> Vertex
100.0000, 40.0000, 15.5000,  !- X,Y,Z ==> Vertex
100.0000, 0.0000, 15.5000;  !- X,Y,Z ==> Vertex


!------------------------------------------------ ZONE ----------------------------------------------------

Zone,
  Zone_2,            !- Name
  0,                       !- Rotation [deg]
  0,                       !- X origin [m]
  0,                       !- Y origin [m]
  0,                       !- Z origin [m]
  1,                       !- Type
  1.0,                       !- Multiplier
  ,                        !- CeilingHeight [m]
  3999.999999999998,                   !- Volume [m3]
  2000,                   !- Area [m2]
  TARP,                    !- Zone Inside Convection Algorithm
  DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE
People,
    People Zone_2,   !- Name
    Zone_2,  !- Zone or ZoneList Name
    occResidential,    !- OccupancySchedule
    People/Area,    !- Number of People Calculation Method
    ,   !- Number of People
    0.0925,    !- PeopleDensity [person/m2]
    ,   !- Floor Area per Person [m2/person]
    0.3,    !- Fraction Radiant
    AUTOCALCULATE,  !- Sensible Heat Fraction
    Zone_2PeopleActivity,    !- Activity Level Schedule Name
    0.0000000382,   !- Carbon Dioxide Generation Rate [m3/s-W]
    No, !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,   !- Mean Radiant Temperature Calculation Type
    ,   !- Surface Name/Angle Factor List Name
    Zone_2WorkEfficiency,    !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,   !- Clothing Insulation Calculation Method
    ,   !- Clothing Insulation Calculation Method Schedule Name
    ,   !- Clothing Insulation Schedule Name
    AirSpeed 0,!- Air Velocity Schedule Name
    AdaptiveASH55;  !- Thermal Comfort Model 1 Type

    Schedule:Constant,
    Zone_2PeopleActivity,
    Any Number,
    125.27999999999999; !- MetabolicRate [met]
    Schedule:Constant,
    Zone_2WorkEfficiency,
    Any Number, 
    0;


! ------------------------ EQUIPMENT
ElectricEquipment,
  Zone_2 Equipment,!- Name
  Zone_2,            !- Zone or ZoneList Name
  equipResidential, !- EquipmentAvailibilitySchedule
  Watts/Area,          !- Design Level Calculation Method
  ,                !- Design Level [W]
  2, !- EquipmentPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Fraction Latent
  .2,                      !- Fraction Radiant
  0,                       !- Fraction Lost
  ;                        !- End-Use Subcategory

! ------------------------ LIGHTS
Lights,
  Zone_2 General lighting,   !- Name
  Zone_2,                    !- Zone or ZoneList Name
  lightsResidential, !- LightsAvailibilitySchedule
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level [W]
  2,   !- LightingPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Return Air Fraction
  .42,                     !- Fraction Radiant
  .18,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  ;                        !- End-Use Subcategory

! ------------------------ NATVENT


ZoneVentilation:WindandStackOpenArea,
Zone_2NatVent_Buoy,          !- Name
Zone_2,                  !- Zone Name
115.20000000000013,                       !- Opening Area {m2}
NatVentAvail_Zone_2,                !- Opening Area Fraction Schedule Name
0,                     !- Opening Effectiveness {dimensionless}
0,                     !- Effective Angle {deg}
0.20537907961957025,                       !- Height Difference {m}
0.6,                       !- Discharge Coefficient for Opening
22,                    !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
100,                     !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
1,                    !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
0,                    !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
30,                     !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

! ------------------------ INFILTRATION
ZoneInfiltration:DesignFlowRate,
  Zone_2Infiltration,  !- Name
  Zone_2,            !- Zone or ZoneList Name
  On,                      !- Schedule Name
  Flow/ExteriorArea,               !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate [m3/s]
  ,                        !- Flow per Zone Floor Area [m3/s-m2]
  0.0005689597106659634,                        !- Flow per Exterior Surface Area [m3/s-m2]
  , !- @Zone_2-InfiltrationAch@ [Air Changes per Hour]
  1, !- @Zone_2-InfiltrationConstantCoefficient@ 
  0, !- @Zone_2-InfiltrationTemperatureCoefficient@ 
  0, !- @Zone_2-InfiltrationWindVelocityCoefficient@  
  0; !- @Zone_2-InfiltrationWindVelocitySquaredCoefficient@ 

! ------------------------ GEOMETRY ------------------------

! FACE NORMAL  1 0 0
BuildingSurface:Detailed,!-Type
Zone_2:f0, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_2,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

150.0000, 0.0000, 12.5000,  !- X,Y,Z ==> Vertex
150.0000, 40.0000, 12.5000,  !- X,Y,Z ==> Vertex
150.0000, 40.0000, 14.5000,  !- X,Y,Z ==> Vertex
150.0000, 0.0000, 14.5000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_2:f0:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_2:f0:w0-Construction@
Zone_2:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

150.0000, 0.5879, 13.0879,  !- X,Y,Z ==> Vertex
150.0000, 39.4121, 13.0879,  !- X,Y,Z ==> Vertex
150.0000, 39.4121, 13.9121,  !- X,Y,Z ==> Vertex
150.0000, 0.5879, 13.9121;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 1 -0
BuildingSurface:Detailed,!-Type
Zone_2:f1, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_2,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

150.0000, 40.0000, 12.5000,  !- X,Y,Z ==> Vertex
100.0000, 40.0000, 12.5000,  !- X,Y,Z ==> Vertex
100.0000, 40.0000, 14.5000,  !- X,Y,Z ==> Vertex
150.0000, 40.0000, 14.5000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_2:f1:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_2:f1:w0-Construction@
Zone_2:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

149.4097, 40.0000, 13.0903,  !- X,Y,Z ==> Vertex
100.5903, 40.0000, 13.0903,  !- X,Y,Z ==> Vertex
100.5903, 40.0000, 13.9097,  !- X,Y,Z ==> Vertex
149.4097, 40.0000, 13.9097;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -1 0 0
BuildingSurface:Detailed,!-Type
Zone_2:f2, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_2,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

100.0000, 40.0000, 12.5000,  !- X,Y,Z ==> Vertex
100.0000, 0.0000, 12.5000,  !- X,Y,Z ==> Vertex
100.0000, 0.0000, 14.5000,  !- X,Y,Z ==> Vertex
100.0000, 40.0000, 14.5000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_2:f2:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_2:f2:w0-Construction@
Zone_2:f2, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

100.0000, 39.4121, 13.0879,  !- X,Y,Z ==> Vertex
100.0000, 0.5879, 13.0879,  !- X,Y,Z ==> Vertex
100.0000, 0.5879, 13.9121,  !- X,Y,Z ==> Vertex
100.0000, 39.4121, 13.9121;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 -1 0
BuildingSurface:Detailed,!-Type
Zone_2:f3, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_2,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

100.0000, 0.0000, 12.5000,  !- X,Y,Z ==> Vertex
150.0000, 0.0000, 12.5000,  !- X,Y,Z ==> Vertex
150.0000, 0.0000, 14.5000,  !- X,Y,Z ==> Vertex
100.0000, 0.0000, 14.5000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_2:f3:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_2:f3:w0-Construction@
Zone_2:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

100.5903, 0.0000, 13.0903,  !- X,Y,Z ==> Vertex
149.4097, 0.0000, 13.0903,  !- X,Y,Z ==> Vertex
149.4097, 0.0000, 13.9097,  !- X,Y,Z ==> Vertex
100.5903, 0.0000, 13.9097;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 -0 -1
BuildingSurface:Detailed,!-Type
Zone_2:f4, !-Name
Floor,                    !-Surface Type
Interior Slab (Mass)_FLIPPED,                       !-Construction Name
Zone_2,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Zone_3:f5,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

150.0000, 0.0000, 12.5000,  !- X,Y,Z ==> Vertex
100.0000, 0.0000, 12.5000,  !- X,Y,Z ==> Vertex
100.0000, 40.0000, 12.5000,  !- X,Y,Z ==> Vertex
150.0000, 40.0000, 12.5000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 1
BuildingSurface:Detailed,!-Type
Zone_2:f5, !-Name
Ceiling,                    !-Surface Type
Interior Slab (Mass),                       !-Construction Name
Zone_2,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Zone_1:f4,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

150.0000, 0.0000, 14.5000,  !- X,Y,Z ==> Vertex
150.0000, 40.0000, 14.5000,  !- X,Y,Z ==> Vertex
100.0000, 40.0000, 14.5000,  !- X,Y,Z ==> Vertex
100.0000, 0.0000, 14.5000;  !- X,Y,Z ==> Vertex


!------------------------------------------------ ZONE ----------------------------------------------------

Zone,
  Zone_3,            !- Name
  0,                       !- Rotation [deg]
  0,                       !- X origin [m]
  0,                       !- Y origin [m]
  0,                       !- Z origin [m]
  1,                       !- Type
  1.0,                       !- Multiplier
  ,                        !- CeilingHeight [m]
  2000.0000000000007,                   !- Volume [m3]
  2000,                   !- Area [m2]
  TARP,                    !- Zone Inside Convection Algorithm
  DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE
People,
    People Zone_3,   !- Name
    Zone_3,  !- Zone or ZoneList Name
    occResidential,    !- OccupancySchedule
    People/Area,    !- Number of People Calculation Method
    ,   !- Number of People
    0.0925,    !- PeopleDensity [person/m2]
    ,   !- Floor Area per Person [m2/person]
    0.3,    !- Fraction Radiant
    AUTOCALCULATE,  !- Sensible Heat Fraction
    Zone_3PeopleActivity,    !- Activity Level Schedule Name
    0.0000000382,   !- Carbon Dioxide Generation Rate [m3/s-W]
    No, !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,   !- Mean Radiant Temperature Calculation Type
    ,   !- Surface Name/Angle Factor List Name
    Zone_3WorkEfficiency,    !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,   !- Clothing Insulation Calculation Method
    ,   !- Clothing Insulation Calculation Method Schedule Name
    ,   !- Clothing Insulation Schedule Name
    AirSpeed 0,!- Air Velocity Schedule Name
    AdaptiveASH55;  !- Thermal Comfort Model 1 Type

    Schedule:Constant,
    Zone_3PeopleActivity,
    Any Number,
    125.27999999999999; !- MetabolicRate [met]
    Schedule:Constant,
    Zone_3WorkEfficiency,
    Any Number, 
    0;


! ------------------------ EQUIPMENT
ElectricEquipment,
  Zone_3 Equipment,!- Name
  Zone_3,            !- Zone or ZoneList Name
  equipResidential, !- EquipmentAvailibilitySchedule
  Watts/Area,          !- Design Level Calculation Method
  ,                !- Design Level [W]
  2, !- EquipmentPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Fraction Latent
  .2,                      !- Fraction Radiant
  0,                       !- Fraction Lost
  ;                        !- End-Use Subcategory

! ------------------------ LIGHTS
Lights,
  Zone_3 General lighting,   !- Name
  Zone_3,                    !- Zone or ZoneList Name
  lightsResidential, !- LightsAvailibilitySchedule
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level [W]
  2,   !- LightingPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Return Air Fraction
  .42,                     !- Fraction Radiant
  .18,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  ;                        !- End-Use Subcategory

! ------------------------ NATVENT


ZoneVentilation:WindandStackOpenArea,
Zone_3NatVent_Buoy,          !- Name
Zone_3,                  !- Zone Name
57.600000000000016,                       !- Opening Area {m2}
NatVentAvail_Zone_3,                !- Opening Area Fraction Schedule Name
0,                     !- Opening Effectiveness {dimensionless}
0,                     !- Effective Angle {deg}
0.1013391945472284,                       !- Height Difference {m}
0.6,                       !- Discharge Coefficient for Opening
22,                    !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
100,                     !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
1,                    !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
0,                    !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
30,                     !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

! ------------------------ INFILTRATION
ZoneInfiltration:DesignFlowRate,
  Zone_3Infiltration,  !- Name
  Zone_3,            !- Zone or ZoneList Name
  On,                      !- Schedule Name
  Flow/ExteriorArea,               !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate [m3/s]
  ,                        !- Flow per Zone Floor Area [m3/s-m2]
  0.0005689597106659634,                        !- Flow per Exterior Surface Area [m3/s-m2]
  , !- @Zone_3-InfiltrationAch@ [Air Changes per Hour]
  1, !- @Zone_3-InfiltrationConstantCoefficient@ 
  0, !- @Zone_3-InfiltrationTemperatureCoefficient@ 
  0, !- @Zone_3-InfiltrationWindVelocityCoefficient@  
  0; !- @Zone_3-InfiltrationWindVelocitySquaredCoefficient@ 

! ------------------------ GEOMETRY ------------------------

! FACE NORMAL  1 0 0
BuildingSurface:Detailed,!-Type
Zone_3:f0, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_3,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

150.0000, 0.0000, 11.5000,  !- X,Y,Z ==> Vertex
150.0000, 40.0000, 11.5000,  !- X,Y,Z ==> Vertex
150.0000, 40.0000, 12.5000,  !- X,Y,Z ==> Vertex
150.0000, 0.0000, 12.5000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_3:f0:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_3:f0:w0-Construction@
Zone_3:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

150.0000, 0.2970, 11.7970,  !- X,Y,Z ==> Vertex
150.0000, 39.7030, 11.7970,  !- X,Y,Z ==> Vertex
150.0000, 39.7030, 12.2030,  !- X,Y,Z ==> Vertex
150.0000, 0.2970, 12.2030;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 1 -0
BuildingSurface:Detailed,!-Type
Zone_3:f1, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_3,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

150.0000, 40.0000, 11.5000,  !- X,Y,Z ==> Vertex
100.0000, 40.0000, 11.5000,  !- X,Y,Z ==> Vertex
100.0000, 40.0000, 12.5000,  !- X,Y,Z ==> Vertex
150.0000, 40.0000, 12.5000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_3:f1:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_3:f1:w0-Construction@
Zone_3:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

149.7024, 40.0000, 11.7976,  !- X,Y,Z ==> Vertex
100.2976, 40.0000, 11.7976,  !- X,Y,Z ==> Vertex
100.2976, 40.0000, 12.2024,  !- X,Y,Z ==> Vertex
149.7024, 40.0000, 12.2024;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -1 0 0
BuildingSurface:Detailed,!-Type
Zone_3:f2, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_3,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

100.0000, 40.0000, 11.5000,  !- X,Y,Z ==> Vertex
100.0000, 0.0000, 11.5000,  !- X,Y,Z ==> Vertex
100.0000, 0.0000, 12.5000,  !- X,Y,Z ==> Vertex
100.0000, 40.0000, 12.5000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_3:f2:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_3:f2:w0-Construction@
Zone_3:f2, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

100.0000, 39.7030, 11.7970,  !- X,Y,Z ==> Vertex
100.0000, 0.2970, 11.7970,  !- X,Y,Z ==> Vertex
100.0000, 0.2970, 12.2030,  !- X,Y,Z ==> Vertex
100.0000, 39.7030, 12.2030;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 -1 0
BuildingSurface:Detailed,!-Type
Zone_3:f3, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_3,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

100.0000, 0.0000, 11.5000,  !- X,Y,Z ==> Vertex
150.0000, 0.0000, 11.5000,  !- X,Y,Z ==> Vertex
150.0000, 0.0000, 12.5000,  !- X,Y,Z ==> Vertex
100.0000, 0.0000, 12.5000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_3:f3:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_3:f3:w0-Construction@
Zone_3:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

100.2976, 0.0000, 11.7976,  !- X,Y,Z ==> Vertex
149.7024, 0.0000, 11.7976,  !- X,Y,Z ==> Vertex
149.7024, 0.0000, 12.2024,  !- X,Y,Z ==> Vertex
100.2976, 0.0000, 12.2024;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 -0 -1
BuildingSurface:Detailed,!-Type
Zone_3:f4, !-Name
Floor,                    !-Surface Type
Interior Slab (Mass)_FLIPPED,                       !-Construction Name
Zone_3,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Zone_4:f5,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

150.0000, 0.0000, 11.5000,  !- X,Y,Z ==> Vertex
100.0000, 0.0000, 11.5000,  !- X,Y,Z ==> Vertex
100.0000, 40.0000, 11.5000,  !- X,Y,Z ==> Vertex
150.0000, 40.0000, 11.5000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 1
BuildingSurface:Detailed,!-Type
Zone_3:f5, !-Name
Ceiling,                    !-Surface Type
Interior Slab (Mass),                       !-Construction Name
Zone_3,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Zone_2:f4,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

150.0000, 0.0000, 12.5000,  !- X,Y,Z ==> Vertex
150.0000, 40.0000, 12.5000,  !- X,Y,Z ==> Vertex
100.0000, 40.0000, 12.5000,  !- X,Y,Z ==> Vertex
100.0000, 0.0000, 12.5000;  !- X,Y,Z ==> Vertex


!------------------------------------------------ ZONE ----------------------------------------------------

Zone,
  Zone_4,            !- Name
  0,                       !- Rotation [deg]
  0,                       !- X origin [m]
  0,                       !- Y origin [m]
  0,                       !- Z origin [m]
  1,                       !- Type
  1.0,                       !- Multiplier
  ,                        !- CeilingHeight [m]
  3999.9999999999995,                   !- Volume [m3]
  2000,                   !- Area [m2]
  TARP,                    !- Zone Inside Convection Algorithm
  DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE
People,
    People Zone_4,   !- Name
    Zone_4,  !- Zone or ZoneList Name
    occResidential,    !- OccupancySchedule
    People/Area,    !- Number of People Calculation Method
    ,   !- Number of People
    0.0925,    !- PeopleDensity [person/m2]
    ,   !- Floor Area per Person [m2/person]
    0.3,    !- Fraction Radiant
    AUTOCALCULATE,  !- Sensible Heat Fraction
    Zone_4PeopleActivity,    !- Activity Level Schedule Name
    0.0000000382,   !- Carbon Dioxide Generation Rate [m3/s-W]
    No, !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,   !- Mean Radiant Temperature Calculation Type
    ,   !- Surface Name/Angle Factor List Name
    Zone_4WorkEfficiency,    !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,   !- Clothing Insulation Calculation Method
    ,   !- Clothing Insulation Calculation Method Schedule Name
    ,   !- Clothing Insulation Schedule Name
    AirSpeed 0,!- Air Velocity Schedule Name
    AdaptiveASH55;  !- Thermal Comfort Model 1 Type

    Schedule:Constant,
    Zone_4PeopleActivity,
    Any Number,
    125.27999999999999; !- MetabolicRate [met]
    Schedule:Constant,
    Zone_4WorkEfficiency,
    Any Number, 
    0;


! ------------------------ EQUIPMENT
ElectricEquipment,
  Zone_4 Equipment,!- Name
  Zone_4,            !- Zone or ZoneList Name
  equipResidential, !- EquipmentAvailibilitySchedule
  Watts/Area,          !- Design Level Calculation Method
  ,                !- Design Level [W]
  5, !- EquipmentPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Fraction Latent
  .2,                      !- Fraction Radiant
  0,                       !- Fraction Lost
  ;                        !- End-Use Subcategory

! ------------------------ LIGHTS
Lights,
  Zone_4 General lighting,   !- Name
  Zone_4,                    !- Zone or ZoneList Name
  lightsResidential, !- LightsAvailibilitySchedule
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level [W]
  5,   !- LightingPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Return Air Fraction
  .42,                     !- Fraction Radiant
  .18,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  ;                        !- End-Use Subcategory

! ------------------------ NATVENT


ZoneVentilation:WindandStackOpenArea,
Zone_4NatVent_Buoy,          !- Name
Zone_4,                  !- Zone Name
115.20000000000016,                       !- Opening Area {m2}
NatVentAvail_Zone_4,                !- Opening Area Fraction Schedule Name
0,                     !- Opening Effectiveness {dimensionless}
0,                     !- Effective Angle {deg}
0.20537907961957202,                       !- Height Difference {m}
0.6,                       !- Discharge Coefficient for Opening
22,                    !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
100,                     !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
1,                    !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
0,                    !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
30,                     !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

! ------------------------ INFILTRATION
ZoneInfiltration:DesignFlowRate,
  Zone_4Infiltration,  !- Name
  Zone_4,            !- Zone or ZoneList Name
  On,                      !- Schedule Name
  Flow/ExteriorArea,               !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate [m3/s]
  ,                        !- Flow per Zone Floor Area [m3/s-m2]
  0.0005689597106659634,                        !- Flow per Exterior Surface Area [m3/s-m2]
  , !- @Zone_4-InfiltrationAch@ [Air Changes per Hour]
  1, !- @Zone_4-InfiltrationConstantCoefficient@ 
  0, !- @Zone_4-InfiltrationTemperatureCoefficient@ 
  0, !- @Zone_4-InfiltrationWindVelocityCoefficient@  
  0; !- @Zone_4-InfiltrationWindVelocitySquaredCoefficient@ 

! ------------------------ GEOMETRY ------------------------

! FACE NORMAL  1 0 0
BuildingSurface:Detailed,!-Type
Zone_4:f0, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_4,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

150.0000, 0.0000, 9.5000,  !- X,Y,Z ==> Vertex
150.0000, 40.0000, 9.5000,  !- X,Y,Z ==> Vertex
150.0000, 40.0000, 11.5000,  !- X,Y,Z ==> Vertex
150.0000, 0.0000, 11.5000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_4:f0:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_4:f0:w0-Construction@
Zone_4:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Zone_4:f0:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

150.0000, 0.5879, 10.0879,  !- X,Y,Z ==> Vertex
150.0000, 39.4121, 10.0879,  !- X,Y,Z ==> Vertex
150.0000, 39.4121, 10.9121,  !- X,Y,Z ==> Vertex
150.0000, 0.5879, 10.9121;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Zone_4:f0:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    10,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    10,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


! FACE NORMAL  0 1 -0
BuildingSurface:Detailed,!-Type
Zone_4:f1, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_4,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

150.0000, 40.0000, 9.5000,  !- X,Y,Z ==> Vertex
100.0000, 40.0000, 9.5000,  !- X,Y,Z ==> Vertex
100.0000, 40.0000, 11.5000,  !- X,Y,Z ==> Vertex
150.0000, 40.0000, 11.5000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_4:f1:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_4:f1:w0-Construction@
Zone_4:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Zone_4:f1:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

149.4097, 40.0000, 10.0903,  !- X,Y,Z ==> Vertex
100.5903, 40.0000, 10.0903,  !- X,Y,Z ==> Vertex
100.5903, 40.0000, 10.9097,  !- X,Y,Z ==> Vertex
149.4097, 40.0000, 10.9097;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Zone_4:f1:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    10,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    10,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


! FACE NORMAL  -1 0 0
BuildingSurface:Detailed,!-Type
Zone_4:f2, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_4,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

100.0000, 40.0000, 9.5000,  !- X,Y,Z ==> Vertex
100.0000, 0.0000, 9.5000,  !- X,Y,Z ==> Vertex
100.0000, 0.0000, 11.5000,  !- X,Y,Z ==> Vertex
100.0000, 40.0000, 11.5000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_4:f2:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_4:f2:w0-Construction@
Zone_4:f2, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Zone_4:f2:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

100.0000, 39.4121, 10.0879,  !- X,Y,Z ==> Vertex
100.0000, 0.5879, 10.0879,  !- X,Y,Z ==> Vertex
100.0000, 0.5879, 10.9121,  !- X,Y,Z ==> Vertex
100.0000, 39.4121, 10.9121;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Zone_4:f2:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    10,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    10,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


! FACE NORMAL  0 -1 0
BuildingSurface:Detailed,!-Type
Zone_4:f3, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_4,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

100.0000, 0.0000, 9.5000,  !- X,Y,Z ==> Vertex
150.0000, 0.0000, 9.5000,  !- X,Y,Z ==> Vertex
150.0000, 0.0000, 11.5000,  !- X,Y,Z ==> Vertex
100.0000, 0.0000, 11.5000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_4:f3:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_4:f3:w0-Construction@
Zone_4:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Zone_4:f3:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

100.5903, 0.0000, 10.0903,  !- X,Y,Z ==> Vertex
149.4097, 0.0000, 10.0903,  !- X,Y,Z ==> Vertex
149.4097, 0.0000, 10.9097,  !- X,Y,Z ==> Vertex
100.5903, 0.0000, 10.9097;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Zone_4:f3:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    10,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    10,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


! FACE NORMAL  -0 -0 -1
BuildingSurface:Detailed,!-Type
Zone_4:f4, !-Name
Floor,                    !-Surface Type
Interior Slab (Mass)_FLIPPED,                       !-Construction Name
Zone_4,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Zone_5:f5,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

150.0000, 0.0000, 9.5000,  !- X,Y,Z ==> Vertex
100.0000, 0.0000, 9.5000,  !- X,Y,Z ==> Vertex
100.0000, 40.0000, 9.5000,  !- X,Y,Z ==> Vertex
150.0000, 40.0000, 9.5000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 1
BuildingSurface:Detailed,!-Type
Zone_4:f5, !-Name
Ceiling,                    !-Surface Type
Interior Slab (Mass),                       !-Construction Name
Zone_4,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Zone_3:f4,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

150.0000, 0.0000, 11.5000,  !- X,Y,Z ==> Vertex
150.0000, 40.0000, 11.5000,  !- X,Y,Z ==> Vertex
100.0000, 40.0000, 11.5000,  !- X,Y,Z ==> Vertex
100.0000, 0.0000, 11.5000;  !- X,Y,Z ==> Vertex


!------------------------------------------------ ZONE ----------------------------------------------------

Zone,
  Zone_5,            !- Name
  0,                       !- Rotation [deg]
  0,                       !- X origin [m]
  0,                       !- Y origin [m]
  0,                       !- Z origin [m]
  1,                       !- Type
  1.0,                       !- Multiplier
  ,                        !- CeilingHeight [m]
  1999.9999999999975,                   !- Volume [m3]
  2000,                   !- Area [m2]
  TARP,                    !- Zone Inside Convection Algorithm
  DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE
People,
    People Zone_5,   !- Name
    Zone_5,  !- Zone or ZoneList Name
    occResidential,    !- OccupancySchedule
    People/Area,    !- Number of People Calculation Method
    ,   !- Number of People
    0.0925,    !- PeopleDensity [person/m2]
    ,   !- Floor Area per Person [m2/person]
    0.3,    !- Fraction Radiant
    AUTOCALCULATE,  !- Sensible Heat Fraction
    Zone_5PeopleActivity,    !- Activity Level Schedule Name
    0.0000000382,   !- Carbon Dioxide Generation Rate [m3/s-W]
    No, !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,   !- Mean Radiant Temperature Calculation Type
    ,   !- Surface Name/Angle Factor List Name
    Zone_5WorkEfficiency,    !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,   !- Clothing Insulation Calculation Method
    ,   !- Clothing Insulation Calculation Method Schedule Name
    ,   !- Clothing Insulation Schedule Name
    AirSpeed 0,!- Air Velocity Schedule Name
    AdaptiveASH55;  !- Thermal Comfort Model 1 Type

    Schedule:Constant,
    Zone_5PeopleActivity,
    Any Number,
    125.27999999999999; !- MetabolicRate [met]
    Schedule:Constant,
    Zone_5WorkEfficiency,
    Any Number, 
    0;


! ------------------------ EQUIPMENT
ElectricEquipment,
  Zone_5 Equipment,!- Name
  Zone_5,            !- Zone or ZoneList Name
  equipResidential, !- EquipmentAvailibilitySchedule
  Watts/Area,          !- Design Level Calculation Method
  ,                !- Design Level [W]
  5, !- EquipmentPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Fraction Latent
  .2,                      !- Fraction Radiant
  0,                       !- Fraction Lost
  ;                        !- End-Use Subcategory

! ------------------------ LIGHTS
Lights,
  Zone_5 General lighting,   !- Name
  Zone_5,                    !- Zone or ZoneList Name
  lightsResidential, !- LightsAvailibilitySchedule
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level [W]
  5,   !- LightingPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Return Air Fraction
  .42,                     !- Fraction Radiant
  .18,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  ;                        !- End-Use Subcategory

! ------------------------ NATVENT


ZoneVentilation:WindandStackOpenArea,
Zone_5NatVent_Buoy,          !- Name
Zone_5,                  !- Zone Name
57.60000000000024,                       !- Opening Area {m2}
NatVentAvail_Zone_5,                !- Opening Area Fraction Schedule Name
0,                     !- Opening Effectiveness {dimensionless}
0,                     !- Effective Angle {deg}
0.1013391945472284,                       !- Height Difference {m}
0.6,                       !- Discharge Coefficient for Opening
22,                    !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
100,                     !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
1,                    !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
0,                    !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
30,                     !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

! ------------------------ INFILTRATION
ZoneInfiltration:DesignFlowRate,
  Zone_5Infiltration,  !- Name
  Zone_5,            !- Zone or ZoneList Name
  On,                      !- Schedule Name
  Flow/ExteriorArea,               !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate [m3/s]
  ,                        !- Flow per Zone Floor Area [m3/s-m2]
  0.0005689597106659634,                        !- Flow per Exterior Surface Area [m3/s-m2]
  , !- @Zone_5-InfiltrationAch@ [Air Changes per Hour]
  1, !- @Zone_5-InfiltrationConstantCoefficient@ 
  0, !- @Zone_5-InfiltrationTemperatureCoefficient@ 
  0, !- @Zone_5-InfiltrationWindVelocityCoefficient@  
  0; !- @Zone_5-InfiltrationWindVelocitySquaredCoefficient@ 

! ------------------------ GEOMETRY ------------------------

! FACE NORMAL  1 0 0
BuildingSurface:Detailed,!-Type
Zone_5:f0, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_5,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

150.0000, 0.0000, 8.5000,  !- X,Y,Z ==> Vertex
150.0000, 40.0000, 8.5000,  !- X,Y,Z ==> Vertex
150.0000, 40.0000, 9.5000,  !- X,Y,Z ==> Vertex
150.0000, 0.0000, 9.5000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_5:f0:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_5:f0:w0-Construction@
Zone_5:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Zone_5:f0:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

150.0000, 0.2970, 8.7970,  !- X,Y,Z ==> Vertex
150.0000, 39.7030, 8.7970,  !- X,Y,Z ==> Vertex
150.0000, 39.7030, 9.2030,  !- X,Y,Z ==> Vertex
150.0000, 0.2970, 9.2030;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Zone_5:f0:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    10,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    10,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


! FACE NORMAL  0 1 -0
BuildingSurface:Detailed,!-Type
Zone_5:f1, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_5,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

150.0000, 40.0000, 8.5000,  !- X,Y,Z ==> Vertex
100.0000, 40.0000, 8.5000,  !- X,Y,Z ==> Vertex
100.0000, 40.0000, 9.5000,  !- X,Y,Z ==> Vertex
150.0000, 40.0000, 9.5000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_5:f1:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_5:f1:w0-Construction@
Zone_5:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Zone_5:f1:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

149.7024, 40.0000, 8.7976,  !- X,Y,Z ==> Vertex
100.2976, 40.0000, 8.7976,  !- X,Y,Z ==> Vertex
100.2976, 40.0000, 9.2024,  !- X,Y,Z ==> Vertex
149.7024, 40.0000, 9.2024;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Zone_5:f1:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    10,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    10,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


! FACE NORMAL  -1 0 0
BuildingSurface:Detailed,!-Type
Zone_5:f2, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_5,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

100.0000, 40.0000, 8.5000,  !- X,Y,Z ==> Vertex
100.0000, 0.0000, 8.5000,  !- X,Y,Z ==> Vertex
100.0000, 0.0000, 9.5000,  !- X,Y,Z ==> Vertex
100.0000, 40.0000, 9.5000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_5:f2:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_5:f2:w0-Construction@
Zone_5:f2, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Zone_5:f2:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

100.0000, 39.7030, 8.7970,  !- X,Y,Z ==> Vertex
100.0000, 0.2970, 8.7970,  !- X,Y,Z ==> Vertex
100.0000, 0.2970, 9.2030,  !- X,Y,Z ==> Vertex
100.0000, 39.7030, 9.2030;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Zone_5:f2:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    10,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    10,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


! FACE NORMAL  0 -1 0
BuildingSurface:Detailed,!-Type
Zone_5:f3, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_5,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

100.0000, 0.0000, 8.5000,  !- X,Y,Z ==> Vertex
150.0000, 0.0000, 8.5000,  !- X,Y,Z ==> Vertex
150.0000, 0.0000, 9.5000,  !- X,Y,Z ==> Vertex
100.0000, 0.0000, 9.5000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_5:f3:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_5:f3:w0-Construction@
Zone_5:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Zone_5:f3:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

100.2976, 0.0000, 8.7976,  !- X,Y,Z ==> Vertex
149.7024, 0.0000, 8.7976,  !- X,Y,Z ==> Vertex
149.7024, 0.0000, 9.2024,  !- X,Y,Z ==> Vertex
100.2976, 0.0000, 9.2024;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Zone_5:f3:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    10,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    10,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


! FACE NORMAL  -0 -0 -1
BuildingSurface:Detailed,!-Type
Zone_5:f4, !-Name
Floor,                    !-Surface Type
Interior Slab (Mass)_FLIPPED,                       !-Construction Name
Zone_5,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Zone_6:f5,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

150.0000, 0.0000, 8.5000,  !- X,Y,Z ==> Vertex
100.0000, 0.0000, 8.5000,  !- X,Y,Z ==> Vertex
100.0000, 40.0000, 8.5000,  !- X,Y,Z ==> Vertex
150.0000, 40.0000, 8.5000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 1
BuildingSurface:Detailed,!-Type
Zone_5:f5, !-Name
Ceiling,                    !-Surface Type
Interior Slab (Mass),                       !-Construction Name
Zone_5,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Zone_4:f4,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

150.0000, 0.0000, 9.5000,  !- X,Y,Z ==> Vertex
150.0000, 40.0000, 9.5000,  !- X,Y,Z ==> Vertex
100.0000, 40.0000, 9.5000,  !- X,Y,Z ==> Vertex
100.0000, 0.0000, 9.5000;  !- X,Y,Z ==> Vertex


!------------------------------------------------ ZONE ----------------------------------------------------

Zone,
  Zone_6,            !- Name
  0,                       !- Rotation [deg]
  0,                       !- X origin [m]
  0,                       !- Y origin [m]
  0,                       !- Z origin [m]
  1,                       !- Type
  1.0,                       !- Multiplier
  ,                        !- CeilingHeight [m]
  3999.999999999999,                   !- Volume [m3]
  2000,                   !- Area [m2]
  TARP,                    !- Zone Inside Convection Algorithm
  DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE
People,
    People Zone_6,   !- Name
    Zone_6,  !- Zone or ZoneList Name
    occResidential,    !- OccupancySchedule
    People/Area,    !- Number of People Calculation Method
    ,   !- Number of People
    0.0925,    !- PeopleDensity [person/m2]
    ,   !- Floor Area per Person [m2/person]
    0.3,    !- Fraction Radiant
    AUTOCALCULATE,  !- Sensible Heat Fraction
    Zone_6PeopleActivity,    !- Activity Level Schedule Name
    0.0000000382,   !- Carbon Dioxide Generation Rate [m3/s-W]
    No, !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,   !- Mean Radiant Temperature Calculation Type
    ,   !- Surface Name/Angle Factor List Name
    Zone_6WorkEfficiency,    !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,   !- Clothing Insulation Calculation Method
    ,   !- Clothing Insulation Calculation Method Schedule Name
    ,   !- Clothing Insulation Schedule Name
    AirSpeed 0,!- Air Velocity Schedule Name
    AdaptiveASH55;  !- Thermal Comfort Model 1 Type

    Schedule:Constant,
    Zone_6PeopleActivity,
    Any Number,
    125.27999999999999; !- MetabolicRate [met]
    Schedule:Constant,
    Zone_6WorkEfficiency,
    Any Number, 
    0;


! ------------------------ EQUIPMENT
ElectricEquipment,
  Zone_6 Equipment,!- Name
  Zone_6,            !- Zone or ZoneList Name
  equipResidential, !- EquipmentAvailibilitySchedule
  Watts/Area,          !- Design Level Calculation Method
  ,                !- Design Level [W]
  5, !- EquipmentPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Fraction Latent
  .2,                      !- Fraction Radiant
  0,                       !- Fraction Lost
  ;                        !- End-Use Subcategory

! ------------------------ LIGHTS
Lights,
  Zone_6 General lighting,   !- Name
  Zone_6,                    !- Zone or ZoneList Name
  lightsResidential, !- LightsAvailibilitySchedule
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level [W]
  5,   !- LightingPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Return Air Fraction
  .42,                     !- Fraction Radiant
  .18,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  ;                        !- End-Use Subcategory

! ------------------------ NATVENT


ZoneVentilation:WindandStackOpenArea,
Zone_6NatVent_Buoy,          !- Name
Zone_6,                  !- Zone Name
115.20000000000016,                       !- Opening Area {m2}
NatVentAvail_Zone_6,                !- Opening Area Fraction Schedule Name
0,                     !- Opening Effectiveness {dimensionless}
0,                     !- Effective Angle {deg}
0.20537907961957336,                       !- Height Difference {m}
0.6,                       !- Discharge Coefficient for Opening
22,                    !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
100,                     !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
1,                    !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
0,                    !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
30,                     !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

! ------------------------ INFILTRATION
ZoneInfiltration:DesignFlowRate,
  Zone_6Infiltration,  !- Name
  Zone_6,            !- Zone or ZoneList Name
  On,                      !- Schedule Name
  Flow/ExteriorArea,               !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate [m3/s]
  ,                        !- Flow per Zone Floor Area [m3/s-m2]
  0.0005689597106659634,                        !- Flow per Exterior Surface Area [m3/s-m2]
  , !- @Zone_6-InfiltrationAch@ [Air Changes per Hour]
  1, !- @Zone_6-InfiltrationConstantCoefficient@ 
  0, !- @Zone_6-InfiltrationTemperatureCoefficient@ 
  0, !- @Zone_6-InfiltrationWindVelocityCoefficient@  
  0; !- @Zone_6-InfiltrationWindVelocitySquaredCoefficient@ 

! ------------------------ GEOMETRY ------------------------

! FACE NORMAL  1 0 0
BuildingSurface:Detailed,!-Type
Zone_6:f0, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_6,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

150.0000, 0.0000, 6.5000,  !- X,Y,Z ==> Vertex
150.0000, 40.0000, 6.5000,  !- X,Y,Z ==> Vertex
150.0000, 40.0000, 8.5000,  !- X,Y,Z ==> Vertex
150.0000, 0.0000, 8.5000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_6:f0:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_6:f0:w0-Construction@
Zone_6:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Zone_6:f0:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

150.0000, 0.5879, 7.0879,  !- X,Y,Z ==> Vertex
150.0000, 39.4121, 7.0879,  !- X,Y,Z ==> Vertex
150.0000, 39.4121, 7.9121,  !- X,Y,Z ==> Vertex
150.0000, 0.5879, 7.9121;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Zone_6:f0:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    10,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    10,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


! FACE NORMAL  0 1 -0
BuildingSurface:Detailed,!-Type
Zone_6:f1, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_6,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

150.0000, 40.0000, 6.5000,  !- X,Y,Z ==> Vertex
100.0000, 40.0000, 6.5000,  !- X,Y,Z ==> Vertex
100.0000, 40.0000, 8.5000,  !- X,Y,Z ==> Vertex
150.0000, 40.0000, 8.5000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_6:f1:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_6:f1:w0-Construction@
Zone_6:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Zone_6:f1:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

149.4097, 40.0000, 7.0903,  !- X,Y,Z ==> Vertex
100.5903, 40.0000, 7.0903,  !- X,Y,Z ==> Vertex
100.5903, 40.0000, 7.9097,  !- X,Y,Z ==> Vertex
149.4097, 40.0000, 7.9097;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Zone_6:f1:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    10,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    10,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


! FACE NORMAL  -1 0 0
BuildingSurface:Detailed,!-Type
Zone_6:f2, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_6,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

100.0000, 40.0000, 6.5000,  !- X,Y,Z ==> Vertex
100.0000, 0.0000, 6.5000,  !- X,Y,Z ==> Vertex
100.0000, 0.0000, 8.5000,  !- X,Y,Z ==> Vertex
100.0000, 40.0000, 8.5000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_6:f2:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_6:f2:w0-Construction@
Zone_6:f2, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Zone_6:f2:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

100.0000, 39.4121, 7.0879,  !- X,Y,Z ==> Vertex
100.0000, 0.5879, 7.0879,  !- X,Y,Z ==> Vertex
100.0000, 0.5879, 7.9121,  !- X,Y,Z ==> Vertex
100.0000, 39.4121, 7.9121;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Zone_6:f2:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    10,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    10,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


! FACE NORMAL  0 -1 0
BuildingSurface:Detailed,!-Type
Zone_6:f3, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_6,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

100.0000, 0.0000, 6.5000,  !- X,Y,Z ==> Vertex
150.0000, 0.0000, 6.5000,  !- X,Y,Z ==> Vertex
150.0000, 0.0000, 8.5000,  !- X,Y,Z ==> Vertex
100.0000, 0.0000, 8.5000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_6:f3:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_6:f3:w0-Construction@
Zone_6:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Zone_6:f3:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

100.5903, 0.0000, 7.0903,  !- X,Y,Z ==> Vertex
149.4097, 0.0000, 7.0903,  !- X,Y,Z ==> Vertex
149.4097, 0.0000, 7.9097,  !- X,Y,Z ==> Vertex
100.5903, 0.0000, 7.9097;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Zone_6:f3:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    10,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    10,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


! FACE NORMAL  -0 -0 -1
BuildingSurface:Detailed,!-Type
Zone_6:f4, !-Name
Floor,                    !-Surface Type
Interior Slab (Mass)_FLIPPED,                       !-Construction Name
Zone_6,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Zone_7:f5,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

150.0000, 0.0000, 6.5000,  !- X,Y,Z ==> Vertex
100.0000, 0.0000, 6.5000,  !- X,Y,Z ==> Vertex
100.0000, 40.0000, 6.5000,  !- X,Y,Z ==> Vertex
150.0000, 40.0000, 6.5000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 1
BuildingSurface:Detailed,!-Type
Zone_6:f5, !-Name
Ceiling,                    !-Surface Type
Interior Slab (Mass),                       !-Construction Name
Zone_6,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Zone_5:f4,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

150.0000, 0.0000, 8.5000,  !- X,Y,Z ==> Vertex
150.0000, 40.0000, 8.5000,  !- X,Y,Z ==> Vertex
100.0000, 40.0000, 8.5000,  !- X,Y,Z ==> Vertex
100.0000, 0.0000, 8.5000;  !- X,Y,Z ==> Vertex


!------------------------------------------------ ZONE ----------------------------------------------------

Zone,
  Zone_7,            !- Name
  0,                       !- Rotation [deg]
  0,                       !- X origin [m]
  0,                       !- Y origin [m]
  0,                       !- Z origin [m]
  1,                       !- Type
  1.0,                       !- Multiplier
  ,                        !- CeilingHeight [m]
  1999.9999999999995,                   !- Volume [m3]
  2000,                   !- Area [m2]
  TARP,                    !- Zone Inside Convection Algorithm
  DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE
People,
    People Zone_7,   !- Name
    Zone_7,  !- Zone or ZoneList Name
    occResidential,    !- OccupancySchedule
    People/Area,    !- Number of People Calculation Method
    ,   !- Number of People
    0.0925,    !- PeopleDensity [person/m2]
    ,   !- Floor Area per Person [m2/person]
    0.3,    !- Fraction Radiant
    AUTOCALCULATE,  !- Sensible Heat Fraction
    Zone_7PeopleActivity,    !- Activity Level Schedule Name
    0.0000000382,   !- Carbon Dioxide Generation Rate [m3/s-W]
    No, !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,   !- Mean Radiant Temperature Calculation Type
    ,   !- Surface Name/Angle Factor List Name
    Zone_7WorkEfficiency,    !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,   !- Clothing Insulation Calculation Method
    ,   !- Clothing Insulation Calculation Method Schedule Name
    ,   !- Clothing Insulation Schedule Name
    AirSpeed 0,!- Air Velocity Schedule Name
    AdaptiveASH55;  !- Thermal Comfort Model 1 Type

    Schedule:Constant,
    Zone_7PeopleActivity,
    Any Number,
    125.27999999999999; !- MetabolicRate [met]
    Schedule:Constant,
    Zone_7WorkEfficiency,
    Any Number, 
    0;


! ------------------------ EQUIPMENT
ElectricEquipment,
  Zone_7 Equipment,!- Name
  Zone_7,            !- Zone or ZoneList Name
  equipResidential, !- EquipmentAvailibilitySchedule
  Watts/Area,          !- Design Level Calculation Method
  ,                !- Design Level [W]
  5, !- EquipmentPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Fraction Latent
  .2,                      !- Fraction Radiant
  0,                       !- Fraction Lost
  ;                        !- End-Use Subcategory

! ------------------------ LIGHTS
Lights,
  Zone_7 General lighting,   !- Name
  Zone_7,                    !- Zone or ZoneList Name
  lightsResidential, !- LightsAvailibilitySchedule
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level [W]
  5,   !- LightingPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Return Air Fraction
  .42,                     !- Fraction Radiant
  .18,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  ;                        !- End-Use Subcategory

! ------------------------ NATVENT


ZoneVentilation:WindandStackOpenArea,
Zone_7NatVent_Buoy,          !- Name
Zone_7,                  !- Zone Name
57.600000000000016,                       !- Opening Area {m2}
NatVentAvail_Zone_7,                !- Opening Area Fraction Schedule Name
0,                     !- Opening Effectiveness {dimensionless}
0,                     !- Effective Angle {deg}
0.1013391945472284,                       !- Height Difference {m}
0.6,                       !- Discharge Coefficient for Opening
22,                    !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
100,                     !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
1,                    !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
0,                    !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
30,                     !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

! ------------------------ INFILTRATION
ZoneInfiltration:DesignFlowRate,
  Zone_7Infiltration,  !- Name
  Zone_7,            !- Zone or ZoneList Name
  On,                      !- Schedule Name
  Flow/ExteriorArea,               !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate [m3/s]
  ,                        !- Flow per Zone Floor Area [m3/s-m2]
  0.0005689597106659634,                        !- Flow per Exterior Surface Area [m3/s-m2]
  , !- @Zone_7-InfiltrationAch@ [Air Changes per Hour]
  1, !- @Zone_7-InfiltrationConstantCoefficient@ 
  0, !- @Zone_7-InfiltrationTemperatureCoefficient@ 
  0, !- @Zone_7-InfiltrationWindVelocityCoefficient@  
  0; !- @Zone_7-InfiltrationWindVelocitySquaredCoefficient@ 

! ------------------------ GEOMETRY ------------------------

! FACE NORMAL  1 0 0
BuildingSurface:Detailed,!-Type
Zone_7:f0, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_7,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

150.0000, 0.0000, 5.5000,  !- X,Y,Z ==> Vertex
150.0000, 40.0000, 5.5000,  !- X,Y,Z ==> Vertex
150.0000, 40.0000, 6.5000,  !- X,Y,Z ==> Vertex
150.0000, 0.0000, 6.5000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_7:f0:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_7:f0:w0-Construction@
Zone_7:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Zone_7:f0:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

150.0000, 0.2970, 5.7970,  !- X,Y,Z ==> Vertex
150.0000, 39.7030, 5.7970,  !- X,Y,Z ==> Vertex
150.0000, 39.7030, 6.2030,  !- X,Y,Z ==> Vertex
150.0000, 0.2970, 6.2030;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Zone_7:f0:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    10,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    10,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


! FACE NORMAL  0 1 -0
BuildingSurface:Detailed,!-Type
Zone_7:f1, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_7,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

150.0000, 40.0000, 5.5000,  !- X,Y,Z ==> Vertex
100.0000, 40.0000, 5.5000,  !- X,Y,Z ==> Vertex
100.0000, 40.0000, 6.5000,  !- X,Y,Z ==> Vertex
150.0000, 40.0000, 6.5000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_7:f1:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_7:f1:w0-Construction@
Zone_7:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Zone_7:f1:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

149.7024, 40.0000, 5.7976,  !- X,Y,Z ==> Vertex
100.2976, 40.0000, 5.7976,  !- X,Y,Z ==> Vertex
100.2976, 40.0000, 6.2024,  !- X,Y,Z ==> Vertex
149.7024, 40.0000, 6.2024;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Zone_7:f1:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    10,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    10,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


! FACE NORMAL  -1 0 0
BuildingSurface:Detailed,!-Type
Zone_7:f2, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_7,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

100.0000, 40.0000, 5.5000,  !- X,Y,Z ==> Vertex
100.0000, 0.0000, 5.5000,  !- X,Y,Z ==> Vertex
100.0000, 0.0000, 6.5000,  !- X,Y,Z ==> Vertex
100.0000, 40.0000, 6.5000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_7:f2:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_7:f2:w0-Construction@
Zone_7:f2, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Zone_7:f2:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

100.0000, 39.7030, 5.7970,  !- X,Y,Z ==> Vertex
100.0000, 0.2970, 5.7970,  !- X,Y,Z ==> Vertex
100.0000, 0.2970, 6.2030,  !- X,Y,Z ==> Vertex
100.0000, 39.7030, 6.2030;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Zone_7:f2:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    10,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    10,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


! FACE NORMAL  0 -1 0
BuildingSurface:Detailed,!-Type
Zone_7:f3, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_7,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

100.0000, 0.0000, 5.5000,  !- X,Y,Z ==> Vertex
150.0000, 0.0000, 5.5000,  !- X,Y,Z ==> Vertex
150.0000, 0.0000, 6.5000,  !- X,Y,Z ==> Vertex
100.0000, 0.0000, 6.5000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_7:f3:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_7:f3:w0-Construction@
Zone_7:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Zone_7:f3:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

100.2976, 0.0000, 5.7976,  !- X,Y,Z ==> Vertex
149.7024, 0.0000, 5.7976,  !- X,Y,Z ==> Vertex
149.7024, 0.0000, 6.2024,  !- X,Y,Z ==> Vertex
100.2976, 0.0000, 6.2024;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Zone_7:f3:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    10,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    10,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


! FACE NORMAL  -0 -0 -1
BuildingSurface:Detailed,!-Type
Zone_7:f4, !-Name
Floor,                    !-Surface Type
Interior Slab (Mass)_FLIPPED,                       !-Construction Name
Zone_7,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Zone_8:f5,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

150.0000, 0.0000, 5.5000,  !- X,Y,Z ==> Vertex
100.0000, 0.0000, 5.5000,  !- X,Y,Z ==> Vertex
100.0000, 40.0000, 5.5000,  !- X,Y,Z ==> Vertex
150.0000, 40.0000, 5.5000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 1
BuildingSurface:Detailed,!-Type
Zone_7:f5, !-Name
Ceiling,                    !-Surface Type
Interior Slab (Mass),                       !-Construction Name
Zone_7,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Zone_6:f4,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

150.0000, 0.0000, 6.5000,  !- X,Y,Z ==> Vertex
150.0000, 40.0000, 6.5000,  !- X,Y,Z ==> Vertex
100.0000, 40.0000, 6.5000,  !- X,Y,Z ==> Vertex
100.0000, 0.0000, 6.5000;  !- X,Y,Z ==> Vertex


!------------------------------------------------ ZONE ----------------------------------------------------

Zone,
  Zone_8,            !- Name
  0,                       !- Rotation [deg]
  0,                       !- X origin [m]
  0,                       !- Y origin [m]
  0,                       !- Z origin [m]
  1,                       !- Type
  1.0,                       !- Multiplier
  ,                        !- CeilingHeight [m]
  3999.9999999999986,                   !- Volume [m3]
  2000,                   !- Area [m2]
  TARP,                    !- Zone Inside Convection Algorithm
  DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE
People,
    People Zone_8,   !- Name
    Zone_8,  !- Zone or ZoneList Name
    occResidential,    !- OccupancySchedule
    People/Area,    !- Number of People Calculation Method
    ,   !- Number of People
    0.0925,    !- PeopleDensity [person/m2]
    ,   !- Floor Area per Person [m2/person]
    0.3,    !- Fraction Radiant
    AUTOCALCULATE,  !- Sensible Heat Fraction
    Zone_8PeopleActivity,    !- Activity Level Schedule Name
    0.0000000382,   !- Carbon Dioxide Generation Rate [m3/s-W]
    No, !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,   !- Mean Radiant Temperature Calculation Type
    ,   !- Surface Name/Angle Factor List Name
    Zone_8WorkEfficiency,    !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,   !- Clothing Insulation Calculation Method
    ,   !- Clothing Insulation Calculation Method Schedule Name
    ,   !- Clothing Insulation Schedule Name
    AirSpeed 0,!- Air Velocity Schedule Name
    AdaptiveASH55;  !- Thermal Comfort Model 1 Type

    Schedule:Constant,
    Zone_8PeopleActivity,
    Any Number,
    125.27999999999999; !- MetabolicRate [met]
    Schedule:Constant,
    Zone_8WorkEfficiency,
    Any Number, 
    0;


! ------------------------ EQUIPMENT
ElectricEquipment,
  Zone_8 Equipment,!- Name
  Zone_8,            !- Zone or ZoneList Name
  equipResidential, !- EquipmentAvailibilitySchedule
  Watts/Area,          !- Design Level Calculation Method
  ,                !- Design Level [W]
  5, !- EquipmentPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Fraction Latent
  .2,                      !- Fraction Radiant
  0,                       !- Fraction Lost
  ;                        !- End-Use Subcategory

! ------------------------ LIGHTS
Lights,
  Zone_8 General lighting,   !- Name
  Zone_8,                    !- Zone or ZoneList Name
  lightsResidential, !- LightsAvailibilitySchedule
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level [W]
  5,   !- LightingPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Return Air Fraction
  .42,                     !- Fraction Radiant
  .18,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  ;                        !- End-Use Subcategory

! ------------------------ NATVENT


ZoneVentilation:WindandStackOpenArea,
Zone_8NatVent_Buoy,          !- Name
Zone_8,                  !- Zone Name
115.20000000000016,                       !- Opening Area {m2}
NatVentAvail_Zone_8,                !- Opening Area Fraction Schedule Name
0,                     !- Opening Effectiveness {dimensionless}
0,                     !- Effective Angle {deg}
0.20537907961957247,                       !- Height Difference {m}
0.6,                       !- Discharge Coefficient for Opening
22,                    !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
100,                     !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
1,                    !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
0,                    !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
30,                     !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

! ------------------------ INFILTRATION
ZoneInfiltration:DesignFlowRate,
  Zone_8Infiltration,  !- Name
  Zone_8,            !- Zone or ZoneList Name
  On,                      !- Schedule Name
  Flow/ExteriorArea,               !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate [m3/s]
  ,                        !- Flow per Zone Floor Area [m3/s-m2]
  0.0005689597106659634,                        !- Flow per Exterior Surface Area [m3/s-m2]
  , !- @Zone_8-InfiltrationAch@ [Air Changes per Hour]
  1, !- @Zone_8-InfiltrationConstantCoefficient@ 
  0, !- @Zone_8-InfiltrationTemperatureCoefficient@ 
  0, !- @Zone_8-InfiltrationWindVelocityCoefficient@  
  0; !- @Zone_8-InfiltrationWindVelocitySquaredCoefficient@ 

! ------------------------ GEOMETRY ------------------------

! FACE NORMAL  1 0 0
BuildingSurface:Detailed,!-Type
Zone_8:f0, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_8,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

150.0000, 0.0000, 3.5000,  !- X,Y,Z ==> Vertex
150.0000, 40.0000, 3.5000,  !- X,Y,Z ==> Vertex
150.0000, 40.0000, 5.5000,  !- X,Y,Z ==> Vertex
150.0000, 0.0000, 5.5000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_8:f0:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_8:f0:w0-Construction@
Zone_8:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Zone_8:f0:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

150.0000, 0.5879, 4.0879,  !- X,Y,Z ==> Vertex
150.0000, 39.4121, 4.0879,  !- X,Y,Z ==> Vertex
150.0000, 39.4121, 4.9121,  !- X,Y,Z ==> Vertex
150.0000, 0.5879, 4.9121;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Zone_8:f0:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    10,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    10,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


! FACE NORMAL  0 1 -0
BuildingSurface:Detailed,!-Type
Zone_8:f1, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_8,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

150.0000, 40.0000, 3.5000,  !- X,Y,Z ==> Vertex
100.0000, 40.0000, 3.5000,  !- X,Y,Z ==> Vertex
100.0000, 40.0000, 5.5000,  !- X,Y,Z ==> Vertex
150.0000, 40.0000, 5.5000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_8:f1:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_8:f1:w0-Construction@
Zone_8:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Zone_8:f1:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

149.4097, 40.0000, 4.0903,  !- X,Y,Z ==> Vertex
100.5903, 40.0000, 4.0903,  !- X,Y,Z ==> Vertex
100.5903, 40.0000, 4.9097,  !- X,Y,Z ==> Vertex
149.4097, 40.0000, 4.9097;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Zone_8:f1:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    10,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    10,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


! FACE NORMAL  -1 0 0
BuildingSurface:Detailed,!-Type
Zone_8:f2, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_8,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

100.0000, 40.0000, 3.5000,  !- X,Y,Z ==> Vertex
100.0000, 0.0000, 3.5000,  !- X,Y,Z ==> Vertex
100.0000, 0.0000, 5.5000,  !- X,Y,Z ==> Vertex
100.0000, 40.0000, 5.5000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_8:f2:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_8:f2:w0-Construction@
Zone_8:f2, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Zone_8:f2:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

100.0000, 39.4121, 4.0879,  !- X,Y,Z ==> Vertex
100.0000, 0.5879, 4.0879,  !- X,Y,Z ==> Vertex
100.0000, 0.5879, 4.9121,  !- X,Y,Z ==> Vertex
100.0000, 39.4121, 4.9121;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Zone_8:f2:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    10,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    10,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


! FACE NORMAL  0 -1 0
BuildingSurface:Detailed,!-Type
Zone_8:f3, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_8,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

100.0000, 0.0000, 3.5000,  !- X,Y,Z ==> Vertex
150.0000, 0.0000, 3.5000,  !- X,Y,Z ==> Vertex
150.0000, 0.0000, 5.5000,  !- X,Y,Z ==> Vertex
100.0000, 0.0000, 5.5000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_8:f3:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_8:f3:w0-Construction@
Zone_8:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Zone_8:f3:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

100.5903, 0.0000, 4.0903,  !- X,Y,Z ==> Vertex
149.4097, 0.0000, 4.0903,  !- X,Y,Z ==> Vertex
149.4097, 0.0000, 4.9097,  !- X,Y,Z ==> Vertex
100.5903, 0.0000, 4.9097;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Zone_8:f3:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    10,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    10,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


! FACE NORMAL  -0 -0 -1
BuildingSurface:Detailed,!-Type
Zone_8:f4, !-Name
Floor,                    !-Surface Type
Interior Slab (Mass)_FLIPPED,                       !-Construction Name
Zone_8,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Zone_9:f5,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

150.0000, 0.0000, 3.5000,  !- X,Y,Z ==> Vertex
100.0000, 0.0000, 3.5000,  !- X,Y,Z ==> Vertex
100.0000, 40.0000, 3.5000,  !- X,Y,Z ==> Vertex
150.0000, 40.0000, 3.5000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 1
BuildingSurface:Detailed,!-Type
Zone_8:f5, !-Name
Ceiling,                    !-Surface Type
Interior Slab (Mass),                       !-Construction Name
Zone_8,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Zone_7:f4,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

150.0000, 0.0000, 5.5000,  !- X,Y,Z ==> Vertex
150.0000, 40.0000, 5.5000,  !- X,Y,Z ==> Vertex
100.0000, 40.0000, 5.5000,  !- X,Y,Z ==> Vertex
100.0000, 0.0000, 5.5000;  !- X,Y,Z ==> Vertex


!------------------------------------------------ ZONE ----------------------------------------------------

Zone,
  Zone_9,            !- Name
  0,                       !- Rotation [deg]
  0,                       !- X origin [m]
  0,                       !- Y origin [m]
  0,                       !- Z origin [m]
  1,                       !- Type
  1.0,                       !- Multiplier
  ,                        !- CeilingHeight [m]
  1999.9999999999995,                   !- Volume [m3]
  2000,                   !- Area [m2]
  TARP,                    !- Zone Inside Convection Algorithm
  DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE
People,
    People Zone_9,   !- Name
    Zone_9,  !- Zone or ZoneList Name
    occResidential,    !- OccupancySchedule
    People/Area,    !- Number of People Calculation Method
    ,   !- Number of People
    0.0925,    !- PeopleDensity [person/m2]
    ,   !- Floor Area per Person [m2/person]
    0.3,    !- Fraction Radiant
    AUTOCALCULATE,  !- Sensible Heat Fraction
    Zone_9PeopleActivity,    !- Activity Level Schedule Name
    0.0000000382,   !- Carbon Dioxide Generation Rate [m3/s-W]
    No, !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,   !- Mean Radiant Temperature Calculation Type
    ,   !- Surface Name/Angle Factor List Name
    Zone_9WorkEfficiency,    !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,   !- Clothing Insulation Calculation Method
    ,   !- Clothing Insulation Calculation Method Schedule Name
    ,   !- Clothing Insulation Schedule Name
    AirSpeed 0,!- Air Velocity Schedule Name
    AdaptiveASH55;  !- Thermal Comfort Model 1 Type

    Schedule:Constant,
    Zone_9PeopleActivity,
    Any Number,
    125.27999999999999; !- MetabolicRate [met]
    Schedule:Constant,
    Zone_9WorkEfficiency,
    Any Number, 
    0;


! ------------------------ EQUIPMENT
ElectricEquipment,
  Zone_9 Equipment,!- Name
  Zone_9,            !- Zone or ZoneList Name
  equipResidential, !- EquipmentAvailibilitySchedule
  Watts/Area,          !- Design Level Calculation Method
  ,                !- Design Level [W]
  5, !- EquipmentPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Fraction Latent
  .2,                      !- Fraction Radiant
  0,                       !- Fraction Lost
  ;                        !- End-Use Subcategory

! ------------------------ LIGHTS
Lights,
  Zone_9 General lighting,   !- Name
  Zone_9,                    !- Zone or ZoneList Name
  lightsResidential, !- LightsAvailibilitySchedule
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level [W]
  5,   !- LightingPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Return Air Fraction
  .42,                     !- Fraction Radiant
  .18,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  ;                        !- End-Use Subcategory

! ------------------------ NATVENT


ZoneVentilation:WindandStackOpenArea,
Zone_9NatVent_Buoy,          !- Name
Zone_9,                  !- Zone Name
57.600000000000016,                       !- Opening Area {m2}
NatVentAvail_Zone_9,                !- Opening Area Fraction Schedule Name
0,                     !- Opening Effectiveness {dimensionless}
0,                     !- Effective Angle {deg}
0.10133919454722906,                       !- Height Difference {m}
0.6,                       !- Discharge Coefficient for Opening
22,                    !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
100,                     !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
1,                    !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
0,                    !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
30,                     !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

! ------------------------ INFILTRATION
ZoneInfiltration:DesignFlowRate,
  Zone_9Infiltration,  !- Name
  Zone_9,            !- Zone or ZoneList Name
  On,                      !- Schedule Name
  Flow/ExteriorArea,               !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate [m3/s]
  ,                        !- Flow per Zone Floor Area [m3/s-m2]
  0.0005689597106659634,                        !- Flow per Exterior Surface Area [m3/s-m2]
  , !- @Zone_9-InfiltrationAch@ [Air Changes per Hour]
  1, !- @Zone_9-InfiltrationConstantCoefficient@ 
  0, !- @Zone_9-InfiltrationTemperatureCoefficient@ 
  0, !- @Zone_9-InfiltrationWindVelocityCoefficient@  
  0; !- @Zone_9-InfiltrationWindVelocitySquaredCoefficient@ 

! ------------------------ GEOMETRY ------------------------

! FACE NORMAL  1 0 0
BuildingSurface:Detailed,!-Type
Zone_9:f0, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_9,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

150.0000, 0.0000, 2.5000,  !- X,Y,Z ==> Vertex
150.0000, 40.0000, 2.5000,  !- X,Y,Z ==> Vertex
150.0000, 40.0000, 3.5000,  !- X,Y,Z ==> Vertex
150.0000, 0.0000, 3.5000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_9:f0:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_9:f0:w0-Construction@
Zone_9:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Zone_9:f0:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

150.0000, 0.2970, 2.7970,  !- X,Y,Z ==> Vertex
150.0000, 39.7030, 2.7970,  !- X,Y,Z ==> Vertex
150.0000, 39.7030, 3.2030,  !- X,Y,Z ==> Vertex
150.0000, 0.2970, 3.2030;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Zone_9:f0:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    10,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    10,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


! FACE NORMAL  0 1 -0
BuildingSurface:Detailed,!-Type
Zone_9:f1, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_9,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

150.0000, 40.0000, 2.5000,  !- X,Y,Z ==> Vertex
100.0000, 40.0000, 2.5000,  !- X,Y,Z ==> Vertex
100.0000, 40.0000, 3.5000,  !- X,Y,Z ==> Vertex
150.0000, 40.0000, 3.5000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_9:f1:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_9:f1:w0-Construction@
Zone_9:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Zone_9:f1:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

149.7024, 40.0000, 2.7976,  !- X,Y,Z ==> Vertex
100.2976, 40.0000, 2.7976,  !- X,Y,Z ==> Vertex
100.2976, 40.0000, 3.2024,  !- X,Y,Z ==> Vertex
149.7024, 40.0000, 3.2024;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Zone_9:f1:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    10,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    10,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


! FACE NORMAL  -1 0 0
BuildingSurface:Detailed,!-Type
Zone_9:f2, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_9,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

100.0000, 40.0000, 2.5000,  !- X,Y,Z ==> Vertex
100.0000, 0.0000, 2.5000,  !- X,Y,Z ==> Vertex
100.0000, 0.0000, 3.5000,  !- X,Y,Z ==> Vertex
100.0000, 40.0000, 3.5000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_9:f2:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_9:f2:w0-Construction@
Zone_9:f2, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Zone_9:f2:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

100.0000, 39.7030, 2.7970,  !- X,Y,Z ==> Vertex
100.0000, 0.2970, 2.7970,  !- X,Y,Z ==> Vertex
100.0000, 0.2970, 3.2030,  !- X,Y,Z ==> Vertex
100.0000, 39.7030, 3.2030;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Zone_9:f2:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    10,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    10,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


! FACE NORMAL  0 -1 0
BuildingSurface:Detailed,!-Type
Zone_9:f3, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_9,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

100.0000, 0.0000, 2.5000,  !- X,Y,Z ==> Vertex
150.0000, 0.0000, 2.5000,  !- X,Y,Z ==> Vertex
150.0000, 0.0000, 3.5000,  !- X,Y,Z ==> Vertex
100.0000, 0.0000, 3.5000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_9:f3:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_9:f3:w0-Construction@
Zone_9:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Zone_9:f3:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

100.2976, 0.0000, 2.7976,  !- X,Y,Z ==> Vertex
149.7024, 0.0000, 2.7976,  !- X,Y,Z ==> Vertex
149.7024, 0.0000, 3.2024,  !- X,Y,Z ==> Vertex
100.2976, 0.0000, 3.2024;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Zone_9:f3:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    10,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    10,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


! FACE NORMAL  -0 -0 -1
BuildingSurface:Detailed,!-Type
Zone_9:f4, !-Name
Floor,                    !-Surface Type
Interior Slab (Mass)_FLIPPED,                       !-Construction Name
Zone_9,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Zone_10:f5,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

150.0000, 0.0000, 2.5000,  !- X,Y,Z ==> Vertex
100.0000, 0.0000, 2.5000,  !- X,Y,Z ==> Vertex
100.0000, 40.0000, 2.5000,  !- X,Y,Z ==> Vertex
150.0000, 40.0000, 2.5000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 1
BuildingSurface:Detailed,!-Type
Zone_9:f5, !-Name
Ceiling,                    !-Surface Type
Interior Slab (Mass),                       !-Construction Name
Zone_9,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Zone_8:f4,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

150.0000, 0.0000, 3.5000,  !- X,Y,Z ==> Vertex
150.0000, 40.0000, 3.5000,  !- X,Y,Z ==> Vertex
100.0000, 40.0000, 3.5000,  !- X,Y,Z ==> Vertex
100.0000, 0.0000, 3.5000;  !- X,Y,Z ==> Vertex


!------------------------------------------------ ZONE ----------------------------------------------------

Zone,
  Zone_10,            !- Name
  0,                       !- Rotation [deg]
  0,                       !- X origin [m]
  0,                       !- Y origin [m]
  0,                       !- Z origin [m]
  1,                       !- Type
  1.0,                       !- Multiplier
  ,                        !- CeilingHeight [m]
  3999.9999999999995,                   !- Volume [m3]
  2000,                   !- Area [m2]
  TARP,                    !- Zone Inside Convection Algorithm
  DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE
People,
    People Zone_10,   !- Name
    Zone_10,  !- Zone or ZoneList Name
    occResidential,    !- OccupancySchedule
    People/Area,    !- Number of People Calculation Method
    ,   !- Number of People
    0.0925,    !- PeopleDensity [person/m2]
    ,   !- Floor Area per Person [m2/person]
    0.3,    !- Fraction Radiant
    AUTOCALCULATE,  !- Sensible Heat Fraction
    Zone_10PeopleActivity,    !- Activity Level Schedule Name
    0.0000000382,   !- Carbon Dioxide Generation Rate [m3/s-W]
    No, !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,   !- Mean Radiant Temperature Calculation Type
    ,   !- Surface Name/Angle Factor List Name
    Zone_10WorkEfficiency,    !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,   !- Clothing Insulation Calculation Method
    ,   !- Clothing Insulation Calculation Method Schedule Name
    ,   !- Clothing Insulation Schedule Name
    AirSpeed 0,!- Air Velocity Schedule Name
    AdaptiveASH55;  !- Thermal Comfort Model 1 Type

    Schedule:Constant,
    Zone_10PeopleActivity,
    Any Number,
    125.27999999999999; !- MetabolicRate [met]
    Schedule:Constant,
    Zone_10WorkEfficiency,
    Any Number, 
    0;


! ------------------------ EQUIPMENT
ElectricEquipment,
  Zone_10 Equipment,!- Name
  Zone_10,            !- Zone or ZoneList Name
  equipResidential, !- EquipmentAvailibilitySchedule
  Watts/Area,          !- Design Level Calculation Method
  ,                !- Design Level [W]
  5, !- EquipmentPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Fraction Latent
  .2,                      !- Fraction Radiant
  0,                       !- Fraction Lost
  ;                        !- End-Use Subcategory

! ------------------------ LIGHTS
Lights,
  Zone_10 General lighting,   !- Name
  Zone_10,                    !- Zone or ZoneList Name
  lightsResidential, !- LightsAvailibilitySchedule
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level [W]
  5,   !- LightingPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Return Air Fraction
  .42,                     !- Fraction Radiant
  .18,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  ;                        !- End-Use Subcategory

! ------------------------ NATVENT


ZoneVentilation:WindandStackOpenArea,
Zone_10NatVent_Buoy,          !- Name
Zone_10,                  !- Zone Name
115.20000000000013,                       !- Opening Area {m2}
NatVentAvail_Zone_10,                !- Opening Area Fraction Schedule Name
0,                     !- Opening Effectiveness {dimensionless}
0,                     !- Effective Angle {deg}
0.20537907961957236,                       !- Height Difference {m}
0.6,                       !- Discharge Coefficient for Opening
22,                    !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
100,                     !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
1,                    !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
0,                    !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
30,                     !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

! ------------------------ INFILTRATION
ZoneInfiltration:DesignFlowRate,
  Zone_10Infiltration,  !- Name
  Zone_10,            !- Zone or ZoneList Name
  On,                      !- Schedule Name
  AirChanges/Hour,               !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate [m3/s]
  ,                        !- Flow per Zone Floor Area [m3/s-m2]
  ,                        !- Flow per Exterior Surface Area [m3/s-m2]
  0.1, !- @Zone_10-InfiltrationAch@ [Air Changes per Hour]
  1, !- @Zone_10-InfiltrationConstantCoefficient@ 
  0, !- @Zone_10-InfiltrationTemperatureCoefficient@ 
  0, !- @Zone_10-InfiltrationWindVelocityCoefficient@  
  0; !- @Zone_10-InfiltrationWindVelocitySquaredCoefficient@ 

! ------------------------ GEOMETRY ------------------------

! FACE NORMAL  1 0 0
BuildingSurface:Detailed,!-Type
Zone_10:f0, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_10,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

150.0000, 0.0000, 0.5000,  !- X,Y,Z ==> Vertex
150.0000, 40.0000, 0.5000,  !- X,Y,Z ==> Vertex
150.0000, 40.0000, 2.5000,  !- X,Y,Z ==> Vertex
150.0000, 0.0000, 2.5000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_10:f0:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_10:f0:w0-Construction@
Zone_10:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Zone_10:f0:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

150.0000, 0.5879, 1.0879,  !- X,Y,Z ==> Vertex
150.0000, 39.4121, 1.0879,  !- X,Y,Z ==> Vertex
150.0000, 39.4121, 1.9121,  !- X,Y,Z ==> Vertex
150.0000, 0.5879, 1.9121;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Zone_10:f0:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    10,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    10,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


! FACE NORMAL  0 1 -0
BuildingSurface:Detailed,!-Type
Zone_10:f1, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_10,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

150.0000, 40.0000, 0.5000,  !- X,Y,Z ==> Vertex
100.0000, 40.0000, 0.5000,  !- X,Y,Z ==> Vertex
100.0000, 40.0000, 2.5000,  !- X,Y,Z ==> Vertex
150.0000, 40.0000, 2.5000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_10:f1:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_10:f1:w0-Construction@
Zone_10:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Zone_10:f1:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

149.4097, 40.0000, 1.0903,  !- X,Y,Z ==> Vertex
100.5903, 40.0000, 1.0903,  !- X,Y,Z ==> Vertex
100.5903, 40.0000, 1.9097,  !- X,Y,Z ==> Vertex
149.4097, 40.0000, 1.9097;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Zone_10:f1:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    10,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    10,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


! FACE NORMAL  -1 0 0
BuildingSurface:Detailed,!-Type
Zone_10:f2, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_10,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

100.0000, 40.0000, 0.5000,  !- X,Y,Z ==> Vertex
100.0000, 0.0000, 0.5000,  !- X,Y,Z ==> Vertex
100.0000, 0.0000, 2.5000,  !- X,Y,Z ==> Vertex
100.0000, 40.0000, 2.5000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_10:f2:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_10:f2:w0-Construction@
Zone_10:f2, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Zone_10:f2:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

100.0000, 39.4121, 1.0879,  !- X,Y,Z ==> Vertex
100.0000, 0.5879, 1.0879,  !- X,Y,Z ==> Vertex
100.0000, 0.5879, 1.9121,  !- X,Y,Z ==> Vertex
100.0000, 39.4121, 1.9121;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Zone_10:f2:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    10,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    10,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


! FACE NORMAL  0 -1 0
BuildingSurface:Detailed,!-Type
Zone_10:f3, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_10,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

100.0000, 0.0000, 0.5000,  !- X,Y,Z ==> Vertex
150.0000, 0.0000, 0.5000,  !- X,Y,Z ==> Vertex
150.0000, 0.0000, 2.5000,  !- X,Y,Z ==> Vertex
100.0000, 0.0000, 2.5000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_10:f3:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Zone_10:f3:w0-Construction@
Zone_10:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Zone_10:f3:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

100.5903, 0.0000, 1.0903,  !- X,Y,Z ==> Vertex
149.4097, 0.0000, 1.0903,  !- X,Y,Z ==> Vertex
149.4097, 0.0000, 1.9097,  !- X,Y,Z ==> Vertex
100.5903, 0.0000, 1.9097;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Zone_10:f3:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    10,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    10,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


! FACE NORMAL  -0 -0 -1
BuildingSurface:Detailed,!-Type
Zone_10:f4, !-Name
Floor,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),                       !-Construction Name
Zone_10,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

150.0000, 0.0000, 0.5000,  !- X,Y,Z ==> Vertex
100.0000, 0.0000, 0.5000,  !- X,Y,Z ==> Vertex
100.0000, 40.0000, 0.5000,  !- X,Y,Z ==> Vertex
150.0000, 40.0000, 0.5000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 1
BuildingSurface:Detailed,!-Type
Zone_10:f5, !-Name
Ceiling,                    !-Surface Type
Interior Slab (Mass),                       !-Construction Name
Zone_10,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Zone_9:f4,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

150.0000, 0.0000, 2.5000,  !- X,Y,Z ==> Vertex
150.0000, 40.0000, 2.5000,  !- X,Y,Z ==> Vertex
100.0000, 40.0000, 2.5000,  !- X,Y,Z ==> Vertex
100.0000, 0.0000, 2.5000;  !- X,Y,Z ==> Vertex



!------------------------Ideal Loads System Zone_0------------------------

ZoneHVAC:EquipmentConnections,
  Zone_0,            !- Zone Name
  Zone_0 Equipment,  !- Zone Conditioning Equipment List Name
  Zone_0 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Zone_0 Zone,  !- Zone Air Node Name
  Node Zone_0 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Zone_0 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Zone_0 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Zone_0 Inlets,     !- Name
  Node Zone_0 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Zone_0 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Zone_0 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  CoolAvail_Zone_0, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  Zone_0MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  Zone_0OutdoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Zone_0,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone_0MinFreshAir,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Zone_0------------------------

Schedule:Constant,
  Zone_0Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  19; !- HeatingSetpoint

Schedule:Constant,
  Zone_0Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  26; !- CoolingSetpoint


ZoneControl:Thermostat,
  Zone_0 Thermostat, !- Name
  Zone_0,            !- Zone or ZoneList Name
  Zone_0_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Zone_0;  !- Control 1 Name

Schedule:Constant,
  Zone_0_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Zone_0,  !- Name
  Zone_0Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  Zone_0Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Zone_0------------------------

ZoneControl:Humidistat,
    Zone_0Humidistat,                  !-Name
    Zone_0,                   !-Zone Name
    Zone_0HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Zone_0HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Zone_0HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Zone_0HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity


!------------------------ OutdoorAir Zone_0------------------------

DesignSpecification:OutdoorAir,
  Zone_0MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0.01, !- @Zone_0-MinFreshAirPerson@ [m3/s-person]
  0.0002222, !- @Zone_0-MinFreshAirArea@ [m3/s-m2]
    ,                        !- Outdoor Air Flow per Zone [m3/s]
    ,                        !- Outdoor Air Flow Air Changes per Hour [1/hr]
    AllOn; !- MechVentSchedule





!------------------------Ideal Loads System Zone_1------------------------

ZoneHVAC:EquipmentConnections,
  Zone_1,            !- Zone Name
  Zone_1 Equipment,  !- Zone Conditioning Equipment List Name
  Zone_1 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Zone_1 Zone,  !- Zone Air Node Name
  Node Zone_1 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Zone_1 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Zone_1 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Zone_1 Inlets,     !- Name
  Node Zone_1 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Zone_1 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Zone_1 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  CoolAvail_Zone_1, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  Zone_1MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  Zone_1OutdoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Zone_1,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone_1MinFreshAir,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Zone_1------------------------

Schedule:Constant,
  Zone_1Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  19; !- HeatingSetpoint

Schedule:Constant,
  Zone_1Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  26; !- CoolingSetpoint


ZoneControl:Thermostat,
  Zone_1 Thermostat, !- Name
  Zone_1,            !- Zone or ZoneList Name
  Zone_1_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Zone_1;  !- Control 1 Name

Schedule:Constant,
  Zone_1_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Zone_1,  !- Name
  Zone_1Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  Zone_1Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Zone_1------------------------

ZoneControl:Humidistat,
    Zone_1Humidistat,                  !-Name
    Zone_1,                   !-Zone Name
    Zone_1HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Zone_1HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Zone_1HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Zone_1HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity


!------------------------ OutdoorAir Zone_1------------------------

DesignSpecification:OutdoorAir,
  Zone_1MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0.01, !- @Zone_1-MinFreshAirPerson@ [m3/s-person]
  0.0002222, !- @Zone_1-MinFreshAirArea@ [m3/s-m2]
    ,                        !- Outdoor Air Flow per Zone [m3/s]
    ,                        !- Outdoor Air Flow Air Changes per Hour [1/hr]
    AllOn; !- MechVentSchedule





!------------------------Ideal Loads System Zone_2------------------------

ZoneHVAC:EquipmentConnections,
  Zone_2,            !- Zone Name
  Zone_2 Equipment,  !- Zone Conditioning Equipment List Name
  Zone_2 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Zone_2 Zone,  !- Zone Air Node Name
  Node Zone_2 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Zone_2 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Zone_2 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Zone_2 Inlets,     !- Name
  Node Zone_2 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Zone_2 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Zone_2 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  CoolAvail_Zone_2, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  Zone_2MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  Zone_2OutdoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Zone_2,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone_2MinFreshAir,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Zone_2------------------------

Schedule:Constant,
  Zone_2Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  19; !- HeatingSetpoint

Schedule:Constant,
  Zone_2Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  26; !- CoolingSetpoint


ZoneControl:Thermostat,
  Zone_2 Thermostat, !- Name
  Zone_2,            !- Zone or ZoneList Name
  Zone_2_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Zone_2;  !- Control 1 Name

Schedule:Constant,
  Zone_2_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Zone_2,  !- Name
  Zone_2Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  Zone_2Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Zone_2------------------------

ZoneControl:Humidistat,
    Zone_2Humidistat,                  !-Name
    Zone_2,                   !-Zone Name
    Zone_2HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Zone_2HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Zone_2HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Zone_2HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity


!------------------------ OutdoorAir Zone_2------------------------

DesignSpecification:OutdoorAir,
  Zone_2MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0.01, !- @Zone_2-MinFreshAirPerson@ [m3/s-person]
  0.0002222, !- @Zone_2-MinFreshAirArea@ [m3/s-m2]
    ,                        !- Outdoor Air Flow per Zone [m3/s]
    ,                        !- Outdoor Air Flow Air Changes per Hour [1/hr]
    AllOn; !- MechVentSchedule





!------------------------Ideal Loads System Zone_3------------------------

ZoneHVAC:EquipmentConnections,
  Zone_3,            !- Zone Name
  Zone_3 Equipment,  !- Zone Conditioning Equipment List Name
  Zone_3 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Zone_3 Zone,  !- Zone Air Node Name
  Node Zone_3 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Zone_3 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Zone_3 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Zone_3 Inlets,     !- Name
  Node Zone_3 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Zone_3 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Zone_3 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  CoolAvail_Zone_3, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  Zone_3MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  Zone_3OutdoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Zone_3,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone_3MinFreshAir,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Zone_3------------------------

Schedule:Constant,
  Zone_3Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  19; !- HeatingSetpoint

Schedule:Constant,
  Zone_3Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  26; !- CoolingSetpoint


ZoneControl:Thermostat,
  Zone_3 Thermostat, !- Name
  Zone_3,            !- Zone or ZoneList Name
  Zone_3_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Zone_3;  !- Control 1 Name

Schedule:Constant,
  Zone_3_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Zone_3,  !- Name
  Zone_3Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  Zone_3Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Zone_3------------------------

ZoneControl:Humidistat,
    Zone_3Humidistat,                  !-Name
    Zone_3,                   !-Zone Name
    Zone_3HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Zone_3HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Zone_3HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Zone_3HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity


!------------------------ OutdoorAir Zone_3------------------------

DesignSpecification:OutdoorAir,
  Zone_3MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0.01, !- @Zone_3-MinFreshAirPerson@ [m3/s-person]
  0.0002222, !- @Zone_3-MinFreshAirArea@ [m3/s-m2]
    ,                        !- Outdoor Air Flow per Zone [m3/s]
    ,                        !- Outdoor Air Flow Air Changes per Hour [1/hr]
    AllOn; !- MechVentSchedule





!------------------------Ideal Loads System Zone_4------------------------

ZoneHVAC:EquipmentConnections,
  Zone_4,            !- Zone Name
  Zone_4 Equipment,  !- Zone Conditioning Equipment List Name
  Zone_4 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Zone_4 Zone,  !- Zone Air Node Name
  Node Zone_4 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Zone_4 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Zone_4 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Zone_4 Inlets,     !- Name
  Node Zone_4 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Zone_4 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Zone_4 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  CoolAvail_Zone_4, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  Zone_4MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  Zone_4OutdoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Zone_4,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone_4MinFreshAir,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Zone_4------------------------

Schedule:Constant,
  Zone_4Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  19; !- HeatingSetpoint

Schedule:Constant,
  Zone_4Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  26; !- CoolingSetpoint


ZoneControl:Thermostat,
  Zone_4 Thermostat, !- Name
  Zone_4,            !- Zone or ZoneList Name
  Zone_4_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Zone_4;  !- Control 1 Name

Schedule:Constant,
  Zone_4_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Zone_4,  !- Name
  Zone_4Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  Zone_4Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Zone_4------------------------

ZoneControl:Humidistat,
    Zone_4Humidistat,                  !-Name
    Zone_4,                   !-Zone Name
    Zone_4HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Zone_4HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Zone_4HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Zone_4HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity


!------------------------ OutdoorAir Zone_4------------------------

DesignSpecification:OutdoorAir,
  Zone_4MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0.01, !- @Zone_4-MinFreshAirPerson@ [m3/s-person]
  0.0002222, !- @Zone_4-MinFreshAirArea@ [m3/s-m2]
    ,                        !- Outdoor Air Flow per Zone [m3/s]
    ,                        !- Outdoor Air Flow Air Changes per Hour [1/hr]
    AllOn; !- MechVentSchedule





!------------------------Ideal Loads System Zone_5------------------------

ZoneHVAC:EquipmentConnections,
  Zone_5,            !- Zone Name
  Zone_5 Equipment,  !- Zone Conditioning Equipment List Name
  Zone_5 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Zone_5 Zone,  !- Zone Air Node Name
  Node Zone_5 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Zone_5 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Zone_5 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Zone_5 Inlets,     !- Name
  Node Zone_5 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Zone_5 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Zone_5 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  CoolAvail_Zone_5, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  Zone_5MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  Zone_5OutdoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Zone_5,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone_5MinFreshAir,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Zone_5------------------------

Schedule:Constant,
  Zone_5Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  19; !- HeatingSetpoint

Schedule:Constant,
  Zone_5Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  26; !- CoolingSetpoint


ZoneControl:Thermostat,
  Zone_5 Thermostat, !- Name
  Zone_5,            !- Zone or ZoneList Name
  Zone_5_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Zone_5;  !- Control 1 Name

Schedule:Constant,
  Zone_5_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Zone_5,  !- Name
  Zone_5Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  Zone_5Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Zone_5------------------------

ZoneControl:Humidistat,
    Zone_5Humidistat,                  !-Name
    Zone_5,                   !-Zone Name
    Zone_5HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Zone_5HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Zone_5HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Zone_5HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity


!------------------------ OutdoorAir Zone_5------------------------

DesignSpecification:OutdoorAir,
  Zone_5MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0.01, !- @Zone_5-MinFreshAirPerson@ [m3/s-person]
  0.0002222, !- @Zone_5-MinFreshAirArea@ [m3/s-m2]
    ,                        !- Outdoor Air Flow per Zone [m3/s]
    ,                        !- Outdoor Air Flow Air Changes per Hour [1/hr]
    AllOn; !- MechVentSchedule





!------------------------Ideal Loads System Zone_6------------------------

ZoneHVAC:EquipmentConnections,
  Zone_6,            !- Zone Name
  Zone_6 Equipment,  !- Zone Conditioning Equipment List Name
  Zone_6 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Zone_6 Zone,  !- Zone Air Node Name
  Node Zone_6 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Zone_6 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Zone_6 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Zone_6 Inlets,     !- Name
  Node Zone_6 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Zone_6 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Zone_6 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  CoolAvail_Zone_6, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  Zone_6MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  Zone_6OutdoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Zone_6,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone_6MinFreshAir,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Zone_6------------------------

Schedule:Constant,
  Zone_6Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  19; !- HeatingSetpoint

Schedule:Constant,
  Zone_6Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  26; !- CoolingSetpoint


ZoneControl:Thermostat,
  Zone_6 Thermostat, !- Name
  Zone_6,            !- Zone or ZoneList Name
  Zone_6_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Zone_6;  !- Control 1 Name

Schedule:Constant,
  Zone_6_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Zone_6,  !- Name
  Zone_6Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  Zone_6Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Zone_6------------------------

ZoneControl:Humidistat,
    Zone_6Humidistat,                  !-Name
    Zone_6,                   !-Zone Name
    Zone_6HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Zone_6HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Zone_6HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Zone_6HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity


!------------------------ OutdoorAir Zone_6------------------------

DesignSpecification:OutdoorAir,
  Zone_6MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0.01, !- @Zone_6-MinFreshAirPerson@ [m3/s-person]
  0.0002222, !- @Zone_6-MinFreshAirArea@ [m3/s-m2]
    ,                        !- Outdoor Air Flow per Zone [m3/s]
    ,                        !- Outdoor Air Flow Air Changes per Hour [1/hr]
    AllOn; !- MechVentSchedule





!------------------------Ideal Loads System Zone_7------------------------

ZoneHVAC:EquipmentConnections,
  Zone_7,            !- Zone Name
  Zone_7 Equipment,  !- Zone Conditioning Equipment List Name
  Zone_7 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Zone_7 Zone,  !- Zone Air Node Name
  Node Zone_7 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Zone_7 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Zone_7 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Zone_7 Inlets,     !- Name
  Node Zone_7 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Zone_7 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Zone_7 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  CoolAvail_Zone_7, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  Zone_7MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  Zone_7OutdoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Zone_7,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone_7MinFreshAir,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Zone_7------------------------

Schedule:Constant,
  Zone_7Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  19; !- HeatingSetpoint

Schedule:Constant,
  Zone_7Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  26; !- CoolingSetpoint


ZoneControl:Thermostat,
  Zone_7 Thermostat, !- Name
  Zone_7,            !- Zone or ZoneList Name
  Zone_7_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Zone_7;  !- Control 1 Name

Schedule:Constant,
  Zone_7_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Zone_7,  !- Name
  Zone_7Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  Zone_7Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Zone_7------------------------

ZoneControl:Humidistat,
    Zone_7Humidistat,                  !-Name
    Zone_7,                   !-Zone Name
    Zone_7HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Zone_7HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Zone_7HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Zone_7HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity


!------------------------ OutdoorAir Zone_7------------------------

DesignSpecification:OutdoorAir,
  Zone_7MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0.01, !- @Zone_7-MinFreshAirPerson@ [m3/s-person]
  0.0002222, !- @Zone_7-MinFreshAirArea@ [m3/s-m2]
    ,                        !- Outdoor Air Flow per Zone [m3/s]
    ,                        !- Outdoor Air Flow Air Changes per Hour [1/hr]
    AllOn; !- MechVentSchedule





!------------------------Ideal Loads System Zone_8------------------------

ZoneHVAC:EquipmentConnections,
  Zone_8,            !- Zone Name
  Zone_8 Equipment,  !- Zone Conditioning Equipment List Name
  Zone_8 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Zone_8 Zone,  !- Zone Air Node Name
  Node Zone_8 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Zone_8 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Zone_8 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Zone_8 Inlets,     !- Name
  Node Zone_8 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Zone_8 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Zone_8 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  CoolAvail_Zone_8, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  Zone_8MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  Zone_8OutdoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Zone_8,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone_8MinFreshAir,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Zone_8------------------------

Schedule:Constant,
  Zone_8Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  19; !- HeatingSetpoint

Schedule:Constant,
  Zone_8Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  26; !- CoolingSetpoint


ZoneControl:Thermostat,
  Zone_8 Thermostat, !- Name
  Zone_8,            !- Zone or ZoneList Name
  Zone_8_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Zone_8;  !- Control 1 Name

Schedule:Constant,
  Zone_8_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Zone_8,  !- Name
  Zone_8Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  Zone_8Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Zone_8------------------------

ZoneControl:Humidistat,
    Zone_8Humidistat,                  !-Name
    Zone_8,                   !-Zone Name
    Zone_8HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Zone_8HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Zone_8HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Zone_8HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity


!------------------------ OutdoorAir Zone_8------------------------

DesignSpecification:OutdoorAir,
  Zone_8MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0.01, !- @Zone_8-MinFreshAirPerson@ [m3/s-person]
  0.0002222, !- @Zone_8-MinFreshAirArea@ [m3/s-m2]
    ,                        !- Outdoor Air Flow per Zone [m3/s]
    ,                        !- Outdoor Air Flow Air Changes per Hour [1/hr]
    AllOn; !- MechVentSchedule





!------------------------Ideal Loads System Zone_9------------------------

ZoneHVAC:EquipmentConnections,
  Zone_9,            !- Zone Name
  Zone_9 Equipment,  !- Zone Conditioning Equipment List Name
  Zone_9 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Zone_9 Zone,  !- Zone Air Node Name
  Node Zone_9 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Zone_9 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Zone_9 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Zone_9 Inlets,     !- Name
  Node Zone_9 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Zone_9 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Zone_9 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  CoolAvail_Zone_9, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  Zone_9MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  Zone_9OutdoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Zone_9,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone_9MinFreshAir,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Zone_9------------------------

Schedule:Constant,
  Zone_9Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  19; !- HeatingSetpoint

Schedule:Constant,
  Zone_9Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  26; !- CoolingSetpoint


ZoneControl:Thermostat,
  Zone_9 Thermostat, !- Name
  Zone_9,            !- Zone or ZoneList Name
  Zone_9_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Zone_9;  !- Control 1 Name

Schedule:Constant,
  Zone_9_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Zone_9,  !- Name
  Zone_9Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  Zone_9Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Zone_9------------------------

ZoneControl:Humidistat,
    Zone_9Humidistat,                  !-Name
    Zone_9,                   !-Zone Name
    Zone_9HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Zone_9HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Zone_9HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Zone_9HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity


!------------------------ OutdoorAir Zone_9------------------------

DesignSpecification:OutdoorAir,
  Zone_9MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0.01, !- @Zone_9-MinFreshAirPerson@ [m3/s-person]
  0.0002222, !- @Zone_9-MinFreshAirArea@ [m3/s-m2]
    ,                        !- Outdoor Air Flow per Zone [m3/s]
    ,                        !- Outdoor Air Flow Air Changes per Hour [1/hr]
    AllOn; !- MechVentSchedule





!------------------------Ideal Loads System Zone_10------------------------

ZoneHVAC:EquipmentConnections,
  Zone_10,            !- Zone Name
  Zone_10 Equipment,  !- Zone Conditioning Equipment List Name
  Zone_10 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Zone_10 Zone,  !- Zone Air Node Name
  Node Zone_10 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Zone_10 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Zone_10 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Zone_10 Inlets,     !- Name
  Node Zone_10 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Zone_10 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Zone_10 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  CoolAvail_Zone_10, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  Zone_10MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  Zone_10OutdoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Zone_10,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone_10MinFreshAir,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Zone_10------------------------

Schedule:Constant,
  Zone_10Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  19; !- HeatingSetpoint

Schedule:Constant,
  Zone_10Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  26; !- CoolingSetpoint


ZoneControl:Thermostat,
  Zone_10 Thermostat, !- Name
  Zone_10,            !- Zone or ZoneList Name
  Zone_10_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Zone_10;  !- Control 1 Name

Schedule:Constant,
  Zone_10_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Zone_10,  !- Name
  Zone_10Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  Zone_10Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Zone_10------------------------

ZoneControl:Humidistat,
    Zone_10Humidistat,                  !-Name
    Zone_10,                   !-Zone Name
    Zone_10HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Zone_10HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Zone_10HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Zone_10HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity


!------------------------ OutdoorAir Zone_10------------------------

DesignSpecification:OutdoorAir,
  Zone_10MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0.01, !- @Zone_10-MinFreshAirPerson@ [m3/s-person]
  0.0002222, !- @Zone_10-MinFreshAirArea@ [m3/s-m2]
    ,                        !- Outdoor Air Flow per Zone [m3/s]
    ,                        !- Outdoor Air Flow Air Changes per Hour [1/hr]
    AllOn; !- MechVentSchedule



! ------------------------ Fan EMS Objects




! ------------------------ OUTPUTS

Output:Meter:MeterFileOnly,Cooling:Electricity,Hourly;
Output:Meter:MeterFileOnly,Heating:Electricity,Hourly;
Output:Meter:MeterFileOnly,Heating:NaturalGas,Hourly;
Output:Meter:MeterFileOnly,Heating:FuelOilNo1,Hourly;
Output:Meter:MeterFileOnly,Heating:FuelOilNo2,Hourly;
Output:Meter:MeterFileOnly,Heating:Coal,Hourly;
Output:Meter:MeterFileOnly,Heating:Gasoline,Hourly;
Output:Meter:MeterFileOnly,Heating:Propane,Hourly;
Output:Meter:MeterFileOnly,Heating:Diesel,Hourly;
Output:Meter:MeterFileOnly,Heating:OtherFuel1,Hourly;
Output:Meter:MeterFileOnly,Heating:OtherFuel2,Hourly;
Output:Meter:MeterFileOnly,Fans:Electricity,Hourly;
Output:Meter:MeterFileOnly,Pumps:Electricity,Hourly;
Output:Meter:MeterFileOnly,Humidifier:Electricity,Hourly;
Output:Meter:MeterFileOnly,HeatRejection:Electricity,Hourly;
Output:Meter:MeterFileOnly,Heating:EnergyTransfer:Zone:*,Hourly;
Output:Meter:MeterFileOnly,Cooling:EnergyTransfer:Zone:*,Hourly;
Output:Variable,*,Zone People Total Heating Energy,Hourly;
Output:Variable,*,Zone Lights Electricity Energy,Hourly;
Output:Variable,*,Electric Equipment Electricity Energy,Hourly;
Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Energy,Hourly;
Output:Variable,*,Zone Windows Total Heat Gain Energy,Hourly;
Output:Variable,*,Zone Windows Total Heat Loss Energy,Hourly;
Output:Variable,*,Zone Opaque Surface Inside Faces Total Conduction Heat Gain Energy,Hourly;
Output:Variable,*,Zone Opaque Surface Inside Faces Total Conduction Heat Loss Energy,Hourly;
Output:Variable,*,Zone Mean Radiant Temperature,Hourly;
Output:Variable,*,Zone Mean Air Temperature,Hourly;
Output:Variable,*,Zone Operative Temperature,Hourly;
Output:Variable,*,Zone Infiltration Total Heat Loss Energy,Hourly;
Output:Variable,*,Zone Infiltration Total Heat Gain Energy,Hourly;
Output:Variable,*,Zone Ventilation Total Heat Loss Energy,Hourly;
Output:Variable,*,Zone Ventilation Total Heat Gain Energy,Hourly;
Output:Variable,*,Zone Air Relative Humidity,Hourly;
Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Energy,Hourly;
Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Energy,Hourly;
Output:Variable,*,Zone Ideal Loads Zone Total Heating Energy,Hourly;
Output:Variable,*,Zone Ideal Loads Zone Total Cooling Energy,Hourly;
Output:Variable,*,Water Use Equipment Heating Energy,Hourly;
Output:Variable,*,Zone Ideal Loads Outdoor Air Total Heating Energy,Hourly;
Output:Variable,*,Zone Ideal Loads Outdoor Air Total Cooling Energy,Hourly;
Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Energy,Hourly;
Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Energy,Hourly;


Output:VariableDictionary, IDF;
Output:Surfaces:Drawing,DXF,Triangulate3DFace;
Output:Surfaces:List,Details;
!Output:Constructions,Constructions;
!Output:Diagnostics,DisplayExtraWarnings;
!Output:Diagnostics,DisplayUnusedSchedules;
!Output:Diagnostics,DisplayUnusedObjects;
Output:Diagnostics,DisplayAdvancedReportVariables;

Output:Table:SummaryReports,
    EnvelopeSummary,         !- Report 
    AnnualBuildingUtilityPerformanceSummary, !- Report 
    InputVerificationandResultsSummary,  !- Report 
    SourceEnergyEndUseComponentsSummary, !- Report 
    ShadingSummary;          !- Report 


