  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Wednesday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Thursday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Friday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Saturday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- Holiday Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- SummerDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- WinterDesignDay Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4, !- CustomDay1 Schedule:Day Name
  a5c0b2b1-e3e4-40e0-8530-c138ddb1abe4; !- CustomDay2 Schedule:Day Name


Schedule:Year,HeatAvail_Zone_0,
Fraction,
HeatAvail_Zone_0_0,1,1,1,7, 
HeatAvail_Zone_0_1,1,8,1,14, 
HeatAvail_Zone_0_2,1,15,1,21, 
HeatAvail_Zone_0_3,1,22,1,28, 
HeatAvail_Zone_0_4,1,29,2,4, 
HeatAvail_Zone_0_5,2,5,2,11, 
HeatAvail_Zone_0_6,2,12,2,18, 
HeatAvail_Zone_0_7,2,19,2,25, 
HeatAvail_Zone_0_8,2,26,3,4, 
HeatAvail_Zone_0_9,3,5,3,11, 
HeatAvail_Zone_0_10,3,12,3,18, 
HeatAvail_Zone_0_11,3,19,3,25, 
HeatAvail_Zone_0_12,3,26,4,1, 
HeatAvail_Zone_0_13,4,2,4,8, 
HeatAvail_Zone_0_14,4,9,4,15, 
HeatAvail_Zone_0_15,4,16,4,22, 
HeatAvail_Zone_0_16,4,23,4,29, 
HeatAvail_Zone_0_17,4,30,5,6, 
HeatAvail_Zone_0_18,5,7,5,13, 
HeatAvail_Zone_0_19,5,14,5,20, 
HeatAvail_Zone_0_20,5,21,5,27, 
HeatAvail_Zone_0_21,5,28,6,3, 
HeatAvail_Zone_0_22,6,4,6,10, 
HeatAvail_Zone_0_23,6,11,6,17, 
HeatAvail_Zone_0_24,6,18,6,24, 
HeatAvail_Zone_0_25,6,25,7,1, 
HeatAvail_Zone_0_26,7,2,7,8, 
HeatAvail_Zone_0_27,7,9,7,15, 
HeatAvail_Zone_0_28,7,16,7,22, 
HeatAvail_Zone_0_29,7,23,7,29, 
HeatAvail_Zone_0_30,7,30,8,5, 
HeatAvail_Zone_0_31,8,6,8,12, 
HeatAvail_Zone_0_32,8,13,8,19, 
HeatAvail_Zone_0_33,8,20,8,26, 
HeatAvail_Zone_0_34,8,27,9,2, 
HeatAvail_Zone_0_35,9,3,9,9, 
HeatAvail_Zone_0_36,9,10,9,16, 
HeatAvail_Zone_0_37,9,17,9,23, 
HeatAvail_Zone_0_38,9,24,9,30, 
HeatAvail_Zone_0_39,10,1,10,7, 
HeatAvail_Zone_0_40,10,8,10,14, 
HeatAvail_Zone_0_41,10,15,10,21, 
HeatAvail_Zone_0_42,10,22,10,28, 
HeatAvail_Zone_0_43,10,29,11,4, 
HeatAvail_Zone_0_44,11,5,11,11, 
HeatAvail_Zone_0_45,11,12,11,18, 
HeatAvail_Zone_0_46,11,19,11,25, 
HeatAvail_Zone_0_47,11,26,12,2, 
HeatAvail_Zone_0_48,12,3,12,9, 
HeatAvail_Zone_0_49,12,10,12,16, 
HeatAvail_Zone_0_50,12,17,12,23, 
HeatAvail_Zone_0_51,12,24,12,30, 
HeatAvail_Zone_0_52,12,31,12,31;

Schedule:Week:Daily, HeatAvail_Zone_0_0,
  8618f100-70c2-48df-87e0-fab351c34c6b, !- Sunday Schedule:Day Name
  5dcdb427-e9f7-4689-9180-3caf423e22ed, !- Monday Schedule:Day Name
  81afa01e-09a0-48f0-80c4-d51ce1cab127, !- Tuesday Schedule:Day Name
  3cd3efd9-c042-47ce-b340-cc821a576093, !- Wednesday Schedule:Day Name
  1f0a6719-7bb2-40ba-813e-320f98ae352d, !- Thursday Schedule:Day Name
  ba2ee583-8b1e-4da9-bea0-6898974df253, !- Friday Schedule:Day Name
  926130ae-f225-4a34-92c9-1cb046bf1eec, !- Saturday Schedule:Day Name
  8618f100-70c2-48df-87e0-fab351c34c6b, !- Holiday Schedule:Day Name
  8618f100-70c2-48df-87e0-fab351c34c6b, !- SummerDesignDay Schedule:Day Name
  8618f100-70c2-48df-87e0-fab351c34c6b, !- WinterDesignDay Schedule:Day Name
  8618f100-70c2-48df-87e0-fab351c34c6b, !- CustomDay1 Schedule:Day Name
  8618f100-70c2-48df-87e0-fab351c34c6b; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_0_1,
  19df4775-b0ea-4311-b4c7-9b47212df40c, !- Sunday Schedule:Day Name
  a4de81bb-62dd-413f-b347-54048df0ec3b, !- Monday Schedule:Day Name
  14815d8d-3afd-4f05-9184-e9a77283cc26, !- Tuesday Schedule:Day Name
  33611082-0976-46d1-b902-5b496b6874f4, !- Wednesday Schedule:Day Name
  253c2796-c64f-472f-b25c-3e1240d7e6a8, !- Thursday Schedule:Day Name
  8b90107e-4638-441a-9e95-5783319c763c, !- Friday Schedule:Day Name
  02756fd2-63df-4c34-a473-0fff2fd6183c, !- Saturday Schedule:Day Name
  19df4775-b0ea-4311-b4c7-9b47212df40c, !- Holiday Schedule:Day Name
  19df4775-b0ea-4311-b4c7-9b47212df40c, !- SummerDesignDay Schedule:Day Name
  19df4775-b0ea-4311-b4c7-9b47212df40c, !- WinterDesignDay Schedule:Day Name
  19df4775-b0ea-4311-b4c7-9b47212df40c, !- CustomDay1 Schedule:Day Name
  19df4775-b0ea-4311-b4c7-9b47212df40c; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_0_2,
  908a2c86-dd1e-4717-bf7e-8c26c4dd02b6, !- Sunday Schedule:Day Name
  10cddf50-3af0-41ed-9158-3e58b74c72fd, !- Monday Schedule:Day Name
  253c2796-c64f-472f-b25c-3e1240d7e6a8, !- Tuesday Schedule:Day Name
  0d1e05ee-c032-4751-bd17-35229dda24f7, !- Wednesday Schedule:Day Name
  5dcdb427-e9f7-4689-9180-3caf423e22ed, !- Thursday Schedule:Day Name
  aa80f693-747a-49d9-91b8-8ea95c56ce05, !- Friday Schedule:Day Name
  87368852-f780-41ab-9086-c1382deee484, !- Saturday Schedule:Day Name
  908a2c86-dd1e-4717-bf7e-8c26c4dd02b6, !- Holiday Schedule:Day Name
  908a2c86-dd1e-4717-bf7e-8c26c4dd02b6, !- SummerDesignDay Schedule:Day Name
  908a2c86-dd1e-4717-bf7e-8c26c4dd02b6, !- WinterDesignDay Schedule:Day Name
  908a2c86-dd1e-4717-bf7e-8c26c4dd02b6, !- CustomDay1 Schedule:Day Name
  908a2c86-dd1e-4717-bf7e-8c26c4dd02b6; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_0_3,
  77587a13-7089-4d45-ab40-5d45ae6bfd6d, !- Sunday Schedule:Day Name
  1d77efd4-25ae-47c1-adf6-4d311e70798c, !- Monday Schedule:Day Name
  6671bfd2-5b98-40d8-9327-8cbcd87165f1, !- Tuesday Schedule:Day Name
  da6b72e5-e97a-4292-a2b7-513a6e8a3d11, !- Wednesday Schedule:Day Name
  2596d5a2-b66d-4e24-9263-ea2e18f87898, !- Thursday Schedule:Day Name
  8618f100-70c2-48df-87e0-fab351c34c6b, !- Friday Schedule:Day Name
  f04ce753-6cfe-4115-82ff-bbb9d4f8620e, !- Saturday Schedule:Day Name
  77587a13-7089-4d45-ab40-5d45ae6bfd6d, !- Holiday Schedule:Day Name
  77587a13-7089-4d45-ab40-5d45ae6bfd6d, !- SummerDesignDay Schedule:Day Name
  77587a13-7089-4d45-ab40-5d45ae6bfd6d, !- WinterDesignDay Schedule:Day Name
  77587a13-7089-4d45-ab40-5d45ae6bfd6d, !- CustomDay1 Schedule:Day Name
  77587a13-7089-4d45-ab40-5d45ae6bfd6d; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_0_4,
  cecc4cf8-ca63-4d31-9b9c-6714284e592c, !- Sunday Schedule:Day Name
  3dd9e1e0-8daa-4f08-a023-9c19800cc0b2, !- Monday Schedule:Day Name
  0a42ac73-97ca-4d90-9bbe-a0f31409f58c, !- Tuesday Schedule:Day Name
  f5b21968-f33b-499f-8c27-d37bb032ee17, !- Wednesday Schedule:Day Name
  aac78e26-21a9-4344-93f1-82c4f8052330, !- Thursday Schedule:Day Name
  7dc33dc8-4d07-41df-bb0f-79f8a1f0e58d, !- Friday Schedule:Day Name
  3dd9e1e0-8daa-4f08-a023-9c19800cc0b2, !- Saturday Schedule:Day Name
  cecc4cf8-ca63-4d31-9b9c-6714284e592c, !- Holiday Schedule:Day Name
  cecc4cf8-ca63-4d31-9b9c-6714284e592c, !- SummerDesignDay Schedule:Day Name
  cecc4cf8-ca63-4d31-9b9c-6714284e592c, !- WinterDesignDay Schedule:Day Name
  cecc4cf8-ca63-4d31-9b9c-6714284e592c, !- CustomDay1 Schedule:Day Name
  cecc4cf8-ca63-4d31-9b9c-6714284e592c; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_0_5,
  173a3c5b-6f92-4ca6-9f0e-244ffac931a2, !- Sunday Schedule:Day Name
  ffa688da-0411-44dd-9d70-72703ae6793f, !- Monday Schedule:Day Name
  4a292ec0-405d-4173-9fe5-0a00ddd43b25, !- Tuesday Schedule:Day Name
  4805e92b-9692-4833-b393-aed0ec1af40f, !- Wednesday Schedule:Day Name
  e297b3e2-62d7-4102-b660-d1e9a6a9a5d5, !- Thursday Schedule:Day Name
  2ec5f2f4-a667-483b-a77b-90ec7af7d53f, !- Friday Schedule:Day Name
  d9318bd6-45e4-4c6e-a6b2-45c7dccfe036, !- Saturday Schedule:Day Name
  173a3c5b-6f92-4ca6-9f0e-244ffac931a2, !- Holiday Schedule:Day Name
  173a3c5b-6f92-4ca6-9f0e-244ffac931a2, !- SummerDesignDay Schedule:Day Name
  173a3c5b-6f92-4ca6-9f0e-244ffac931a2, !- WinterDesignDay Schedule:Day Name
  173a3c5b-6f92-4ca6-9f0e-244ffac931a2, !- CustomDay1 Schedule:Day Name
  173a3c5b-6f92-4ca6-9f0e-244ffac931a2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_0_6,
  3624dfa3-d9d9-498d-9e20-06e8e00cf470, !- Sunday Schedule:Day Name
  67b5a175-1fd3-4d4a-983d-e3cced3edf27, !- Monday Schedule:Day Name
  cdb81cbb-fde1-4456-a103-892fadcdade4, !- Tuesday Schedule:Day Name
  0a27d46e-0025-4ed1-a9ba-e2fb4c2d1fe4, !- Wednesday Schedule:Day Name
  8fdb9f43-f98f-409e-b0d1-73a9be143908, !- Thursday Schedule:Day Name
  b5191b74-66d0-43f3-9acf-947efe61db5a, !- Friday Schedule:Day Name
  fed7032a-de7c-4f09-9247-478ff5a78e8a, !- Saturday Schedule:Day Name
  3624dfa3-d9d9-498d-9e20-06e8e00cf470, !- Holiday Schedule:Day Name
  3624dfa3-d9d9-498d-9e20-06e8e00cf470, !- SummerDesignDay Schedule:Day Name
  3624dfa3-d9d9-498d-9e20-06e8e00cf470, !- WinterDesignDay Schedule:Day Name
  3624dfa3-d9d9-498d-9e20-06e8e00cf470, !- CustomDay1 Schedule:Day Name
  3624dfa3-d9d9-498d-9e20-06e8e00cf470; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_0_7,
  c8127eb5-13be-46a6-8e1c-8ab251adc347, !- Sunday Schedule:Day Name
  c5da146a-7fe7-4e89-8fdb-23770534d285, !- Monday Schedule:Day Name
  e9ce64f4-f0d0-4e34-a757-67552803a17d, !- Tuesday Schedule:Day Name
  5fae9a4a-0183-4bba-bc4b-251889534ca4, !- Wednesday Schedule:Day Name
  2929a138-1660-4b55-90c0-9f4d0cf14264, !- Thursday Schedule:Day Name
  a2806f5e-cc7e-4ab3-b8b5-036361ad0be6, !- Friday Schedule:Day Name
  6d34f87d-404a-4eea-a31d-9aa5e30c93dc, !- Saturday Schedule:Day Name
  c8127eb5-13be-46a6-8e1c-8ab251adc347, !- Holiday Schedule:Day Name
  c8127eb5-13be-46a6-8e1c-8ab251adc347, !- SummerDesignDay Schedule:Day Name
  c8127eb5-13be-46a6-8e1c-8ab251adc347, !- WinterDesignDay Schedule:Day Name
  c8127eb5-13be-46a6-8e1c-8ab251adc347, !- CustomDay1 Schedule:Day Name
  c8127eb5-13be-46a6-8e1c-8ab251adc347; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_0_8,
  8598695d-0908-4ae5-b45c-1ec5c0ce0dd9, !- Sunday Schedule:Day Name
  47a935ae-f23d-42b5-b13a-a75eb6c7574c, !- Monday Schedule:Day Name
  9ea4c9e5-dcff-42fc-a5e0-ffb2a21bcde0, !- Tuesday Schedule:Day Name
  6aa7458e-ba47-4ebb-bbac-355ceaf917ac, !- Wednesday Schedule:Day Name
  13fd4666-c351-46ba-b242-2af52b7be5ee, !- Thursday Schedule:Day Name
  b2b72998-069d-4b87-8486-3bfb9409d13a, !- Friday Schedule:Day Name
  6bf10be0-f6d1-42b2-b7f7-fee7ecca2194, !- Saturday Schedule:Day Name
  8598695d-0908-4ae5-b45c-1ec5c0ce0dd9, !- Holiday Schedule:Day Name
  8598695d-0908-4ae5-b45c-1ec5c0ce0dd9, !- SummerDesignDay Schedule:Day Name
  8598695d-0908-4ae5-b45c-1ec5c0ce0dd9, !- WinterDesignDay Schedule:Day Name
  8598695d-0908-4ae5-b45c-1ec5c0ce0dd9, !- CustomDay1 Schedule:Day Name
  8598695d-0908-4ae5-b45c-1ec5c0ce0dd9; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_0_9,
  459521f2-5a61-4250-bef6-1112113012dd, !- Sunday Schedule:Day Name
  2292208f-2845-429b-bb48-36c8d8b4e48c, !- Monday Schedule:Day Name
  6bf10be0-f6d1-42b2-b7f7-fee7ecca2194, !- Tuesday Schedule:Day Name
  e26118ea-5186-4172-8c6b-a35f60b5b1e5, !- Wednesday Schedule:Day Name
  eec8f66c-e121-4b67-8ecc-62cb04a25d93, !- Thursday Schedule:Day Name
  36c41bda-17ce-4903-9bf4-7aae47858b31, !- Friday Schedule:Day Name
  650e5035-8585-4697-8746-d79a37c8486d, !- Saturday Schedule:Day Name
  459521f2-5a61-4250-bef6-1112113012dd, !- Holiday Schedule:Day Name
  459521f2-5a61-4250-bef6-1112113012dd, !- SummerDesignDay Schedule:Day Name
  459521f2-5a61-4250-bef6-1112113012dd, !- WinterDesignDay Schedule:Day Name
  459521f2-5a61-4250-bef6-1112113012dd, !- CustomDay1 Schedule:Day Name
  459521f2-5a61-4250-bef6-1112113012dd; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_0_10,
  80749889-dadb-48cb-a655-ff23c6ba5b6a, !- Sunday Schedule:Day Name
  6bf10be0-f6d1-42b2-b7f7-fee7ecca2194, !- Monday Schedule:Day Name
  e0e52828-7cdb-4a90-838a-0c1c23b12183, !- Tuesday Schedule:Day Name
  f0115db6-a71b-4640-92f0-770737d62856, !- Wednesday Schedule:Day Name
  eb66565a-3a0c-45e3-abf2-48608562d179, !- Thursday Schedule:Day Name
  9f6e1a9c-7deb-41ad-bae1-43a319a2527a, !- Friday Schedule:Day Name
  3c8e89a2-9075-471a-a763-be3aea2d72cb, !- Saturday Schedule:Day Name
  80749889-dadb-48cb-a655-ff23c6ba5b6a, !- Holiday Schedule:Day Name
  80749889-dadb-48cb-a655-ff23c6ba5b6a, !- SummerDesignDay Schedule:Day Name
  80749889-dadb-48cb-a655-ff23c6ba5b6a, !- WinterDesignDay Schedule:Day Name
  80749889-dadb-48cb-a655-ff23c6ba5b6a, !- CustomDay1 Schedule:Day Name
  80749889-dadb-48cb-a655-ff23c6ba5b6a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_0_11,
  6bf10be0-f6d1-42b2-b7f7-fee7ecca2194, !- Sunday Schedule:Day Name
  76036948-5d5f-4298-ab69-2e66044eb0e4, !- Monday Schedule:Day Name
  e2d8618c-8444-4b1f-931d-77fdf4492413, !- Tuesday Schedule:Day Name
  c74881af-9865-479a-9cda-6c12b9aa4081, !- Wednesday Schedule:Day Name
  a92554cf-7a8b-4c7e-beea-d9e539cad856, !- Thursday Schedule:Day Name
  900352b6-8567-41c0-a874-a1ea5300ae36, !- Friday Schedule:Day Name
  8d65c598-f994-4d17-9f80-0806b0623890, !- Saturday Schedule:Day Name
  6bf10be0-f6d1-42b2-b7f7-fee7ecca2194, !- Holiday Schedule:Day Name
  6bf10be0-f6d1-42b2-b7f7-fee7ecca2194, !- SummerDesignDay Schedule:Day Name
  6bf10be0-f6d1-42b2-b7f7-fee7ecca2194, !- WinterDesignDay Schedule:Day Name
  6bf10be0-f6d1-42b2-b7f7-fee7ecca2194, !- CustomDay1 Schedule:Day Name
  6bf10be0-f6d1-42b2-b7f7-fee7ecca2194; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_0_12,
  baf29dc9-2d8a-46c0-859f-f18bd0da22ab, !- Sunday Schedule:Day Name
  8a6b3492-e083-40c5-aa51-ab8a93dd7cf6, !- Monday Schedule:Day Name
  9b77ef3a-6f8f-4932-9b30-c6e980fc680b, !- Tuesday Schedule:Day Name
  8967aa4d-88cc-4e3d-855a-5997934946f3, !- Wednesday Schedule:Day Name
  ee39d697-00d3-4a7d-a87b-48ae385d2e26, !- Thursday Schedule:Day Name
  f719df47-8246-4c65-84d1-2f92cc272685, !- Friday Schedule:Day Name
  37defae6-4713-40da-ba10-cc5639f9dab6, !- Saturday Schedule:Day Name
  baf29dc9-2d8a-46c0-859f-f18bd0da22ab, !- Holiday Schedule:Day Name
  baf29dc9-2d8a-46c0-859f-f18bd0da22ab, !- SummerDesignDay Schedule:Day Name
  baf29dc9-2d8a-46c0-859f-f18bd0da22ab, !- WinterDesignDay Schedule:Day Name
  baf29dc9-2d8a-46c0-859f-f18bd0da22ab, !- CustomDay1 Schedule:Day Name
  baf29dc9-2d8a-46c0-859f-f18bd0da22ab; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_0_13,
  445c2965-d68a-4649-92c7-32e51d912d9e, !- Sunday Schedule:Day Name
  17f23b1e-bc73-4d8b-959e-a6c03055f6f0, !- Monday Schedule:Day Name
  5fb45ac4-0577-4554-a574-0de95ce07d0e, !- Tuesday Schedule:Day Name
  b8f263ea-c9af-4f33-bdfd-9ce0bd98058f, !- Wednesday Schedule:Day Name
  24dff24f-8dbf-4efd-9212-9b774f90ba42, !- Thursday Schedule:Day Name
  f611fdf0-2572-43c5-b082-f1eae64a3ce6, !- Friday Schedule:Day Name
  4541d807-e474-402a-903b-ae2befa428d1, !- Saturday Schedule:Day Name
  445c2965-d68a-4649-92c7-32e51d912d9e, !- Holiday Schedule:Day Name
  445c2965-d68a-4649-92c7-32e51d912d9e, !- SummerDesignDay Schedule:Day Name
  445c2965-d68a-4649-92c7-32e51d912d9e, !- WinterDesignDay Schedule:Day Name
  445c2965-d68a-4649-92c7-32e51d912d9e, !- CustomDay1 Schedule:Day Name
  445c2965-d68a-4649-92c7-32e51d912d9e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_0_14,
  cf356f11-1212-4417-97fa-0735ca71a9ab, !- Sunday Schedule:Day Name
  f91da99f-00f2-48c4-ae56-cf34869638f3, !- Monday Schedule:Day Name
  d048da0d-5d6e-4f9a-a795-8de3ca902bdf, !- Tuesday Schedule:Day Name
  190d0247-2bda-4784-8e60-7c67e017307d, !- Wednesday Schedule:Day Name
  73c456bc-99ee-4c52-bf99-797e61b6e482, !- Thursday Schedule:Day Name
  de609169-ed74-4ff6-8260-191d73b4bdcc, !- Friday Schedule:Day Name
  54fb2f69-c7c4-4e69-b71f-8d5c25f28460, !- Saturday Schedule:Day Name
  cf356f11-1212-4417-97fa-0735ca71a9ab, !- Holiday Schedule:Day Name
  cf356f11-1212-4417-97fa-0735ca71a9ab, !- SummerDesignDay Schedule:Day Name
  cf356f11-1212-4417-97fa-0735ca71a9ab, !- WinterDesignDay Schedule:Day Name
  cf356f11-1212-4417-97fa-0735ca71a9ab, !- CustomDay1 Schedule:Day Name
  cf356f11-1212-4417-97fa-0735ca71a9ab; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_0_15,
  5a3077c5-6529-4acc-bf47-0f8893dd8d6c, !- Sunday Schedule:Day Name
  005f949a-5569-4b14-b96d-eb8998b7f2c9, !- Monday Schedule:Day Name
  52e2ade8-1f00-496b-9824-a73b9e2fd094, !- Tuesday Schedule:Day Name
  3b21223f-68a8-4be7-974c-23edd7627b52, !- Wednesday Schedule:Day Name
  700a86a3-c248-472e-a724-58b2bdaea0c0, !- Thursday Schedule:Day Name
  13d69347-03a3-4421-b1a3-e150d12f5152, !- Friday Schedule:Day Name
  03750ff8-abe3-47dc-8a36-8e2b9823c399, !- Saturday Schedule:Day Name
  5a3077c5-6529-4acc-bf47-0f8893dd8d6c, !- Holiday Schedule:Day Name
  5a3077c5-6529-4acc-bf47-0f8893dd8d6c, !- SummerDesignDay Schedule:Day Name
  5a3077c5-6529-4acc-bf47-0f8893dd8d6c, !- WinterDesignDay Schedule:Day Name
  5a3077c5-6529-4acc-bf47-0f8893dd8d6c, !- CustomDay1 Schedule:Day Name
  5a3077c5-6529-4acc-bf47-0f8893dd8d6c; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_0_16,
  5ab05ab3-b1af-4255-b127-d34ad17933b2, !- Sunday Schedule:Day Name
  e4f44599-e79e-4247-8cb8-fa2dc344c39d, !- Monday Schedule:Day Name
  cba2dbf9-67c6-4c93-a4db-e820dae3204b, !- Tuesday Schedule:Day Name
  873b6a4e-3d96-4138-a12d-423740b44d1e, !- Wednesday Schedule:Day Name
  fcbe0f6d-2377-4457-b210-3fa5220d421b, !- Thursday Schedule:Day Name
  174cbcc6-2b20-4967-a4d4-7bc75d614806, !- Friday Schedule:Day Name
  bb9082ca-1504-4933-822d-fa32c990714c, !- Saturday Schedule:Day Name
  5ab05ab3-b1af-4255-b127-d34ad17933b2, !- Holiday Schedule:Day Name
  5ab05ab3-b1af-4255-b127-d34ad17933b2, !- SummerDesignDay Schedule:Day Name
  5ab05ab3-b1af-4255-b127-d34ad17933b2, !- WinterDesignDay Schedule:Day Name
  5ab05ab3-b1af-4255-b127-d34ad17933b2, !- CustomDay1 Schedule:Day Name
  5ab05ab3-b1af-4255-b127-d34ad17933b2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_0_17,
  1a41d748-84e7-4e9f-9eae-29ec90adbabc, !- Sunday Schedule:Day Name
  6f9a280c-f113-4df8-be47-a3bfe5226045, !- Monday Schedule:Day Name
  7c84806f-9c50-4994-b1d5-6df72d261e57, !- Tuesday Schedule:Day Name
  8037efc8-13b6-4a93-94dd-cd9c610bbcd2, !- Wednesday Schedule:Day Name
  c9abe060-4dd1-4f50-8d8c-ecfd4b0bc287, !- Thursday Schedule:Day Name
  e63e00f2-58f7-4067-a124-0d1c072ae056, !- Friday Schedule:Day Name
  d5c8d91d-91c5-4d26-9efd-40254dbc03d1, !- Saturday Schedule:Day Name
  1a41d748-84e7-4e9f-9eae-29ec90adbabc, !- Holiday Schedule:Day Name
  1a41d748-84e7-4e9f-9eae-29ec90adbabc, !- SummerDesignDay Schedule:Day Name
  1a41d748-84e7-4e9f-9eae-29ec90adbabc, !- WinterDesignDay Schedule:Day Name
  1a41d748-84e7-4e9f-9eae-29ec90adbabc, !- CustomDay1 Schedule:Day Name
  1a41d748-84e7-4e9f-9eae-29ec90adbabc; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_0_18,
  56767e32-0bbe-4584-a736-3ad97285764f, !- Sunday Schedule:Day Name
  ee7902c7-d035-436e-a2fd-e21eac2f445f, !- Monday Schedule:Day Name
  99f79bd4-46e3-417d-93f6-9dce57a70617, !- Tuesday Schedule:Day Name
  56767e32-0bbe-4584-a736-3ad97285764f, !- Wednesday Schedule:Day Name
  d3626a7e-168d-4c03-8cb7-2788b177a6a8, !- Thursday Schedule:Day Name
  5b12d769-f2eb-4bce-91d2-b084a38cf1a7, !- Friday Schedule:Day Name
  6fa8b0f2-524f-4750-a1d2-6686eae5b4d9, !- Saturday Schedule:Day Name
  56767e32-0bbe-4584-a736-3ad97285764f, !- Holiday Schedule:Day Name
  56767e32-0bbe-4584-a736-3ad97285764f, !- SummerDesignDay Schedule:Day Name
  56767e32-0bbe-4584-a736-3ad97285764f, !- WinterDesignDay Schedule:Day Name
  56767e32-0bbe-4584-a736-3ad97285764f, !- CustomDay1 Schedule:Day Name
  56767e32-0bbe-4584-a736-3ad97285764f; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_0_19,
  ba701114-7120-428a-ad82-ddaf91083595, !- Sunday Schedule:Day Name
  5ab47c27-6665-4fb4-bcea-afccf7fff385, !- Monday Schedule:Day Name
  c8653ceb-114b-470c-bd22-1020441d18ba, !- Tuesday Schedule:Day Name
  299e4ed5-6e00-431b-adf6-6c5f359e0624, !- Wednesday Schedule:Day Name
  dd024e59-59e9-4ec0-b340-24a72d16a332, !- Thursday Schedule:Day Name
  bc5682cf-dbcc-4b62-9317-e1f1ad267d16, !- Friday Schedule:Day Name
  16bdee08-d361-4b29-a00e-2c5b6f4287bf, !- Saturday Schedule:Day Name
  ba701114-7120-428a-ad82-ddaf91083595, !- Holiday Schedule:Day Name
  ba701114-7120-428a-ad82-ddaf91083595, !- SummerDesignDay Schedule:Day Name
  ba701114-7120-428a-ad82-ddaf91083595, !- WinterDesignDay Schedule:Day Name
  ba701114-7120-428a-ad82-ddaf91083595, !- CustomDay1 Schedule:Day Name
  ba701114-7120-428a-ad82-ddaf91083595; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_0_20,
  d6000f41-bb7b-45ed-b57a-afc1b073e2b7, !- Sunday Schedule:Day Name
  b65bf38e-3a35-4375-9410-f2335e962c88, !- Monday Schedule:Day Name
  ba701114-7120-428a-ad82-ddaf91083595, !- Tuesday Schedule:Day Name
  fcd7c620-d12f-4264-99fa-12fe2d0fe360, !- Wednesday Schedule:Day Name
  b0e7f3e7-0b0a-47e6-8ce3-1c4db2f07d11, !- Thursday Schedule:Day Name
  f184602a-fd31-4090-b52c-4353cb4ac094, !- Friday Schedule:Day Name
  bd2ac4d5-fa12-4449-a241-cc3671ba5225, !- Saturday Schedule:Day Name
  d6000f41-bb7b-45ed-b57a-afc1b073e2b7, !- Holiday Schedule:Day Name
  d6000f41-bb7b-45ed-b57a-afc1b073e2b7, !- SummerDesignDay Schedule:Day Name
  d6000f41-bb7b-45ed-b57a-afc1b073e2b7, !- WinterDesignDay Schedule:Day Name
  d6000f41-bb7b-45ed-b57a-afc1b073e2b7, !- CustomDay1 Schedule:Day Name
  d6000f41-bb7b-45ed-b57a-afc1b073e2b7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_0_21,
  2d9e612a-7c91-4d10-a7cc-a66538fbc4e2, !- Sunday Schedule:Day Name
  ffa688da-0411-44dd-9d70-72703ae6793f, !- Monday Schedule:Day Name
  82b83fac-625c-4f48-ae0d-23de262ce1d7, !- Tuesday Schedule:Day Name
  f5dedbc6-e168-4066-87d3-7737789f1eec, !- Wednesday Schedule:Day Name
  3908fc97-3355-42f9-a5f0-17b85040369a, !- Thursday Schedule:Day Name
  441b293e-0602-4a86-ba3b-95f8a9617749, !- Friday Schedule:Day Name
  2cad1ec2-4263-4796-8c4d-cb13d4fa78d7, !- Saturday Schedule:Day Name
  2d9e612a-7c91-4d10-a7cc-a66538fbc4e2, !- Holiday Schedule:Day Name
  2d9e612a-7c91-4d10-a7cc-a66538fbc4e2, !- SummerDesignDay Schedule:Day Name
  2d9e612a-7c91-4d10-a7cc-a66538fbc4e2, !- WinterDesignDay Schedule:Day Name
  2d9e612a-7c91-4d10-a7cc-a66538fbc4e2, !- CustomDay1 Schedule:Day Name
  2d9e612a-7c91-4d10-a7cc-a66538fbc4e2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_0_22,
  09dc48e1-efa4-4e49-a927-84a0933d98ab, !- Sunday Schedule:Day Name
  988bcd57-c17a-4639-b57e-eb5c7ba8262e, !- Monday Schedule:Day Name
  06e69188-7907-4533-95c3-5364d0cb791f, !- Tuesday Schedule:Day Name
  65443338-ecc9-491c-8e3c-de1552718c27, !- Wednesday Schedule:Day Name
  ae68125d-280e-4a5f-a8d5-b193018a8ac9, !- Thursday Schedule:Day Name
  85b21898-48cb-4375-96c5-dc00d1059298, !- Friday Schedule:Day Name
  d2be773e-9853-48d9-b5f6-a2d711cee537, !- Saturday Schedule:Day Name
  09dc48e1-efa4-4e49-a927-84a0933d98ab, !- Holiday Schedule:Day Name
  09dc48e1-efa4-4e49-a927-84a0933d98ab, !- SummerDesignDay Schedule:Day Name
  09dc48e1-efa4-4e49-a927-84a0933d98ab, !- WinterDesignDay Schedule:Day Name
  09dc48e1-efa4-4e49-a927-84a0933d98ab, !- CustomDay1 Schedule:Day Name
  09dc48e1-efa4-4e49-a927-84a0933d98ab; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_0_23,
  a6e490b1-8780-410f-80c0-f6a94a7a68a3, !- Sunday Schedule:Day Name
  0bdf1e4c-e64a-4a98-b225-d7286654d542, !- Monday Schedule:Day Name
  bcf447b6-8acd-48a3-b0fa-01d10871c608, !- Tuesday Schedule:Day Name
  d693a4b4-7284-4f9f-951e-67121e27e855, !- Wednesday Schedule:Day Name
  44f43c23-ed09-4daf-a0f3-317aa98009c0, !- Thursday Schedule:Day Name
  b88c0806-e919-4a23-821f-b640699859c1, !- Friday Schedule:Day Name
  fb5b515e-8c7a-48d7-86a2-7d42d0825d69, !- Saturday Schedule:Day Name
  a6e490b1-8780-410f-80c0-f6a94a7a68a3, !- Holiday Schedule:Day Name
  a6e490b1-8780-410f-80c0-f6a94a7a68a3, !- SummerDesignDay Schedule:Day Name
  a6e490b1-8780-410f-80c0-f6a94a7a68a3, !- WinterDesignDay Schedule:Day Name
  a6e490b1-8780-410f-80c0-f6a94a7a68a3, !- CustomDay1 Schedule:Day Name
  a6e490b1-8780-410f-80c0-f6a94a7a68a3; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_0_24,
  bc494091-d086-494c-a6e8-676ddecb8490, !- Sunday Schedule:Day Name
  6b5617f7-a3bd-4afd-859b-ae8e27d032a0, !- Monday Schedule:Day Name
  fed21e98-cc81-4a2f-9d92-313f98c174c0, !- Tuesday Schedule:Day Name
  bf34a027-6a11-4120-9c15-5fe23a1c0184, !- Wednesday Schedule:Day Name
  feacbf2d-9493-4998-947d-4cc14bcbe2b5, !- Thursday Schedule:Day Name
  f29213d9-6cd8-4b0c-a869-7c28f96644df, !- Friday Schedule:Day Name
  d5f4d274-0c7a-4976-ab4c-c97a5b730c77, !- Saturday Schedule:Day Name
  bc494091-d086-494c-a6e8-676ddecb8490, !- Holiday Schedule:Day Name
  bc494091-d086-494c-a6e8-676ddecb8490, !- SummerDesignDay Schedule:Day Name
  bc494091-d086-494c-a6e8-676ddecb8490, !- WinterDesignDay Schedule:Day Name
  bc494091-d086-494c-a6e8-676ddecb8490, !- CustomDay1 Schedule:Day Name
  bc494091-d086-494c-a6e8-676ddecb8490; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_0_25,
  2460e41d-3332-4a28-aefc-0efdb1055dc2, !- Sunday Schedule:Day Name
  e497de92-5bfe-4dbc-aba1-72e8d7e1619e, !- Monday Schedule:Day Name
  2b103ae3-cff9-48dc-a7cd-95ddd8d247a1, !- Tuesday Schedule:Day Name
  c7fdae3b-665f-439c-8bf2-8c1810a98bc6, !- Wednesday Schedule:Day Name
  d81dddf7-af21-4780-8db8-95a03fef33bd, !- Thursday Schedule:Day Name
  12c814b5-42fe-494f-9831-5e8450348377, !- Friday Schedule:Day Name
  c14b5db2-bb33-4589-ac6a-cde458e66fef, !- Saturday Schedule:Day Name
  2460e41d-3332-4a28-aefc-0efdb1055dc2, !- Holiday Schedule:Day Name
  2460e41d-3332-4a28-aefc-0efdb1055dc2, !- SummerDesignDay Schedule:Day Name
  2460e41d-3332-4a28-aefc-0efdb1055dc2, !- WinterDesignDay Schedule:Day Name
  2460e41d-3332-4a28-aefc-0efdb1055dc2, !- CustomDay1 Schedule:Day Name
  2460e41d-3332-4a28-aefc-0efdb1055dc2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_0_26,
  203f84ad-dd81-4292-9bd3-b34fef127576, !- Sunday Schedule:Day Name
  e5e8ad67-8b0b-4852-a071-0c1651beece7, !- Monday Schedule:Day Name
  54296a64-0089-4074-9c9e-132eec36a17d, !- Tuesday Schedule:Day Name
  78147d6d-f0e7-4a3c-b0cc-fa2e9ab0f3dc, !- Wednesday Schedule:Day Name
  54eb0daf-bc92-4d96-96a8-27b4a3b3ab42, !- Thursday Schedule:Day Name
  03e1b542-975f-44a0-95b7-bf40f2fbd275, !- Friday Schedule:Day Name
  ac315ea3-b06d-49ed-b1d1-5054dc91f7c0, !- Saturday Schedule:Day Name
  203f84ad-dd81-4292-9bd3-b34fef127576, !- Holiday Schedule:Day Name
  203f84ad-dd81-4292-9bd3-b34fef127576, !- SummerDesignDay Schedule:Day Name
  203f84ad-dd81-4292-9bd3-b34fef127576, !- WinterDesignDay Schedule:Day Name
  203f84ad-dd81-4292-9bd3-b34fef127576, !- CustomDay1 Schedule:Day Name
  203f84ad-dd81-4292-9bd3-b34fef127576; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_0_27,
  a74eb03a-a13e-4bf3-99f2-b5a56bff7dbc, !- Sunday Schedule:Day Name
  92dca615-0297-4730-aefa-3b81817bd22c, !- Monday Schedule:Day Name
  b8025866-3654-473c-8bc1-0ba4f2893154, !- Tuesday Schedule:Day Name
  433db98a-a20d-4841-8b8a-a1d7e7a3c249, !- Wednesday Schedule:Day Name
  3e854e13-7400-4d4c-8724-f10f6e038dc1, !- Thursday Schedule:Day Name
  914fc65a-65aa-4205-aed3-26715ee28154, !- Friday Schedule:Day Name
  839fd083-3dbd-4375-9952-c691495287d2, !- Saturday Schedule:Day Name
  a74eb03a-a13e-4bf3-99f2-b5a56bff7dbc, !- Holiday Schedule:Day Name
  a74eb03a-a13e-4bf3-99f2-b5a56bff7dbc, !- SummerDesignDay Schedule:Day Name
  a74eb03a-a13e-4bf3-99f2-b5a56bff7dbc, !- WinterDesignDay Schedule:Day Name
  a74eb03a-a13e-4bf3-99f2-b5a56bff7dbc, !- CustomDay1 Schedule:Day Name
  a74eb03a-a13e-4bf3-99f2-b5a56bff7dbc; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_0_28,
  7a9f45a6-7bd1-4934-a33a-864da3353612, !- Sunday Schedule:Day Name
  86398017-033e-4fd4-99d2-5dc76c0c5157, !- Monday Schedule:Day Name
  ae940f5e-48f8-4872-af59-07b72ce14b47, !- Tuesday Schedule:Day Name
  b95c4d5e-26a9-4707-9df0-f76313d06b9b, !- Wednesday Schedule:Day Name
  8037efc8-13b6-4a93-94dd-cd9c610bbcd2, !- Thursday Schedule:Day Name
  35b02d20-7958-42f8-8221-3676ababc8f7, !- Friday Schedule:Day Name
  2d9e612a-7c91-4d10-a7cc-a66538fbc4e2, !- Saturday Schedule:Day Name
  7a9f45a6-7bd1-4934-a33a-864da3353612, !- Holiday Schedule:Day Name
  7a9f45a6-7bd1-4934-a33a-864da3353612, !- SummerDesignDay Schedule:Day Name
  7a9f45a6-7bd1-4934-a33a-864da3353612, !- WinterDesignDay Schedule:Day Name
  7a9f45a6-7bd1-4934-a33a-864da3353612, !- CustomDay1 Schedule:Day Name
  7a9f45a6-7bd1-4934-a33a-864da3353612; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_0_29,
  8e08edd5-54b0-4f9a-aa5b-5d6334086c43, !- Sunday Schedule:Day Name
  67f88dbc-49c9-4911-ba1c-78ebb7d7d587, !- Monday Schedule:Day Name
  c7165080-6564-4f63-8eb2-5283c76803c6, !- Tuesday Schedule:Day Name
  883197e9-7c75-4b18-a137-2211aa266f75, !- Wednesday Schedule:Day Name
  8037efc8-13b6-4a93-94dd-cd9c610bbcd2, !- Thursday Schedule:Day Name
  8037efc8-13b6-4a93-94dd-cd9c610bbcd2, !- Friday Schedule:Day Name
  229aaf90-c371-42d9-a0d0-5becb96f7fb4, !- Saturday Schedule:Day Name
  8e08edd5-54b0-4f9a-aa5b-5d6334086c43, !- Holiday Schedule:Day Name
  8e08edd5-54b0-4f9a-aa5b-5d6334086c43, !- SummerDesignDay Schedule:Day Name
  8e08edd5-54b0-4f9a-aa5b-5d6334086c43, !- WinterDesignDay Schedule:Day Name
  8e08edd5-54b0-4f9a-aa5b-5d6334086c43, !- CustomDay1 Schedule:Day Name
  8e08edd5-54b0-4f9a-aa5b-5d6334086c43; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_0_30,
  1f6c8006-6d32-4bd7-9267-d0568a08bb0b, !- Sunday Schedule:Day Name
  6bf10be0-f6d1-42b2-b7f7-fee7ecca2194, !- Monday Schedule:Day Name
  63ac0d5d-a4de-49a6-827c-0b2b6ce9044e, !- Tuesday Schedule:Day Name
  55e9b221-8cd5-4b2f-b3b4-4624d3cab62b, !- Wednesday Schedule:Day Name
  f5b311a1-8d18-420e-891f-46a6fcdf9abb, !- Thursday Schedule:Day Name
  18d54636-aa9f-4fcc-b42e-b564506e06e2, !- Friday Schedule:Day Name
  5bbd3b37-34ac-4bc2-a72d-0bb5cd506a53, !- Saturday Schedule:Day Name
  1f6c8006-6d32-4bd7-9267-d0568a08bb0b, !- Holiday Schedule:Day Name
  1f6c8006-6d32-4bd7-9267-d0568a08bb0b, !- SummerDesignDay Schedule:Day Name
  1f6c8006-6d32-4bd7-9267-d0568a08bb0b, !- WinterDesignDay Schedule:Day Name
  1f6c8006-6d32-4bd7-9267-d0568a08bb0b, !- CustomDay1 Schedule:Day Name
  1f6c8006-6d32-4bd7-9267-d0568a08bb0b; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_0_31,
  2ee66fcd-9fef-45a2-9cee-d5d2b2ccdd93, !- Sunday Schedule:Day Name
  fcd7c620-d12f-4264-99fa-12fe2d0fe360, !- Monday Schedule:Day Name
  c7165080-6564-4f63-8eb2-5283c76803c6, !- Tuesday Schedule:Day Name
  8a68abc0-028d-424c-906b-54e3ab565606, !- Wednesday Schedule:Day Name
  662e4420-3d47-4f74-96ef-4a0cf9a2761d, !- Thursday Schedule:Day Name
  f8a50c2a-6260-4063-bcfb-7e7a4cbff610, !- Friday Schedule:Day Name
  d4fb3544-7271-445d-8c74-9fa366beefc6, !- Saturday Schedule:Day Name
  2ee66fcd-9fef-45a2-9cee-d5d2b2ccdd93, !- Holiday Schedule:Day Name
  2ee66fcd-9fef-45a2-9cee-d5d2b2ccdd93, !- SummerDesignDay Schedule:Day Name
  2ee66fcd-9fef-45a2-9cee-d5d2b2ccdd93, !- WinterDesignDay Schedule:Day Name
  2ee66fcd-9fef-45a2-9cee-d5d2b2ccdd93, !- CustomDay1 Schedule:Day Name
  2ee66fcd-9fef-45a2-9cee-d5d2b2ccdd93; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_0_32,
  54602601-31f4-4de8-bab0-49069784a2b2, !- Sunday Schedule:Day Name
  fb1a1a3e-c698-47bb-9f10-6429565ac78b, !- Monday Schedule:Day Name
  6361670f-08e3-4ce5-9183-c40ed6bec7d6, !- Tuesday Schedule:Day Name
  2d197532-ed74-48b5-a3ea-029b100b3b4c, !- Wednesday Schedule:Day Name
  ef172fd1-1166-4244-9b81-ac9c25ee7140, !- Thursday Schedule:Day Name
  068aa1ea-f92b-4c52-babd-3ba28e088db9, !- Friday Schedule:Day Name
  7be5f930-c9d1-41d1-9f73-8dc014247f47, !- Saturday Schedule:Day Name
  54602601-31f4-4de8-bab0-49069784a2b2, !- Holiday Schedule:Day Name
  54602601-31f4-4de8-bab0-49069784a2b2, !- SummerDesignDay Schedule:Day Name
  54602601-31f4-4de8-bab0-49069784a2b2, !- WinterDesignDay Schedule:Day Name
  54602601-31f4-4de8-bab0-49069784a2b2, !- CustomDay1 Schedule:Day Name
  54602601-31f4-4de8-bab0-49069784a2b2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_0_33,
  d479f743-58bb-4381-bc34-0454e4f3726c, !- Sunday Schedule:Day Name
  869f6279-ab4c-45cb-a40c-31db3e045f15, !- Monday Schedule:Day Name
  67f79f5d-879f-44f8-b647-1131f74ce983, !- Tuesday Schedule:Day Name
  971dca29-db39-4082-851a-6dd26ee656e9, !- Wednesday Schedule:Day Name
  42499e71-9635-43f8-97cf-54b25431c190, !- Thursday Schedule:Day Name
  82b83fac-625c-4f48-ae0d-23de262ce1d7, !- Friday Schedule:Day Name
  64895081-95d1-4410-b027-bdd143a5df6e, !- Saturday Schedule:Day Name
  d479f743-58bb-4381-bc34-0454e4f3726c, !- Holiday Schedule:Day Name
  d479f743-58bb-4381-bc34-0454e4f3726c, !- SummerDesignDay Schedule:Day Name
  d479f743-58bb-4381-bc34-0454e4f3726c, !- WinterDesignDay Schedule:Day Name
  d479f743-58bb-4381-bc34-0454e4f3726c, !- CustomDay1 Schedule:Day Name
  d479f743-58bb-4381-bc34-0454e4f3726c; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_0_34,
  3134f503-972f-4fe3-82ba-8d4e92bfc7da, !- Sunday Schedule:Day Name
  ed6fd3f3-43f2-4ef0-8dd7-7a0b72b31cbb, !- Monday Schedule:Day Name
  0842cef2-874f-47ca-bd6f-c995717f89f5, !- Tuesday Schedule:Day Name
  5261cf2e-85ba-4db6-9ce7-fee0a797b286, !- Wednesday Schedule:Day Name
  cae36862-1c9f-4ffe-9071-76cd90ed5ab1, !- Thursday Schedule:Day Name
  079eeea1-b62c-473a-85e8-522c02ef6f9d, !- Friday Schedule:Day Name
  7e625d85-241e-46f6-b824-82f7e8309bd2, !- Saturday Schedule:Day Name
  3134f503-972f-4fe3-82ba-8d4e92bfc7da, !- Holiday Schedule:Day Name
  3134f503-972f-4fe3-82ba-8d4e92bfc7da, !- SummerDesignDay Schedule:Day Name
  3134f503-972f-4fe3-82ba-8d4e92bfc7da, !- WinterDesignDay Schedule:Day Name
  3134f503-972f-4fe3-82ba-8d4e92bfc7da, !- CustomDay1 Schedule:Day Name
  3134f503-972f-4fe3-82ba-8d4e92bfc7da; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_0_35,
  ea964e5a-72c8-42ab-b0bd-6840932f00e1, !- Sunday Schedule:Day Name
  7ae45e4a-7fd6-41e5-8a4e-fe4adb9c3dce, !- Monday Schedule:Day Name
  19df4775-b0ea-4311-b4c7-9b47212df40c, !- Tuesday Schedule:Day Name
  d1d83a89-aa02-48bd-bd42-bc8bb0993573, !- Wednesday Schedule:Day Name
  fed7032a-de7c-4f09-9247-478ff5a78e8a, !- Thursday Schedule:Day Name
  8e8bb3cb-8142-4bc1-9217-54d946ff4a27, !- Friday Schedule:Day Name
  7624fc2b-1449-4fb3-8063-622a8346a11d, !- Saturday Schedule:Day Name
  ea964e5a-72c8-42ab-b0bd-6840932f00e1, !- Holiday Schedule:Day Name
  ea964e5a-72c8-42ab-b0bd-6840932f00e1, !- SummerDesignDay Schedule:Day Name
  ea964e5a-72c8-42ab-b0bd-6840932f00e1, !- WinterDesignDay Schedule:Day Name
  ea964e5a-72c8-42ab-b0bd-6840932f00e1, !- CustomDay1 Schedule:Day Name
  ea964e5a-72c8-42ab-b0bd-6840932f00e1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_0_36,
  af5e5cc7-e4d6-4050-8d03-adeff9a77ade, !- Sunday Schedule:Day Name
  d6000f41-bb7b-45ed-b57a-afc1b073e2b7, !- Monday Schedule:Day Name
  20a2ea15-0366-4157-a8c0-57d473969917, !- Tuesday Schedule:Day Name
  f07b88ba-faba-4079-b627-1374bd56611b, !- Wednesday Schedule:Day Name
  b20c4fbb-534b-4f67-bcc6-599de88231cd, !- Thursday Schedule:Day Name
  dab0f51d-b6c7-402d-9076-f670d8a8be3a, !- Friday Schedule:Day Name
  2b103ae3-cff9-48dc-a7cd-95ddd8d247a1, !- Saturday Schedule:Day Name
  af5e5cc7-e4d6-4050-8d03-adeff9a77ade, !- Holiday Schedule:Day Name
  af5e5cc7-e4d6-4050-8d03-adeff9a77ade, !- SummerDesignDay Schedule:Day Name
  af5e5cc7-e4d6-4050-8d03-adeff9a77ade, !- WinterDesignDay Schedule:Day Name
  af5e5cc7-e4d6-4050-8d03-adeff9a77ade, !- CustomDay1 Schedule:Day Name
  af5e5cc7-e4d6-4050-8d03-adeff9a77ade; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_0_37,
  8037efc8-13b6-4a93-94dd-cd9c610bbcd2, !- Sunday Schedule:Day Name
  a3895398-1c9f-41ad-a557-52d5878792ae, !- Monday Schedule:Day Name
  c23acc3e-60bf-4750-8b05-9199dcac2b66, !- Tuesday Schedule:Day Name
  836068ed-9d2b-442f-ad17-65d6e156eb7f, !- Wednesday Schedule:Day Name
  1baf96c9-a5a4-4043-be5b-f3283d23d3d7, !- Thursday Schedule:Day Name
  5dcdb427-e9f7-4689-9180-3caf423e22ed, !- Friday Schedule:Day Name
  7a23f633-3cc0-42d7-81b6-4b350cb7b05f, !- Saturday Schedule:Day Name
  8037efc8-13b6-4a93-94dd-cd9c610bbcd2, !- Holiday Schedule:Day Name
  8037efc8-13b6-4a93-94dd-cd9c610bbcd2, !- SummerDesignDay Schedule:Day Name
  8037efc8-13b6-4a93-94dd-cd9c610bbcd2, !- WinterDesignDay Schedule:Day Name
  8037efc8-13b6-4a93-94dd-cd9c610bbcd2, !- CustomDay1 Schedule:Day Name
  8037efc8-13b6-4a93-94dd-cd9c610bbcd2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_0_38,
  93237feb-5df3-46aa-8b07-617937b658ed, !- Sunday Schedule:Day Name
  2111913f-7513-48a7-b5ce-ad86985c307c, !- Monday Schedule:Day Name
  af5e5cc7-e4d6-4050-8d03-adeff9a77ade, !- Tuesday Schedule:Day Name
  62396e1b-6101-4778-9a89-c3df6b012de8, !- Wednesday Schedule:Day Name
  c88f0633-769b-4102-ae75-12d9dbdc8829, !- Thursday Schedule:Day Name
  001a5d9e-2975-4612-a3d7-69e5931aa604, !- Friday Schedule:Day Name
  3fc9ed15-e43c-4b4e-ac0d-8b756d89cf34, !- Saturday Schedule:Day Name
  93237feb-5df3-46aa-8b07-617937b658ed, !- Holiday Schedule:Day Name
  93237feb-5df3-46aa-8b07-617937b658ed, !- SummerDesignDay Schedule:Day Name
  93237feb-5df3-46aa-8b07-617937b658ed, !- WinterDesignDay Schedule:Day Name
  93237feb-5df3-46aa-8b07-617937b658ed, !- CustomDay1 Schedule:Day Name
  93237feb-5df3-46aa-8b07-617937b658ed; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_0_39,
  d748a229-17c4-4497-a2ae-3035c432b4ba, !- Sunday Schedule:Day Name
  7048c016-b3cc-4d30-b7a2-e82832680144, !- Monday Schedule:Day Name
  45178cf4-77f9-40aa-a0a4-11b28ac7ef65, !- Tuesday Schedule:Day Name
  af41c58c-a08e-4e43-bc5d-241de93dec8d, !- Wednesday Schedule:Day Name
  9f03cfd3-7633-41ee-8cfd-2eb55b373d64, !- Thursday Schedule:Day Name
  50c105d0-a097-4d9e-b7de-f51dfab3287e, !- Friday Schedule:Day Name
  8037efc8-13b6-4a93-94dd-cd9c610bbcd2, !- Saturday Schedule:Day Name
  d748a229-17c4-4497-a2ae-3035c432b4ba, !- Holiday Schedule:Day Name
  d748a229-17c4-4497-a2ae-3035c432b4ba, !- SummerDesignDay Schedule:Day Name
  d748a229-17c4-4497-a2ae-3035c432b4ba, !- WinterDesignDay Schedule:Day Name
  d748a229-17c4-4497-a2ae-3035c432b4ba, !- CustomDay1 Schedule:Day Name
  d748a229-17c4-4497-a2ae-3035c432b4ba; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_0_40,
  883197e9-7c75-4b18-a137-2211aa266f75, !- Sunday Schedule:Day Name
  a7bd0efe-3aa0-41ad-a862-0c0766c6b48d, !- Monday Schedule:Day Name
  c2976b59-a9d1-4ec2-afd8-5a25a852f813, !- Tuesday Schedule:Day Name
  0892341c-ce22-48bf-b2d7-a6b54bea3fca, !- Wednesday Schedule:Day Name
  0810e71b-70c5-4420-88cf-15ec6798d871, !- Thursday Schedule:Day Name
  349f065c-2187-4dc3-b9d1-56dd459cd3aa, !- Friday Schedule:Day Name
  01a71e10-1e50-47e8-9dee-a916c16c638e, !- Saturday Schedule:Day Name
  883197e9-7c75-4b18-a137-2211aa266f75, !- Holiday Schedule:Day Name
  883197e9-7c75-4b18-a137-2211aa266f75, !- SummerDesignDay Schedule:Day Name
  883197e9-7c75-4b18-a137-2211aa266f75, !- WinterDesignDay Schedule:Day Name
  883197e9-7c75-4b18-a137-2211aa266f75, !- CustomDay1 Schedule:Day Name
  883197e9-7c75-4b18-a137-2211aa266f75; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_0_41,
  00c0e0ef-4640-43c7-a598-4a9e97edaa6d, !- Sunday Schedule:Day Name
  9f40d702-859b-4665-b72c-3fe96d7343c0, !- Monday Schedule:Day Name
  86c1b371-93d3-48e4-a207-f1c1352b0e07, !- Tuesday Schedule:Day Name
  cd0a9f9b-4dd7-42b7-b076-0355e52e6f7b, !- Wednesday Schedule:Day Name
  d67b88e1-e680-47cd-8d1c-4d1d765bc77f, !- Thursday Schedule:Day Name
  e2fff377-7aec-4250-9183-b298a2f973d8, !- Friday Schedule:Day Name
  f14ff8f6-1366-4599-b910-1c5d2465ca29, !- Saturday Schedule:Day Name
  00c0e0ef-4640-43c7-a598-4a9e97edaa6d, !- Holiday Schedule:Day Name
  00c0e0ef-4640-43c7-a598-4a9e97edaa6d, !- SummerDesignDay Schedule:Day Name
  00c0e0ef-4640-43c7-a598-4a9e97edaa6d, !- WinterDesignDay Schedule:Day Name
  00c0e0ef-4640-43c7-a598-4a9e97edaa6d, !- CustomDay1 Schedule:Day Name
  00c0e0ef-4640-43c7-a598-4a9e97edaa6d; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_0_42,
  5c89464c-5ef5-470d-8494-ad207c1193eb, !- Sunday Schedule:Day Name
  70fccbbf-0968-4144-81c4-213cfebb1410, !- Monday Schedule:Day Name
  6a72401a-39b8-4c8e-8b0f-e18fc8ead1de, !- Tuesday Schedule:Day Name
  08ea07bc-ec12-43a9-b5e9-4255b164943a, !- Wednesday Schedule:Day Name
  10e9fb05-1858-4299-a879-61cf543e850c, !- Thursday Schedule:Day Name
  482c0ff1-a1cf-4518-9a9b-c9fd94c742e4, !- Friday Schedule:Day Name
  971f1f81-7ffb-4225-a188-1d66d3d201fa, !- Saturday Schedule:Day Name
  5c89464c-5ef5-470d-8494-ad207c1193eb, !- Holiday Schedule:Day Name
  5c89464c-5ef5-470d-8494-ad207c1193eb, !- SummerDesignDay Schedule:Day Name
  5c89464c-5ef5-470d-8494-ad207c1193eb, !- WinterDesignDay Schedule:Day Name
  5c89464c-5ef5-470d-8494-ad207c1193eb, !- CustomDay1 Schedule:Day Name
  5c89464c-5ef5-470d-8494-ad207c1193eb; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_0_43,
  6005d886-9535-43e2-8214-16ed1c354114, !- Sunday Schedule:Day Name
  fb266e95-20a3-4bcf-bbe1-b2c024e0e2b5, !- Monday Schedule:Day Name
  c7bf4c7d-8060-4b6f-adbe-915409cfed54, !- Tuesday Schedule:Day Name
  321755bc-5975-4af5-b1da-08a8e318b26e, !- Wednesday Schedule:Day Name
  27c04f71-bc10-47cd-96d5-273982dcbd55, !- Thursday Schedule:Day Name
  4fe47908-5490-47fc-b963-a5acf1d7db7e, !- Friday Schedule:Day Name
  7509aeb8-b5e9-4c74-ac1f-85b5df4f7c3a, !- Saturday Schedule:Day Name
  6005d886-9535-43e2-8214-16ed1c354114, !- Holiday Schedule:Day Name
  6005d886-9535-43e2-8214-16ed1c354114, !- SummerDesignDay Schedule:Day Name
  6005d886-9535-43e2-8214-16ed1c354114, !- WinterDesignDay Schedule:Day Name
  6005d886-9535-43e2-8214-16ed1c354114, !- CustomDay1 Schedule:Day Name
  6005d886-9535-43e2-8214-16ed1c354114; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_0_44,
  8524b59a-4086-4eb9-a3a3-9c11016325d2, !- Sunday Schedule:Day Name
  33232023-d3bc-4167-9908-7f5fb7bc4845, !- Monday Schedule:Day Name
  fc63d4ab-520f-4892-8535-8a5b19853f97, !- Tuesday Schedule:Day Name
  529c80a2-adcc-425c-9c7a-9e4ea92c5ad0, !- Wednesday Schedule:Day Name
  361a62d4-4483-44e2-8178-8ae958f5a9d6, !- Thursday Schedule:Day Name
  d39a0a2d-9745-449f-9744-d5c12fb151a7, !- Friday Schedule:Day Name
  eba83cb3-639c-4d5a-bba0-65026861de94, !- Saturday Schedule:Day Name
  8524b59a-4086-4eb9-a3a3-9c11016325d2, !- Holiday Schedule:Day Name
  8524b59a-4086-4eb9-a3a3-9c11016325d2, !- SummerDesignDay Schedule:Day Name
  8524b59a-4086-4eb9-a3a3-9c11016325d2, !- WinterDesignDay Schedule:Day Name
  8524b59a-4086-4eb9-a3a3-9c11016325d2, !- CustomDay1 Schedule:Day Name
  8524b59a-4086-4eb9-a3a3-9c11016325d2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_0_45,
  529897b0-7851-4804-9490-ac1e49f6673f, !- Sunday Schedule:Day Name
  6bf10be0-f6d1-42b2-b7f7-fee7ecca2194, !- Monday Schedule:Day Name
  8c1eacb8-60e0-437f-9c00-406e7754e0a1, !- Tuesday Schedule:Day Name
  ce02b5cd-0b87-43e5-8d81-d91c88fad177, !- Wednesday Schedule:Day Name
  45178cf4-77f9-40aa-a0a4-11b28ac7ef65, !- Thursday Schedule:Day Name
  4a8131e1-6b61-40b7-be8c-de09692f1780, !- Friday Schedule:Day Name
  529897b0-7851-4804-9490-ac1e49f6673f, !- Saturday Schedule:Day Name
  529897b0-7851-4804-9490-ac1e49f6673f, !- Holiday Schedule:Day Name
  529897b0-7851-4804-9490-ac1e49f6673f, !- SummerDesignDay Schedule:Day Name
  529897b0-7851-4804-9490-ac1e49f6673f, !- WinterDesignDay Schedule:Day Name
  529897b0-7851-4804-9490-ac1e49f6673f, !- CustomDay1 Schedule:Day Name
  529897b0-7851-4804-9490-ac1e49f6673f; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_0_46,
  a92963a4-cdb5-4605-91ce-c7ecaa5e8ee2, !- Sunday Schedule:Day Name
  70fccbbf-0968-4144-81c4-213cfebb1410, !- Monday Schedule:Day Name
  60a5d225-296d-4afc-ad11-c7ede8f63fac, !- Tuesday Schedule:Day Name
  05a610c2-0fe3-448e-b41f-ef2fc4f267a0, !- Wednesday Schedule:Day Name
  741097d7-baff-4054-969c-272c18da0d28, !- Thursday Schedule:Day Name
  894fad8a-9db2-4cf0-9b25-e19f91a4054e, !- Friday Schedule:Day Name
  4e647661-89a2-4b39-a766-581725928f1c, !- Saturday Schedule:Day Name
  a92963a4-cdb5-4605-91ce-c7ecaa5e8ee2, !- Holiday Schedule:Day Name
  a92963a4-cdb5-4605-91ce-c7ecaa5e8ee2, !- SummerDesignDay Schedule:Day Name
  a92963a4-cdb5-4605-91ce-c7ecaa5e8ee2, !- WinterDesignDay Schedule:Day Name
  a92963a4-cdb5-4605-91ce-c7ecaa5e8ee2, !- CustomDay1 Schedule:Day Name
  a92963a4-cdb5-4605-91ce-c7ecaa5e8ee2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_0_47,
  4b6ed41e-87c7-4975-a053-4426fd22b8bb, !- Sunday Schedule:Day Name
  bd449fe4-415f-4b3c-8c99-a05e91d1a4a4, !- Monday Schedule:Day Name
  4c9fed97-f1c1-4f52-93cf-6e3ebb21d123, !- Tuesday Schedule:Day Name
  90e3bf91-1fac-41b0-8900-77a460dd330f, !- Wednesday Schedule:Day Name
  81f41662-e9ac-4eb1-b85d-5b27cc855202, !- Thursday Schedule:Day Name
  72c3588e-b2e9-4518-9183-511a012e489a, !- Friday Schedule:Day Name
  058802b1-c408-489d-8eb6-82654434e169, !- Saturday Schedule:Day Name
  4b6ed41e-87c7-4975-a053-4426fd22b8bb, !- Holiday Schedule:Day Name
  4b6ed41e-87c7-4975-a053-4426fd22b8bb, !- SummerDesignDay Schedule:Day Name
  4b6ed41e-87c7-4975-a053-4426fd22b8bb, !- WinterDesignDay Schedule:Day Name
  4b6ed41e-87c7-4975-a053-4426fd22b8bb, !- CustomDay1 Schedule:Day Name
  4b6ed41e-87c7-4975-a053-4426fd22b8bb; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_0_48,
  c893bc1b-9ab6-4618-9526-c9d7948028e1, !- Sunday Schedule:Day Name
  2d3622f6-77fb-4f19-83ce-4f29eb6027ad, !- Monday Schedule:Day Name
  485f56f1-57ec-4dbc-a7b3-1c70517bfc66, !- Tuesday Schedule:Day Name
  f2aed9a4-388b-497b-9736-4f8f69007e10, !- Wednesday Schedule:Day Name
  3aec51c0-ffc0-4bed-9820-b9f1594e9715, !- Thursday Schedule:Day Name
  2b439630-06c0-43d1-b733-c1b6edee79ff, !- Friday Schedule:Day Name
  1354364f-3d47-441f-baaf-d91082a93f77, !- Saturday Schedule:Day Name
  c893bc1b-9ab6-4618-9526-c9d7948028e1, !- Holiday Schedule:Day Name
  c893bc1b-9ab6-4618-9526-c9d7948028e1, !- SummerDesignDay Schedule:Day Name
  c893bc1b-9ab6-4618-9526-c9d7948028e1, !- WinterDesignDay Schedule:Day Name
  c893bc1b-9ab6-4618-9526-c9d7948028e1, !- CustomDay1 Schedule:Day Name
  c893bc1b-9ab6-4618-9526-c9d7948028e1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_0_49,
  043a86aa-8b78-41f9-9b1e-acb706614a46, !- Sunday Schedule:Day Name
  6a1fb187-319f-4c84-bc8c-24fb97a2dfa3, !- Monday Schedule:Day Name
  a632ed9a-5de7-4d2a-9650-94074f019fd4, !- Tuesday Schedule:Day Name
  3b8062e7-37c0-42ef-9213-e2c9e8404624, !- Wednesday Schedule:Day Name
  3b07df94-8bae-425c-907d-ec27d7f912fc, !- Thursday Schedule:Day Name
  7be9cbd2-a441-4429-bd23-b447bb17e9a1, !- Friday Schedule:Day Name
  7c9938da-5bc3-4155-9f17-6dbf6999afb5, !- Saturday Schedule:Day Name
  043a86aa-8b78-41f9-9b1e-acb706614a46, !- Holiday Schedule:Day Name
  043a86aa-8b78-41f9-9b1e-acb706614a46, !- SummerDesignDay Schedule:Day Name
  043a86aa-8b78-41f9-9b1e-acb706614a46, !- WinterDesignDay Schedule:Day Name
  043a86aa-8b78-41f9-9b1e-acb706614a46, !- CustomDay1 Schedule:Day Name
  043a86aa-8b78-41f9-9b1e-acb706614a46; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_0_50,
  149cf891-3990-4c32-920f-f7e48fb2aa7d, !- Sunday Schedule:Day Name
  c2976b59-a9d1-4ec2-afd8-5a25a852f813, !- Monday Schedule:Day Name
  f20793a5-f3a4-45ea-858c-464f45aebaeb, !- Tuesday Schedule:Day Name
  918cd881-32ed-44fa-84e1-0d95cc65e6a6, !- Wednesday Schedule:Day Name
  a7388b1d-e5d5-446e-9b3c-e9680b62e304, !- Thursday Schedule:Day Name
  48e2d8e6-c764-4309-9400-535a4b362951, !- Friday Schedule:Day Name
  b8feaf6b-9232-4fb5-8901-8b4871c860c7, !- Saturday Schedule:Day Name
  149cf891-3990-4c32-920f-f7e48fb2aa7d, !- Holiday Schedule:Day Name
  149cf891-3990-4c32-920f-f7e48fb2aa7d, !- SummerDesignDay Schedule:Day Name
  149cf891-3990-4c32-920f-f7e48fb2aa7d, !- WinterDesignDay Schedule:Day Name
  149cf891-3990-4c32-920f-f7e48fb2aa7d, !- CustomDay1 Schedule:Day Name
  149cf891-3990-4c32-920f-f7e48fb2aa7d; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_0_51,
  485ce407-0896-49d2-8bdb-d863cf701a37, !- Sunday Schedule:Day Name
  77e688b3-1c47-4fa8-a150-bdfd9f7a6f05, !- Monday Schedule:Day Name
  ae164842-401a-4343-b31c-0fd7bb1224be, !- Tuesday Schedule:Day Name
  aca1a674-1583-4169-b70b-1a5a21e13e0d, !- Wednesday Schedule:Day Name
  71cadaa5-eb0e-4c82-bfb7-05770e92396e, !- Thursday Schedule:Day Name
  7fed7190-ed49-4405-b641-6bd42e090a6c, !- Friday Schedule:Day Name
  f8a50c2a-6260-4063-bcfb-7e7a4cbff610, !- Saturday Schedule:Day Name
  485ce407-0896-49d2-8bdb-d863cf701a37, !- Holiday Schedule:Day Name
  485ce407-0896-49d2-8bdb-d863cf701a37, !- SummerDesignDay Schedule:Day Name
  485ce407-0896-49d2-8bdb-d863cf701a37, !- WinterDesignDay Schedule:Day Name
  485ce407-0896-49d2-8bdb-d863cf701a37, !- CustomDay1 Schedule:Day Name
  485ce407-0896-49d2-8bdb-d863cf701a37; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, HeatAvail_Zone_0_52,
  cba0dbdb-88fe-4b2a-b0a5-debe7df2df22, !- Sunday Schedule:Day Name
  cba0dbdb-88fe-4b2a-b0a5-debe7df2df22, !- Monday Schedule:Day Name
  cba0dbdb-88fe-4b2a-b0a5-debe7df2df22, !- Tuesday Schedule:Day Name
  cba0dbdb-88fe-4b2a-b0a5-debe7df2df22, !- Wednesday Schedule:Day Name
  cba0dbdb-88fe-4b2a-b0a5-debe7df2df22, !- Thursday Schedule:Day Name
  cba0dbdb-88fe-4b2a-b0a5-debe7df2df22, !- Friday Schedule:Day Name
  cba0dbdb-88fe-4b2a-b0a5-debe7df2df22, !- Saturday Schedule:Day Name
  cba0dbdb-88fe-4b2a-b0a5-debe7df2df22, !- Holiday Schedule:Day Name
  cba0dbdb-88fe-4b2a-b0a5-debe7df2df22, !- SummerDesignDay Schedule:Day Name
  cba0dbdb-88fe-4b2a-b0a5-debe7df2df22, !- WinterDesignDay Schedule:Day Name
  cba0dbdb-88fe-4b2a-b0a5-debe7df2df22, !- CustomDay1 Schedule:Day Name
  cba0dbdb-88fe-4b2a-b0a5-debe7df2df22; !- CustomDay2 Schedule:Day Name


Schedule:Year,CoolAvail_Zone_0,
Fraction,
CoolAvail_Zone_0_0,1,1,1,7, 
CoolAvail_Zone_0_1,1,8,1,14, 
CoolAvail_Zone_0_2,1,15,1,21, 
CoolAvail_Zone_0_3,1,22,1,28, 
CoolAvail_Zone_0_4,1,29,2,4, 
CoolAvail_Zone_0_5,2,5,2,11, 
CoolAvail_Zone_0_6,2,12,2,18, 
CoolAvail_Zone_0_7,2,19,2,25, 
CoolAvail_Zone_0_8,2,26,3,4, 
CoolAvail_Zone_0_9,3,5,3,11, 
CoolAvail_Zone_0_10,3,12,3,18, 
CoolAvail_Zone_0_11,3,19,3,25, 
CoolAvail_Zone_0_12,3,26,4,1, 
CoolAvail_Zone_0_13,4,2,4,8, 
CoolAvail_Zone_0_14,4,9,4,15, 
CoolAvail_Zone_0_15,4,16,4,22, 
CoolAvail_Zone_0_16,4,23,4,29, 
CoolAvail_Zone_0_17,4,30,5,6, 
CoolAvail_Zone_0_18,5,7,5,13, 
CoolAvail_Zone_0_19,5,14,5,20, 
CoolAvail_Zone_0_20,5,21,5,27, 
CoolAvail_Zone_0_21,5,28,6,3, 
CoolAvail_Zone_0_22,6,4,6,10, 
CoolAvail_Zone_0_23,6,11,6,17, 
CoolAvail_Zone_0_24,6,18,6,24, 
CoolAvail_Zone_0_25,6,25,7,1, 
CoolAvail_Zone_0_26,7,2,7,8, 
CoolAvail_Zone_0_27,7,9,7,15, 
CoolAvail_Zone_0_28,7,16,7,22, 
CoolAvail_Zone_0_29,7,23,7,29, 
CoolAvail_Zone_0_30,7,30,8,5, 
CoolAvail_Zone_0_31,8,6,8,12, 
CoolAvail_Zone_0_32,8,13,8,19, 
CoolAvail_Zone_0_33,8,20,8,26, 
CoolAvail_Zone_0_34,8,27,9,2, 
CoolAvail_Zone_0_35,9,3,9,9, 
CoolAvail_Zone_0_36,9,10,9,16, 
CoolAvail_Zone_0_37,9,17,9,23, 
CoolAvail_Zone_0_38,9,24,9,30, 
CoolAvail_Zone_0_39,10,1,10,7, 
CoolAvail_Zone_0_40,10,8,10,14, 
CoolAvail_Zone_0_41,10,15,10,21, 
CoolAvail_Zone_0_42,10,22,10,28, 
CoolAvail_Zone_0_43,10,29,11,4, 
CoolAvail_Zone_0_44,11,5,11,11, 
CoolAvail_Zone_0_45,11,12,11,18, 
CoolAvail_Zone_0_46,11,19,11,25, 
CoolAvail_Zone_0_47,11,26,12,2, 
CoolAvail_Zone_0_48,12,3,12,9, 
CoolAvail_Zone_0_49,12,10,12,16, 
CoolAvail_Zone_0_50,12,17,12,23, 
CoolAvail_Zone_0_51,12,24,12,30, 
CoolAvail_Zone_0_52,12,31,12,31;

Schedule:Week:Daily, CoolAvail_Zone_0_0,
  8618f100-70c2-48df-87e0-fab351c34c6b, !- Sunday Schedule:Day Name
  5dcdb427-e9f7-4689-9180-3caf423e22ed, !- Monday Schedule:Day Name
  81afa01e-09a0-48f0-80c4-d51ce1cab127, !- Tuesday Schedule:Day Name
  3cd3efd9-c042-47ce-b340-cc821a576093, !- Wednesday Schedule:Day Name
  1f0a6719-7bb2-40ba-813e-320f98ae352d, !- Thursday Schedule:Day Name
  ba2ee583-8b1e-4da9-bea0-6898974df253, !- Friday Schedule:Day Name
  926130ae-f225-4a34-92c9-1cb046bf1eec, !- Saturday Schedule:Day Name
  8618f100-70c2-48df-87e0-fab351c34c6b, !- Holiday Schedule:Day Name
  8618f100-70c2-48df-87e0-fab351c34c6b, !- SummerDesignDay Schedule:Day Name
  8618f100-70c2-48df-87e0-fab351c34c6b, !- WinterDesignDay Schedule:Day Name
  8618f100-70c2-48df-87e0-fab351c34c6b, !- CustomDay1 Schedule:Day Name
  8618f100-70c2-48df-87e0-fab351c34c6b; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_0_1,
  19df4775-b0ea-4311-b4c7-9b47212df40c, !- Sunday Schedule:Day Name
  a4de81bb-62dd-413f-b347-54048df0ec3b, !- Monday Schedule:Day Name
  14815d8d-3afd-4f05-9184-e9a77283cc26, !- Tuesday Schedule:Day Name
  33611082-0976-46d1-b902-5b496b6874f4, !- Wednesday Schedule:Day Name
  253c2796-c64f-472f-b25c-3e1240d7e6a8, !- Thursday Schedule:Day Name
  8b90107e-4638-441a-9e95-5783319c763c, !- Friday Schedule:Day Name
  02756fd2-63df-4c34-a473-0fff2fd6183c, !- Saturday Schedule:Day Name
  19df4775-b0ea-4311-b4c7-9b47212df40c, !- Holiday Schedule:Day Name
  19df4775-b0ea-4311-b4c7-9b47212df40c, !- SummerDesignDay Schedule:Day Name
  19df4775-b0ea-4311-b4c7-9b47212df40c, !- WinterDesignDay Schedule:Day Name
  19df4775-b0ea-4311-b4c7-9b47212df40c, !- CustomDay1 Schedule:Day Name
  19df4775-b0ea-4311-b4c7-9b47212df40c; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_0_2,
  908a2c86-dd1e-4717-bf7e-8c26c4dd02b6, !- Sunday Schedule:Day Name
  10cddf50-3af0-41ed-9158-3e58b74c72fd, !- Monday Schedule:Day Name
  253c2796-c64f-472f-b25c-3e1240d7e6a8, !- Tuesday Schedule:Day Name
  0d1e05ee-c032-4751-bd17-35229dda24f7, !- Wednesday Schedule:Day Name
  5dcdb427-e9f7-4689-9180-3caf423e22ed, !- Thursday Schedule:Day Name
  aa80f693-747a-49d9-91b8-8ea95c56ce05, !- Friday Schedule:Day Name
  87368852-f780-41ab-9086-c1382deee484, !- Saturday Schedule:Day Name
  908a2c86-dd1e-4717-bf7e-8c26c4dd02b6, !- Holiday Schedule:Day Name
  908a2c86-dd1e-4717-bf7e-8c26c4dd02b6, !- SummerDesignDay Schedule:Day Name
  908a2c86-dd1e-4717-bf7e-8c26c4dd02b6, !- WinterDesignDay Schedule:Day Name
  908a2c86-dd1e-4717-bf7e-8c26c4dd02b6, !- CustomDay1 Schedule:Day Name
  908a2c86-dd1e-4717-bf7e-8c26c4dd02b6; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_0_3,
  77587a13-7089-4d45-ab40-5d45ae6bfd6d, !- Sunday Schedule:Day Name
  1d77efd4-25ae-47c1-adf6-4d311e70798c, !- Monday Schedule:Day Name
  6671bfd2-5b98-40d8-9327-8cbcd87165f1, !- Tuesday Schedule:Day Name
  da6b72e5-e97a-4292-a2b7-513a6e8a3d11, !- Wednesday Schedule:Day Name
  2596d5a2-b66d-4e24-9263-ea2e18f87898, !- Thursday Schedule:Day Name
  8618f100-70c2-48df-87e0-fab351c34c6b, !- Friday Schedule:Day Name
  f04ce753-6cfe-4115-82ff-bbb9d4f8620e, !- Saturday Schedule:Day Name
  77587a13-7089-4d45-ab40-5d45ae6bfd6d, !- Holiday Schedule:Day Name
  77587a13-7089-4d45-ab40-5d45ae6bfd6d, !- SummerDesignDay Schedule:Day Name
  77587a13-7089-4d45-ab40-5d45ae6bfd6d, !- WinterDesignDay Schedule:Day Name
  77587a13-7089-4d45-ab40-5d45ae6bfd6d, !- CustomDay1 Schedule:Day Name
  77587a13-7089-4d45-ab40-5d45ae6bfd6d; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_0_4,
  cecc4cf8-ca63-4d31-9b9c-6714284e592c, !- Sunday Schedule:Day Name
  3dd9e1e0-8daa-4f08-a023-9c19800cc0b2, !- Monday Schedule:Day Name
  0a42ac73-97ca-4d90-9bbe-a0f31409f58c, !- Tuesday Schedule:Day Name
  f5b21968-f33b-499f-8c27-d37bb032ee17, !- Wednesday Schedule:Day Name
  aac78e26-21a9-4344-93f1-82c4f8052330, !- Thursday Schedule:Day Name
  7dc33dc8-4d07-41df-bb0f-79f8a1f0e58d, !- Friday Schedule:Day Name
  3dd9e1e0-8daa-4f08-a023-9c19800cc0b2, !- Saturday Schedule:Day Name
  cecc4cf8-ca63-4d31-9b9c-6714284e592c, !- Holiday Schedule:Day Name
  cecc4cf8-ca63-4d31-9b9c-6714284e592c, !- SummerDesignDay Schedule:Day Name
  cecc4cf8-ca63-4d31-9b9c-6714284e592c, !- WinterDesignDay Schedule:Day Name
  cecc4cf8-ca63-4d31-9b9c-6714284e592c, !- CustomDay1 Schedule:Day Name
  cecc4cf8-ca63-4d31-9b9c-6714284e592c; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_0_5,
  173a3c5b-6f92-4ca6-9f0e-244ffac931a2, !- Sunday Schedule:Day Name
  ffa688da-0411-44dd-9d70-72703ae6793f, !- Monday Schedule:Day Name
  4a292ec0-405d-4173-9fe5-0a00ddd43b25, !- Tuesday Schedule:Day Name
  4805e92b-9692-4833-b393-aed0ec1af40f, !- Wednesday Schedule:Day Name
  e297b3e2-62d7-4102-b660-d1e9a6a9a5d5, !- Thursday Schedule:Day Name
  2ec5f2f4-a667-483b-a77b-90ec7af7d53f, !- Friday Schedule:Day Name
  d9318bd6-45e4-4c6e-a6b2-45c7dccfe036, !- Saturday Schedule:Day Name
  173a3c5b-6f92-4ca6-9f0e-244ffac931a2, !- Holiday Schedule:Day Name
  173a3c5b-6f92-4ca6-9f0e-244ffac931a2, !- SummerDesignDay Schedule:Day Name
  173a3c5b-6f92-4ca6-9f0e-244ffac931a2, !- WinterDesignDay Schedule:Day Name
  173a3c5b-6f92-4ca6-9f0e-244ffac931a2, !- CustomDay1 Schedule:Day Name
  173a3c5b-6f92-4ca6-9f0e-244ffac931a2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_0_6,
  3624dfa3-d9d9-498d-9e20-06e8e00cf470, !- Sunday Schedule:Day Name
  67b5a175-1fd3-4d4a-983d-e3cced3edf27, !- Monday Schedule:Day Name
  cdb81cbb-fde1-4456-a103-892fadcdade4, !- Tuesday Schedule:Day Name
  0a27d46e-0025-4ed1-a9ba-e2fb4c2d1fe4, !- Wednesday Schedule:Day Name
  8fdb9f43-f98f-409e-b0d1-73a9be143908, !- Thursday Schedule:Day Name
  b5191b74-66d0-43f3-9acf-947efe61db5a, !- Friday Schedule:Day Name
  fed7032a-de7c-4f09-9247-478ff5a78e8a, !- Saturday Schedule:Day Name
  3624dfa3-d9d9-498d-9e20-06e8e00cf470, !- Holiday Schedule:Day Name
  3624dfa3-d9d9-498d-9e20-06e8e00cf470, !- SummerDesignDay Schedule:Day Name
  3624dfa3-d9d9-498d-9e20-06e8e00cf470, !- WinterDesignDay Schedule:Day Name
  3624dfa3-d9d9-498d-9e20-06e8e00cf470, !- CustomDay1 Schedule:Day Name
  3624dfa3-d9d9-498d-9e20-06e8e00cf470; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_0_7,
  c8127eb5-13be-46a6-8e1c-8ab251adc347, !- Sunday Schedule:Day Name
  c5da146a-7fe7-4e89-8fdb-23770534d285, !- Monday Schedule:Day Name
  e9ce64f4-f0d0-4e34-a757-67552803a17d, !- Tuesday Schedule:Day Name
  5fae9a4a-0183-4bba-bc4b-251889534ca4, !- Wednesday Schedule:Day Name
  2929a138-1660-4b55-90c0-9f4d0cf14264, !- Thursday Schedule:Day Name
  a2806f5e-cc7e-4ab3-b8b5-036361ad0be6, !- Friday Schedule:Day Name
  6d34f87d-404a-4eea-a31d-9aa5e30c93dc, !- Saturday Schedule:Day Name
  c8127eb5-13be-46a6-8e1c-8ab251adc347, !- Holiday Schedule:Day Name
  c8127eb5-13be-46a6-8e1c-8ab251adc347, !- SummerDesignDay Schedule:Day Name
  c8127eb5-13be-46a6-8e1c-8ab251adc347, !- WinterDesignDay Schedule:Day Name
  c8127eb5-13be-46a6-8e1c-8ab251adc347, !- CustomDay1 Schedule:Day Name
  c8127eb5-13be-46a6-8e1c-8ab251adc347; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_0_8,
  8598695d-0908-4ae5-b45c-1ec5c0ce0dd9, !- Sunday Schedule:Day Name
  47a935ae-f23d-42b5-b13a-a75eb6c7574c, !- Monday Schedule:Day Name
  9ea4c9e5-dcff-42fc-a5e0-ffb2a21bcde0, !- Tuesday Schedule:Day Name
  6aa7458e-ba47-4ebb-bbac-355ceaf917ac, !- Wednesday Schedule:Day Name
  13fd4666-c351-46ba-b242-2af52b7be5ee, !- Thursday Schedule:Day Name
  b2b72998-069d-4b87-8486-3bfb9409d13a, !- Friday Schedule:Day Name
  6bf10be0-f6d1-42b2-b7f7-fee7ecca2194, !- Saturday Schedule:Day Name
  8598695d-0908-4ae5-b45c-1ec5c0ce0dd9, !- Holiday Schedule:Day Name
  8598695d-0908-4ae5-b45c-1ec5c0ce0dd9, !- SummerDesignDay Schedule:Day Name
  8598695d-0908-4ae5-b45c-1ec5c0ce0dd9, !- WinterDesignDay Schedule:Day Name
  8598695d-0908-4ae5-b45c-1ec5c0ce0dd9, !- CustomDay1 Schedule:Day Name
  8598695d-0908-4ae5-b45c-1ec5c0ce0dd9; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_0_9,
  459521f2-5a61-4250-bef6-1112113012dd, !- Sunday Schedule:Day Name
  2292208f-2845-429b-bb48-36c8d8b4e48c, !- Monday Schedule:Day Name
  6bf10be0-f6d1-42b2-b7f7-fee7ecca2194, !- Tuesday Schedule:Day Name
  e26118ea-5186-4172-8c6b-a35f60b5b1e5, !- Wednesday Schedule:Day Name
  eec8f66c-e121-4b67-8ecc-62cb04a25d93, !- Thursday Schedule:Day Name
  36c41bda-17ce-4903-9bf4-7aae47858b31, !- Friday Schedule:Day Name
  650e5035-8585-4697-8746-d79a37c8486d, !- Saturday Schedule:Day Name
  459521f2-5a61-4250-bef6-1112113012dd, !- Holiday Schedule:Day Name
  459521f2-5a61-4250-bef6-1112113012dd, !- SummerDesignDay Schedule:Day Name
  459521f2-5a61-4250-bef6-1112113012dd, !- WinterDesignDay Schedule:Day Name
  459521f2-5a61-4250-bef6-1112113012dd, !- CustomDay1 Schedule:Day Name
  459521f2-5a61-4250-bef6-1112113012dd; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_0_10,
  80749889-dadb-48cb-a655-ff23c6ba5b6a, !- Sunday Schedule:Day Name
  6bf10be0-f6d1-42b2-b7f7-fee7ecca2194, !- Monday Schedule:Day Name
  e0e52828-7cdb-4a90-838a-0c1c23b12183, !- Tuesday Schedule:Day Name
  f0115db6-a71b-4640-92f0-770737d62856, !- Wednesday Schedule:Day Name
  eb66565a-3a0c-45e3-abf2-48608562d179, !- Thursday Schedule:Day Name
  9f6e1a9c-7deb-41ad-bae1-43a319a2527a, !- Friday Schedule:Day Name
  3c8e89a2-9075-471a-a763-be3aea2d72cb, !- Saturday Schedule:Day Name
  80749889-dadb-48cb-a655-ff23c6ba5b6a, !- Holiday Schedule:Day Name
  80749889-dadb-48cb-a655-ff23c6ba5b6a, !- SummerDesignDay Schedule:Day Name
  80749889-dadb-48cb-a655-ff23c6ba5b6a, !- WinterDesignDay Schedule:Day Name
  80749889-dadb-48cb-a655-ff23c6ba5b6a, !- CustomDay1 Schedule:Day Name
  80749889-dadb-48cb-a655-ff23c6ba5b6a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_0_11,
  6bf10be0-f6d1-42b2-b7f7-fee7ecca2194, !- Sunday Schedule:Day Name
  76036948-5d5f-4298-ab69-2e66044eb0e4, !- Monday Schedule:Day Name
  e2d8618c-8444-4b1f-931d-77fdf4492413, !- Tuesday Schedule:Day Name
  c74881af-9865-479a-9cda-6c12b9aa4081, !- Wednesday Schedule:Day Name
  a92554cf-7a8b-4c7e-beea-d9e539cad856, !- Thursday Schedule:Day Name
  900352b6-8567-41c0-a874-a1ea5300ae36, !- Friday Schedule:Day Name
  8d65c598-f994-4d17-9f80-0806b0623890, !- Saturday Schedule:Day Name
  6bf10be0-f6d1-42b2-b7f7-fee7ecca2194, !- Holiday Schedule:Day Name
  6bf10be0-f6d1-42b2-b7f7-fee7ecca2194, !- SummerDesignDay Schedule:Day Name
  6bf10be0-f6d1-42b2-b7f7-fee7ecca2194, !- WinterDesignDay Schedule:Day Name
  6bf10be0-f6d1-42b2-b7f7-fee7ecca2194, !- CustomDay1 Schedule:Day Name
  6bf10be0-f6d1-42b2-b7f7-fee7ecca2194; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_0_12,
  baf29dc9-2d8a-46c0-859f-f18bd0da22ab, !- Sunday Schedule:Day Name
  8a6b3492-e083-40c5-aa51-ab8a93dd7cf6, !- Monday Schedule:Day Name
  9b77ef3a-6f8f-4932-9b30-c6e980fc680b, !- Tuesday Schedule:Day Name
  8967aa4d-88cc-4e3d-855a-5997934946f3, !- Wednesday Schedule:Day Name
  ee39d697-00d3-4a7d-a87b-48ae385d2e26, !- Thursday Schedule:Day Name
  f719df47-8246-4c65-84d1-2f92cc272685, !- Friday Schedule:Day Name
  37defae6-4713-40da-ba10-cc5639f9dab6, !- Saturday Schedule:Day Name
  baf29dc9-2d8a-46c0-859f-f18bd0da22ab, !- Holiday Schedule:Day Name
  baf29dc9-2d8a-46c0-859f-f18bd0da22ab, !- SummerDesignDay Schedule:Day Name
  baf29dc9-2d8a-46c0-859f-f18bd0da22ab, !- WinterDesignDay Schedule:Day Name
  baf29dc9-2d8a-46c0-859f-f18bd0da22ab, !- CustomDay1 Schedule:Day Name
  baf29dc9-2d8a-46c0-859f-f18bd0da22ab; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_0_13,
  445c2965-d68a-4649-92c7-32e51d912d9e, !- Sunday Schedule:Day Name
  17f23b1e-bc73-4d8b-959e-a6c03055f6f0, !- Monday Schedule:Day Name
  5fb45ac4-0577-4554-a574-0de95ce07d0e, !- Tuesday Schedule:Day Name
  b8f263ea-c9af-4f33-bdfd-9ce0bd98058f, !- Wednesday Schedule:Day Name
  24dff24f-8dbf-4efd-9212-9b774f90ba42, !- Thursday Schedule:Day Name
  f611fdf0-2572-43c5-b082-f1eae64a3ce6, !- Friday Schedule:Day Name
  4541d807-e474-402a-903b-ae2befa428d1, !- Saturday Schedule:Day Name
  445c2965-d68a-4649-92c7-32e51d912d9e, !- Holiday Schedule:Day Name
  445c2965-d68a-4649-92c7-32e51d912d9e, !- SummerDesignDay Schedule:Day Name
  445c2965-d68a-4649-92c7-32e51d912d9e, !- WinterDesignDay Schedule:Day Name
  445c2965-d68a-4649-92c7-32e51d912d9e, !- CustomDay1 Schedule:Day Name
  445c2965-d68a-4649-92c7-32e51d912d9e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_0_14,
  cf356f11-1212-4417-97fa-0735ca71a9ab, !- Sunday Schedule:Day Name
  f91da99f-00f2-48c4-ae56-cf34869638f3, !- Monday Schedule:Day Name
  d048da0d-5d6e-4f9a-a795-8de3ca902bdf, !- Tuesday Schedule:Day Name
  190d0247-2bda-4784-8e60-7c67e017307d, !- Wednesday Schedule:Day Name
  73c456bc-99ee-4c52-bf99-797e61b6e482, !- Thursday Schedule:Day Name
  de609169-ed74-4ff6-8260-191d73b4bdcc, !- Friday Schedule:Day Name
  54fb2f69-c7c4-4e69-b71f-8d5c25f28460, !- Saturday Schedule:Day Name
  cf356f11-1212-4417-97fa-0735ca71a9ab, !- Holiday Schedule:Day Name
  cf356f11-1212-4417-97fa-0735ca71a9ab, !- SummerDesignDay Schedule:Day Name
  cf356f11-1212-4417-97fa-0735ca71a9ab, !- WinterDesignDay Schedule:Day Name
  cf356f11-1212-4417-97fa-0735ca71a9ab, !- CustomDay1 Schedule:Day Name
  cf356f11-1212-4417-97fa-0735ca71a9ab; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_0_15,
  5a3077c5-6529-4acc-bf47-0f8893dd8d6c, !- Sunday Schedule:Day Name
  005f949a-5569-4b14-b96d-eb8998b7f2c9, !- Monday Schedule:Day Name
  52e2ade8-1f00-496b-9824-a73b9e2fd094, !- Tuesday Schedule:Day Name
  3b21223f-68a8-4be7-974c-23edd7627b52, !- Wednesday Schedule:Day Name
  700a86a3-c248-472e-a724-58b2bdaea0c0, !- Thursday Schedule:Day Name
  13d69347-03a3-4421-b1a3-e150d12f5152, !- Friday Schedule:Day Name
  03750ff8-abe3-47dc-8a36-8e2b9823c399, !- Saturday Schedule:Day Name
  5a3077c5-6529-4acc-bf47-0f8893dd8d6c, !- Holiday Schedule:Day Name
  5a3077c5-6529-4acc-bf47-0f8893dd8d6c, !- SummerDesignDay Schedule:Day Name
  5a3077c5-6529-4acc-bf47-0f8893dd8d6c, !- WinterDesignDay Schedule:Day Name
  5a3077c5-6529-4acc-bf47-0f8893dd8d6c, !- CustomDay1 Schedule:Day Name
  5a3077c5-6529-4acc-bf47-0f8893dd8d6c; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_0_16,
  5ab05ab3-b1af-4255-b127-d34ad17933b2, !- Sunday Schedule:Day Name
  e4f44599-e79e-4247-8cb8-fa2dc344c39d, !- Monday Schedule:Day Name
  cba2dbf9-67c6-4c93-a4db-e820dae3204b, !- Tuesday Schedule:Day Name
  873b6a4e-3d96-4138-a12d-423740b44d1e, !- Wednesday Schedule:Day Name
  fcbe0f6d-2377-4457-b210-3fa5220d421b, !- Thursday Schedule:Day Name
  174cbcc6-2b20-4967-a4d4-7bc75d614806, !- Friday Schedule:Day Name
  bb9082ca-1504-4933-822d-fa32c990714c, !- Saturday Schedule:Day Name
  5ab05ab3-b1af-4255-b127-d34ad17933b2, !- Holiday Schedule:Day Name
  5ab05ab3-b1af-4255-b127-d34ad17933b2, !- SummerDesignDay Schedule:Day Name
  5ab05ab3-b1af-4255-b127-d34ad17933b2, !- WinterDesignDay Schedule:Day Name
  5ab05ab3-b1af-4255-b127-d34ad17933b2, !- CustomDay1 Schedule:Day Name
  5ab05ab3-b1af-4255-b127-d34ad17933b2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_0_17,
  1a41d748-84e7-4e9f-9eae-29ec90adbabc, !- Sunday Schedule:Day Name
  6f9a280c-f113-4df8-be47-a3bfe5226045, !- Monday Schedule:Day Name
  7c84806f-9c50-4994-b1d5-6df72d261e57, !- Tuesday Schedule:Day Name
  8037efc8-13b6-4a93-94dd-cd9c610bbcd2, !- Wednesday Schedule:Day Name
  c9abe060-4dd1-4f50-8d8c-ecfd4b0bc287, !- Thursday Schedule:Day Name
  e63e00f2-58f7-4067-a124-0d1c072ae056, !- Friday Schedule:Day Name
  d5c8d91d-91c5-4d26-9efd-40254dbc03d1, !- Saturday Schedule:Day Name
  1a41d748-84e7-4e9f-9eae-29ec90adbabc, !- Holiday Schedule:Day Name
  1a41d748-84e7-4e9f-9eae-29ec90adbabc, !- SummerDesignDay Schedule:Day Name
  1a41d748-84e7-4e9f-9eae-29ec90adbabc, !- WinterDesignDay Schedule:Day Name
  1a41d748-84e7-4e9f-9eae-29ec90adbabc, !- CustomDay1 Schedule:Day Name
  1a41d748-84e7-4e9f-9eae-29ec90adbabc; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_0_18,
  56767e32-0bbe-4584-a736-3ad97285764f, !- Sunday Schedule:Day Name
  ee7902c7-d035-436e-a2fd-e21eac2f445f, !- Monday Schedule:Day Name
  99f79bd4-46e3-417d-93f6-9dce57a70617, !- Tuesday Schedule:Day Name
  56767e32-0bbe-4584-a736-3ad97285764f, !- Wednesday Schedule:Day Name
  d3626a7e-168d-4c03-8cb7-2788b177a6a8, !- Thursday Schedule:Day Name
  5b12d769-f2eb-4bce-91d2-b084a38cf1a7, !- Friday Schedule:Day Name
  6fa8b0f2-524f-4750-a1d2-6686eae5b4d9, !- Saturday Schedule:Day Name
  56767e32-0bbe-4584-a736-3ad97285764f, !- Holiday Schedule:Day Name
  56767e32-0bbe-4584-a736-3ad97285764f, !- SummerDesignDay Schedule:Day Name
  56767e32-0bbe-4584-a736-3ad97285764f, !- WinterDesignDay Schedule:Day Name
  56767e32-0bbe-4584-a736-3ad97285764f, !- CustomDay1 Schedule:Day Name
  56767e32-0bbe-4584-a736-3ad97285764f; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_0_19,
  ba701114-7120-428a-ad82-ddaf91083595, !- Sunday Schedule:Day Name
  5ab47c27-6665-4fb4-bcea-afccf7fff385, !- Monday Schedule:Day Name
  c8653ceb-114b-470c-bd22-1020441d18ba, !- Tuesday Schedule:Day Name
  299e4ed5-6e00-431b-adf6-6c5f359e0624, !- Wednesday Schedule:Day Name
  dd024e59-59e9-4ec0-b340-24a72d16a332, !- Thursday Schedule:Day Name
  bc5682cf-dbcc-4b62-9317-e1f1ad267d16, !- Friday Schedule:Day Name
  16bdee08-d361-4b29-a00e-2c5b6f4287bf, !- Saturday Schedule:Day Name
  ba701114-7120-428a-ad82-ddaf91083595, !- Holiday Schedule:Day Name
  ba701114-7120-428a-ad82-ddaf91083595, !- SummerDesignDay Schedule:Day Name
  ba701114-7120-428a-ad82-ddaf91083595, !- WinterDesignDay Schedule:Day Name
  ba701114-7120-428a-ad82-ddaf91083595, !- CustomDay1 Schedule:Day Name
  ba701114-7120-428a-ad82-ddaf91083595; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_0_20,
  d6000f41-bb7b-45ed-b57a-afc1b073e2b7, !- Sunday Schedule:Day Name
  b65bf38e-3a35-4375-9410-f2335e962c88, !- Monday Schedule:Day Name
  ba701114-7120-428a-ad82-ddaf91083595, !- Tuesday Schedule:Day Name
  fcd7c620-d12f-4264-99fa-12fe2d0fe360, !- Wednesday Schedule:Day Name
  b0e7f3e7-0b0a-47e6-8ce3-1c4db2f07d11, !- Thursday Schedule:Day Name
  f184602a-fd31-4090-b52c-4353cb4ac094, !- Friday Schedule:Day Name
  bd2ac4d5-fa12-4449-a241-cc3671ba5225, !- Saturday Schedule:Day Name
  d6000f41-bb7b-45ed-b57a-afc1b073e2b7, !- Holiday Schedule:Day Name
  d6000f41-bb7b-45ed-b57a-afc1b073e2b7, !- SummerDesignDay Schedule:Day Name
  d6000f41-bb7b-45ed-b57a-afc1b073e2b7, !- WinterDesignDay Schedule:Day Name
  d6000f41-bb7b-45ed-b57a-afc1b073e2b7, !- CustomDay1 Schedule:Day Name
  d6000f41-bb7b-45ed-b57a-afc1b073e2b7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_0_21,
  2d9e612a-7c91-4d10-a7cc-a66538fbc4e2, !- Sunday Schedule:Day Name
  ffa688da-0411-44dd-9d70-72703ae6793f, !- Monday Schedule:Day Name
  82b83fac-625c-4f48-ae0d-23de262ce1d7, !- Tuesday Schedule:Day Name
  f5dedbc6-e168-4066-87d3-7737789f1eec, !- Wednesday Schedule:Day Name
  3908fc97-3355-42f9-a5f0-17b85040369a, !- Thursday Schedule:Day Name
  441b293e-0602-4a86-ba3b-95f8a9617749, !- Friday Schedule:Day Name
  2cad1ec2-4263-4796-8c4d-cb13d4fa78d7, !- Saturday Schedule:Day Name
  2d9e612a-7c91-4d10-a7cc-a66538fbc4e2, !- Holiday Schedule:Day Name
  2d9e612a-7c91-4d10-a7cc-a66538fbc4e2, !- SummerDesignDay Schedule:Day Name
  2d9e612a-7c91-4d10-a7cc-a66538fbc4e2, !- WinterDesignDay Schedule:Day Name
  2d9e612a-7c91-4d10-a7cc-a66538fbc4e2, !- CustomDay1 Schedule:Day Name
  2d9e612a-7c91-4d10-a7cc-a66538fbc4e2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_0_22,
  09dc48e1-efa4-4e49-a927-84a0933d98ab, !- Sunday Schedule:Day Name
  988bcd57-c17a-4639-b57e-eb5c7ba8262e, !- Monday Schedule:Day Name
  06e69188-7907-4533-95c3-5364d0cb791f, !- Tuesday Schedule:Day Name
  65443338-ecc9-491c-8e3c-de1552718c27, !- Wednesday Schedule:Day Name
  ae68125d-280e-4a5f-a8d5-b193018a8ac9, !- Thursday Schedule:Day Name
  85b21898-48cb-4375-96c5-dc00d1059298, !- Friday Schedule:Day Name
  d2be773e-9853-48d9-b5f6-a2d711cee537, !- Saturday Schedule:Day Name
  09dc48e1-efa4-4e49-a927-84a0933d98ab, !- Holiday Schedule:Day Name
  09dc48e1-efa4-4e49-a927-84a0933d98ab, !- SummerDesignDay Schedule:Day Name
  09dc48e1-efa4-4e49-a927-84a0933d98ab, !- WinterDesignDay Schedule:Day Name
  09dc48e1-efa4-4e49-a927-84a0933d98ab, !- CustomDay1 Schedule:Day Name
  09dc48e1-efa4-4e49-a927-84a0933d98ab; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_0_23,
  a6e490b1-8780-410f-80c0-f6a94a7a68a3, !- Sunday Schedule:Day Name
  0bdf1e4c-e64a-4a98-b225-d7286654d542, !- Monday Schedule:Day Name
  bcf447b6-8acd-48a3-b0fa-01d10871c608, !- Tuesday Schedule:Day Name
  d693a4b4-7284-4f9f-951e-67121e27e855, !- Wednesday Schedule:Day Name
  44f43c23-ed09-4daf-a0f3-317aa98009c0, !- Thursday Schedule:Day Name
  b88c0806-e919-4a23-821f-b640699859c1, !- Friday Schedule:Day Name
  fb5b515e-8c7a-48d7-86a2-7d42d0825d69, !- Saturday Schedule:Day Name
  a6e490b1-8780-410f-80c0-f6a94a7a68a3, !- Holiday Schedule:Day Name
  a6e490b1-8780-410f-80c0-f6a94a7a68a3, !- SummerDesignDay Schedule:Day Name
  a6e490b1-8780-410f-80c0-f6a94a7a68a3, !- WinterDesignDay Schedule:Day Name
  a6e490b1-8780-410f-80c0-f6a94a7a68a3, !- CustomDay1 Schedule:Day Name
  a6e490b1-8780-410f-80c0-f6a94a7a68a3; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_0_24,
  bc494091-d086-494c-a6e8-676ddecb8490, !- Sunday Schedule:Day Name
  6b5617f7-a3bd-4afd-859b-ae8e27d032a0, !- Monday Schedule:Day Name
  fed21e98-cc81-4a2f-9d92-313f98c174c0, !- Tuesday Schedule:Day Name
  bf34a027-6a11-4120-9c15-5fe23a1c0184, !- Wednesday Schedule:Day Name
  feacbf2d-9493-4998-947d-4cc14bcbe2b5, !- Thursday Schedule:Day Name
  f29213d9-6cd8-4b0c-a869-7c28f96644df, !- Friday Schedule:Day Name
  d5f4d274-0c7a-4976-ab4c-c97a5b730c77, !- Saturday Schedule:Day Name
  bc494091-d086-494c-a6e8-676ddecb8490, !- Holiday Schedule:Day Name
  bc494091-d086-494c-a6e8-676ddecb8490, !- SummerDesignDay Schedule:Day Name
  bc494091-d086-494c-a6e8-676ddecb8490, !- WinterDesignDay Schedule:Day Name
  bc494091-d086-494c-a6e8-676ddecb8490, !- CustomDay1 Schedule:Day Name
  bc494091-d086-494c-a6e8-676ddecb8490; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_0_25,
  2460e41d-3332-4a28-aefc-0efdb1055dc2, !- Sunday Schedule:Day Name
  e497de92-5bfe-4dbc-aba1-72e8d7e1619e, !- Monday Schedule:Day Name
  2b103ae3-cff9-48dc-a7cd-95ddd8d247a1, !- Tuesday Schedule:Day Name
  c7fdae3b-665f-439c-8bf2-8c1810a98bc6, !- Wednesday Schedule:Day Name
  d81dddf7-af21-4780-8db8-95a03fef33bd, !- Thursday Schedule:Day Name
  12c814b5-42fe-494f-9831-5e8450348377, !- Friday Schedule:Day Name
  c14b5db2-bb33-4589-ac6a-cde458e66fef, !- Saturday Schedule:Day Name
  2460e41d-3332-4a28-aefc-0efdb1055dc2, !- Holiday Schedule:Day Name
  2460e41d-3332-4a28-aefc-0efdb1055dc2, !- SummerDesignDay Schedule:Day Name
  2460e41d-3332-4a28-aefc-0efdb1055dc2, !- WinterDesignDay Schedule:Day Name
  2460e41d-3332-4a28-aefc-0efdb1055dc2, !- CustomDay1 Schedule:Day Name
  2460e41d-3332-4a28-aefc-0efdb1055dc2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_0_26,
  203f84ad-dd81-4292-9bd3-b34fef127576, !- Sunday Schedule:Day Name
  e5e8ad67-8b0b-4852-a071-0c1651beece7, !- Monday Schedule:Day Name
  54296a64-0089-4074-9c9e-132eec36a17d, !- Tuesday Schedule:Day Name
  78147d6d-f0e7-4a3c-b0cc-fa2e9ab0f3dc, !- Wednesday Schedule:Day Name
  54eb0daf-bc92-4d96-96a8-27b4a3b3ab42, !- Thursday Schedule:Day Name
  03e1b542-975f-44a0-95b7-bf40f2fbd275, !- Friday Schedule:Day Name
  ac315ea3-b06d-49ed-b1d1-5054dc91f7c0, !- Saturday Schedule:Day Name
  203f84ad-dd81-4292-9bd3-b34fef127576, !- Holiday Schedule:Day Name
  203f84ad-dd81-4292-9bd3-b34fef127576, !- SummerDesignDay Schedule:Day Name
  203f84ad-dd81-4292-9bd3-b34fef127576, !- WinterDesignDay Schedule:Day Name
  203f84ad-dd81-4292-9bd3-b34fef127576, !- CustomDay1 Schedule:Day Name
  203f84ad-dd81-4292-9bd3-b34fef127576; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_0_27,
  a74eb03a-a13e-4bf3-99f2-b5a56bff7dbc, !- Sunday Schedule:Day Name
  92dca615-0297-4730-aefa-3b81817bd22c, !- Monday Schedule:Day Name
  b8025866-3654-473c-8bc1-0ba4f2893154, !- Tuesday Schedule:Day Name
  433db98a-a20d-4841-8b8a-a1d7e7a3c249, !- Wednesday Schedule:Day Name
  3e854e13-7400-4d4c-8724-f10f6e038dc1, !- Thursday Schedule:Day Name
  914fc65a-65aa-4205-aed3-26715ee28154, !- Friday Schedule:Day Name
  839fd083-3dbd-4375-9952-c691495287d2, !- Saturday Schedule:Day Name
  a74eb03a-a13e-4bf3-99f2-b5a56bff7dbc, !- Holiday Schedule:Day Name
  a74eb03a-a13e-4bf3-99f2-b5a56bff7dbc, !- SummerDesignDay Schedule:Day Name
  a74eb03a-a13e-4bf3-99f2-b5a56bff7dbc, !- WinterDesignDay Schedule:Day Name
  a74eb03a-a13e-4bf3-99f2-b5a56bff7dbc, !- CustomDay1 Schedule:Day Name
  a74eb03a-a13e-4bf3-99f2-b5a56bff7dbc; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_0_28,
  7a9f45a6-7bd1-4934-a33a-864da3353612, !- Sunday Schedule:Day Name
  86398017-033e-4fd4-99d2-5dc76c0c5157, !- Monday Schedule:Day Name
  ae940f5e-48f8-4872-af59-07b72ce14b47, !- Tuesday Schedule:Day Name
  b95c4d5e-26a9-4707-9df0-f76313d06b9b, !- Wednesday Schedule:Day Name
  8037efc8-13b6-4a93-94dd-cd9c610bbcd2, !- Thursday Schedule:Day Name
  35b02d20-7958-42f8-8221-3676ababc8f7, !- Friday Schedule:Day Name
  2d9e612a-7c91-4d10-a7cc-a66538fbc4e2, !- Saturday Schedule:Day Name
  7a9f45a6-7bd1-4934-a33a-864da3353612, !- Holiday Schedule:Day Name
  7a9f45a6-7bd1-4934-a33a-864da3353612, !- SummerDesignDay Schedule:Day Name
  7a9f45a6-7bd1-4934-a33a-864da3353612, !- WinterDesignDay Schedule:Day Name
  7a9f45a6-7bd1-4934-a33a-864da3353612, !- CustomDay1 Schedule:Day Name
  7a9f45a6-7bd1-4934-a33a-864da3353612; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_0_29,
  8e08edd5-54b0-4f9a-aa5b-5d6334086c43, !- Sunday Schedule:Day Name
  67f88dbc-49c9-4911-ba1c-78ebb7d7d587, !- Monday Schedule:Day Name
  c7165080-6564-4f63-8eb2-5283c76803c6, !- Tuesday Schedule:Day Name
  883197e9-7c75-4b18-a137-2211aa266f75, !- Wednesday Schedule:Day Name
  8037efc8-13b6-4a93-94dd-cd9c610bbcd2, !- Thursday Schedule:Day Name
  8037efc8-13b6-4a93-94dd-cd9c610bbcd2, !- Friday Schedule:Day Name
  229aaf90-c371-42d9-a0d0-5becb96f7fb4, !- Saturday Schedule:Day Name
  8e08edd5-54b0-4f9a-aa5b-5d6334086c43, !- Holiday Schedule:Day Name
  8e08edd5-54b0-4f9a-aa5b-5d6334086c43, !- SummerDesignDay Schedule:Day Name
  8e08edd5-54b0-4f9a-aa5b-5d6334086c43, !- WinterDesignDay Schedule:Day Name
  8e08edd5-54b0-4f9a-aa5b-5d6334086c43, !- CustomDay1 Schedule:Day Name
  8e08edd5-54b0-4f9a-aa5b-5d6334086c43; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_0_30,
  1f6c8006-6d32-4bd7-9267-d0568a08bb0b, !- Sunday Schedule:Day Name
  6bf10be0-f6d1-42b2-b7f7-fee7ecca2194, !- Monday Schedule:Day Name
  63ac0d5d-a4de-49a6-827c-0b2b6ce9044e, !- Tuesday Schedule:Day Name
  55e9b221-8cd5-4b2f-b3b4-4624d3cab62b, !- Wednesday Schedule:Day Name
  f5b311a1-8d18-420e-891f-46a6fcdf9abb, !- Thursday Schedule:Day Name
  18d54636-aa9f-4fcc-b42e-b564506e06e2, !- Friday Schedule:Day Name
  5bbd3b37-34ac-4bc2-a72d-0bb5cd506a53, !- Saturday Schedule:Day Name
  1f6c8006-6d32-4bd7-9267-d0568a08bb0b, !- Holiday Schedule:Day Name
  1f6c8006-6d32-4bd7-9267-d0568a08bb0b, !- SummerDesignDay Schedule:Day Name
  1f6c8006-6d32-4bd7-9267-d0568a08bb0b, !- WinterDesignDay Schedule:Day Name
  1f6c8006-6d32-4bd7-9267-d0568a08bb0b, !- CustomDay1 Schedule:Day Name
  1f6c8006-6d32-4bd7-9267-d0568a08bb0b; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_0_31,
  2ee66fcd-9fef-45a2-9cee-d5d2b2ccdd93, !- Sunday Schedule:Day Name
  fcd7c620-d12f-4264-99fa-12fe2d0fe360, !- Monday Schedule:Day Name
  c7165080-6564-4f63-8eb2-5283c76803c6, !- Tuesday Schedule:Day Name
  8a68abc0-028d-424c-906b-54e3ab565606, !- Wednesday Schedule:Day Name
  662e4420-3d47-4f74-96ef-4a0cf9a2761d, !- Thursday Schedule:Day Name
  f8a50c2a-6260-4063-bcfb-7e7a4cbff610, !- Friday Schedule:Day Name
  d4fb3544-7271-445d-8c74-9fa366beefc6, !- Saturday Schedule:Day Name
  2ee66fcd-9fef-45a2-9cee-d5d2b2ccdd93, !- Holiday Schedule:Day Name
  2ee66fcd-9fef-45a2-9cee-d5d2b2ccdd93, !- SummerDesignDay Schedule:Day Name
  2ee66fcd-9fef-45a2-9cee-d5d2b2ccdd93, !- WinterDesignDay Schedule:Day Name
  2ee66fcd-9fef-45a2-9cee-d5d2b2ccdd93, !- CustomDay1 Schedule:Day Name
  2ee66fcd-9fef-45a2-9cee-d5d2b2ccdd93; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_0_32,
  54602601-31f4-4de8-bab0-49069784a2b2, !- Sunday Schedule:Day Name
  fb1a1a3e-c698-47bb-9f10-6429565ac78b, !- Monday Schedule:Day Name
  6361670f-08e3-4ce5-9183-c40ed6bec7d6, !- Tuesday Schedule:Day Name
  2d197532-ed74-48b5-a3ea-029b100b3b4c, !- Wednesday Schedule:Day Name
  ef172fd1-1166-4244-9b81-ac9c25ee7140, !- Thursday Schedule:Day Name
  068aa1ea-f92b-4c52-babd-3ba28e088db9, !- Friday Schedule:Day Name
  7be5f930-c9d1-41d1-9f73-8dc014247f47, !- Saturday Schedule:Day Name
  54602601-31f4-4de8-bab0-49069784a2b2, !- Holiday Schedule:Day Name
  54602601-31f4-4de8-bab0-49069784a2b2, !- SummerDesignDay Schedule:Day Name
  54602601-31f4-4de8-bab0-49069784a2b2, !- WinterDesignDay Schedule:Day Name
  54602601-31f4-4de8-bab0-49069784a2b2, !- CustomDay1 Schedule:Day Name
  54602601-31f4-4de8-bab0-49069784a2b2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_0_33,
  d479f743-58bb-4381-bc34-0454e4f3726c, !- Sunday Schedule:Day Name
  869f6279-ab4c-45cb-a40c-31db3e045f15, !- Monday Schedule:Day Name
  67f79f5d-879f-44f8-b647-1131f74ce983, !- Tuesday Schedule:Day Name
  971dca29-db39-4082-851a-6dd26ee656e9, !- Wednesday Schedule:Day Name
  42499e71-9635-43f8-97cf-54b25431c190, !- Thursday Schedule:Day Name
  82b83fac-625c-4f48-ae0d-23de262ce1d7, !- Friday Schedule:Day Name
  64895081-95d1-4410-b027-bdd143a5df6e, !- Saturday Schedule:Day Name
  d479f743-58bb-4381-bc34-0454e4f3726c, !- Holiday Schedule:Day Name
  d479f743-58bb-4381-bc34-0454e4f3726c, !- SummerDesignDay Schedule:Day Name
  d479f743-58bb-4381-bc34-0454e4f3726c, !- WinterDesignDay Schedule:Day Name
  d479f743-58bb-4381-bc34-0454e4f3726c, !- CustomDay1 Schedule:Day Name
  d479f743-58bb-4381-bc34-0454e4f3726c; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_0_34,
  3134f503-972f-4fe3-82ba-8d4e92bfc7da, !- Sunday Schedule:Day Name
  ed6fd3f3-43f2-4ef0-8dd7-7a0b72b31cbb, !- Monday Schedule:Day Name
  0842cef2-874f-47ca-bd6f-c995717f89f5, !- Tuesday Schedule:Day Name
  5261cf2e-85ba-4db6-9ce7-fee0a797b286, !- Wednesday Schedule:Day Name
  cae36862-1c9f-4ffe-9071-76cd90ed5ab1, !- Thursday Schedule:Day Name
  079eeea1-b62c-473a-85e8-522c02ef6f9d, !- Friday Schedule:Day Name
  7e625d85-241e-46f6-b824-82f7e8309bd2, !- Saturday Schedule:Day Name
  3134f503-972f-4fe3-82ba-8d4e92bfc7da, !- Holiday Schedule:Day Name
  3134f503-972f-4fe3-82ba-8d4e92bfc7da, !- SummerDesignDay Schedule:Day Name
  3134f503-972f-4fe3-82ba-8d4e92bfc7da, !- WinterDesignDay Schedule:Day Name
  3134f503-972f-4fe3-82ba-8d4e92bfc7da, !- CustomDay1 Schedule:Day Name
  3134f503-972f-4fe3-82ba-8d4e92bfc7da; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_0_35,
  ea964e5a-72c8-42ab-b0bd-6840932f00e1, !- Sunday Schedule:Day Name
  7ae45e4a-7fd6-41e5-8a4e-fe4adb9c3dce, !- Monday Schedule:Day Name
  19df4775-b0ea-4311-b4c7-9b47212df40c, !- Tuesday Schedule:Day Name
  d1d83a89-aa02-48bd-bd42-bc8bb0993573, !- Wednesday Schedule:Day Name
  fed7032a-de7c-4f09-9247-478ff5a78e8a, !- Thursday Schedule:Day Name
  8e8bb3cb-8142-4bc1-9217-54d946ff4a27, !- Friday Schedule:Day Name
  7624fc2b-1449-4fb3-8063-622a8346a11d, !- Saturday Schedule:Day Name
  ea964e5a-72c8-42ab-b0bd-6840932f00e1, !- Holiday Schedule:Day Name
  ea964e5a-72c8-42ab-b0bd-6840932f00e1, !- SummerDesignDay Schedule:Day Name
  ea964e5a-72c8-42ab-b0bd-6840932f00e1, !- WinterDesignDay Schedule:Day Name
  ea964e5a-72c8-42ab-b0bd-6840932f00e1, !- CustomDay1 Schedule:Day Name
  ea964e5a-72c8-42ab-b0bd-6840932f00e1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_0_36,
  af5e5cc7-e4d6-4050-8d03-adeff9a77ade, !- Sunday Schedule:Day Name
  d6000f41-bb7b-45ed-b57a-afc1b073e2b7, !- Monday Schedule:Day Name
  20a2ea15-0366-4157-a8c0-57d473969917, !- Tuesday Schedule:Day Name
  f07b88ba-faba-4079-b627-1374bd56611b, !- Wednesday Schedule:Day Name
  b20c4fbb-534b-4f67-bcc6-599de88231cd, !- Thursday Schedule:Day Name
  dab0f51d-b6c7-402d-9076-f670d8a8be3a, !- Friday Schedule:Day Name
  2b103ae3-cff9-48dc-a7cd-95ddd8d247a1, !- Saturday Schedule:Day Name
  af5e5cc7-e4d6-4050-8d03-adeff9a77ade, !- Holiday Schedule:Day Name
  af5e5cc7-e4d6-4050-8d03-adeff9a77ade, !- SummerDesignDay Schedule:Day Name
  af5e5cc7-e4d6-4050-8d03-adeff9a77ade, !- WinterDesignDay Schedule:Day Name
  af5e5cc7-e4d6-4050-8d03-adeff9a77ade, !- CustomDay1 Schedule:Day Name
  af5e5cc7-e4d6-4050-8d03-adeff9a77ade; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_0_37,
  8037efc8-13b6-4a93-94dd-cd9c610bbcd2, !- Sunday Schedule:Day Name
  a3895398-1c9f-41ad-a557-52d5878792ae, !- Monday Schedule:Day Name
  c23acc3e-60bf-4750-8b05-9199dcac2b66, !- Tuesday Schedule:Day Name
  836068ed-9d2b-442f-ad17-65d6e156eb7f, !- Wednesday Schedule:Day Name
  1baf96c9-a5a4-4043-be5b-f3283d23d3d7, !- Thursday Schedule:Day Name
  5dcdb427-e9f7-4689-9180-3caf423e22ed, !- Friday Schedule:Day Name
  7a23f633-3cc0-42d7-81b6-4b350cb7b05f, !- Saturday Schedule:Day Name
  8037efc8-13b6-4a93-94dd-cd9c610bbcd2, !- Holiday Schedule:Day Name
  8037efc8-13b6-4a93-94dd-cd9c610bbcd2, !- SummerDesignDay Schedule:Day Name
  8037efc8-13b6-4a93-94dd-cd9c610bbcd2, !- WinterDesignDay Schedule:Day Name
  8037efc8-13b6-4a93-94dd-cd9c610bbcd2, !- CustomDay1 Schedule:Day Name
  8037efc8-13b6-4a93-94dd-cd9c610bbcd2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_0_38,
  93237feb-5df3-46aa-8b07-617937b658ed, !- Sunday Schedule:Day Name
  2111913f-7513-48a7-b5ce-ad86985c307c, !- Monday Schedule:Day Name
  af5e5cc7-e4d6-4050-8d03-adeff9a77ade, !- Tuesday Schedule:Day Name
  62396e1b-6101-4778-9a89-c3df6b012de8, !- Wednesday Schedule:Day Name
  c88f0633-769b-4102-ae75-12d9dbdc8829, !- Thursday Schedule:Day Name
  001a5d9e-2975-4612-a3d7-69e5931aa604, !- Friday Schedule:Day Name
  3fc9ed15-e43c-4b4e-ac0d-8b756d89cf34, !- Saturday Schedule:Day Name
  93237feb-5df3-46aa-8b07-617937b658ed, !- Holiday Schedule:Day Name
  93237feb-5df3-46aa-8b07-617937b658ed, !- SummerDesignDay Schedule:Day Name
  93237feb-5df3-46aa-8b07-617937b658ed, !- WinterDesignDay Schedule:Day Name
  93237feb-5df3-46aa-8b07-617937b658ed, !- CustomDay1 Schedule:Day Name
  93237feb-5df3-46aa-8b07-617937b658ed; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_0_39,
  d748a229-17c4-4497-a2ae-3035c432b4ba, !- Sunday Schedule:Day Name
  7048c016-b3cc-4d30-b7a2-e82832680144, !- Monday Schedule:Day Name
  45178cf4-77f9-40aa-a0a4-11b28ac7ef65, !- Tuesday Schedule:Day Name
  af41c58c-a08e-4e43-bc5d-241de93dec8d, !- Wednesday Schedule:Day Name
  9f03cfd3-7633-41ee-8cfd-2eb55b373d64, !- Thursday Schedule:Day Name
  50c105d0-a097-4d9e-b7de-f51dfab3287e, !- Friday Schedule:Day Name
  8037efc8-13b6-4a93-94dd-cd9c610bbcd2, !- Saturday Schedule:Day Name
  d748a229-17c4-4497-a2ae-3035c432b4ba, !- Holiday Schedule:Day Name
  d748a229-17c4-4497-a2ae-3035c432b4ba, !- SummerDesignDay Schedule:Day Name
  d748a229-17c4-4497-a2ae-3035c432b4ba, !- WinterDesignDay Schedule:Day Name
  d748a229-17c4-4497-a2ae-3035c432b4ba, !- CustomDay1 Schedule:Day Name
  d748a229-17c4-4497-a2ae-3035c432b4ba; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_0_40,
  883197e9-7c75-4b18-a137-2211aa266f75, !- Sunday Schedule:Day Name
  a7bd0efe-3aa0-41ad-a862-0c0766c6b48d, !- Monday Schedule:Day Name
  c2976b59-a9d1-4ec2-afd8-5a25a852f813, !- Tuesday Schedule:Day Name
  0892341c-ce22-48bf-b2d7-a6b54bea3fca, !- Wednesday Schedule:Day Name
  0810e71b-70c5-4420-88cf-15ec6798d871, !- Thursday Schedule:Day Name
  349f065c-2187-4dc3-b9d1-56dd459cd3aa, !- Friday Schedule:Day Name
  01a71e10-1e50-47e8-9dee-a916c16c638e, !- Saturday Schedule:Day Name
  883197e9-7c75-4b18-a137-2211aa266f75, !- Holiday Schedule:Day Name
  883197e9-7c75-4b18-a137-2211aa266f75, !- SummerDesignDay Schedule:Day Name
  883197e9-7c75-4b18-a137-2211aa266f75, !- WinterDesignDay Schedule:Day Name
  883197e9-7c75-4b18-a137-2211aa266f75, !- CustomDay1 Schedule:Day Name
  883197e9-7c75-4b18-a137-2211aa266f75; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_0_41,
  00c0e0ef-4640-43c7-a598-4a9e97edaa6d, !- Sunday Schedule:Day Name
  9f40d702-859b-4665-b72c-3fe96d7343c0, !- Monday Schedule:Day Name
  86c1b371-93d3-48e4-a207-f1c1352b0e07, !- Tuesday Schedule:Day Name
  cd0a9f9b-4dd7-42b7-b076-0355e52e6f7b, !- Wednesday Schedule:Day Name
  d67b88e1-e680-47cd-8d1c-4d1d765bc77f, !- Thursday Schedule:Day Name
  e2fff377-7aec-4250-9183-b298a2f973d8, !- Friday Schedule:Day Name
  f14ff8f6-1366-4599-b910-1c5d2465ca29, !- Saturday Schedule:Day Name
  00c0e0ef-4640-43c7-a598-4a9e97edaa6d, !- Holiday Schedule:Day Name
  00c0e0ef-4640-43c7-a598-4a9e97edaa6d, !- SummerDesignDay Schedule:Day Name
  00c0e0ef-4640-43c7-a598-4a9e97edaa6d, !- WinterDesignDay Schedule:Day Name
  00c0e0ef-4640-43c7-a598-4a9e97edaa6d, !- CustomDay1 Schedule:Day Name
  00c0e0ef-4640-43c7-a598-4a9e97edaa6d; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_0_42,
  5c89464c-5ef5-470d-8494-ad207c1193eb, !- Sunday Schedule:Day Name
  70fccbbf-0968-4144-81c4-213cfebb1410, !- Monday Schedule:Day Name
  6a72401a-39b8-4c8e-8b0f-e18fc8ead1de, !- Tuesday Schedule:Day Name
  08ea07bc-ec12-43a9-b5e9-4255b164943a, !- Wednesday Schedule:Day Name
  10e9fb05-1858-4299-a879-61cf543e850c, !- Thursday Schedule:Day Name
  482c0ff1-a1cf-4518-9a9b-c9fd94c742e4, !- Friday Schedule:Day Name
  971f1f81-7ffb-4225-a188-1d66d3d201fa, !- Saturday Schedule:Day Name
  5c89464c-5ef5-470d-8494-ad207c1193eb, !- Holiday Schedule:Day Name
  5c89464c-5ef5-470d-8494-ad207c1193eb, !- SummerDesignDay Schedule:Day Name
  5c89464c-5ef5-470d-8494-ad207c1193eb, !- WinterDesignDay Schedule:Day Name
  5c89464c-5ef5-470d-8494-ad207c1193eb, !- CustomDay1 Schedule:Day Name
  5c89464c-5ef5-470d-8494-ad207c1193eb; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_0_43,
  6005d886-9535-43e2-8214-16ed1c354114, !- Sunday Schedule:Day Name
  fb266e95-20a3-4bcf-bbe1-b2c024e0e2b5, !- Monday Schedule:Day Name
  c7bf4c7d-8060-4b6f-adbe-915409cfed54, !- Tuesday Schedule:Day Name
  321755bc-5975-4af5-b1da-08a8e318b26e, !- Wednesday Schedule:Day Name
  27c04f71-bc10-47cd-96d5-273982dcbd55, !- Thursday Schedule:Day Name
  4fe47908-5490-47fc-b963-a5acf1d7db7e, !- Friday Schedule:Day Name
  7509aeb8-b5e9-4c74-ac1f-85b5df4f7c3a, !- Saturday Schedule:Day Name
  6005d886-9535-43e2-8214-16ed1c354114, !- Holiday Schedule:Day Name
  6005d886-9535-43e2-8214-16ed1c354114, !- SummerDesignDay Schedule:Day Name
  6005d886-9535-43e2-8214-16ed1c354114, !- WinterDesignDay Schedule:Day Name
  6005d886-9535-43e2-8214-16ed1c354114, !- CustomDay1 Schedule:Day Name
  6005d886-9535-43e2-8214-16ed1c354114; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_0_44,
  8524b59a-4086-4eb9-a3a3-9c11016325d2, !- Sunday Schedule:Day Name
  33232023-d3bc-4167-9908-7f5fb7bc4845, !- Monday Schedule:Day Name
  fc63d4ab-520f-4892-8535-8a5b19853f97, !- Tuesday Schedule:Day Name
  529c80a2-adcc-425c-9c7a-9e4ea92c5ad0, !- Wednesday Schedule:Day Name
  361a62d4-4483-44e2-8178-8ae958f5a9d6, !- Thursday Schedule:Day Name
  d39a0a2d-9745-449f-9744-d5c12fb151a7, !- Friday Schedule:Day Name
  eba83cb3-639c-4d5a-bba0-65026861de94, !- Saturday Schedule:Day Name
  8524b59a-4086-4eb9-a3a3-9c11016325d2, !- Holiday Schedule:Day Name
  8524b59a-4086-4eb9-a3a3-9c11016325d2, !- SummerDesignDay Schedule:Day Name
  8524b59a-4086-4eb9-a3a3-9c11016325d2, !- WinterDesignDay Schedule:Day Name
  8524b59a-4086-4eb9-a3a3-9c11016325d2, !- CustomDay1 Schedule:Day Name
  8524b59a-4086-4eb9-a3a3-9c11016325d2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_0_45,
  529897b0-7851-4804-9490-ac1e49f6673f, !- Sunday Schedule:Day Name
  6bf10be0-f6d1-42b2-b7f7-fee7ecca2194, !- Monday Schedule:Day Name
  8c1eacb8-60e0-437f-9c00-406e7754e0a1, !- Tuesday Schedule:Day Name
  ce02b5cd-0b87-43e5-8d81-d91c88fad177, !- Wednesday Schedule:Day Name
  45178cf4-77f9-40aa-a0a4-11b28ac7ef65, !- Thursday Schedule:Day Name
  4a8131e1-6b61-40b7-be8c-de09692f1780, !- Friday Schedule:Day Name
  529897b0-7851-4804-9490-ac1e49f6673f, !- Saturday Schedule:Day Name
  529897b0-7851-4804-9490-ac1e49f6673f, !- Holiday Schedule:Day Name
  529897b0-7851-4804-9490-ac1e49f6673f, !- SummerDesignDay Schedule:Day Name
  529897b0-7851-4804-9490-ac1e49f6673f, !- WinterDesignDay Schedule:Day Name
  529897b0-7851-4804-9490-ac1e49f6673f, !- CustomDay1 Schedule:Day Name
  529897b0-7851-4804-9490-ac1e49f6673f; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_0_46,
  a92963a4-cdb5-4605-91ce-c7ecaa5e8ee2, !- Sunday Schedule:Day Name
  70fccbbf-0968-4144-81c4-213cfebb1410, !- Monday Schedule:Day Name
  60a5d225-296d-4afc-ad11-c7ede8f63fac, !- Tuesday Schedule:Day Name
  05a610c2-0fe3-448e-b41f-ef2fc4f267a0, !- Wednesday Schedule:Day Name
  741097d7-baff-4054-969c-272c18da0d28, !- Thursday Schedule:Day Name
  894fad8a-9db2-4cf0-9b25-e19f91a4054e, !- Friday Schedule:Day Name
  4e647661-89a2-4b39-a766-581725928f1c, !- Saturday Schedule:Day Name
  a92963a4-cdb5-4605-91ce-c7ecaa5e8ee2, !- Holiday Schedule:Day Name
  a92963a4-cdb5-4605-91ce-c7ecaa5e8ee2, !- SummerDesignDay Schedule:Day Name
  a92963a4-cdb5-4605-91ce-c7ecaa5e8ee2, !- WinterDesignDay Schedule:Day Name
  a92963a4-cdb5-4605-91ce-c7ecaa5e8ee2, !- CustomDay1 Schedule:Day Name
  a92963a4-cdb5-4605-91ce-c7ecaa5e8ee2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_0_47,
  4b6ed41e-87c7-4975-a053-4426fd22b8bb, !- Sunday Schedule:Day Name
  bd449fe4-415f-4b3c-8c99-a05e91d1a4a4, !- Monday Schedule:Day Name
  4c9fed97-f1c1-4f52-93cf-6e3ebb21d123, !- Tuesday Schedule:Day Name
  90e3bf91-1fac-41b0-8900-77a460dd330f, !- Wednesday Schedule:Day Name
  81f41662-e9ac-4eb1-b85d-5b27cc855202, !- Thursday Schedule:Day Name
  72c3588e-b2e9-4518-9183-511a012e489a, !- Friday Schedule:Day Name
  058802b1-c408-489d-8eb6-82654434e169, !- Saturday Schedule:Day Name
  4b6ed41e-87c7-4975-a053-4426fd22b8bb, !- Holiday Schedule:Day Name
  4b6ed41e-87c7-4975-a053-4426fd22b8bb, !- SummerDesignDay Schedule:Day Name
  4b6ed41e-87c7-4975-a053-4426fd22b8bb, !- WinterDesignDay Schedule:Day Name
  4b6ed41e-87c7-4975-a053-4426fd22b8bb, !- CustomDay1 Schedule:Day Name
  4b6ed41e-87c7-4975-a053-4426fd22b8bb; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_0_48,
  c893bc1b-9ab6-4618-9526-c9d7948028e1, !- Sunday Schedule:Day Name
  2d3622f6-77fb-4f19-83ce-4f29eb6027ad, !- Monday Schedule:Day Name
  485f56f1-57ec-4dbc-a7b3-1c70517bfc66, !- Tuesday Schedule:Day Name
  f2aed9a4-388b-497b-9736-4f8f69007e10, !- Wednesday Schedule:Day Name
  3aec51c0-ffc0-4bed-9820-b9f1594e9715, !- Thursday Schedule:Day Name
  2b439630-06c0-43d1-b733-c1b6edee79ff, !- Friday Schedule:Day Name
  1354364f-3d47-441f-baaf-d91082a93f77, !- Saturday Schedule:Day Name
  c893bc1b-9ab6-4618-9526-c9d7948028e1, !- Holiday Schedule:Day Name
  c893bc1b-9ab6-4618-9526-c9d7948028e1, !- SummerDesignDay Schedule:Day Name
  c893bc1b-9ab6-4618-9526-c9d7948028e1, !- WinterDesignDay Schedule:Day Name
  c893bc1b-9ab6-4618-9526-c9d7948028e1, !- CustomDay1 Schedule:Day Name
  c893bc1b-9ab6-4618-9526-c9d7948028e1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_0_49,
  043a86aa-8b78-41f9-9b1e-acb706614a46, !- Sunday Schedule:Day Name
  6a1fb187-319f-4c84-bc8c-24fb97a2dfa3, !- Monday Schedule:Day Name
  a632ed9a-5de7-4d2a-9650-94074f019fd4, !- Tuesday Schedule:Day Name
  3b8062e7-37c0-42ef-9213-e2c9e8404624, !- Wednesday Schedule:Day Name
  3b07df94-8bae-425c-907d-ec27d7f912fc, !- Thursday Schedule:Day Name
  7be9cbd2-a441-4429-bd23-b447bb17e9a1, !- Friday Schedule:Day Name
  7c9938da-5bc3-4155-9f17-6dbf6999afb5, !- Saturday Schedule:Day Name
  043a86aa-8b78-41f9-9b1e-acb706614a46, !- Holiday Schedule:Day Name
  043a86aa-8b78-41f9-9b1e-acb706614a46, !- SummerDesignDay Schedule:Day Name
  043a86aa-8b78-41f9-9b1e-acb706614a46, !- WinterDesignDay Schedule:Day Name
  043a86aa-8b78-41f9-9b1e-acb706614a46, !- CustomDay1 Schedule:Day Name
  043a86aa-8b78-41f9-9b1e-acb706614a46; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_0_50,
  149cf891-3990-4c32-920f-f7e48fb2aa7d, !- Sunday Schedule:Day Name
  c2976b59-a9d1-4ec2-afd8-5a25a852f813, !- Monday Schedule:Day Name
  f20793a5-f3a4-45ea-858c-464f45aebaeb, !- Tuesday Schedule:Day Name
  918cd881-32ed-44fa-84e1-0d95cc65e6a6, !- Wednesday Schedule:Day Name
  a7388b1d-e5d5-446e-9b3c-e9680b62e304, !- Thursday Schedule:Day Name
  48e2d8e6-c764-4309-9400-535a4b362951, !- Friday Schedule:Day Name
  b8feaf6b-9232-4fb5-8901-8b4871c860c7, !- Saturday Schedule:Day Name
  149cf891-3990-4c32-920f-f7e48fb2aa7d, !- Holiday Schedule:Day Name
  149cf891-3990-4c32-920f-f7e48fb2aa7d, !- SummerDesignDay Schedule:Day Name
  149cf891-3990-4c32-920f-f7e48fb2aa7d, !- WinterDesignDay Schedule:Day Name
  149cf891-3990-4c32-920f-f7e48fb2aa7d, !- CustomDay1 Schedule:Day Name
  149cf891-3990-4c32-920f-f7e48fb2aa7d; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_0_51,
  485ce407-0896-49d2-8bdb-d863cf701a37, !- Sunday Schedule:Day Name
  77e688b3-1c47-4fa8-a150-bdfd9f7a6f05, !- Monday Schedule:Day Name
  ae164842-401a-4343-b31c-0fd7bb1224be, !- Tuesday Schedule:Day Name
  aca1a674-1583-4169-b70b-1a5a21e13e0d, !- Wednesday Schedule:Day Name
  71cadaa5-eb0e-4c82-bfb7-05770e92396e, !- Thursday Schedule:Day Name
  7fed7190-ed49-4405-b641-6bd42e090a6c, !- Friday Schedule:Day Name
  f8a50c2a-6260-4063-bcfb-7e7a4cbff610, !- Saturday Schedule:Day Name
  485ce407-0896-49d2-8bdb-d863cf701a37, !- Holiday Schedule:Day Name
  485ce407-0896-49d2-8bdb-d863cf701a37, !- SummerDesignDay Schedule:Day Name
  485ce407-0896-49d2-8bdb-d863cf701a37, !- WinterDesignDay Schedule:Day Name
  485ce407-0896-49d2-8bdb-d863cf701a37, !- CustomDay1 Schedule:Day Name
  485ce407-0896-49d2-8bdb-d863cf701a37; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, CoolAvail_Zone_0_52,
  cba0dbdb-88fe-4b2a-b0a5-debe7df2df22, !- Sunday Schedule:Day Name
  cba0dbdb-88fe-4b2a-b0a5-debe7df2df22, !- Monday Schedule:Day Name
  cba0dbdb-88fe-4b2a-b0a5-debe7df2df22, !- Tuesday Schedule:Day Name
  cba0dbdb-88fe-4b2a-b0a5-debe7df2df22, !- Wednesday Schedule:Day Name
  cba0dbdb-88fe-4b2a-b0a5-debe7df2df22, !- Thursday Schedule:Day Name
  cba0dbdb-88fe-4b2a-b0a5-debe7df2df22, !- Friday Schedule:Day Name
  cba0dbdb-88fe-4b2a-b0a5-debe7df2df22, !- Saturday Schedule:Day Name
  cba0dbdb-88fe-4b2a-b0a5-debe7df2df22, !- Holiday Schedule:Day Name
  cba0dbdb-88fe-4b2a-b0a5-debe7df2df22, !- SummerDesignDay Schedule:Day Name
  cba0dbdb-88fe-4b2a-b0a5-debe7df2df22, !- WinterDesignDay Schedule:Day Name
  cba0dbdb-88fe-4b2a-b0a5-debe7df2df22, !- CustomDay1 Schedule:Day Name
  cba0dbdb-88fe-4b2a-b0a5-debe7df2df22; !- CustomDay2 Schedule:Day Name


Schedule:Year,MechVentAvail_Zone_0,
Fraction,
MechVentAvail_Zone_0_0,1,1,1,7, 
MechVentAvail_Zone_0_1,1,8,1,14, 
MechVentAvail_Zone_0_2,1,15,1,21, 
MechVentAvail_Zone_0_3,1,22,1,28, 
MechVentAvail_Zone_0_4,1,29,2,4, 
MechVentAvail_Zone_0_5,2,5,2,11, 
MechVentAvail_Zone_0_6,2,12,2,18, 
MechVentAvail_Zone_0_7,2,19,2,25, 
MechVentAvail_Zone_0_8,2,26,3,4, 
MechVentAvail_Zone_0_9,3,5,3,11, 
MechVentAvail_Zone_0_10,3,12,3,18, 
MechVentAvail_Zone_0_11,3,19,3,25, 
MechVentAvail_Zone_0_12,3,26,4,1, 
MechVentAvail_Zone_0_13,4,2,4,8, 
MechVentAvail_Zone_0_14,4,9,4,15, 
MechVentAvail_Zone_0_15,4,16,4,22, 
MechVentAvail_Zone_0_16,4,23,4,29, 
MechVentAvail_Zone_0_17,4,30,5,6, 
MechVentAvail_Zone_0_18,5,7,5,13, 
MechVentAvail_Zone_0_19,5,14,5,20, 
MechVentAvail_Zone_0_20,5,21,5,27, 
MechVentAvail_Zone_0_21,5,28,6,3, 
MechVentAvail_Zone_0_22,6,4,6,10, 
MechVentAvail_Zone_0_23,6,11,6,17, 
MechVentAvail_Zone_0_24,6,18,6,24, 
MechVentAvail_Zone_0_25,6,25,7,1, 
MechVentAvail_Zone_0_26,7,2,7,8, 
MechVentAvail_Zone_0_27,7,9,7,15, 
MechVentAvail_Zone_0_28,7,16,7,22, 
MechVentAvail_Zone_0_29,7,23,7,29, 
MechVentAvail_Zone_0_30,7,30,8,5, 
MechVentAvail_Zone_0_31,8,6,8,12, 
MechVentAvail_Zone_0_32,8,13,8,19, 
MechVentAvail_Zone_0_33,8,20,8,26, 
MechVentAvail_Zone_0_34,8,27,9,2, 
MechVentAvail_Zone_0_35,9,3,9,9, 
MechVentAvail_Zone_0_36,9,10,9,16, 
MechVentAvail_Zone_0_37,9,17,9,23, 
MechVentAvail_Zone_0_38,9,24,9,30, 
MechVentAvail_Zone_0_39,10,1,10,7, 
MechVentAvail_Zone_0_40,10,8,10,14, 
MechVentAvail_Zone_0_41,10,15,10,21, 
MechVentAvail_Zone_0_42,10,22,10,28, 
MechVentAvail_Zone_0_43,10,29,11,4, 
MechVentAvail_Zone_0_44,11,5,11,11, 
MechVentAvail_Zone_0_45,11,12,11,18, 
MechVentAvail_Zone_0_46,11,19,11,25, 
MechVentAvail_Zone_0_47,11,26,12,2, 
MechVentAvail_Zone_0_48,12,3,12,9, 
MechVentAvail_Zone_0_49,12,10,12,16, 
MechVentAvail_Zone_0_50,12,17,12,23, 
MechVentAvail_Zone_0_51,12,24,12,30, 
MechVentAvail_Zone_0_52,12,31,12,31;

Schedule:Week:Daily, MechVentAvail_Zone_0_0,
  8618f100-70c2-48df-87e0-fab351c34c6b, !- Sunday Schedule:Day Name
  5dcdb427-e9f7-4689-9180-3caf423e22ed, !- Monday Schedule:Day Name
  81afa01e-09a0-48f0-80c4-d51ce1cab127, !- Tuesday Schedule:Day Name
  3cd3efd9-c042-47ce-b340-cc821a576093, !- Wednesday Schedule:Day Name
  1f0a6719-7bb2-40ba-813e-320f98ae352d, !- Thursday Schedule:Day Name
  ba2ee583-8b1e-4da9-bea0-6898974df253, !- Friday Schedule:Day Name
  926130ae-f225-4a34-92c9-1cb046bf1eec, !- Saturday Schedule:Day Name
  8618f100-70c2-48df-87e0-fab351c34c6b, !- Holiday Schedule:Day Name
  8618f100-70c2-48df-87e0-fab351c34c6b, !- SummerDesignDay Schedule:Day Name
  8618f100-70c2-48df-87e0-fab351c34c6b, !- WinterDesignDay Schedule:Day Name
  8618f100-70c2-48df-87e0-fab351c34c6b, !- CustomDay1 Schedule:Day Name
  8618f100-70c2-48df-87e0-fab351c34c6b; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_0_1,
  19df4775-b0ea-4311-b4c7-9b47212df40c, !- Sunday Schedule:Day Name
  a4de81bb-62dd-413f-b347-54048df0ec3b, !- Monday Schedule:Day Name
  14815d8d-3afd-4f05-9184-e9a77283cc26, !- Tuesday Schedule:Day Name
  33611082-0976-46d1-b902-5b496b6874f4, !- Wednesday Schedule:Day Name
  253c2796-c64f-472f-b25c-3e1240d7e6a8, !- Thursday Schedule:Day Name
  8b90107e-4638-441a-9e95-5783319c763c, !- Friday Schedule:Day Name
  02756fd2-63df-4c34-a473-0fff2fd6183c, !- Saturday Schedule:Day Name
  19df4775-b0ea-4311-b4c7-9b47212df40c, !- Holiday Schedule:Day Name
  19df4775-b0ea-4311-b4c7-9b47212df40c, !- SummerDesignDay Schedule:Day Name
  19df4775-b0ea-4311-b4c7-9b47212df40c, !- WinterDesignDay Schedule:Day Name
  19df4775-b0ea-4311-b4c7-9b47212df40c, !- CustomDay1 Schedule:Day Name
  19df4775-b0ea-4311-b4c7-9b47212df40c; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_0_2,
  908a2c86-dd1e-4717-bf7e-8c26c4dd02b6, !- Sunday Schedule:Day Name
  10cddf50-3af0-41ed-9158-3e58b74c72fd, !- Monday Schedule:Day Name
  253c2796-c64f-472f-b25c-3e1240d7e6a8, !- Tuesday Schedule:Day Name
  0d1e05ee-c032-4751-bd17-35229dda24f7, !- Wednesday Schedule:Day Name
  5dcdb427-e9f7-4689-9180-3caf423e22ed, !- Thursday Schedule:Day Name
  aa80f693-747a-49d9-91b8-8ea95c56ce05, !- Friday Schedule:Day Name
  87368852-f780-41ab-9086-c1382deee484, !- Saturday Schedule:Day Name
  908a2c86-dd1e-4717-bf7e-8c26c4dd02b6, !- Holiday Schedule:Day Name
  908a2c86-dd1e-4717-bf7e-8c26c4dd02b6, !- SummerDesignDay Schedule:Day Name
  908a2c86-dd1e-4717-bf7e-8c26c4dd02b6, !- WinterDesignDay Schedule:Day Name
  908a2c86-dd1e-4717-bf7e-8c26c4dd02b6, !- CustomDay1 Schedule:Day Name
  908a2c86-dd1e-4717-bf7e-8c26c4dd02b6; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_0_3,
  77587a13-7089-4d45-ab40-5d45ae6bfd6d, !- Sunday Schedule:Day Name
  1d77efd4-25ae-47c1-adf6-4d311e70798c, !- Monday Schedule:Day Name
  6671bfd2-5b98-40d8-9327-8cbcd87165f1, !- Tuesday Schedule:Day Name
  da6b72e5-e97a-4292-a2b7-513a6e8a3d11, !- Wednesday Schedule:Day Name
  2596d5a2-b66d-4e24-9263-ea2e18f87898, !- Thursday Schedule:Day Name
  8618f100-70c2-48df-87e0-fab351c34c6b, !- Friday Schedule:Day Name
  f04ce753-6cfe-4115-82ff-bbb9d4f8620e, !- Saturday Schedule:Day Name
  77587a13-7089-4d45-ab40-5d45ae6bfd6d, !- Holiday Schedule:Day Name
  77587a13-7089-4d45-ab40-5d45ae6bfd6d, !- SummerDesignDay Schedule:Day Name
  77587a13-7089-4d45-ab40-5d45ae6bfd6d, !- WinterDesignDay Schedule:Day Name
  77587a13-7089-4d45-ab40-5d45ae6bfd6d, !- CustomDay1 Schedule:Day Name
  77587a13-7089-4d45-ab40-5d45ae6bfd6d; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_0_4,
  cecc4cf8-ca63-4d31-9b9c-6714284e592c, !- Sunday Schedule:Day Name
  3dd9e1e0-8daa-4f08-a023-9c19800cc0b2, !- Monday Schedule:Day Name
  0a42ac73-97ca-4d90-9bbe-a0f31409f58c, !- Tuesday Schedule:Day Name
  f5b21968-f33b-499f-8c27-d37bb032ee17, !- Wednesday Schedule:Day Name
  aac78e26-21a9-4344-93f1-82c4f8052330, !- Thursday Schedule:Day Name
  7dc33dc8-4d07-41df-bb0f-79f8a1f0e58d, !- Friday Schedule:Day Name
  3dd9e1e0-8daa-4f08-a023-9c19800cc0b2, !- Saturday Schedule:Day Name
  cecc4cf8-ca63-4d31-9b9c-6714284e592c, !- Holiday Schedule:Day Name
  cecc4cf8-ca63-4d31-9b9c-6714284e592c, !- SummerDesignDay Schedule:Day Name
  cecc4cf8-ca63-4d31-9b9c-6714284e592c, !- WinterDesignDay Schedule:Day Name
  cecc4cf8-ca63-4d31-9b9c-6714284e592c, !- CustomDay1 Schedule:Day Name
  cecc4cf8-ca63-4d31-9b9c-6714284e592c; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_0_5,
  173a3c5b-6f92-4ca6-9f0e-244ffac931a2, !- Sunday Schedule:Day Name
  ffa688da-0411-44dd-9d70-72703ae6793f, !- Monday Schedule:Day Name
  4a292ec0-405d-4173-9fe5-0a00ddd43b25, !- Tuesday Schedule:Day Name
  4805e92b-9692-4833-b393-aed0ec1af40f, !- Wednesday Schedule:Day Name
  e297b3e2-62d7-4102-b660-d1e9a6a9a5d5, !- Thursday Schedule:Day Name
  2ec5f2f4-a667-483b-a77b-90ec7af7d53f, !- Friday Schedule:Day Name
  d9318bd6-45e4-4c6e-a6b2-45c7dccfe036, !- Saturday Schedule:Day Name
  173a3c5b-6f92-4ca6-9f0e-244ffac931a2, !- Holiday Schedule:Day Name
  173a3c5b-6f92-4ca6-9f0e-244ffac931a2, !- SummerDesignDay Schedule:Day Name
  173a3c5b-6f92-4ca6-9f0e-244ffac931a2, !- WinterDesignDay Schedule:Day Name
  173a3c5b-6f92-4ca6-9f0e-244ffac931a2, !- CustomDay1 Schedule:Day Name
  173a3c5b-6f92-4ca6-9f0e-244ffac931a2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_0_6,
  3624dfa3-d9d9-498d-9e20-06e8e00cf470, !- Sunday Schedule:Day Name
  67b5a175-1fd3-4d4a-983d-e3cced3edf27, !- Monday Schedule:Day Name
  cdb81cbb-fde1-4456-a103-892fadcdade4, !- Tuesday Schedule:Day Name
  0a27d46e-0025-4ed1-a9ba-e2fb4c2d1fe4, !- Wednesday Schedule:Day Name
  8fdb9f43-f98f-409e-b0d1-73a9be143908, !- Thursday Schedule:Day Name
  b5191b74-66d0-43f3-9acf-947efe61db5a, !- Friday Schedule:Day Name
  fed7032a-de7c-4f09-9247-478ff5a78e8a, !- Saturday Schedule:Day Name
  3624dfa3-d9d9-498d-9e20-06e8e00cf470, !- Holiday Schedule:Day Name
  3624dfa3-d9d9-498d-9e20-06e8e00cf470, !- SummerDesignDay Schedule:Day Name
  3624dfa3-d9d9-498d-9e20-06e8e00cf470, !- WinterDesignDay Schedule:Day Name
  3624dfa3-d9d9-498d-9e20-06e8e00cf470, !- CustomDay1 Schedule:Day Name
  3624dfa3-d9d9-498d-9e20-06e8e00cf470; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_0_7,
  c8127eb5-13be-46a6-8e1c-8ab251adc347, !- Sunday Schedule:Day Name
  c5da146a-7fe7-4e89-8fdb-23770534d285, !- Monday Schedule:Day Name
  e9ce64f4-f0d0-4e34-a757-67552803a17d, !- Tuesday Schedule:Day Name
  5fae9a4a-0183-4bba-bc4b-251889534ca4, !- Wednesday Schedule:Day Name
  2929a138-1660-4b55-90c0-9f4d0cf14264, !- Thursday Schedule:Day Name
  a2806f5e-cc7e-4ab3-b8b5-036361ad0be6, !- Friday Schedule:Day Name
  6d34f87d-404a-4eea-a31d-9aa5e30c93dc, !- Saturday Schedule:Day Name
  c8127eb5-13be-46a6-8e1c-8ab251adc347, !- Holiday Schedule:Day Name
  c8127eb5-13be-46a6-8e1c-8ab251adc347, !- SummerDesignDay Schedule:Day Name
  c8127eb5-13be-46a6-8e1c-8ab251adc347, !- WinterDesignDay Schedule:Day Name
  c8127eb5-13be-46a6-8e1c-8ab251adc347, !- CustomDay1 Schedule:Day Name
  c8127eb5-13be-46a6-8e1c-8ab251adc347; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_0_8,
  8598695d-0908-4ae5-b45c-1ec5c0ce0dd9, !- Sunday Schedule:Day Name
  47a935ae-f23d-42b5-b13a-a75eb6c7574c, !- Monday Schedule:Day Name
  9ea4c9e5-dcff-42fc-a5e0-ffb2a21bcde0, !- Tuesday Schedule:Day Name
  6aa7458e-ba47-4ebb-bbac-355ceaf917ac, !- Wednesday Schedule:Day Name
  13fd4666-c351-46ba-b242-2af52b7be5ee, !- Thursday Schedule:Day Name
  b2b72998-069d-4b87-8486-3bfb9409d13a, !- Friday Schedule:Day Name
  6bf10be0-f6d1-42b2-b7f7-fee7ecca2194, !- Saturday Schedule:Day Name
  8598695d-0908-4ae5-b45c-1ec5c0ce0dd9, !- Holiday Schedule:Day Name
  8598695d-0908-4ae5-b45c-1ec5c0ce0dd9, !- SummerDesignDay Schedule:Day Name
  8598695d-0908-4ae5-b45c-1ec5c0ce0dd9, !- WinterDesignDay Schedule:Day Name
  8598695d-0908-4ae5-b45c-1ec5c0ce0dd9, !- CustomDay1 Schedule:Day Name
  8598695d-0908-4ae5-b45c-1ec5c0ce0dd9; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_0_9,
  459521f2-5a61-4250-bef6-1112113012dd, !- Sunday Schedule:Day Name
  2292208f-2845-429b-bb48-36c8d8b4e48c, !- Monday Schedule:Day Name
  6bf10be0-f6d1-42b2-b7f7-fee7ecca2194, !- Tuesday Schedule:Day Name
  e26118ea-5186-4172-8c6b-a35f60b5b1e5, !- Wednesday Schedule:Day Name
  eec8f66c-e121-4b67-8ecc-62cb04a25d93, !- Thursday Schedule:Day Name
  36c41bda-17ce-4903-9bf4-7aae47858b31, !- Friday Schedule:Day Name
  650e5035-8585-4697-8746-d79a37c8486d, !- Saturday Schedule:Day Name
  459521f2-5a61-4250-bef6-1112113012dd, !- Holiday Schedule:Day Name
  459521f2-5a61-4250-bef6-1112113012dd, !- SummerDesignDay Schedule:Day Name
  459521f2-5a61-4250-bef6-1112113012dd, !- WinterDesignDay Schedule:Day Name
  459521f2-5a61-4250-bef6-1112113012dd, !- CustomDay1 Schedule:Day Name
  459521f2-5a61-4250-bef6-1112113012dd; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_0_10,
  80749889-dadb-48cb-a655-ff23c6ba5b6a, !- Sunday Schedule:Day Name
  6bf10be0-f6d1-42b2-b7f7-fee7ecca2194, !- Monday Schedule:Day Name
  e0e52828-7cdb-4a90-838a-0c1c23b12183, !- Tuesday Schedule:Day Name
  f0115db6-a71b-4640-92f0-770737d62856, !- Wednesday Schedule:Day Name
  eb66565a-3a0c-45e3-abf2-48608562d179, !- Thursday Schedule:Day Name
  9f6e1a9c-7deb-41ad-bae1-43a319a2527a, !- Friday Schedule:Day Name
  3c8e89a2-9075-471a-a763-be3aea2d72cb, !- Saturday Schedule:Day Name
  80749889-dadb-48cb-a655-ff23c6ba5b6a, !- Holiday Schedule:Day Name
  80749889-dadb-48cb-a655-ff23c6ba5b6a, !- SummerDesignDay Schedule:Day Name
  80749889-dadb-48cb-a655-ff23c6ba5b6a, !- WinterDesignDay Schedule:Day Name
  80749889-dadb-48cb-a655-ff23c6ba5b6a, !- CustomDay1 Schedule:Day Name
  80749889-dadb-48cb-a655-ff23c6ba5b6a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_0_11,
  6bf10be0-f6d1-42b2-b7f7-fee7ecca2194, !- Sunday Schedule:Day Name
  76036948-5d5f-4298-ab69-2e66044eb0e4, !- Monday Schedule:Day Name
  e2d8618c-8444-4b1f-931d-77fdf4492413, !- Tuesday Schedule:Day Name
  c74881af-9865-479a-9cda-6c12b9aa4081, !- Wednesday Schedule:Day Name
  a92554cf-7a8b-4c7e-beea-d9e539cad856, !- Thursday Schedule:Day Name
  900352b6-8567-41c0-a874-a1ea5300ae36, !- Friday Schedule:Day Name
  8d65c598-f994-4d17-9f80-0806b0623890, !- Saturday Schedule:Day Name
  6bf10be0-f6d1-42b2-b7f7-fee7ecca2194, !- Holiday Schedule:Day Name
  6bf10be0-f6d1-42b2-b7f7-fee7ecca2194, !- SummerDesignDay Schedule:Day Name
  6bf10be0-f6d1-42b2-b7f7-fee7ecca2194, !- WinterDesignDay Schedule:Day Name
  6bf10be0-f6d1-42b2-b7f7-fee7ecca2194, !- CustomDay1 Schedule:Day Name
  6bf10be0-f6d1-42b2-b7f7-fee7ecca2194; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_0_12,
  baf29dc9-2d8a-46c0-859f-f18bd0da22ab, !- Sunday Schedule:Day Name
  8a6b3492-e083-40c5-aa51-ab8a93dd7cf6, !- Monday Schedule:Day Name
  9b77ef3a-6f8f-4932-9b30-c6e980fc680b, !- Tuesday Schedule:Day Name
  8967aa4d-88cc-4e3d-855a-5997934946f3, !- Wednesday Schedule:Day Name
  ee39d697-00d3-4a7d-a87b-48ae385d2e26, !- Thursday Schedule:Day Name
  f719df47-8246-4c65-84d1-2f92cc272685, !- Friday Schedule:Day Name
  37defae6-4713-40da-ba10-cc5639f9dab6, !- Saturday Schedule:Day Name
  baf29dc9-2d8a-46c0-859f-f18bd0da22ab, !- Holiday Schedule:Day Name
  baf29dc9-2d8a-46c0-859f-f18bd0da22ab, !- SummerDesignDay Schedule:Day Name
  baf29dc9-2d8a-46c0-859f-f18bd0da22ab, !- WinterDesignDay Schedule:Day Name
  baf29dc9-2d8a-46c0-859f-f18bd0da22ab, !- CustomDay1 Schedule:Day Name
  baf29dc9-2d8a-46c0-859f-f18bd0da22ab; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_0_13,
  445c2965-d68a-4649-92c7-32e51d912d9e, !- Sunday Schedule:Day Name
  17f23b1e-bc73-4d8b-959e-a6c03055f6f0, !- Monday Schedule:Day Name
  5fb45ac4-0577-4554-a574-0de95ce07d0e, !- Tuesday Schedule:Day Name
  b8f263ea-c9af-4f33-bdfd-9ce0bd98058f, !- Wednesday Schedule:Day Name
  24dff24f-8dbf-4efd-9212-9b774f90ba42, !- Thursday Schedule:Day Name
  f611fdf0-2572-43c5-b082-f1eae64a3ce6, !- Friday Schedule:Day Name
  4541d807-e474-402a-903b-ae2befa428d1, !- Saturday Schedule:Day Name
  445c2965-d68a-4649-92c7-32e51d912d9e, !- Holiday Schedule:Day Name
  445c2965-d68a-4649-92c7-32e51d912d9e, !- SummerDesignDay Schedule:Day Name
  445c2965-d68a-4649-92c7-32e51d912d9e, !- WinterDesignDay Schedule:Day Name
  445c2965-d68a-4649-92c7-32e51d912d9e, !- CustomDay1 Schedule:Day Name
  445c2965-d68a-4649-92c7-32e51d912d9e; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_0_14,
  cf356f11-1212-4417-97fa-0735ca71a9ab, !- Sunday Schedule:Day Name
  f91da99f-00f2-48c4-ae56-cf34869638f3, !- Monday Schedule:Day Name
  d048da0d-5d6e-4f9a-a795-8de3ca902bdf, !- Tuesday Schedule:Day Name
  190d0247-2bda-4784-8e60-7c67e017307d, !- Wednesday Schedule:Day Name
  73c456bc-99ee-4c52-bf99-797e61b6e482, !- Thursday Schedule:Day Name
  de609169-ed74-4ff6-8260-191d73b4bdcc, !- Friday Schedule:Day Name
  54fb2f69-c7c4-4e69-b71f-8d5c25f28460, !- Saturday Schedule:Day Name
  cf356f11-1212-4417-97fa-0735ca71a9ab, !- Holiday Schedule:Day Name
  cf356f11-1212-4417-97fa-0735ca71a9ab, !- SummerDesignDay Schedule:Day Name
  cf356f11-1212-4417-97fa-0735ca71a9ab, !- WinterDesignDay Schedule:Day Name
  cf356f11-1212-4417-97fa-0735ca71a9ab, !- CustomDay1 Schedule:Day Name
  cf356f11-1212-4417-97fa-0735ca71a9ab; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_0_15,
  5a3077c5-6529-4acc-bf47-0f8893dd8d6c, !- Sunday Schedule:Day Name
  005f949a-5569-4b14-b96d-eb8998b7f2c9, !- Monday Schedule:Day Name
  52e2ade8-1f00-496b-9824-a73b9e2fd094, !- Tuesday Schedule:Day Name
  3b21223f-68a8-4be7-974c-23edd7627b52, !- Wednesday Schedule:Day Name
  700a86a3-c248-472e-a724-58b2bdaea0c0, !- Thursday Schedule:Day Name
  13d69347-03a3-4421-b1a3-e150d12f5152, !- Friday Schedule:Day Name
  03750ff8-abe3-47dc-8a36-8e2b9823c399, !- Saturday Schedule:Day Name
  5a3077c5-6529-4acc-bf47-0f8893dd8d6c, !- Holiday Schedule:Day Name
  5a3077c5-6529-4acc-bf47-0f8893dd8d6c, !- SummerDesignDay Schedule:Day Name
  5a3077c5-6529-4acc-bf47-0f8893dd8d6c, !- WinterDesignDay Schedule:Day Name
  5a3077c5-6529-4acc-bf47-0f8893dd8d6c, !- CustomDay1 Schedule:Day Name
  5a3077c5-6529-4acc-bf47-0f8893dd8d6c; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_0_16,
  5ab05ab3-b1af-4255-b127-d34ad17933b2, !- Sunday Schedule:Day Name
  e4f44599-e79e-4247-8cb8-fa2dc344c39d, !- Monday Schedule:Day Name
  cba2dbf9-67c6-4c93-a4db-e820dae3204b, !- Tuesday Schedule:Day Name
  873b6a4e-3d96-4138-a12d-423740b44d1e, !- Wednesday Schedule:Day Name
  fcbe0f6d-2377-4457-b210-3fa5220d421b, !- Thursday Schedule:Day Name
  174cbcc6-2b20-4967-a4d4-7bc75d614806, !- Friday Schedule:Day Name
  bb9082ca-1504-4933-822d-fa32c990714c, !- Saturday Schedule:Day Name
  5ab05ab3-b1af-4255-b127-d34ad17933b2, !- Holiday Schedule:Day Name
  5ab05ab3-b1af-4255-b127-d34ad17933b2, !- SummerDesignDay Schedule:Day Name
  5ab05ab3-b1af-4255-b127-d34ad17933b2, !- WinterDesignDay Schedule:Day Name
  5ab05ab3-b1af-4255-b127-d34ad17933b2, !- CustomDay1 Schedule:Day Name
  5ab05ab3-b1af-4255-b127-d34ad17933b2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_0_17,
  1a41d748-84e7-4e9f-9eae-29ec90adbabc, !- Sunday Schedule:Day Name
  6f9a280c-f113-4df8-be47-a3bfe5226045, !- Monday Schedule:Day Name
  7c84806f-9c50-4994-b1d5-6df72d261e57, !- Tuesday Schedule:Day Name
  8037efc8-13b6-4a93-94dd-cd9c610bbcd2, !- Wednesday Schedule:Day Name
  c9abe060-4dd1-4f50-8d8c-ecfd4b0bc287, !- Thursday Schedule:Day Name
  e63e00f2-58f7-4067-a124-0d1c072ae056, !- Friday Schedule:Day Name
  d5c8d91d-91c5-4d26-9efd-40254dbc03d1, !- Saturday Schedule:Day Name
  1a41d748-84e7-4e9f-9eae-29ec90adbabc, !- Holiday Schedule:Day Name
  1a41d748-84e7-4e9f-9eae-29ec90adbabc, !- SummerDesignDay Schedule:Day Name
  1a41d748-84e7-4e9f-9eae-29ec90adbabc, !- WinterDesignDay Schedule:Day Name
  1a41d748-84e7-4e9f-9eae-29ec90adbabc, !- CustomDay1 Schedule:Day Name
  1a41d748-84e7-4e9f-9eae-29ec90adbabc; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_0_18,
  56767e32-0bbe-4584-a736-3ad97285764f, !- Sunday Schedule:Day Name
  ee7902c7-d035-436e-a2fd-e21eac2f445f, !- Monday Schedule:Day Name
  99f79bd4-46e3-417d-93f6-9dce57a70617, !- Tuesday Schedule:Day Name
  56767e32-0bbe-4584-a736-3ad97285764f, !- Wednesday Schedule:Day Name
  d3626a7e-168d-4c03-8cb7-2788b177a6a8, !- Thursday Schedule:Day Name
  5b12d769-f2eb-4bce-91d2-b084a38cf1a7, !- Friday Schedule:Day Name
  6fa8b0f2-524f-4750-a1d2-6686eae5b4d9, !- Saturday Schedule:Day Name
  56767e32-0bbe-4584-a736-3ad97285764f, !- Holiday Schedule:Day Name
  56767e32-0bbe-4584-a736-3ad97285764f, !- SummerDesignDay Schedule:Day Name
  56767e32-0bbe-4584-a736-3ad97285764f, !- WinterDesignDay Schedule:Day Name
  56767e32-0bbe-4584-a736-3ad97285764f, !- CustomDay1 Schedule:Day Name
  56767e32-0bbe-4584-a736-3ad97285764f; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_0_19,
  ba701114-7120-428a-ad82-ddaf91083595, !- Sunday Schedule:Day Name
  5ab47c27-6665-4fb4-bcea-afccf7fff385, !- Monday Schedule:Day Name
  c8653ceb-114b-470c-bd22-1020441d18ba, !- Tuesday Schedule:Day Name
  299e4ed5-6e00-431b-adf6-6c5f359e0624, !- Wednesday Schedule:Day Name
  dd024e59-59e9-4ec0-b340-24a72d16a332, !- Thursday Schedule:Day Name
  bc5682cf-dbcc-4b62-9317-e1f1ad267d16, !- Friday Schedule:Day Name
  16bdee08-d361-4b29-a00e-2c5b6f4287bf, !- Saturday Schedule:Day Name
  ba701114-7120-428a-ad82-ddaf91083595, !- Holiday Schedule:Day Name
  ba701114-7120-428a-ad82-ddaf91083595, !- SummerDesignDay Schedule:Day Name
  ba701114-7120-428a-ad82-ddaf91083595, !- WinterDesignDay Schedule:Day Name
  ba701114-7120-428a-ad82-ddaf91083595, !- CustomDay1 Schedule:Day Name
  ba701114-7120-428a-ad82-ddaf91083595; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_0_20,
  d6000f41-bb7b-45ed-b57a-afc1b073e2b7, !- Sunday Schedule:Day Name
  b65bf38e-3a35-4375-9410-f2335e962c88, !- Monday Schedule:Day Name
  ba701114-7120-428a-ad82-ddaf91083595, !- Tuesday Schedule:Day Name
  fcd7c620-d12f-4264-99fa-12fe2d0fe360, !- Wednesday Schedule:Day Name
  b0e7f3e7-0b0a-47e6-8ce3-1c4db2f07d11, !- Thursday Schedule:Day Name
  f184602a-fd31-4090-b52c-4353cb4ac094, !- Friday Schedule:Day Name
  bd2ac4d5-fa12-4449-a241-cc3671ba5225, !- Saturday Schedule:Day Name
  d6000f41-bb7b-45ed-b57a-afc1b073e2b7, !- Holiday Schedule:Day Name
  d6000f41-bb7b-45ed-b57a-afc1b073e2b7, !- SummerDesignDay Schedule:Day Name
  d6000f41-bb7b-45ed-b57a-afc1b073e2b7, !- WinterDesignDay Schedule:Day Name
  d6000f41-bb7b-45ed-b57a-afc1b073e2b7, !- CustomDay1 Schedule:Day Name
  d6000f41-bb7b-45ed-b57a-afc1b073e2b7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_0_21,
  2d9e612a-7c91-4d10-a7cc-a66538fbc4e2, !- Sunday Schedule:Day Name
  ffa688da-0411-44dd-9d70-72703ae6793f, !- Monday Schedule:Day Name
  82b83fac-625c-4f48-ae0d-23de262ce1d7, !- Tuesday Schedule:Day Name
  f5dedbc6-e168-4066-87d3-7737789f1eec, !- Wednesday Schedule:Day Name
  3908fc97-3355-42f9-a5f0-17b85040369a, !- Thursday Schedule:Day Name
  441b293e-0602-4a86-ba3b-95f8a9617749, !- Friday Schedule:Day Name
  2cad1ec2-4263-4796-8c4d-cb13d4fa78d7, !- Saturday Schedule:Day Name
  2d9e612a-7c91-4d10-a7cc-a66538fbc4e2, !- Holiday Schedule:Day Name
  2d9e612a-7c91-4d10-a7cc-a66538fbc4e2, !- SummerDesignDay Schedule:Day Name
  2d9e612a-7c91-4d10-a7cc-a66538fbc4e2, !- WinterDesignDay Schedule:Day Name
  2d9e612a-7c91-4d10-a7cc-a66538fbc4e2, !- CustomDay1 Schedule:Day Name
  2d9e612a-7c91-4d10-a7cc-a66538fbc4e2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_0_22,
  09dc48e1-efa4-4e49-a927-84a0933d98ab, !- Sunday Schedule:Day Name
  988bcd57-c17a-4639-b57e-eb5c7ba8262e, !- Monday Schedule:Day Name
  06e69188-7907-4533-95c3-5364d0cb791f, !- Tuesday Schedule:Day Name
  65443338-ecc9-491c-8e3c-de1552718c27, !- Wednesday Schedule:Day Name
  ae68125d-280e-4a5f-a8d5-b193018a8ac9, !- Thursday Schedule:Day Name
  85b21898-48cb-4375-96c5-dc00d1059298, !- Friday Schedule:Day Name
  d2be773e-9853-48d9-b5f6-a2d711cee537, !- Saturday Schedule:Day Name
  09dc48e1-efa4-4e49-a927-84a0933d98ab, !- Holiday Schedule:Day Name
  09dc48e1-efa4-4e49-a927-84a0933d98ab, !- SummerDesignDay Schedule:Day Name
  09dc48e1-efa4-4e49-a927-84a0933d98ab, !- WinterDesignDay Schedule:Day Name
  09dc48e1-efa4-4e49-a927-84a0933d98ab, !- CustomDay1 Schedule:Day Name
  09dc48e1-efa4-4e49-a927-84a0933d98ab; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_0_23,
  a6e490b1-8780-410f-80c0-f6a94a7a68a3, !- Sunday Schedule:Day Name
  0bdf1e4c-e64a-4a98-b225-d7286654d542, !- Monday Schedule:Day Name
  bcf447b6-8acd-48a3-b0fa-01d10871c608, !- Tuesday Schedule:Day Name
  d693a4b4-7284-4f9f-951e-67121e27e855, !- Wednesday Schedule:Day Name
  44f43c23-ed09-4daf-a0f3-317aa98009c0, !- Thursday Schedule:Day Name
  b88c0806-e919-4a23-821f-b640699859c1, !- Friday Schedule:Day Name
  fb5b515e-8c7a-48d7-86a2-7d42d0825d69, !- Saturday Schedule:Day Name
  a6e490b1-8780-410f-80c0-f6a94a7a68a3, !- Holiday Schedule:Day Name
  a6e490b1-8780-410f-80c0-f6a94a7a68a3, !- SummerDesignDay Schedule:Day Name
  a6e490b1-8780-410f-80c0-f6a94a7a68a3, !- WinterDesignDay Schedule:Day Name
  a6e490b1-8780-410f-80c0-f6a94a7a68a3, !- CustomDay1 Schedule:Day Name
  a6e490b1-8780-410f-80c0-f6a94a7a68a3; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_0_24,
  bc494091-d086-494c-a6e8-676ddecb8490, !- Sunday Schedule:Day Name
  6b5617f7-a3bd-4afd-859b-ae8e27d032a0, !- Monday Schedule:Day Name
  fed21e98-cc81-4a2f-9d92-313f98c174c0, !- Tuesday Schedule:Day Name
  bf34a027-6a11-4120-9c15-5fe23a1c0184, !- Wednesday Schedule:Day Name
  feacbf2d-9493-4998-947d-4cc14bcbe2b5, !- Thursday Schedule:Day Name
  f29213d9-6cd8-4b0c-a869-7c28f96644df, !- Friday Schedule:Day Name
  d5f4d274-0c7a-4976-ab4c-c97a5b730c77, !- Saturday Schedule:Day Name
  bc494091-d086-494c-a6e8-676ddecb8490, !- Holiday Schedule:Day Name
  bc494091-d086-494c-a6e8-676ddecb8490, !- SummerDesignDay Schedule:Day Name
  bc494091-d086-494c-a6e8-676ddecb8490, !- WinterDesignDay Schedule:Day Name
  bc494091-d086-494c-a6e8-676ddecb8490, !- CustomDay1 Schedule:Day Name
  bc494091-d086-494c-a6e8-676ddecb8490; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_0_25,
  2460e41d-3332-4a28-aefc-0efdb1055dc2, !- Sunday Schedule:Day Name
  e497de92-5bfe-4dbc-aba1-72e8d7e1619e, !- Monday Schedule:Day Name
  2b103ae3-cff9-48dc-a7cd-95ddd8d247a1, !- Tuesday Schedule:Day Name
  c7fdae3b-665f-439c-8bf2-8c1810a98bc6, !- Wednesday Schedule:Day Name
  d81dddf7-af21-4780-8db8-95a03fef33bd, !- Thursday Schedule:Day Name
  12c814b5-42fe-494f-9831-5e8450348377, !- Friday Schedule:Day Name
  c14b5db2-bb33-4589-ac6a-cde458e66fef, !- Saturday Schedule:Day Name
  2460e41d-3332-4a28-aefc-0efdb1055dc2, !- Holiday Schedule:Day Name
  2460e41d-3332-4a28-aefc-0efdb1055dc2, !- SummerDesignDay Schedule:Day Name
  2460e41d-3332-4a28-aefc-0efdb1055dc2, !- WinterDesignDay Schedule:Day Name
  2460e41d-3332-4a28-aefc-0efdb1055dc2, !- CustomDay1 Schedule:Day Name
  2460e41d-3332-4a28-aefc-0efdb1055dc2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_0_26,
  203f84ad-dd81-4292-9bd3-b34fef127576, !- Sunday Schedule:Day Name
  e5e8ad67-8b0b-4852-a071-0c1651beece7, !- Monday Schedule:Day Name
  54296a64-0089-4074-9c9e-132eec36a17d, !- Tuesday Schedule:Day Name
  78147d6d-f0e7-4a3c-b0cc-fa2e9ab0f3dc, !- Wednesday Schedule:Day Name
  54eb0daf-bc92-4d96-96a8-27b4a3b3ab42, !- Thursday Schedule:Day Name
  03e1b542-975f-44a0-95b7-bf40f2fbd275, !- Friday Schedule:Day Name
  ac315ea3-b06d-49ed-b1d1-5054dc91f7c0, !- Saturday Schedule:Day Name
  203f84ad-dd81-4292-9bd3-b34fef127576, !- Holiday Schedule:Day Name
  203f84ad-dd81-4292-9bd3-b34fef127576, !- SummerDesignDay Schedule:Day Name
  203f84ad-dd81-4292-9bd3-b34fef127576, !- WinterDesignDay Schedule:Day Name
  203f84ad-dd81-4292-9bd3-b34fef127576, !- CustomDay1 Schedule:Day Name
  203f84ad-dd81-4292-9bd3-b34fef127576; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_0_27,
  a74eb03a-a13e-4bf3-99f2-b5a56bff7dbc, !- Sunday Schedule:Day Name
  92dca615-0297-4730-aefa-3b81817bd22c, !- Monday Schedule:Day Name
  b8025866-3654-473c-8bc1-0ba4f2893154, !- Tuesday Schedule:Day Name
  433db98a-a20d-4841-8b8a-a1d7e7a3c249, !- Wednesday Schedule:Day Name
  3e854e13-7400-4d4c-8724-f10f6e038dc1, !- Thursday Schedule:Day Name
  914fc65a-65aa-4205-aed3-26715ee28154, !- Friday Schedule:Day Name
  839fd083-3dbd-4375-9952-c691495287d2, !- Saturday Schedule:Day Name
  a74eb03a-a13e-4bf3-99f2-b5a56bff7dbc, !- Holiday Schedule:Day Name
  a74eb03a-a13e-4bf3-99f2-b5a56bff7dbc, !- SummerDesignDay Schedule:Day Name
  a74eb03a-a13e-4bf3-99f2-b5a56bff7dbc, !- WinterDesignDay Schedule:Day Name
  a74eb03a-a13e-4bf3-99f2-b5a56bff7dbc, !- CustomDay1 Schedule:Day Name
  a74eb03a-a13e-4bf3-99f2-b5a56bff7dbc; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_0_28,
  7a9f45a6-7bd1-4934-a33a-864da3353612, !- Sunday Schedule:Day Name
  86398017-033e-4fd4-99d2-5dc76c0c5157, !- Monday Schedule:Day Name
  ae940f5e-48f8-4872-af59-07b72ce14b47, !- Tuesday Schedule:Day Name
  b95c4d5e-26a9-4707-9df0-f76313d06b9b, !- Wednesday Schedule:Day Name
  8037efc8-13b6-4a93-94dd-cd9c610bbcd2, !- Thursday Schedule:Day Name
  35b02d20-7958-42f8-8221-3676ababc8f7, !- Friday Schedule:Day Name
  2d9e612a-7c91-4d10-a7cc-a66538fbc4e2, !- Saturday Schedule:Day Name
  7a9f45a6-7bd1-4934-a33a-864da3353612, !- Holiday Schedule:Day Name
  7a9f45a6-7bd1-4934-a33a-864da3353612, !- SummerDesignDay Schedule:Day Name
  7a9f45a6-7bd1-4934-a33a-864da3353612, !- WinterDesignDay Schedule:Day Name
  7a9f45a6-7bd1-4934-a33a-864da3353612, !- CustomDay1 Schedule:Day Name
  7a9f45a6-7bd1-4934-a33a-864da3353612; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_0_29,
  8e08edd5-54b0-4f9a-aa5b-5d6334086c43, !- Sunday Schedule:Day Name
  67f88dbc-49c9-4911-ba1c-78ebb7d7d587, !- Monday Schedule:Day Name
  c7165080-6564-4f63-8eb2-5283c76803c6, !- Tuesday Schedule:Day Name
  883197e9-7c75-4b18-a137-2211aa266f75, !- Wednesday Schedule:Day Name
  8037efc8-13b6-4a93-94dd-cd9c610bbcd2, !- Thursday Schedule:Day Name
  8037efc8-13b6-4a93-94dd-cd9c610bbcd2, !- Friday Schedule:Day Name
  229aaf90-c371-42d9-a0d0-5becb96f7fb4, !- Saturday Schedule:Day Name
  8e08edd5-54b0-4f9a-aa5b-5d6334086c43, !- Holiday Schedule:Day Name
  8e08edd5-54b0-4f9a-aa5b-5d6334086c43, !- SummerDesignDay Schedule:Day Name
  8e08edd5-54b0-4f9a-aa5b-5d6334086c43, !- WinterDesignDay Schedule:Day Name
  8e08edd5-54b0-4f9a-aa5b-5d6334086c43, !- CustomDay1 Schedule:Day Name
  8e08edd5-54b0-4f9a-aa5b-5d6334086c43; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_0_30,
  1f6c8006-6d32-4bd7-9267-d0568a08bb0b, !- Sunday Schedule:Day Name
  6bf10be0-f6d1-42b2-b7f7-fee7ecca2194, !- Monday Schedule:Day Name
  63ac0d5d-a4de-49a6-827c-0b2b6ce9044e, !- Tuesday Schedule:Day Name
  55e9b221-8cd5-4b2f-b3b4-4624d3cab62b, !- Wednesday Schedule:Day Name
  f5b311a1-8d18-420e-891f-46a6fcdf9abb, !- Thursday Schedule:Day Name
  18d54636-aa9f-4fcc-b42e-b564506e06e2, !- Friday Schedule:Day Name
  5bbd3b37-34ac-4bc2-a72d-0bb5cd506a53, !- Saturday Schedule:Day Name
  1f6c8006-6d32-4bd7-9267-d0568a08bb0b, !- Holiday Schedule:Day Name
  1f6c8006-6d32-4bd7-9267-d0568a08bb0b, !- SummerDesignDay Schedule:Day Name
  1f6c8006-6d32-4bd7-9267-d0568a08bb0b, !- WinterDesignDay Schedule:Day Name
  1f6c8006-6d32-4bd7-9267-d0568a08bb0b, !- CustomDay1 Schedule:Day Name
  1f6c8006-6d32-4bd7-9267-d0568a08bb0b; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_0_31,
  2ee66fcd-9fef-45a2-9cee-d5d2b2ccdd93, !- Sunday Schedule:Day Name
  fcd7c620-d12f-4264-99fa-12fe2d0fe360, !- Monday Schedule:Day Name
  c7165080-6564-4f63-8eb2-5283c76803c6, !- Tuesday Schedule:Day Name
  8a68abc0-028d-424c-906b-54e3ab565606, !- Wednesday Schedule:Day Name
  662e4420-3d47-4f74-96ef-4a0cf9a2761d, !- Thursday Schedule:Day Name
  f8a50c2a-6260-4063-bcfb-7e7a4cbff610, !- Friday Schedule:Day Name
  d4fb3544-7271-445d-8c74-9fa366beefc6, !- Saturday Schedule:Day Name
  2ee66fcd-9fef-45a2-9cee-d5d2b2ccdd93, !- Holiday Schedule:Day Name
  2ee66fcd-9fef-45a2-9cee-d5d2b2ccdd93, !- SummerDesignDay Schedule:Day Name
  2ee66fcd-9fef-45a2-9cee-d5d2b2ccdd93, !- WinterDesignDay Schedule:Day Name
  2ee66fcd-9fef-45a2-9cee-d5d2b2ccdd93, !- CustomDay1 Schedule:Day Name
  2ee66fcd-9fef-45a2-9cee-d5d2b2ccdd93; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_0_32,
  54602601-31f4-4de8-bab0-49069784a2b2, !- Sunday Schedule:Day Name
  fb1a1a3e-c698-47bb-9f10-6429565ac78b, !- Monday Schedule:Day Name
  6361670f-08e3-4ce5-9183-c40ed6bec7d6, !- Tuesday Schedule:Day Name
  2d197532-ed74-48b5-a3ea-029b100b3b4c, !- Wednesday Schedule:Day Name
  ef172fd1-1166-4244-9b81-ac9c25ee7140, !- Thursday Schedule:Day Name
  068aa1ea-f92b-4c52-babd-3ba28e088db9, !- Friday Schedule:Day Name
  7be5f930-c9d1-41d1-9f73-8dc014247f47, !- Saturday Schedule:Day Name
  54602601-31f4-4de8-bab0-49069784a2b2, !- Holiday Schedule:Day Name
  54602601-31f4-4de8-bab0-49069784a2b2, !- SummerDesignDay Schedule:Day Name
  54602601-31f4-4de8-bab0-49069784a2b2, !- WinterDesignDay Schedule:Day Name
  54602601-31f4-4de8-bab0-49069784a2b2, !- CustomDay1 Schedule:Day Name
  54602601-31f4-4de8-bab0-49069784a2b2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_0_33,
  d479f743-58bb-4381-bc34-0454e4f3726c, !- Sunday Schedule:Day Name
  869f6279-ab4c-45cb-a40c-31db3e045f15, !- Monday Schedule:Day Name
  67f79f5d-879f-44f8-b647-1131f74ce983, !- Tuesday Schedule:Day Name
  971dca29-db39-4082-851a-6dd26ee656e9, !- Wednesday Schedule:Day Name
  42499e71-9635-43f8-97cf-54b25431c190, !- Thursday Schedule:Day Name
  82b83fac-625c-4f48-ae0d-23de262ce1d7, !- Friday Schedule:Day Name
  64895081-95d1-4410-b027-bdd143a5df6e, !- Saturday Schedule:Day Name
  d479f743-58bb-4381-bc34-0454e4f3726c, !- Holiday Schedule:Day Name
  d479f743-58bb-4381-bc34-0454e4f3726c, !- SummerDesignDay Schedule:Day Name
  d479f743-58bb-4381-bc34-0454e4f3726c, !- WinterDesignDay Schedule:Day Name
  d479f743-58bb-4381-bc34-0454e4f3726c, !- CustomDay1 Schedule:Day Name
  d479f743-58bb-4381-bc34-0454e4f3726c; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_0_34,
  3134f503-972f-4fe3-82ba-8d4e92bfc7da, !- Sunday Schedule:Day Name
  ed6fd3f3-43f2-4ef0-8dd7-7a0b72b31cbb, !- Monday Schedule:Day Name
  0842cef2-874f-47ca-bd6f-c995717f89f5, !- Tuesday Schedule:Day Name
  5261cf2e-85ba-4db6-9ce7-fee0a797b286, !- Wednesday Schedule:Day Name
  cae36862-1c9f-4ffe-9071-76cd90ed5ab1, !- Thursday Schedule:Day Name
  079eeea1-b62c-473a-85e8-522c02ef6f9d, !- Friday Schedule:Day Name
  7e625d85-241e-46f6-b824-82f7e8309bd2, !- Saturday Schedule:Day Name
  3134f503-972f-4fe3-82ba-8d4e92bfc7da, !- Holiday Schedule:Day Name
  3134f503-972f-4fe3-82ba-8d4e92bfc7da, !- SummerDesignDay Schedule:Day Name
  3134f503-972f-4fe3-82ba-8d4e92bfc7da, !- WinterDesignDay Schedule:Day Name
  3134f503-972f-4fe3-82ba-8d4e92bfc7da, !- CustomDay1 Schedule:Day Name
  3134f503-972f-4fe3-82ba-8d4e92bfc7da; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_0_35,
  ea964e5a-72c8-42ab-b0bd-6840932f00e1, !- Sunday Schedule:Day Name
  7ae45e4a-7fd6-41e5-8a4e-fe4adb9c3dce, !- Monday Schedule:Day Name
  19df4775-b0ea-4311-b4c7-9b47212df40c, !- Tuesday Schedule:Day Name
  d1d83a89-aa02-48bd-bd42-bc8bb0993573, !- Wednesday Schedule:Day Name
  fed7032a-de7c-4f09-9247-478ff5a78e8a, !- Thursday Schedule:Day Name
  8e8bb3cb-8142-4bc1-9217-54d946ff4a27, !- Friday Schedule:Day Name
  7624fc2b-1449-4fb3-8063-622a8346a11d, !- Saturday Schedule:Day Name
  ea964e5a-72c8-42ab-b0bd-6840932f00e1, !- Holiday Schedule:Day Name
  ea964e5a-72c8-42ab-b0bd-6840932f00e1, !- SummerDesignDay Schedule:Day Name
  ea964e5a-72c8-42ab-b0bd-6840932f00e1, !- WinterDesignDay Schedule:Day Name
  ea964e5a-72c8-42ab-b0bd-6840932f00e1, !- CustomDay1 Schedule:Day Name
  ea964e5a-72c8-42ab-b0bd-6840932f00e1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_0_36,
  af5e5cc7-e4d6-4050-8d03-adeff9a77ade, !- Sunday Schedule:Day Name
  d6000f41-bb7b-45ed-b57a-afc1b073e2b7, !- Monday Schedule:Day Name
  20a2ea15-0366-4157-a8c0-57d473969917, !- Tuesday Schedule:Day Name
  f07b88ba-faba-4079-b627-1374bd56611b, !- Wednesday Schedule:Day Name
  b20c4fbb-534b-4f67-bcc6-599de88231cd, !- Thursday Schedule:Day Name
  dab0f51d-b6c7-402d-9076-f670d8a8be3a, !- Friday Schedule:Day Name
  2b103ae3-cff9-48dc-a7cd-95ddd8d247a1, !- Saturday Schedule:Day Name
  af5e5cc7-e4d6-4050-8d03-adeff9a77ade, !- Holiday Schedule:Day Name
  af5e5cc7-e4d6-4050-8d03-adeff9a77ade, !- SummerDesignDay Schedule:Day Name
  af5e5cc7-e4d6-4050-8d03-adeff9a77ade, !- WinterDesignDay Schedule:Day Name
  af5e5cc7-e4d6-4050-8d03-adeff9a77ade, !- CustomDay1 Schedule:Day Name
  af5e5cc7-e4d6-4050-8d03-adeff9a77ade; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_0_37,
  8037efc8-13b6-4a93-94dd-cd9c610bbcd2, !- Sunday Schedule:Day Name
  a3895398-1c9f-41ad-a557-52d5878792ae, !- Monday Schedule:Day Name
  c23acc3e-60bf-4750-8b05-9199dcac2b66, !- Tuesday Schedule:Day Name
  836068ed-9d2b-442f-ad17-65d6e156eb7f, !- Wednesday Schedule:Day Name
  1baf96c9-a5a4-4043-be5b-f3283d23d3d7, !- Thursday Schedule:Day Name
  5dcdb427-e9f7-4689-9180-3caf423e22ed, !- Friday Schedule:Day Name
  7a23f633-3cc0-42d7-81b6-4b350cb7b05f, !- Saturday Schedule:Day Name
  8037efc8-13b6-4a93-94dd-cd9c610bbcd2, !- Holiday Schedule:Day Name
  8037efc8-13b6-4a93-94dd-cd9c610bbcd2, !- SummerDesignDay Schedule:Day Name
  8037efc8-13b6-4a93-94dd-cd9c610bbcd2, !- WinterDesignDay Schedule:Day Name
  8037efc8-13b6-4a93-94dd-cd9c610bbcd2, !- CustomDay1 Schedule:Day Name
  8037efc8-13b6-4a93-94dd-cd9c610bbcd2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_0_38,
  93237feb-5df3-46aa-8b07-617937b658ed, !- Sunday Schedule:Day Name
  2111913f-7513-48a7-b5ce-ad86985c307c, !- Monday Schedule:Day Name
  af5e5cc7-e4d6-4050-8d03-adeff9a77ade, !- Tuesday Schedule:Day Name
  62396e1b-6101-4778-9a89-c3df6b012de8, !- Wednesday Schedule:Day Name
  c88f0633-769b-4102-ae75-12d9dbdc8829, !- Thursday Schedule:Day Name
  001a5d9e-2975-4612-a3d7-69e5931aa604, !- Friday Schedule:Day Name
  3fc9ed15-e43c-4b4e-ac0d-8b756d89cf34, !- Saturday Schedule:Day Name
  93237feb-5df3-46aa-8b07-617937b658ed, !- Holiday Schedule:Day Name
  93237feb-5df3-46aa-8b07-617937b658ed, !- SummerDesignDay Schedule:Day Name
  93237feb-5df3-46aa-8b07-617937b658ed, !- WinterDesignDay Schedule:Day Name
  93237feb-5df3-46aa-8b07-617937b658ed, !- CustomDay1 Schedule:Day Name
  93237feb-5df3-46aa-8b07-617937b658ed; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_0_39,
  d748a229-17c4-4497-a2ae-3035c432b4ba, !- Sunday Schedule:Day Name
  7048c016-b3cc-4d30-b7a2-e82832680144, !- Monday Schedule:Day Name
  45178cf4-77f9-40aa-a0a4-11b28ac7ef65, !- Tuesday Schedule:Day Name
  af41c58c-a08e-4e43-bc5d-241de93dec8d, !- Wednesday Schedule:Day Name
  9f03cfd3-7633-41ee-8cfd-2eb55b373d64, !- Thursday Schedule:Day Name
  50c105d0-a097-4d9e-b7de-f51dfab3287e, !- Friday Schedule:Day Name
  8037efc8-13b6-4a93-94dd-cd9c610bbcd2, !- Saturday Schedule:Day Name
  d748a229-17c4-4497-a2ae-3035c432b4ba, !- Holiday Schedule:Day Name
  d748a229-17c4-4497-a2ae-3035c432b4ba, !- SummerDesignDay Schedule:Day Name
  d748a229-17c4-4497-a2ae-3035c432b4ba, !- WinterDesignDay Schedule:Day Name
  d748a229-17c4-4497-a2ae-3035c432b4ba, !- CustomDay1 Schedule:Day Name
  d748a229-17c4-4497-a2ae-3035c432b4ba; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_0_40,
  883197e9-7c75-4b18-a137-2211aa266f75, !- Sunday Schedule:Day Name
  a7bd0efe-3aa0-41ad-a862-0c0766c6b48d, !- Monday Schedule:Day Name
  c2976b59-a9d1-4ec2-afd8-5a25a852f813, !- Tuesday Schedule:Day Name
  0892341c-ce22-48bf-b2d7-a6b54bea3fca, !- Wednesday Schedule:Day Name
  0810e71b-70c5-4420-88cf-15ec6798d871, !- Thursday Schedule:Day Name
  349f065c-2187-4dc3-b9d1-56dd459cd3aa, !- Friday Schedule:Day Name
  01a71e10-1e50-47e8-9dee-a916c16c638e, !- Saturday Schedule:Day Name
  883197e9-7c75-4b18-a137-2211aa266f75, !- Holiday Schedule:Day Name
  883197e9-7c75-4b18-a137-2211aa266f75, !- SummerDesignDay Schedule:Day Name
  883197e9-7c75-4b18-a137-2211aa266f75, !- WinterDesignDay Schedule:Day Name
  883197e9-7c75-4b18-a137-2211aa266f75, !- CustomDay1 Schedule:Day Name
  883197e9-7c75-4b18-a137-2211aa266f75; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_0_41,
  00c0e0ef-4640-43c7-a598-4a9e97edaa6d, !- Sunday Schedule:Day Name
  9f40d702-859b-4665-b72c-3fe96d7343c0, !- Monday Schedule:Day Name
  86c1b371-93d3-48e4-a207-f1c1352b0e07, !- Tuesday Schedule:Day Name
  cd0a9f9b-4dd7-42b7-b076-0355e52e6f7b, !- Wednesday Schedule:Day Name
  d67b88e1-e680-47cd-8d1c-4d1d765bc77f, !- Thursday Schedule:Day Name
  e2fff377-7aec-4250-9183-b298a2f973d8, !- Friday Schedule:Day Name
  f14ff8f6-1366-4599-b910-1c5d2465ca29, !- Saturday Schedule:Day Name
  00c0e0ef-4640-43c7-a598-4a9e97edaa6d, !- Holiday Schedule:Day Name
  00c0e0ef-4640-43c7-a598-4a9e97edaa6d, !- SummerDesignDay Schedule:Day Name
  00c0e0ef-4640-43c7-a598-4a9e97edaa6d, !- WinterDesignDay Schedule:Day Name
  00c0e0ef-4640-43c7-a598-4a9e97edaa6d, !- CustomDay1 Schedule:Day Name
  00c0e0ef-4640-43c7-a598-4a9e97edaa6d; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_0_42,
  5c89464c-5ef5-470d-8494-ad207c1193eb, !- Sunday Schedule:Day Name
  70fccbbf-0968-4144-81c4-213cfebb1410, !- Monday Schedule:Day Name
  6a72401a-39b8-4c8e-8b0f-e18fc8ead1de, !- Tuesday Schedule:Day Name
  08ea07bc-ec12-43a9-b5e9-4255b164943a, !- Wednesday Schedule:Day Name
  10e9fb05-1858-4299-a879-61cf543e850c, !- Thursday Schedule:Day Name
  482c0ff1-a1cf-4518-9a9b-c9fd94c742e4, !- Friday Schedule:Day Name
  971f1f81-7ffb-4225-a188-1d66d3d201fa, !- Saturday Schedule:Day Name
  5c89464c-5ef5-470d-8494-ad207c1193eb, !- Holiday Schedule:Day Name
  5c89464c-5ef5-470d-8494-ad207c1193eb, !- SummerDesignDay Schedule:Day Name
  5c89464c-5ef5-470d-8494-ad207c1193eb, !- WinterDesignDay Schedule:Day Name
  5c89464c-5ef5-470d-8494-ad207c1193eb, !- CustomDay1 Schedule:Day Name
  5c89464c-5ef5-470d-8494-ad207c1193eb; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_0_43,
  6005d886-9535-43e2-8214-16ed1c354114, !- Sunday Schedule:Day Name
  fb266e95-20a3-4bcf-bbe1-b2c024e0e2b5, !- Monday Schedule:Day Name
  c7bf4c7d-8060-4b6f-adbe-915409cfed54, !- Tuesday Schedule:Day Name
  321755bc-5975-4af5-b1da-08a8e318b26e, !- Wednesday Schedule:Day Name
  27c04f71-bc10-47cd-96d5-273982dcbd55, !- Thursday Schedule:Day Name
  4fe47908-5490-47fc-b963-a5acf1d7db7e, !- Friday Schedule:Day Name
  7509aeb8-b5e9-4c74-ac1f-85b5df4f7c3a, !- Saturday Schedule:Day Name
  6005d886-9535-43e2-8214-16ed1c354114, !- Holiday Schedule:Day Name
  6005d886-9535-43e2-8214-16ed1c354114, !- SummerDesignDay Schedule:Day Name
  6005d886-9535-43e2-8214-16ed1c354114, !- WinterDesignDay Schedule:Day Name
  6005d886-9535-43e2-8214-16ed1c354114, !- CustomDay1 Schedule:Day Name
  6005d886-9535-43e2-8214-16ed1c354114; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_0_44,
  8524b59a-4086-4eb9-a3a3-9c11016325d2, !- Sunday Schedule:Day Name
  33232023-d3bc-4167-9908-7f5fb7bc4845, !- Monday Schedule:Day Name
  fc63d4ab-520f-4892-8535-8a5b19853f97, !- Tuesday Schedule:Day Name
  529c80a2-adcc-425c-9c7a-9e4ea92c5ad0, !- Wednesday Schedule:Day Name
  361a62d4-4483-44e2-8178-8ae958f5a9d6, !- Thursday Schedule:Day Name
  d39a0a2d-9745-449f-9744-d5c12fb151a7, !- Friday Schedule:Day Name
  eba83cb3-639c-4d5a-bba0-65026861de94, !- Saturday Schedule:Day Name
  8524b59a-4086-4eb9-a3a3-9c11016325d2, !- Holiday Schedule:Day Name
  8524b59a-4086-4eb9-a3a3-9c11016325d2, !- SummerDesignDay Schedule:Day Name
  8524b59a-4086-4eb9-a3a3-9c11016325d2, !- WinterDesignDay Schedule:Day Name
  8524b59a-4086-4eb9-a3a3-9c11016325d2, !- CustomDay1 Schedule:Day Name
  8524b59a-4086-4eb9-a3a3-9c11016325d2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_0_45,
  529897b0-7851-4804-9490-ac1e49f6673f, !- Sunday Schedule:Day Name
  6bf10be0-f6d1-42b2-b7f7-fee7ecca2194, !- Monday Schedule:Day Name
  8c1eacb8-60e0-437f-9c00-406e7754e0a1, !- Tuesday Schedule:Day Name
  ce02b5cd-0b87-43e5-8d81-d91c88fad177, !- Wednesday Schedule:Day Name
  45178cf4-77f9-40aa-a0a4-11b28ac7ef65, !- Thursday Schedule:Day Name
  4a8131e1-6b61-40b7-be8c-de09692f1780, !- Friday Schedule:Day Name
  529897b0-7851-4804-9490-ac1e49f6673f, !- Saturday Schedule:Day Name
  529897b0-7851-4804-9490-ac1e49f6673f, !- Holiday Schedule:Day Name
  529897b0-7851-4804-9490-ac1e49f6673f, !- SummerDesignDay Schedule:Day Name
  529897b0-7851-4804-9490-ac1e49f6673f, !- WinterDesignDay Schedule:Day Name
  529897b0-7851-4804-9490-ac1e49f6673f, !- CustomDay1 Schedule:Day Name
  529897b0-7851-4804-9490-ac1e49f6673f; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_0_46,
  a92963a4-cdb5-4605-91ce-c7ecaa5e8ee2, !- Sunday Schedule:Day Name
  70fccbbf-0968-4144-81c4-213cfebb1410, !- Monday Schedule:Day Name
  60a5d225-296d-4afc-ad11-c7ede8f63fac, !- Tuesday Schedule:Day Name
  05a610c2-0fe3-448e-b41f-ef2fc4f267a0, !- Wednesday Schedule:Day Name
  741097d7-baff-4054-969c-272c18da0d28, !- Thursday Schedule:Day Name
  894fad8a-9db2-4cf0-9b25-e19f91a4054e, !- Friday Schedule:Day Name
  4e647661-89a2-4b39-a766-581725928f1c, !- Saturday Schedule:Day Name
  a92963a4-cdb5-4605-91ce-c7ecaa5e8ee2, !- Holiday Schedule:Day Name
  a92963a4-cdb5-4605-91ce-c7ecaa5e8ee2, !- SummerDesignDay Schedule:Day Name
  a92963a4-cdb5-4605-91ce-c7ecaa5e8ee2, !- WinterDesignDay Schedule:Day Name
  a92963a4-cdb5-4605-91ce-c7ecaa5e8ee2, !- CustomDay1 Schedule:Day Name
  a92963a4-cdb5-4605-91ce-c7ecaa5e8ee2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_0_47,
  4b6ed41e-87c7-4975-a053-4426fd22b8bb, !- Sunday Schedule:Day Name
  bd449fe4-415f-4b3c-8c99-a05e91d1a4a4, !- Monday Schedule:Day Name
  4c9fed97-f1c1-4f52-93cf-6e3ebb21d123, !- Tuesday Schedule:Day Name
  90e3bf91-1fac-41b0-8900-77a460dd330f, !- Wednesday Schedule:Day Name
  81f41662-e9ac-4eb1-b85d-5b27cc855202, !- Thursday Schedule:Day Name
  72c3588e-b2e9-4518-9183-511a012e489a, !- Friday Schedule:Day Name
  058802b1-c408-489d-8eb6-82654434e169, !- Saturday Schedule:Day Name
  4b6ed41e-87c7-4975-a053-4426fd22b8bb, !- Holiday Schedule:Day Name
  4b6ed41e-87c7-4975-a053-4426fd22b8bb, !- SummerDesignDay Schedule:Day Name
  4b6ed41e-87c7-4975-a053-4426fd22b8bb, !- WinterDesignDay Schedule:Day Name
  4b6ed41e-87c7-4975-a053-4426fd22b8bb, !- CustomDay1 Schedule:Day Name
  4b6ed41e-87c7-4975-a053-4426fd22b8bb; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_0_48,
  c893bc1b-9ab6-4618-9526-c9d7948028e1, !- Sunday Schedule:Day Name
  2d3622f6-77fb-4f19-83ce-4f29eb6027ad, !- Monday Schedule:Day Name
  485f56f1-57ec-4dbc-a7b3-1c70517bfc66, !- Tuesday Schedule:Day Name
  f2aed9a4-388b-497b-9736-4f8f69007e10, !- Wednesday Schedule:Day Name
  3aec51c0-ffc0-4bed-9820-b9f1594e9715, !- Thursday Schedule:Day Name
  2b439630-06c0-43d1-b733-c1b6edee79ff, !- Friday Schedule:Day Name
  1354364f-3d47-441f-baaf-d91082a93f77, !- Saturday Schedule:Day Name
  c893bc1b-9ab6-4618-9526-c9d7948028e1, !- Holiday Schedule:Day Name
  c893bc1b-9ab6-4618-9526-c9d7948028e1, !- SummerDesignDay Schedule:Day Name
  c893bc1b-9ab6-4618-9526-c9d7948028e1, !- WinterDesignDay Schedule:Day Name
  c893bc1b-9ab6-4618-9526-c9d7948028e1, !- CustomDay1 Schedule:Day Name
  c893bc1b-9ab6-4618-9526-c9d7948028e1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_0_49,
  043a86aa-8b78-41f9-9b1e-acb706614a46, !- Sunday Schedule:Day Name
  6a1fb187-319f-4c84-bc8c-24fb97a2dfa3, !- Monday Schedule:Day Name
  a632ed9a-5de7-4d2a-9650-94074f019fd4, !- Tuesday Schedule:Day Name
  3b8062e7-37c0-42ef-9213-e2c9e8404624, !- Wednesday Schedule:Day Name
  3b07df94-8bae-425c-907d-ec27d7f912fc, !- Thursday Schedule:Day Name
  7be9cbd2-a441-4429-bd23-b447bb17e9a1, !- Friday Schedule:Day Name
  7c9938da-5bc3-4155-9f17-6dbf6999afb5, !- Saturday Schedule:Day Name
  043a86aa-8b78-41f9-9b1e-acb706614a46, !- Holiday Schedule:Day Name
  043a86aa-8b78-41f9-9b1e-acb706614a46, !- SummerDesignDay Schedule:Day Name
  043a86aa-8b78-41f9-9b1e-acb706614a46, !- WinterDesignDay Schedule:Day Name
  043a86aa-8b78-41f9-9b1e-acb706614a46, !- CustomDay1 Schedule:Day Name
  043a86aa-8b78-41f9-9b1e-acb706614a46; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_0_50,
  149cf891-3990-4c32-920f-f7e48fb2aa7d, !- Sunday Schedule:Day Name
  c2976b59-a9d1-4ec2-afd8-5a25a852f813, !- Monday Schedule:Day Name
  f20793a5-f3a4-45ea-858c-464f45aebaeb, !- Tuesday Schedule:Day Name
  918cd881-32ed-44fa-84e1-0d95cc65e6a6, !- Wednesday Schedule:Day Name
  a7388b1d-e5d5-446e-9b3c-e9680b62e304, !- Thursday Schedule:Day Name
  48e2d8e6-c764-4309-9400-535a4b362951, !- Friday Schedule:Day Name
  b8feaf6b-9232-4fb5-8901-8b4871c860c7, !- Saturday Schedule:Day Name
  149cf891-3990-4c32-920f-f7e48fb2aa7d, !- Holiday Schedule:Day Name
  149cf891-3990-4c32-920f-f7e48fb2aa7d, !- SummerDesignDay Schedule:Day Name
  149cf891-3990-4c32-920f-f7e48fb2aa7d, !- WinterDesignDay Schedule:Day Name
  149cf891-3990-4c32-920f-f7e48fb2aa7d, !- CustomDay1 Schedule:Day Name
  149cf891-3990-4c32-920f-f7e48fb2aa7d; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_0_51,
  485ce407-0896-49d2-8bdb-d863cf701a37, !- Sunday Schedule:Day Name
  77e688b3-1c47-4fa8-a150-bdfd9f7a6f05, !- Monday Schedule:Day Name
  ae164842-401a-4343-b31c-0fd7bb1224be, !- Tuesday Schedule:Day Name
  aca1a674-1583-4169-b70b-1a5a21e13e0d, !- Wednesday Schedule:Day Name
  71cadaa5-eb0e-4c82-bfb7-05770e92396e, !- Thursday Schedule:Day Name
  7fed7190-ed49-4405-b641-6bd42e090a6c, !- Friday Schedule:Day Name
  f8a50c2a-6260-4063-bcfb-7e7a4cbff610, !- Saturday Schedule:Day Name
  485ce407-0896-49d2-8bdb-d863cf701a37, !- Holiday Schedule:Day Name
  485ce407-0896-49d2-8bdb-d863cf701a37, !- SummerDesignDay Schedule:Day Name
  485ce407-0896-49d2-8bdb-d863cf701a37, !- WinterDesignDay Schedule:Day Name
  485ce407-0896-49d2-8bdb-d863cf701a37, !- CustomDay1 Schedule:Day Name
  485ce407-0896-49d2-8bdb-d863cf701a37; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, MechVentAvail_Zone_0_52,
  cba0dbdb-88fe-4b2a-b0a5-debe7df2df22, !- Sunday Schedule:Day Name
  cba0dbdb-88fe-4b2a-b0a5-debe7df2df22, !- Monday Schedule:Day Name
  cba0dbdb-88fe-4b2a-b0a5-debe7df2df22, !- Tuesday Schedule:Day Name
  cba0dbdb-88fe-4b2a-b0a5-debe7df2df22, !- Wednesday Schedule:Day Name
  cba0dbdb-88fe-4b2a-b0a5-debe7df2df22, !- Thursday Schedule:Day Name
  cba0dbdb-88fe-4b2a-b0a5-debe7df2df22, !- Friday Schedule:Day Name
  cba0dbdb-88fe-4b2a-b0a5-debe7df2df22, !- Saturday Schedule:Day Name
  cba0dbdb-88fe-4b2a-b0a5-debe7df2df22, !- Holiday Schedule:Day Name
  cba0dbdb-88fe-4b2a-b0a5-debe7df2df22, !- SummerDesignDay Schedule:Day Name
  cba0dbdb-88fe-4b2a-b0a5-debe7df2df22, !- WinterDesignDay Schedule:Day Name
  cba0dbdb-88fe-4b2a-b0a5-debe7df2df22, !- CustomDay1 Schedule:Day Name
  cba0dbdb-88fe-4b2a-b0a5-debe7df2df22; !- CustomDay2 Schedule:Day Name


Schedule:Year,NatVentAvail_Zone_0,
Fraction,
NatVentAvail_Zone_0_0,1,1,1,7, 
NatVentAvail_Zone_0_1,1,8,1,14, 
NatVentAvail_Zone_0_2,1,15,1,21, 
NatVentAvail_Zone_0_3,1,22,1,28, 
NatVentAvail_Zone_0_4,1,29,2,4, 
NatVentAvail_Zone_0_5,2,5,2,11, 
NatVentAvail_Zone_0_6,2,12,2,18, 
NatVentAvail_Zone_0_7,2,19,2,25, 
NatVentAvail_Zone_0_8,2,26,3,4, 
NatVentAvail_Zone_0_9,3,5,3,11, 
NatVentAvail_Zone_0_10,3,12,3,18, 
NatVentAvail_Zone_0_11,3,19,3,25, 
NatVentAvail_Zone_0_12,3,26,4,1, 
NatVentAvail_Zone_0_13,4,2,4,8, 
NatVentAvail_Zone_0_14,4,9,4,15, 
NatVentAvail_Zone_0_15,4,16,4,22, 
NatVentAvail_Zone_0_16,4,23,4,29, 
NatVentAvail_Zone_0_17,4,30,5,6, 
NatVentAvail_Zone_0_18,5,7,5,13, 
NatVentAvail_Zone_0_19,5,14,5,20, 
NatVentAvail_Zone_0_20,5,21,5,27, 
NatVentAvail_Zone_0_21,5,28,6,3, 
NatVentAvail_Zone_0_22,6,4,6,10, 
NatVentAvail_Zone_0_23,6,11,6,17, 
NatVentAvail_Zone_0_24,6,18,6,24, 
NatVentAvail_Zone_0_25,6,25,7,1, 
NatVentAvail_Zone_0_26,7,2,7,8, 
NatVentAvail_Zone_0_27,7,9,7,15, 
NatVentAvail_Zone_0_28,7,16,7,22, 
NatVentAvail_Zone_0_29,7,23,7,29, 
NatVentAvail_Zone_0_30,7,30,8,5, 
NatVentAvail_Zone_0_31,8,6,8,12, 
NatVentAvail_Zone_0_32,8,13,8,19, 
NatVentAvail_Zone_0_33,8,20,8,26, 
NatVentAvail_Zone_0_34,8,27,9,2, 
NatVentAvail_Zone_0_35,9,3,9,9, 
NatVentAvail_Zone_0_36,9,10,9,16, 
NatVentAvail_Zone_0_37,9,17,9,23, 
NatVentAvail_Zone_0_38,9,24,9,30, 
NatVentAvail_Zone_0_39,10,1,10,7, 
NatVentAvail_Zone_0_40,10,8,10,14, 
NatVentAvail_Zone_0_41,10,15,10,21, 
NatVentAvail_Zone_0_42,10,22,10,28, 
NatVentAvail_Zone_0_43,10,29,11,4, 
NatVentAvail_Zone_0_44,11,5,11,11, 
NatVentAvail_Zone_0_45,11,12,11,18, 
NatVentAvail_Zone_0_46,11,19,11,25, 
NatVentAvail_Zone_0_47,11,26,12,2, 
NatVentAvail_Zone_0_48,12,3,12,9, 
NatVentAvail_Zone_0_49,12,10,12,16, 
NatVentAvail_Zone_0_50,12,17,12,23, 
NatVentAvail_Zone_0_51,12,24,12,30, 
NatVentAvail_Zone_0_52,12,31,12,31;

Schedule:Week:Daily, NatVentAvail_Zone_0_0,
  85069bca-2b2a-471b-b3fa-43c3efb318f0, !- Sunday Schedule:Day Name
  06d6f6e1-af1c-480b-b630-ce5e81cdfe58, !- Monday Schedule:Day Name
  2b032a04-6ee1-4acb-ba70-2f655d9db630, !- Tuesday Schedule:Day Name
  ed4bfe94-cad4-40e5-a25a-afe5402feeae, !- Wednesday Schedule:Day Name
  c5cacbf8-b7d6-47b0-a14d-5407c4417e75, !- Thursday Schedule:Day Name
  615a7867-e14e-4151-aabf-fa796bd84dec, !- Friday Schedule:Day Name
  3d6da4ae-3ce6-406d-b521-e5cf70f2aa7e, !- Saturday Schedule:Day Name
  85069bca-2b2a-471b-b3fa-43c3efb318f0, !- Holiday Schedule:Day Name
  85069bca-2b2a-471b-b3fa-43c3efb318f0, !- SummerDesignDay Schedule:Day Name
  85069bca-2b2a-471b-b3fa-43c3efb318f0, !- WinterDesignDay Schedule:Day Name
  85069bca-2b2a-471b-b3fa-43c3efb318f0, !- CustomDay1 Schedule:Day Name
  85069bca-2b2a-471b-b3fa-43c3efb318f0; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_0_1,
  ac9fad2d-3e51-4f97-881e-d2450c51413b, !- Sunday Schedule:Day Name
  0e42cded-2a11-4a29-a65f-22a311d3abbb, !- Monday Schedule:Day Name
  f20a0d7c-3566-4be1-8587-853c079a1db2, !- Tuesday Schedule:Day Name
  595ff375-4059-4e85-8b06-aa3341602a60, !- Wednesday Schedule:Day Name
  b356c6f9-b694-4ecb-8aa4-38cc8c6398e2, !- Thursday Schedule:Day Name
  e37bf46d-5aef-4994-a8a7-7644741c72a3, !- Friday Schedule:Day Name
  2269cefc-a935-47c3-b3e2-530841a6b154, !- Saturday Schedule:Day Name
  ac9fad2d-3e51-4f97-881e-d2450c51413b, !- Holiday Schedule:Day Name
  ac9fad2d-3e51-4f97-881e-d2450c51413b, !- SummerDesignDay Schedule:Day Name
  ac9fad2d-3e51-4f97-881e-d2450c51413b, !- WinterDesignDay Schedule:Day Name
  ac9fad2d-3e51-4f97-881e-d2450c51413b, !- CustomDay1 Schedule:Day Name
  ac9fad2d-3e51-4f97-881e-d2450c51413b; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_0_2,
  79023da8-e6db-4f2f-8f41-2054c17e2bca, !- Sunday Schedule:Day Name
  86a01146-cf8e-48c7-b303-e0bceb998122, !- Monday Schedule:Day Name
  b356c6f9-b694-4ecb-8aa4-38cc8c6398e2, !- Tuesday Schedule:Day Name
  c9bb4b23-ce24-49e5-8961-dddd9e0eb11a, !- Wednesday Schedule:Day Name
  06d6f6e1-af1c-480b-b630-ce5e81cdfe58, !- Thursday Schedule:Day Name
  1465d87e-c0b2-4898-9858-07a856ce352f, !- Friday Schedule:Day Name
  b21dc415-d331-4ffb-82a4-4013a69e96be, !- Saturday Schedule:Day Name
  79023da8-e6db-4f2f-8f41-2054c17e2bca, !- Holiday Schedule:Day Name
  79023da8-e6db-4f2f-8f41-2054c17e2bca, !- SummerDesignDay Schedule:Day Name
  79023da8-e6db-4f2f-8f41-2054c17e2bca, !- WinterDesignDay Schedule:Day Name
  79023da8-e6db-4f2f-8f41-2054c17e2bca, !- CustomDay1 Schedule:Day Name
  79023da8-e6db-4f2f-8f41-2054c17e2bca; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_0_3,
  6e080233-e4cb-4c47-b1e8-7ec84ea5e545, !- Sunday Schedule:Day Name
  d2be773e-9853-48d9-b5f6-a2d711cee537, !- Monday Schedule:Day Name
  c3e05625-c80f-4c81-a4a9-1e7a529037f4, !- Tuesday Schedule:Day Name
  95084d81-6bf5-4aa3-9d4a-d76fe797a3a0, !- Wednesday Schedule:Day Name
  cc1c95d3-11ec-4856-b087-326376f9f1df, !- Thursday Schedule:Day Name
  85069bca-2b2a-471b-b3fa-43c3efb318f0, !- Friday Schedule:Day Name
  66983e29-3603-4296-9e5f-13a50f55c452, !- Saturday Schedule:Day Name
  6e080233-e4cb-4c47-b1e8-7ec84ea5e545, !- Holiday Schedule:Day Name
  6e080233-e4cb-4c47-b1e8-7ec84ea5e545, !- SummerDesignDay Schedule:Day Name
  6e080233-e4cb-4c47-b1e8-7ec84ea5e545, !- WinterDesignDay Schedule:Day Name
  6e080233-e4cb-4c47-b1e8-7ec84ea5e545, !- CustomDay1 Schedule:Day Name
  6e080233-e4cb-4c47-b1e8-7ec84ea5e545; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_0_4,
  7f8fd417-c1ec-4504-8790-f7a53b8eea8a, !- Sunday Schedule:Day Name
  42a6307f-b2ff-49e0-a00d-c5f437ec8d24, !- Monday Schedule:Day Name
  9cd492d8-3f3b-46f3-8701-69e275a9b161, !- Tuesday Schedule:Day Name
  eec8c49c-47b8-4e6c-8f13-8fbe0dfba465, !- Wednesday Schedule:Day Name
  c95229db-74a2-4849-b964-e93d90943bb4, !- Thursday Schedule:Day Name
  c949a31b-6cec-4c42-8e33-a178b78093b6, !- Friday Schedule:Day Name
  42a6307f-b2ff-49e0-a00d-c5f437ec8d24, !- Saturday Schedule:Day Name
  7f8fd417-c1ec-4504-8790-f7a53b8eea8a, !- Holiday Schedule:Day Name
  7f8fd417-c1ec-4504-8790-f7a53b8eea8a, !- SummerDesignDay Schedule:Day Name
  7f8fd417-c1ec-4504-8790-f7a53b8eea8a, !- WinterDesignDay Schedule:Day Name
  7f8fd417-c1ec-4504-8790-f7a53b8eea8a, !- CustomDay1 Schedule:Day Name
  7f8fd417-c1ec-4504-8790-f7a53b8eea8a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_0_5,
  3abdae18-6f5f-42a6-92ec-5e8bafdd7ec6, !- Sunday Schedule:Day Name
  1392b2eb-0a18-40c2-8618-893a8af9810c, !- Monday Schedule:Day Name
  2654707f-1dea-43a9-b014-0dc0dc09ceff, !- Tuesday Schedule:Day Name
  a28dc146-cde9-4dc3-bdc8-c9385b19801b, !- Wednesday Schedule:Day Name
  2f2aca47-6253-49b2-b302-f17a1cf2c10d, !- Thursday Schedule:Day Name
  57228267-8ffc-4b08-800f-1df83d28b00b, !- Friday Schedule:Day Name
  0176805f-6419-410f-ba74-85dd6959e1f7, !- Saturday Schedule:Day Name
  3abdae18-6f5f-42a6-92ec-5e8bafdd7ec6, !- Holiday Schedule:Day Name
  3abdae18-6f5f-42a6-92ec-5e8bafdd7ec6, !- SummerDesignDay Schedule:Day Name
  3abdae18-6f5f-42a6-92ec-5e8bafdd7ec6, !- WinterDesignDay Schedule:Day Name
  3abdae18-6f5f-42a6-92ec-5e8bafdd7ec6, !- CustomDay1 Schedule:Day Name
  3abdae18-6f5f-42a6-92ec-5e8bafdd7ec6; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_0_6,
  93420359-c8f8-4532-a5dc-db31faf1d0e0, !- Sunday Schedule:Day Name
  0842cef2-874f-47ca-bd6f-c995717f89f5, !- Monday Schedule:Day Name
  527f4506-5e2d-4351-8612-1769222680b5, !- Tuesday Schedule:Day Name
  937d2ddf-9db7-4f99-bbca-8ced9319c7cb, !- Wednesday Schedule:Day Name
  3eff230f-72b4-477a-8f53-7b16b1284d89, !- Thursday Schedule:Day Name
  976638ae-f183-43cc-bf01-ed478fa5cdf8, !- Friday Schedule:Day Name
  99ac96b2-0dbf-4191-92f5-f2c379e587cc, !- Saturday Schedule:Day Name
  93420359-c8f8-4532-a5dc-db31faf1d0e0, !- Holiday Schedule:Day Name
  93420359-c8f8-4532-a5dc-db31faf1d0e0, !- SummerDesignDay Schedule:Day Name
  93420359-c8f8-4532-a5dc-db31faf1d0e0, !- WinterDesignDay Schedule:Day Name
  93420359-c8f8-4532-a5dc-db31faf1d0e0, !- CustomDay1 Schedule:Day Name
  93420359-c8f8-4532-a5dc-db31faf1d0e0; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_0_7,
  77809503-9f90-46be-adc1-3663f947b689, !- Sunday Schedule:Day Name
  ce14c8f3-be08-4051-a924-ca6858ed1a24, !- Monday Schedule:Day Name
  c3c36dcf-4c1d-4c8b-8534-42c2ad4c5ad8, !- Tuesday Schedule:Day Name
  982cbe55-da32-4f35-a18e-aeaafc8cb0b3, !- Wednesday Schedule:Day Name
  91c0d1b7-a7b0-4b30-929c-a76e3245cede, !- Thursday Schedule:Day Name
  0c932124-0cd9-45d6-8757-43597c289681, !- Friday Schedule:Day Name
  56f29499-99d1-4e36-84d6-6341f5db69f4, !- Saturday Schedule:Day Name
  77809503-9f90-46be-adc1-3663f947b689, !- Holiday Schedule:Day Name
  77809503-9f90-46be-adc1-3663f947b689, !- SummerDesignDay Schedule:Day Name
  77809503-9f90-46be-adc1-3663f947b689, !- WinterDesignDay Schedule:Day Name
  77809503-9f90-46be-adc1-3663f947b689, !- CustomDay1 Schedule:Day Name
  77809503-9f90-46be-adc1-3663f947b689; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_0_8,
  9275d2fc-2a43-4701-a9da-08a2d8185c06, !- Sunday Schedule:Day Name
  c0c54f6c-8884-442c-b002-f8cc31b18a9f, !- Monday Schedule:Day Name
  9e714302-3d54-4d24-9e56-1853b4432ed5, !- Tuesday Schedule:Day Name
  e78f57e5-5213-49bf-8813-5a9fda860091, !- Wednesday Schedule:Day Name
  54ef1873-ddc2-42a3-83f3-e0a4f7cf0801, !- Thursday Schedule:Day Name
  b08f153b-0886-4b1c-93e8-8174a0079cec, !- Friday Schedule:Day Name
  dc30819b-fcc9-4b43-8982-057702bd865d, !- Saturday Schedule:Day Name
  9275d2fc-2a43-4701-a9da-08a2d8185c06, !- Holiday Schedule:Day Name
  9275d2fc-2a43-4701-a9da-08a2d8185c06, !- SummerDesignDay Schedule:Day Name
  9275d2fc-2a43-4701-a9da-08a2d8185c06, !- WinterDesignDay Schedule:Day Name
  9275d2fc-2a43-4701-a9da-08a2d8185c06, !- CustomDay1 Schedule:Day Name
  9275d2fc-2a43-4701-a9da-08a2d8185c06; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_0_9,
  4fc32eac-1523-48f7-9e49-02675d249cb1, !- Sunday Schedule:Day Name
  f25784c1-35a1-4028-8149-79a5432f8fe1, !- Monday Schedule:Day Name
  dc30819b-fcc9-4b43-8982-057702bd865d, !- Tuesday Schedule:Day Name
  e7084eab-6503-4b63-b52b-776db332174c, !- Wednesday Schedule:Day Name
  acd2ed40-f335-4859-b2df-d57ecf0e064a, !- Thursday Schedule:Day Name
  9465b060-c919-45c3-858f-17b0ec2e0545, !- Friday Schedule:Day Name
  613a1e73-45c6-4df7-84ed-0874f544414c, !- Saturday Schedule:Day Name
  4fc32eac-1523-48f7-9e49-02675d249cb1, !- Holiday Schedule:Day Name
  4fc32eac-1523-48f7-9e49-02675d249cb1, !- SummerDesignDay Schedule:Day Name
  4fc32eac-1523-48f7-9e49-02675d249cb1, !- WinterDesignDay Schedule:Day Name
  4fc32eac-1523-48f7-9e49-02675d249cb1, !- CustomDay1 Schedule:Day Name
  4fc32eac-1523-48f7-9e49-02675d249cb1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_0_10,
  05e90752-b7f7-43f5-a404-2e3dee32d087, !- Sunday Schedule:Day Name
  dc30819b-fcc9-4b43-8982-057702bd865d, !- Monday Schedule:Day Name
  340cdbea-2824-44fc-aa5e-01a0ed359164, !- Tuesday Schedule:Day Name
  14d82741-dd99-4ee7-a949-93d752d18689, !- Wednesday Schedule:Day Name
  e9658675-d006-4883-9820-77fd4ba4bfd3, !- Thursday Schedule:Day Name
  a90c3863-74fb-4494-b0c1-6de60f0dda75, !- Friday Schedule:Day Name
  43e5c19a-6635-4ddc-b958-82927168ffbe, !- Saturday Schedule:Day Name
  05e90752-b7f7-43f5-a404-2e3dee32d087, !- Holiday Schedule:Day Name
  05e90752-b7f7-43f5-a404-2e3dee32d087, !- SummerDesignDay Schedule:Day Name
  05e90752-b7f7-43f5-a404-2e3dee32d087, !- WinterDesignDay Schedule:Day Name
  05e90752-b7f7-43f5-a404-2e3dee32d087, !- CustomDay1 Schedule:Day Name
  05e90752-b7f7-43f5-a404-2e3dee32d087; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_0_11,
  dc30819b-fcc9-4b43-8982-057702bd865d, !- Sunday Schedule:Day Name
  c5b01f2a-dc6e-4e73-98f0-87f70ce5c191, !- Monday Schedule:Day Name
  c73acd8c-245c-4ba4-82a2-e6153a57d641, !- Tuesday Schedule:Day Name
  2d56a03a-6ee9-4429-b497-c3ddc531cf71, !- Wednesday Schedule:Day Name
  2b6ff624-4e04-487d-ba37-6376db315ba4, !- Thursday Schedule:Day Name
  c5b66f65-a8a7-4a61-8ad5-03644a81dd28, !- Friday Schedule:Day Name
  57406b55-9aef-4c72-bc90-91d1cece7929, !- Saturday Schedule:Day Name
  dc30819b-fcc9-4b43-8982-057702bd865d, !- Holiday Schedule:Day Name
  dc30819b-fcc9-4b43-8982-057702bd865d, !- SummerDesignDay Schedule:Day Name
  dc30819b-fcc9-4b43-8982-057702bd865d, !- WinterDesignDay Schedule:Day Name
  dc30819b-fcc9-4b43-8982-057702bd865d, !- CustomDay1 Schedule:Day Name
  dc30819b-fcc9-4b43-8982-057702bd865d; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_0_12,
  c9527523-fef4-4b1e-9705-31c0563051fe, !- Sunday Schedule:Day Name
  7f82e1f8-3fed-4702-a01f-abdc2c21d09c, !- Monday Schedule:Day Name
  23db8ac4-31b8-41ca-a944-c16b2572a681, !- Tuesday Schedule:Day Name
  05477049-26bb-4628-a72a-4d24176d04a6, !- Wednesday Schedule:Day Name
  77c9a84c-1430-4ab8-8f1e-8a387c7d56d2, !- Thursday Schedule:Day Name
  5a2f310b-07bd-4f80-bd24-22e85727ea75, !- Friday Schedule:Day Name
  2dc62eb3-2c00-407d-a366-cf717eb8ce7d, !- Saturday Schedule:Day Name
  c9527523-fef4-4b1e-9705-31c0563051fe, !- Holiday Schedule:Day Name
  c9527523-fef4-4b1e-9705-31c0563051fe, !- SummerDesignDay Schedule:Day Name
  c9527523-fef4-4b1e-9705-31c0563051fe, !- WinterDesignDay Schedule:Day Name
  c9527523-fef4-4b1e-9705-31c0563051fe, !- CustomDay1 Schedule:Day Name
  c9527523-fef4-4b1e-9705-31c0563051fe; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_0_13,
  b2a8f0f1-d429-4ed2-b784-a1467a817b23, !- Sunday Schedule:Day Name
  c0c2b50c-5233-4238-b21e-6150e2c90a9a, !- Monday Schedule:Day Name
  c87bc41b-7e52-4ec9-81ab-28f4333f17e2, !- Tuesday Schedule:Day Name
  25ce19ca-b763-49e3-9827-20dcf254a0ef, !- Wednesday Schedule:Day Name
  025d20a4-038b-4ae7-9002-e7f97060efc2, !- Thursday Schedule:Day Name
  501f1c5f-22ae-414d-a58f-1be396d8b788, !- Friday Schedule:Day Name
  037de2d9-01a1-46c2-a948-6b00ae712a92, !- Saturday Schedule:Day Name
  b2a8f0f1-d429-4ed2-b784-a1467a817b23, !- Holiday Schedule:Day Name
  b2a8f0f1-d429-4ed2-b784-a1467a817b23, !- SummerDesignDay Schedule:Day Name
  b2a8f0f1-d429-4ed2-b784-a1467a817b23, !- WinterDesignDay Schedule:Day Name
  b2a8f0f1-d429-4ed2-b784-a1467a817b23, !- CustomDay1 Schedule:Day Name
  b2a8f0f1-d429-4ed2-b784-a1467a817b23; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_0_14,
  078e48d2-2d10-49f0-95fc-c90716d5cf71, !- Sunday Schedule:Day Name
  a4f29cf0-3812-4ff5-9787-1b356ed1f8c3, !- Monday Schedule:Day Name
  d1b1c39d-20fc-4a14-a5d4-085977df3e60, !- Tuesday Schedule:Day Name
  7ff908e8-e2ad-4495-afbe-b1f3907aa5da, !- Wednesday Schedule:Day Name
  05ec2185-96a1-4de5-b3b1-93c4c1529b2e, !- Thursday Schedule:Day Name
  7e0bb731-e4ef-4638-b5fb-2614602492ce, !- Friday Schedule:Day Name
  12842f21-d8bc-465c-9350-f873b5a8fd40, !- Saturday Schedule:Day Name
  078e48d2-2d10-49f0-95fc-c90716d5cf71, !- Holiday Schedule:Day Name
  078e48d2-2d10-49f0-95fc-c90716d5cf71, !- SummerDesignDay Schedule:Day Name
  078e48d2-2d10-49f0-95fc-c90716d5cf71, !- WinterDesignDay Schedule:Day Name
  078e48d2-2d10-49f0-95fc-c90716d5cf71, !- CustomDay1 Schedule:Day Name
  078e48d2-2d10-49f0-95fc-c90716d5cf71; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_0_15,
  eda7dc8c-19fe-4e05-a6d5-0b6cda74fbbf, !- Sunday Schedule:Day Name
  2ed55e3b-1a74-47b5-b6dd-f2b7a28fc220, !- Monday Schedule:Day Name
  53c517d1-15a5-479a-8045-bae384e9339c, !- Tuesday Schedule:Day Name
  f20793a5-f3a4-45ea-858c-464f45aebaeb, !- Wednesday Schedule:Day Name
  6d42e586-eba7-4e05-a397-1bac1b942902, !- Thursday Schedule:Day Name
  c7e53773-1c2d-497f-8d27-9f36e02b9a7d, !- Friday Schedule:Day Name
  bad9f38d-d56c-4af6-a464-ccc616e36a8d, !- Saturday Schedule:Day Name
  eda7dc8c-19fe-4e05-a6d5-0b6cda74fbbf, !- Holiday Schedule:Day Name
  eda7dc8c-19fe-4e05-a6d5-0b6cda74fbbf, !- SummerDesignDay Schedule:Day Name
  eda7dc8c-19fe-4e05-a6d5-0b6cda74fbbf, !- WinterDesignDay Schedule:Day Name
  eda7dc8c-19fe-4e05-a6d5-0b6cda74fbbf, !- CustomDay1 Schedule:Day Name
  eda7dc8c-19fe-4e05-a6d5-0b6cda74fbbf; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_0_16,
  1dc6dc5f-b99f-4263-bb0e-adfe20f3dded, !- Sunday Schedule:Day Name
  c95d8c5a-cca6-4044-8a47-3da717f82028, !- Monday Schedule:Day Name
  f1e85903-cc13-4b8d-bdde-1ca47628815a, !- Tuesday Schedule:Day Name
  256b33e3-552b-4680-9b0a-870d930f7e93, !- Wednesday Schedule:Day Name
  ccff3a5c-ce33-4d74-a50a-1b0fb784204a, !- Thursday Schedule:Day Name
  449c2a01-7984-47dc-9975-6d2b733a4a4e, !- Friday Schedule:Day Name
  b28fc5c0-6a02-411f-aa29-2545ab5c1693, !- Saturday Schedule:Day Name
  1dc6dc5f-b99f-4263-bb0e-adfe20f3dded, !- Holiday Schedule:Day Name
  1dc6dc5f-b99f-4263-bb0e-adfe20f3dded, !- SummerDesignDay Schedule:Day Name
  1dc6dc5f-b99f-4263-bb0e-adfe20f3dded, !- WinterDesignDay Schedule:Day Name
  1dc6dc5f-b99f-4263-bb0e-adfe20f3dded, !- CustomDay1 Schedule:Day Name
  1dc6dc5f-b99f-4263-bb0e-adfe20f3dded; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_0_17,
  58f1c357-9c3a-49b1-9715-5360cfdaedc1, !- Sunday Schedule:Day Name
  2b06c360-d777-433b-aea6-c226b915c1a8, !- Monday Schedule:Day Name
  71aa1198-f18a-4e8e-88c7-33212764596a, !- Tuesday Schedule:Day Name
  d2731bbd-4a9e-4cae-989e-577b03c272ed, !- Wednesday Schedule:Day Name
  2fa06de4-b10c-4096-b117-f4e2764d98b9, !- Thursday Schedule:Day Name
  5b3558f8-e899-445e-8bbb-81da23c0ad8e, !- Friday Schedule:Day Name
  82741c91-4db3-45cb-a7f7-b97c9e49b532, !- Saturday Schedule:Day Name
  58f1c357-9c3a-49b1-9715-5360cfdaedc1, !- Holiday Schedule:Day Name
  58f1c357-9c3a-49b1-9715-5360cfdaedc1, !- SummerDesignDay Schedule:Day Name
  58f1c357-9c3a-49b1-9715-5360cfdaedc1, !- WinterDesignDay Schedule:Day Name
  58f1c357-9c3a-49b1-9715-5360cfdaedc1, !- CustomDay1 Schedule:Day Name
  58f1c357-9c3a-49b1-9715-5360cfdaedc1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_0_18,
  0a19ce5b-b12e-4763-837b-a981e4365968, !- Sunday Schedule:Day Name
  f2d8b086-bef9-4ee2-a225-c1024e742e3c, !- Monday Schedule:Day Name
  5e6b9d1c-d3b6-4a67-ab56-227b5dad1548, !- Tuesday Schedule:Day Name
  0a19ce5b-b12e-4763-837b-a981e4365968, !- Wednesday Schedule:Day Name
  e0159807-63be-4ce4-8559-2d154de80daa, !- Thursday Schedule:Day Name
  7fcc53a5-d932-4ade-ab32-b6203e811e42, !- Friday Schedule:Day Name
  39ec39b2-4e5d-4aec-b9f7-14c75821dc19, !- Saturday Schedule:Day Name
  0a19ce5b-b12e-4763-837b-a981e4365968, !- Holiday Schedule:Day Name
  0a19ce5b-b12e-4763-837b-a981e4365968, !- SummerDesignDay Schedule:Day Name
  0a19ce5b-b12e-4763-837b-a981e4365968, !- WinterDesignDay Schedule:Day Name
  0a19ce5b-b12e-4763-837b-a981e4365968, !- CustomDay1 Schedule:Day Name
  0a19ce5b-b12e-4763-837b-a981e4365968; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_0_19,
  04dd5f81-d687-4d05-b9b2-987389408bd4, !- Sunday Schedule:Day Name
  4284daa1-9f3b-4eb3-9ace-481321d978d7, !- Monday Schedule:Day Name
  cec2c09e-ea7a-4e97-b82b-e2a1278e73c9, !- Tuesday Schedule:Day Name
  2504830d-d145-4b8f-a04a-656c2a6152eb, !- Wednesday Schedule:Day Name
  172d5b6c-8353-4458-86ea-2c24105b43be, !- Thursday Schedule:Day Name
  f8bf2802-854b-4daf-9b48-506049b3ab1c, !- Friday Schedule:Day Name
  e6efed90-1a70-4210-9203-60dd9ac8e579, !- Saturday Schedule:Day Name
  04dd5f81-d687-4d05-b9b2-987389408bd4, !- Holiday Schedule:Day Name
  04dd5f81-d687-4d05-b9b2-987389408bd4, !- SummerDesignDay Schedule:Day Name
  04dd5f81-d687-4d05-b9b2-987389408bd4, !- WinterDesignDay Schedule:Day Name
  04dd5f81-d687-4d05-b9b2-987389408bd4, !- CustomDay1 Schedule:Day Name
  04dd5f81-d687-4d05-b9b2-987389408bd4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_0_20,
  3530dd22-4532-4c48-8a81-7935208ecb90, !- Sunday Schedule:Day Name
  9e3955d3-bf00-47d6-b96d-28d39e1624fa, !- Monday Schedule:Day Name
  04dd5f81-d687-4d05-b9b2-987389408bd4, !- Tuesday Schedule:Day Name
  a4b4137f-fc6c-43c9-8bc7-f9311de807df, !- Wednesday Schedule:Day Name
  88cbe414-93f5-4bee-b917-2b14a1f7763e, !- Thursday Schedule:Day Name
  16afa7d7-94ac-47fe-9b70-90851e1ce147, !- Friday Schedule:Day Name
  e392f12c-9b5e-42b1-a436-6e8c72e9a420, !- Saturday Schedule:Day Name
  3530dd22-4532-4c48-8a81-7935208ecb90, !- Holiday Schedule:Day Name
  3530dd22-4532-4c48-8a81-7935208ecb90, !- SummerDesignDay Schedule:Day Name
  3530dd22-4532-4c48-8a81-7935208ecb90, !- WinterDesignDay Schedule:Day Name
  3530dd22-4532-4c48-8a81-7935208ecb90, !- CustomDay1 Schedule:Day Name
  3530dd22-4532-4c48-8a81-7935208ecb90; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_0_21,
  eb496d9f-7b03-42c8-b2b5-9388d680626d, !- Sunday Schedule:Day Name
  1392b2eb-0a18-40c2-8618-893a8af9810c, !- Monday Schedule:Day Name
  a2639fa5-a44c-425f-928f-fbfd54647de3, !- Tuesday Schedule:Day Name
  fb266e95-20a3-4bcf-bbe1-b2c024e0e2b5, !- Wednesday Schedule:Day Name
  e842b1ed-882e-40c6-89eb-e7ada1740904, !- Thursday Schedule:Day Name
  5e21c027-ff49-4f85-9e0c-380d8adc4031, !- Friday Schedule:Day Name
  8bb07672-a97f-4b36-a8ae-b5ca71a5752e, !- Saturday Schedule:Day Name
  eb496d9f-7b03-42c8-b2b5-9388d680626d, !- Holiday Schedule:Day Name
  eb496d9f-7b03-42c8-b2b5-9388d680626d, !- SummerDesignDay Schedule:Day Name
  eb496d9f-7b03-42c8-b2b5-9388d680626d, !- WinterDesignDay Schedule:Day Name
  eb496d9f-7b03-42c8-b2b5-9388d680626d, !- CustomDay1 Schedule:Day Name
  eb496d9f-7b03-42c8-b2b5-9388d680626d; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_0_22,
  741097d7-baff-4054-969c-272c18da0d28, !- Sunday Schedule:Day Name
  f3217fa1-f4f1-456e-9388-868d0ba5f6a4, !- Monday Schedule:Day Name
  7d1175f0-7de8-4739-ba34-b31eefa34c3b, !- Tuesday Schedule:Day Name
  9fd23dfb-d7b6-4ddd-b35c-909e3cd5adb0, !- Wednesday Schedule:Day Name
  9c871d66-a670-4db2-ae81-92009fc3d116, !- Thursday Schedule:Day Name
  a92963a4-cdb5-4605-91ce-c7ecaa5e8ee2, !- Friday Schedule:Day Name
  1d77efd4-25ae-47c1-adf6-4d311e70798c, !- Saturday Schedule:Day Name
  741097d7-baff-4054-969c-272c18da0d28, !- Holiday Schedule:Day Name
  741097d7-baff-4054-969c-272c18da0d28, !- SummerDesignDay Schedule:Day Name
  741097d7-baff-4054-969c-272c18da0d28, !- WinterDesignDay Schedule:Day Name
  741097d7-baff-4054-969c-272c18da0d28, !- CustomDay1 Schedule:Day Name
  741097d7-baff-4054-969c-272c18da0d28; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_0_23,
  a1fc079c-703f-4d73-8040-82d353c810a1, !- Sunday Schedule:Day Name
  89d3ed37-aa9c-467b-a228-9f02c00f5242, !- Monday Schedule:Day Name
  ab2ac5eb-e2ff-46dd-a5cc-12c3b0c2eb95, !- Tuesday Schedule:Day Name
  384d51e8-ff4e-4925-9847-674f6f0f1032, !- Wednesday Schedule:Day Name
  a05d72da-caf3-4e76-892a-c2c2f2ca984e, !- Thursday Schedule:Day Name
  391ac6b8-3f26-4351-becd-bae6922c1028, !- Friday Schedule:Day Name
  c75720f4-910b-4b9d-9911-97a795e95b61, !- Saturday Schedule:Day Name
  a1fc079c-703f-4d73-8040-82d353c810a1, !- Holiday Schedule:Day Name
  a1fc079c-703f-4d73-8040-82d353c810a1, !- SummerDesignDay Schedule:Day Name
  a1fc079c-703f-4d73-8040-82d353c810a1, !- WinterDesignDay Schedule:Day Name
  a1fc079c-703f-4d73-8040-82d353c810a1, !- CustomDay1 Schedule:Day Name
  a1fc079c-703f-4d73-8040-82d353c810a1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_0_24,
  1224162e-fc56-409b-8ae1-2d7516406fd8, !- Sunday Schedule:Day Name
  6e34102d-1314-4ba4-811d-e85e3a57b682, !- Monday Schedule:Day Name
  b77f4d82-8191-4bbf-9dfc-8dcbbf6d4c53, !- Tuesday Schedule:Day Name
  5f20789d-735b-4a34-afd7-af15ef7eccf9, !- Wednesday Schedule:Day Name
  4c2a1ccf-1952-4b35-a126-9fb1bbc23b8e, !- Thursday Schedule:Day Name
  dd1aa813-7d78-4e60-800e-e799cc7b8e8f, !- Friday Schedule:Day Name
  b0b45b89-0624-46b0-b997-80cb3981b6f6, !- Saturday Schedule:Day Name
  1224162e-fc56-409b-8ae1-2d7516406fd8, !- Holiday Schedule:Day Name
  1224162e-fc56-409b-8ae1-2d7516406fd8, !- SummerDesignDay Schedule:Day Name
  1224162e-fc56-409b-8ae1-2d7516406fd8, !- WinterDesignDay Schedule:Day Name
  1224162e-fc56-409b-8ae1-2d7516406fd8, !- CustomDay1 Schedule:Day Name
  1224162e-fc56-409b-8ae1-2d7516406fd8; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_0_25,
  4e02bae5-8d40-46e4-bf81-d9c3b6358b2c, !- Sunday Schedule:Day Name
  3613a1e6-3184-479d-b367-2738a7a3b3eb, !- Monday Schedule:Day Name
  529897b0-7851-4804-9490-ac1e49f6673f, !- Tuesday Schedule:Day Name
  9d69c5db-bd63-4630-97f2-9d120abb06c6, !- Wednesday Schedule:Day Name
  2cefe8fc-1770-49fb-a601-dfda7ff03f47, !- Thursday Schedule:Day Name
  4037ee14-3254-4792-bfa8-2175360c13e9, !- Friday Schedule:Day Name
  3859748b-33c7-4e00-ae6e-b31e8bc7824f, !- Saturday Schedule:Day Name
  4e02bae5-8d40-46e4-bf81-d9c3b6358b2c, !- Holiday Schedule:Day Name
  4e02bae5-8d40-46e4-bf81-d9c3b6358b2c, !- SummerDesignDay Schedule:Day Name
  4e02bae5-8d40-46e4-bf81-d9c3b6358b2c, !- WinterDesignDay Schedule:Day Name
  4e02bae5-8d40-46e4-bf81-d9c3b6358b2c, !- CustomDay1 Schedule:Day Name
  4e02bae5-8d40-46e4-bf81-d9c3b6358b2c; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_0_26,
  fcfa0c08-e85a-4563-91d3-8a378f8b00f7, !- Sunday Schedule:Day Name
  e833de29-0e5a-4eea-9e99-0dfe15560ea2, !- Monday Schedule:Day Name
  8cd0645c-e606-4bae-895c-ed213f6c0605, !- Tuesday Schedule:Day Name
  e28f8a63-b26e-48a4-9dd2-da06f6fdb8a2, !- Wednesday Schedule:Day Name
  6d0e40b6-39de-4880-b0c4-78647832971f, !- Thursday Schedule:Day Name
  3ec7528c-0076-4af2-82af-63e732710f14, !- Friday Schedule:Day Name
  aa60f49c-668e-4b0b-a9f1-ecacc7d5058e, !- Saturday Schedule:Day Name
  fcfa0c08-e85a-4563-91d3-8a378f8b00f7, !- Holiday Schedule:Day Name
  fcfa0c08-e85a-4563-91d3-8a378f8b00f7, !- SummerDesignDay Schedule:Day Name
  fcfa0c08-e85a-4563-91d3-8a378f8b00f7, !- WinterDesignDay Schedule:Day Name
  fcfa0c08-e85a-4563-91d3-8a378f8b00f7, !- CustomDay1 Schedule:Day Name
  fcfa0c08-e85a-4563-91d3-8a378f8b00f7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_0_27,
  900f8897-d679-498c-964a-e08abe7a010a, !- Sunday Schedule:Day Name
  c1e3bcff-30e1-44de-966f-f72c3ee66235, !- Monday Schedule:Day Name
  38313005-a000-46bd-ba01-1acac6b541cf, !- Tuesday Schedule:Day Name
  9dc0585e-8f91-4f4c-b604-e2b31227b456, !- Wednesday Schedule:Day Name
  1a2d7176-5dcc-431d-90b4-390554eeb100, !- Thursday Schedule:Day Name
  72a5ac29-5b7e-4f60-bd95-01e8e2bcc9b8, !- Friday Schedule:Day Name
  774414ca-9b7b-487a-a3fd-b98c21cf5772, !- Saturday Schedule:Day Name
  900f8897-d679-498c-964a-e08abe7a010a, !- Holiday Schedule:Day Name
  900f8897-d679-498c-964a-e08abe7a010a, !- SummerDesignDay Schedule:Day Name
  900f8897-d679-498c-964a-e08abe7a010a, !- WinterDesignDay Schedule:Day Name
  900f8897-d679-498c-964a-e08abe7a010a, !- CustomDay1 Schedule:Day Name
  900f8897-d679-498c-964a-e08abe7a010a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_0_28,
  2ef98014-9e6e-40a1-998c-dde77398ffc6, !- Sunday Schedule:Day Name
  66da5199-9bc9-4ab5-9929-874f484ec80c, !- Monday Schedule:Day Name
  b815dc28-a146-400f-ada0-94291b5d85a8, !- Tuesday Schedule:Day Name
  9ca5801f-9201-4f92-8b84-ba0a8e2b12f5, !- Wednesday Schedule:Day Name
  d2731bbd-4a9e-4cae-989e-577b03c272ed, !- Thursday Schedule:Day Name
  f051a758-9935-4d23-87a9-78c9a44ec792, !- Friday Schedule:Day Name
  eb496d9f-7b03-42c8-b2b5-9388d680626d, !- Saturday Schedule:Day Name
  2ef98014-9e6e-40a1-998c-dde77398ffc6, !- Holiday Schedule:Day Name
  2ef98014-9e6e-40a1-998c-dde77398ffc6, !- SummerDesignDay Schedule:Day Name
  2ef98014-9e6e-40a1-998c-dde77398ffc6, !- WinterDesignDay Schedule:Day Name
  2ef98014-9e6e-40a1-998c-dde77398ffc6, !- CustomDay1 Schedule:Day Name
  2ef98014-9e6e-40a1-998c-dde77398ffc6; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_0_29,
  e4cf45cf-9d0c-41e0-98f7-254dffee1c7f, !- Sunday Schedule:Day Name
  1bad2eae-558a-4862-b4f6-068e4c6d0c3e, !- Monday Schedule:Day Name
  5829ae45-b3e7-4c8e-869c-9b532bf8cf87, !- Tuesday Schedule:Day Name
  d039113e-f463-4c03-abfd-10bf9d994dbc, !- Wednesday Schedule:Day Name
  d2731bbd-4a9e-4cae-989e-577b03c272ed, !- Thursday Schedule:Day Name
  d2731bbd-4a9e-4cae-989e-577b03c272ed, !- Friday Schedule:Day Name
  36769c08-9ea6-441e-9b14-0b76b2f37273, !- Saturday Schedule:Day Name
  e4cf45cf-9d0c-41e0-98f7-254dffee1c7f, !- Holiday Schedule:Day Name
  e4cf45cf-9d0c-41e0-98f7-254dffee1c7f, !- SummerDesignDay Schedule:Day Name
  e4cf45cf-9d0c-41e0-98f7-254dffee1c7f, !- WinterDesignDay Schedule:Day Name
  e4cf45cf-9d0c-41e0-98f7-254dffee1c7f, !- CustomDay1 Schedule:Day Name
  e4cf45cf-9d0c-41e0-98f7-254dffee1c7f; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_0_30,
  4b626bd2-ecf4-4f5d-8f0b-3299fc2b3475, !- Sunday Schedule:Day Name
  dc30819b-fcc9-4b43-8982-057702bd865d, !- Monday Schedule:Day Name
  456fd802-4dba-4a6a-bbdf-425ff04632ea, !- Tuesday Schedule:Day Name
  0beae952-e2e7-445f-82d1-229e610aec1a, !- Wednesday Schedule:Day Name
  5c412aa9-7adc-46ee-aad1-d03692015679, !- Thursday Schedule:Day Name
  a6052f76-024a-4bd9-8651-e7430569e010, !- Friday Schedule:Day Name
  75ec4b0a-24dc-4ac2-a103-f0e0a6c57565, !- Saturday Schedule:Day Name
  4b626bd2-ecf4-4f5d-8f0b-3299fc2b3475, !- Holiday Schedule:Day Name
  4b626bd2-ecf4-4f5d-8f0b-3299fc2b3475, !- SummerDesignDay Schedule:Day Name
  4b626bd2-ecf4-4f5d-8f0b-3299fc2b3475, !- WinterDesignDay Schedule:Day Name
  4b626bd2-ecf4-4f5d-8f0b-3299fc2b3475, !- CustomDay1 Schedule:Day Name
  4b626bd2-ecf4-4f5d-8f0b-3299fc2b3475; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_0_31,
  cf2e73bf-f1de-4712-8122-db40299147c0, !- Sunday Schedule:Day Name
  a4b4137f-fc6c-43c9-8bc7-f9311de807df, !- Monday Schedule:Day Name
  5829ae45-b3e7-4c8e-869c-9b532bf8cf87, !- Tuesday Schedule:Day Name
  abb29aed-495a-4705-91f1-3a8a4e6eaa33, !- Wednesday Schedule:Day Name
  12baeba1-0667-4454-9826-5bab16f5419d, !- Thursday Schedule:Day Name
  17a6f6de-60d5-407a-b38c-222811e372f2, !- Friday Schedule:Day Name
  839f8ba5-6ea3-4700-b89f-c7b4204c58a8, !- Saturday Schedule:Day Name
  cf2e73bf-f1de-4712-8122-db40299147c0, !- Holiday Schedule:Day Name
  cf2e73bf-f1de-4712-8122-db40299147c0, !- SummerDesignDay Schedule:Day Name
  cf2e73bf-f1de-4712-8122-db40299147c0, !- WinterDesignDay Schedule:Day Name
  cf2e73bf-f1de-4712-8122-db40299147c0, !- CustomDay1 Schedule:Day Name
  cf2e73bf-f1de-4712-8122-db40299147c0; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_0_32,
  98e20fd5-ec77-4a29-ab28-b67d060ee3ae, !- Sunday Schedule:Day Name
  ad286d7e-cf2d-4cb6-850b-da9794831c3c, !- Monday Schedule:Day Name
  2804bb82-cf93-4438-b717-2d0e743d5c3d, !- Tuesday Schedule:Day Name
  f3711ebd-20ee-47a3-a120-ae99c3915cda, !- Wednesday Schedule:Day Name
  f8552814-95fb-4faf-bf3e-4dc852836b2e, !- Thursday Schedule:Day Name
  ea193628-ee63-4e7d-a4ef-ba010a4590a8, !- Friday Schedule:Day Name
  9ff5b696-66d5-46f9-911d-e197730c718c, !- Saturday Schedule:Day Name
  98e20fd5-ec77-4a29-ab28-b67d060ee3ae, !- Holiday Schedule:Day Name
  98e20fd5-ec77-4a29-ab28-b67d060ee3ae, !- SummerDesignDay Schedule:Day Name
  98e20fd5-ec77-4a29-ab28-b67d060ee3ae, !- WinterDesignDay Schedule:Day Name
  98e20fd5-ec77-4a29-ab28-b67d060ee3ae, !- CustomDay1 Schedule:Day Name
  98e20fd5-ec77-4a29-ab28-b67d060ee3ae; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_0_33,
  6386544d-eb41-4799-a931-655595351d69, !- Sunday Schedule:Day Name
  a68df781-c898-4715-82ee-9973033a5855, !- Monday Schedule:Day Name
  d29e0949-a8fd-42c1-9b1f-2bcca3f55f47, !- Tuesday Schedule:Day Name
  f9368dbf-2435-47ef-9207-f03126fc2f0d, !- Wednesday Schedule:Day Name
  eee479db-0118-4deb-9d6b-929e90944d5c, !- Thursday Schedule:Day Name
  a2639fa5-a44c-425f-928f-fbfd54647de3, !- Friday Schedule:Day Name
  891d6362-1ea2-4d24-a009-0760a7f21d88, !- Saturday Schedule:Day Name
  6386544d-eb41-4799-a931-655595351d69, !- Holiday Schedule:Day Name
  6386544d-eb41-4799-a931-655595351d69, !- SummerDesignDay Schedule:Day Name
  6386544d-eb41-4799-a931-655595351d69, !- WinterDesignDay Schedule:Day Name
  6386544d-eb41-4799-a931-655595351d69, !- CustomDay1 Schedule:Day Name
  6386544d-eb41-4799-a931-655595351d69; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_0_34,
  3a91f24a-5f68-4922-9edd-508e48ccae29, !- Sunday Schedule:Day Name
  b0f97bc9-d42f-4552-b32d-09ce4b61c4b7, !- Monday Schedule:Day Name
  67b5a175-1fd3-4d4a-983d-e3cced3edf27, !- Tuesday Schedule:Day Name
  513a59b9-3847-41fb-ae73-178a964f97f1, !- Wednesday Schedule:Day Name
  11dce33a-7dde-4a94-8c0e-b8d0768890a9, !- Thursday Schedule:Day Name
  cc7916bc-db8c-4281-8e08-35af3ecc6f88, !- Friday Schedule:Day Name
  353cba36-d3a3-4713-87cc-aa976bb6bc1b, !- Saturday Schedule:Day Name
  3a91f24a-5f68-4922-9edd-508e48ccae29, !- Holiday Schedule:Day Name
  3a91f24a-5f68-4922-9edd-508e48ccae29, !- SummerDesignDay Schedule:Day Name
  3a91f24a-5f68-4922-9edd-508e48ccae29, !- WinterDesignDay Schedule:Day Name
  3a91f24a-5f68-4922-9edd-508e48ccae29, !- CustomDay1 Schedule:Day Name
  3a91f24a-5f68-4922-9edd-508e48ccae29; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_0_35,
  203f3650-2c39-47c1-b070-4d0d170db42a, !- Sunday Schedule:Day Name
  aa15c890-87b4-4e87-a6e1-f0855e0f8342, !- Monday Schedule:Day Name
  ac9fad2d-3e51-4f97-881e-d2450c51413b, !- Tuesday Schedule:Day Name
  463a59ec-8c1e-4717-b5b9-6d96e3aaf57c, !- Wednesday Schedule:Day Name
  99ac96b2-0dbf-4191-92f5-f2c379e587cc, !- Thursday Schedule:Day Name
  5e69269b-5af9-43bf-8c07-ad1c1ed0810b, !- Friday Schedule:Day Name
  29320d22-cba8-4089-819f-c5d4d43fa96a, !- Saturday Schedule:Day Name
  203f3650-2c39-47c1-b070-4d0d170db42a, !- Holiday Schedule:Day Name
  203f3650-2c39-47c1-b070-4d0d170db42a, !- SummerDesignDay Schedule:Day Name
  203f3650-2c39-47c1-b070-4d0d170db42a, !- WinterDesignDay Schedule:Day Name
  203f3650-2c39-47c1-b070-4d0d170db42a, !- CustomDay1 Schedule:Day Name
  203f3650-2c39-47c1-b070-4d0d170db42a; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_0_36,
  adfe1933-65bc-4465-b5b6-b2480e6df779, !- Sunday Schedule:Day Name
  3530dd22-4532-4c48-8a81-7935208ecb90, !- Monday Schedule:Day Name
  a1ae5c14-8bdd-4a1a-a4de-d8a3f16a8261, !- Tuesday Schedule:Day Name
  239bfcbd-ae48-45dc-b1e7-1cf5ed21ce2c, !- Wednesday Schedule:Day Name
  9fb9e60d-b04a-4eb7-ae36-549b63521ea5, !- Thursday Schedule:Day Name
  5d3e0aeb-8186-4e1e-8625-4d2b086647ab, !- Friday Schedule:Day Name
  529897b0-7851-4804-9490-ac1e49f6673f, !- Saturday Schedule:Day Name
  adfe1933-65bc-4465-b5b6-b2480e6df779, !- Holiday Schedule:Day Name
  adfe1933-65bc-4465-b5b6-b2480e6df779, !- SummerDesignDay Schedule:Day Name
  adfe1933-65bc-4465-b5b6-b2480e6df779, !- WinterDesignDay Schedule:Day Name
  adfe1933-65bc-4465-b5b6-b2480e6df779, !- CustomDay1 Schedule:Day Name
  adfe1933-65bc-4465-b5b6-b2480e6df779; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_0_37,
  d2731bbd-4a9e-4cae-989e-577b03c272ed, !- Sunday Schedule:Day Name
  5cfce20f-4b5a-4f8f-9e99-0c27e035ead2, !- Monday Schedule:Day Name
  5caf8a2b-c64f-4e8a-a123-57e636d6520d, !- Tuesday Schedule:Day Name
  1d6c9646-011f-4b87-830c-9f2e81eb894e, !- Wednesday Schedule:Day Name
  95d5cc41-2e07-44f4-ae63-81b2ab534d86, !- Thursday Schedule:Day Name
  06d6f6e1-af1c-480b-b630-ce5e81cdfe58, !- Friday Schedule:Day Name
  d87e7adf-db9b-40dc-8770-d5f13eed24d8, !- Saturday Schedule:Day Name
  d2731bbd-4a9e-4cae-989e-577b03c272ed, !- Holiday Schedule:Day Name
  d2731bbd-4a9e-4cae-989e-577b03c272ed, !- SummerDesignDay Schedule:Day Name
  d2731bbd-4a9e-4cae-989e-577b03c272ed, !- WinterDesignDay Schedule:Day Name
  d2731bbd-4a9e-4cae-989e-577b03c272ed, !- CustomDay1 Schedule:Day Name
  d2731bbd-4a9e-4cae-989e-577b03c272ed; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_0_38,
  8c32f261-35d3-48b4-adc0-1cf36df87938, !- Sunday Schedule:Day Name
  fe562275-099b-4251-968d-a5f9efec591f, !- Monday Schedule:Day Name
  adfe1933-65bc-4465-b5b6-b2480e6df779, !- Tuesday Schedule:Day Name
  e594e22a-3b08-4b96-86c9-808c022b34eb, !- Wednesday Schedule:Day Name
  46e82d33-941c-4582-934f-bdd72f7035ec, !- Thursday Schedule:Day Name
  91aabb77-215b-4820-913d-1a8fc7472e1a, !- Friday Schedule:Day Name
  4b9158e0-831f-42d8-b00e-819baced24e7, !- Saturday Schedule:Day Name
  8c32f261-35d3-48b4-adc0-1cf36df87938, !- Holiday Schedule:Day Name
  8c32f261-35d3-48b4-adc0-1cf36df87938, !- SummerDesignDay Schedule:Day Name
  8c32f261-35d3-48b4-adc0-1cf36df87938, !- WinterDesignDay Schedule:Day Name
  8c32f261-35d3-48b4-adc0-1cf36df87938, !- CustomDay1 Schedule:Day Name
  8c32f261-35d3-48b4-adc0-1cf36df87938; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_0_39,
  45178cf4-77f9-40aa-a0a4-11b28ac7ef65, !- Sunday Schedule:Day Name
  f316293b-0c08-40d4-92af-08044d437992, !- Monday Schedule:Day Name
  d748a229-17c4-4497-a2ae-3035c432b4ba, !- Tuesday Schedule:Day Name
  e6a37407-86d4-4cb0-9234-5dc3a84775c9, !- Wednesday Schedule:Day Name
  8c39507f-33a6-4ff8-9f03-dbaed596b649, !- Thursday Schedule:Day Name
  b38128e5-a12c-4a58-9dde-fba743cebed9, !- Friday Schedule:Day Name
  d2731bbd-4a9e-4cae-989e-577b03c272ed, !- Saturday Schedule:Day Name
  45178cf4-77f9-40aa-a0a4-11b28ac7ef65, !- Holiday Schedule:Day Name
  45178cf4-77f9-40aa-a0a4-11b28ac7ef65, !- SummerDesignDay Schedule:Day Name
  45178cf4-77f9-40aa-a0a4-11b28ac7ef65, !- WinterDesignDay Schedule:Day Name
  45178cf4-77f9-40aa-a0a4-11b28ac7ef65, !- CustomDay1 Schedule:Day Name
  45178cf4-77f9-40aa-a0a4-11b28ac7ef65; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_0_40,
  d039113e-f463-4c03-abfd-10bf9d994dbc, !- Sunday Schedule:Day Name
  ae17bf7a-8927-4f96-a92c-3781f31dfd8a, !- Monday Schedule:Day Name
  fe6554ca-8628-4ccb-8b54-dd986811f2d1, !- Tuesday Schedule:Day Name
  8ea2afa5-08b3-467e-b250-d4827c804e76, !- Wednesday Schedule:Day Name
  c4e88e66-9f75-4da0-a6ac-0b33e877d0be, !- Thursday Schedule:Day Name
  bab81914-34e8-4ddd-aefc-6cd734d028f3, !- Friday Schedule:Day Name
  9b2fd4d4-d846-415c-a825-30a781462de6, !- Saturday Schedule:Day Name
  d039113e-f463-4c03-abfd-10bf9d994dbc, !- Holiday Schedule:Day Name
  d039113e-f463-4c03-abfd-10bf9d994dbc, !- SummerDesignDay Schedule:Day Name
  d039113e-f463-4c03-abfd-10bf9d994dbc, !- WinterDesignDay Schedule:Day Name
  d039113e-f463-4c03-abfd-10bf9d994dbc, !- CustomDay1 Schedule:Day Name
  d039113e-f463-4c03-abfd-10bf9d994dbc; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_0_41,
  5b1716bf-181d-41a3-9f7b-ef80271b80e1, !- Sunday Schedule:Day Name
  6258f966-8523-4853-adef-4dee850f0adb, !- Monday Schedule:Day Name
  73f93269-daba-4ebc-b955-d1fd76d945a4, !- Tuesday Schedule:Day Name
  e763b29b-bf6e-4e1d-9d0d-a4cabea98756, !- Wednesday Schedule:Day Name
  467dd736-25d9-4ff8-aedc-13087581dd97, !- Thursday Schedule:Day Name
  c55556ba-24e7-4d37-a9c1-061d3742c7f1, !- Friday Schedule:Day Name
  af922f35-e0a1-4a27-84ea-d0b4e065dbe1, !- Saturday Schedule:Day Name
  5b1716bf-181d-41a3-9f7b-ef80271b80e1, !- Holiday Schedule:Day Name
  5b1716bf-181d-41a3-9f7b-ef80271b80e1, !- SummerDesignDay Schedule:Day Name
  5b1716bf-181d-41a3-9f7b-ef80271b80e1, !- WinterDesignDay Schedule:Day Name
  5b1716bf-181d-41a3-9f7b-ef80271b80e1, !- CustomDay1 Schedule:Day Name
  5b1716bf-181d-41a3-9f7b-ef80271b80e1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_0_42,
  c7cb1aeb-54ff-4a8e-84d2-727d32ad7ea7, !- Sunday Schedule:Day Name
  c123f562-3212-4e5b-b5e8-717f03e186c3, !- Monday Schedule:Day Name
  2402ecfe-94b4-47b4-b03e-b079a797f2cc, !- Tuesday Schedule:Day Name
  721af8e3-e3dd-4a62-bebc-bcd04a2a32d3, !- Wednesday Schedule:Day Name
  b0220bd1-ae1f-441f-85d8-43b9a3f9bf12, !- Thursday Schedule:Day Name
  4db6a0d2-96ca-40a1-a261-a9c12359bfe1, !- Friday Schedule:Day Name
  a40d9d45-fe5e-4f79-952c-2cdd2428da93, !- Saturday Schedule:Day Name
  c7cb1aeb-54ff-4a8e-84d2-727d32ad7ea7, !- Holiday Schedule:Day Name
  c7cb1aeb-54ff-4a8e-84d2-727d32ad7ea7, !- SummerDesignDay Schedule:Day Name
  c7cb1aeb-54ff-4a8e-84d2-727d32ad7ea7, !- WinterDesignDay Schedule:Day Name
  c7cb1aeb-54ff-4a8e-84d2-727d32ad7ea7, !- CustomDay1 Schedule:Day Name
  c7cb1aeb-54ff-4a8e-84d2-727d32ad7ea7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_0_43,
  707e449d-a96c-4640-91ee-fdb99aca6005, !- Sunday Schedule:Day Name
  f5dedbc6-e168-4066-87d3-7737789f1eec, !- Monday Schedule:Day Name
  171b5ebe-801c-4f6d-a3d7-dc92ed8fdb8d, !- Tuesday Schedule:Day Name
  50aa25b0-5642-49e6-9fda-a143be1ea998, !- Wednesday Schedule:Day Name
  38c63bfb-621c-4173-89bb-438616ffccac, !- Thursday Schedule:Day Name
  a116b3bb-240f-4614-b137-b812d90a09a3, !- Friday Schedule:Day Name
  c17eae3d-c4f2-42d2-afe3-8a47478f2633, !- Saturday Schedule:Day Name
  707e449d-a96c-4640-91ee-fdb99aca6005, !- Holiday Schedule:Day Name
  707e449d-a96c-4640-91ee-fdb99aca6005, !- SummerDesignDay Schedule:Day Name
  707e449d-a96c-4640-91ee-fdb99aca6005, !- WinterDesignDay Schedule:Day Name
  707e449d-a96c-4640-91ee-fdb99aca6005, !- CustomDay1 Schedule:Day Name
  707e449d-a96c-4640-91ee-fdb99aca6005; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_0_44,
  862286db-472f-4d0f-9267-c752abee69ef, !- Sunday Schedule:Day Name
  a8ce2460-a807-4254-a3fd-f622ca65d6b1, !- Monday Schedule:Day Name
  7f3b4c83-f614-4fbc-a50e-f4f361623d3b, !- Tuesday Schedule:Day Name
  af109099-3b5a-4e3a-8ded-8545fdd1c99d, !- Wednesday Schedule:Day Name
  f1e3db6a-a0ef-40b8-abd5-b55dff7eb1fd, !- Thursday Schedule:Day Name
  c83eb53a-b2bc-4153-ac7c-1f3fba6df8c8, !- Friday Schedule:Day Name
  900d1e06-11c2-4448-89f8-e91c613a007b, !- Saturday Schedule:Day Name
  862286db-472f-4d0f-9267-c752abee69ef, !- Holiday Schedule:Day Name
  862286db-472f-4d0f-9267-c752abee69ef, !- SummerDesignDay Schedule:Day Name
  862286db-472f-4d0f-9267-c752abee69ef, !- WinterDesignDay Schedule:Day Name
  862286db-472f-4d0f-9267-c752abee69ef, !- CustomDay1 Schedule:Day Name
  862286db-472f-4d0f-9267-c752abee69ef; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_0_45,
  2b103ae3-cff9-48dc-a7cd-95ddd8d247a1, !- Sunday Schedule:Day Name
  dc30819b-fcc9-4b43-8982-057702bd865d, !- Monday Schedule:Day Name
  acc4b0a4-c586-4c4d-b2dd-c4c3f9f207f3, !- Tuesday Schedule:Day Name
  34d14f7a-b916-41d6-adb4-6f1575ce9a44, !- Wednesday Schedule:Day Name
  d748a229-17c4-4497-a2ae-3035c432b4ba, !- Thursday Schedule:Day Name
  93a59cca-1fca-4aae-aac6-867199233573, !- Friday Schedule:Day Name
  2b103ae3-cff9-48dc-a7cd-95ddd8d247a1, !- Saturday Schedule:Day Name
  2b103ae3-cff9-48dc-a7cd-95ddd8d247a1, !- Holiday Schedule:Day Name
  2b103ae3-cff9-48dc-a7cd-95ddd8d247a1, !- SummerDesignDay Schedule:Day Name
  2b103ae3-cff9-48dc-a7cd-95ddd8d247a1, !- WinterDesignDay Schedule:Day Name
  2b103ae3-cff9-48dc-a7cd-95ddd8d247a1, !- CustomDay1 Schedule:Day Name
  2b103ae3-cff9-48dc-a7cd-95ddd8d247a1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_0_46,
  85b21898-48cb-4375-96c5-dc00d1059298, !- Sunday Schedule:Day Name
  c123f562-3212-4e5b-b5e8-717f03e186c3, !- Monday Schedule:Day Name
  d1c9bc75-c058-45c0-a544-76fb4feea33c, !- Tuesday Schedule:Day Name
  74945d1f-06a4-4268-8a68-b03d2f7a42bb, !- Wednesday Schedule:Day Name
  09dc48e1-efa4-4e49-a927-84a0933d98ab, !- Thursday Schedule:Day Name
  a9f7f320-338d-4e6c-8bf6-eb12e8f50895, !- Friday Schedule:Day Name
  f3a633aa-f84f-466f-b1f1-74b93fcda673, !- Saturday Schedule:Day Name
  85b21898-48cb-4375-96c5-dc00d1059298, !- Holiday Schedule:Day Name
  85b21898-48cb-4375-96c5-dc00d1059298, !- SummerDesignDay Schedule:Day Name
  85b21898-48cb-4375-96c5-dc00d1059298, !- WinterDesignDay Schedule:Day Name
  85b21898-48cb-4375-96c5-dc00d1059298, !- CustomDay1 Schedule:Day Name
  85b21898-48cb-4375-96c5-dc00d1059298; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_0_47,
  0a520e93-22f5-4584-8d1d-d5505498a18d, !- Sunday Schedule:Day Name
  4e5c9730-a45a-433e-b500-a79c2109b913, !- Monday Schedule:Day Name
  bd02d315-dcd0-4845-be8b-5223ffb6df37, !- Tuesday Schedule:Day Name
  2f419156-0514-4ab8-85fa-0776184a07d2, !- Wednesday Schedule:Day Name
  93cd28ee-7434-4d9e-a5b9-5950b4f27840, !- Thursday Schedule:Day Name
  d9288765-6eec-4f12-a8e9-528d922dcb2e, !- Friday Schedule:Day Name
  8d7a03b9-8e40-417e-b178-7f101652e5b2, !- Saturday Schedule:Day Name
  0a520e93-22f5-4584-8d1d-d5505498a18d, !- Holiday Schedule:Day Name
  0a520e93-22f5-4584-8d1d-d5505498a18d, !- SummerDesignDay Schedule:Day Name
  0a520e93-22f5-4584-8d1d-d5505498a18d, !- WinterDesignDay Schedule:Day Name
  0a520e93-22f5-4584-8d1d-d5505498a18d, !- CustomDay1 Schedule:Day Name
  0a520e93-22f5-4584-8d1d-d5505498a18d; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_0_48,
  ca6925f6-5c5c-4ac6-b935-d455f66a94cd, !- Sunday Schedule:Day Name
  b599c4b4-34f6-44c7-86da-6ef2a1616342, !- Monday Schedule:Day Name
  1273d4e8-8015-4a9d-80e0-d040d6bbee92, !- Tuesday Schedule:Day Name
  95012aa8-3333-4b32-a3cc-4de977a8940e, !- Wednesday Schedule:Day Name
  5563af15-18f1-47b5-9951-a78146bc41c7, !- Thursday Schedule:Day Name
  eb96f4fc-6bec-4c9a-96e9-f10a2b937ee5, !- Friday Schedule:Day Name
  e62fcf05-bc2b-4ad6-a36e-3b90333e5145, !- Saturday Schedule:Day Name
  ca6925f6-5c5c-4ac6-b935-d455f66a94cd, !- Holiday Schedule:Day Name
  ca6925f6-5c5c-4ac6-b935-d455f66a94cd, !- SummerDesignDay Schedule:Day Name
  ca6925f6-5c5c-4ac6-b935-d455f66a94cd, !- WinterDesignDay Schedule:Day Name
  ca6925f6-5c5c-4ac6-b935-d455f66a94cd, !- CustomDay1 Schedule:Day Name
  ca6925f6-5c5c-4ac6-b935-d455f66a94cd; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_0_49,
  2308900b-6c99-4183-8ff6-e51b2ba5e515, !- Sunday Schedule:Day Name
  04f4fe2c-506c-40cf-b1bb-edc92b2bab27, !- Monday Schedule:Day Name
  046bab3e-654a-4591-8745-daee590c86ba, !- Tuesday Schedule:Day Name
  b9e90960-8f2b-41d5-9752-42b5ee517533, !- Wednesday Schedule:Day Name
  4e73ec66-2a0b-4959-acf2-1b4a454661f5, !- Thursday Schedule:Day Name
  c29965d3-b159-48b6-96b6-c6148f016c84, !- Friday Schedule:Day Name
  3bff24ef-64f2-4de7-a03b-d7f5843ff033, !- Saturday Schedule:Day Name
  2308900b-6c99-4183-8ff6-e51b2ba5e515, !- Holiday Schedule:Day Name
  2308900b-6c99-4183-8ff6-e51b2ba5e515, !- SummerDesignDay Schedule:Day Name
  2308900b-6c99-4183-8ff6-e51b2ba5e515, !- WinterDesignDay Schedule:Day Name
  2308900b-6c99-4183-8ff6-e51b2ba5e515, !- CustomDay1 Schedule:Day Name
  2308900b-6c99-4183-8ff6-e51b2ba5e515; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_0_50,
  6b519921-2569-4c9f-bd6d-ea0b94186af9, !- Sunday Schedule:Day Name
  fe6554ca-8628-4ccb-8b54-dd986811f2d1, !- Monday Schedule:Day Name
  3b21223f-68a8-4be7-974c-23edd7627b52, !- Tuesday Schedule:Day Name
  7614f939-5041-4a07-977c-f9116da5cbc9, !- Wednesday Schedule:Day Name
  5dbee988-9168-4de7-8b3f-76c8d2b5d5f3, !- Thursday Schedule:Day Name
  1676533c-0f33-4902-a4c8-330657b57c97, !- Friday Schedule:Day Name
  9b9b0a3e-80c7-4d86-9910-6e57ae3a59c0, !- Saturday Schedule:Day Name
  6b519921-2569-4c9f-bd6d-ea0b94186af9, !- Holiday Schedule:Day Name
  6b519921-2569-4c9f-bd6d-ea0b94186af9, !- SummerDesignDay Schedule:Day Name
  6b519921-2569-4c9f-bd6d-ea0b94186af9, !- WinterDesignDay Schedule:Day Name
  6b519921-2569-4c9f-bd6d-ea0b94186af9, !- CustomDay1 Schedule:Day Name
  6b519921-2569-4c9f-bd6d-ea0b94186af9; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_0_51,
  8bbbcc42-0e9f-421e-bd91-e60935f42508, !- Sunday Schedule:Day Name
  524f5a45-bdb3-4824-b9ed-08a7e30e8521, !- Monday Schedule:Day Name
  1ab10b4b-f984-4963-9331-8c4d30db1c2d, !- Tuesday Schedule:Day Name
  4ecfaead-8de6-4bda-8e89-f0058d5f0d0e, !- Wednesday Schedule:Day Name
  c0ff571f-0104-45c1-a290-e3d08bfea3af, !- Thursday Schedule:Day Name
  d3b457b6-98d5-4410-9f85-ea4af5e40fd1, !- Friday Schedule:Day Name
  17a6f6de-60d5-407a-b38c-222811e372f2, !- Saturday Schedule:Day Name
  8bbbcc42-0e9f-421e-bd91-e60935f42508, !- Holiday Schedule:Day Name
  8bbbcc42-0e9f-421e-bd91-e60935f42508, !- SummerDesignDay Schedule:Day Name
  8bbbcc42-0e9f-421e-bd91-e60935f42508, !- WinterDesignDay Schedule:Day Name
  8bbbcc42-0e9f-421e-bd91-e60935f42508, !- CustomDay1 Schedule:Day Name
  8bbbcc42-0e9f-421e-bd91-e60935f42508; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily, NatVentAvail_Zone_0_52,
  af574cab-18cb-4fa5-a31a-27d4ae13062d, !- Sunday Schedule:Day Name
  af574cab-18cb-4fa5-a31a-27d4ae13062d, !- Monday Schedule:Day Name
  af574cab-18cb-4fa5-a31a-27d4ae13062d, !- Tuesday Schedule:Day Name
  af574cab-18cb-4fa5-a31a-27d4ae13062d, !- Wednesday Schedule:Day Name
  af574cab-18cb-4fa5-a31a-27d4ae13062d, !- Thursday Schedule:Day Name
  af574cab-18cb-4fa5-a31a-27d4ae13062d, !- Friday Schedule:Day Name
  af574cab-18cb-4fa5-a31a-27d4ae13062d, !- Saturday Schedule:Day Name
  af574cab-18cb-4fa5-a31a-27d4ae13062d, !- Holiday Schedule:Day Name
  af574cab-18cb-4fa5-a31a-27d4ae13062d, !- SummerDesignDay Schedule:Day Name
  af574cab-18cb-4fa5-a31a-27d4ae13062d, !- WinterDesignDay Schedule:Day Name
  af574cab-18cb-4fa5-a31a-27d4ae13062d, !- CustomDay1 Schedule:Day Name
  af574cab-18cb-4fa5-a31a-27d4ae13062d; !- CustomDay2 Schedule:Day Name




!------------------------------------------------ ZONE ----------------------------------------------------

Zone,
  Zone_0,            !- Name
  0,                       !- Rotation [deg]
  0,                       !- X origin [m]
  0,                       !- Y origin [m]
  0,                       !- Z origin [m]
  1,                       !- Type
  1,                       !- Multiplier
  ,                        !- CeilingHeight [m]
  281.8892438601215,                   !- Volume [m3]
  107.58865317179078,                   !- Area [m2]
  TARP,                    !- Zone Inside Convection Algorithm
  DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE
People,
    People Zone_0,   !- Name
    Zone_0,  !- Zone or ZoneList Name
    ApartmentMidRise OCC_APT_SCH,    !- OccupancySchedule
    People/Area,    !- Number of People Calculation Method
    ,   !- Number of People
    0.18,    !- PeopleDensity [person/m2]
    ,   !- Floor Area per Person [m2/person]
    0.3,    !- Fraction Radiant
    AUTOCALCULATE,  !- Sensible Heat Fraction
    Zone_0PeopleActivity,    !- Activity Level Schedule Name
    3.82E-08,   !- Carbon Dioxide Generation Rate [m3/s-W]
    No, !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,   !- Mean Radiant Temperature Calculation Type
    ,   !- Surface Name/Angle Factor List Name
    Zone_0WorkEfficiency,    !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,   !- Clothing Insulation Calculation Method
    ,   !- Clothing Insulation Calculation Method Schedule Name
    ,   !- Clothing Insulation Schedule Name
    AirSpeed 0,!- Air Velocity Schedule Name
    AdaptiveASH55,               !- Thermal Comfort Model 1 Type
    Pierce,               !- Thermal Comfort Model 2 Type
    Fanger;               !- Thermal Comfort Model 3 Type




    Schedule:Constant,
    Zone_0PeopleActivity,
    Any Number,
    125.27999999999999; !- MetabolicRate [met]
    Schedule:Constant,
    Zone_0WorkEfficiency,
    Any Number, 
    0;


! ------------------------ EQUIPMENT
ElectricEquipment,
  Zone_0 Equipment,!- Name
  Zone_0,            !- Zone or ZoneList Name
  ApartmentMidRise EQP_APT_SCH, !- EquipmentAvailibilitySchedule
  Watts/Area,          !- Design Level Calculation Method
  ,                !- Design Level [W]
  12, !- EquipmentPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Fraction Latent
  .2,                      !- Fraction Radiant
  0,                       !- Fraction Lost
  ;                        !- End-Use Subcategory

! ------------------------ LIGHTS
Lights,
  Zone_0 General lighting,   !- Name
  Zone_0,                    !- Zone or ZoneList Name
  ApartmentMidRise LTG_APT_SCH, !- LightsAvailibilitySchedule
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level [W]
  10,   !- LightingPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Return Air Fraction
  .42,                     !- Fraction Radiant
  .18,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  ;                        !- End-Use Subcategory

! ------------------------ NATVENT


ZoneVentilation:WindandStackOpenArea,
Zone_0NatVent_Buoy,          !- Name
Zone_0,                  !- Zone Name
51.37863969006058,                       !- Opening Area {m2}
NatVentAvail_Zone_0,                !- Opening Area Fraction Schedule Name
0,                     !- Opening Effectiveness {dimensionless}
0,                     !- Effective Angle {deg}
0.35077876945409603,                       !- Height Difference {m}
0.6,                       !- Discharge Coefficient for Opening
22,                    !- Minimum Indoor Temperature {C}
,                        !- Minimum Indoor Temperature Schedule Name
100,                     !- Maximum Indoor Temperature {C}
,                        !- Maximum Indoor Temperature Schedule Name
1,                    !- Delta Temperature {deltaC}
,                        !- Delta Temperature Schedule Name
0,                    !- Minimum Outdoor Temperature {C}
,                        !- Minimum Outdoor Temperature Schedule Name
30,                     !- Maximum Outdoor Temperature {C}
,                        !- Maximum Outdoor Temperature Schedule Name
40;                      !- Maximum Wind Speed {m/s}

! ------------------------ INFILTRATION
ZoneInfiltration:DesignFlowRate,
  Zone_0Infiltration,  !- Name
  Zone_0,            !- Zone or ZoneList Name
  On,                      !- Schedule Name
  AirChanges/Hour,               !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate [m3/s]
  ,                        !- Flow per Zone Floor Area [m3/s-m2]
  ,                        !- Flow per Exterior Surface Area [m3/s-m2]
  0.1, !- @Zone_0-InfiltrationAch@ [Air Changes per Hour]
  1, !- @Zone_0-InfiltrationConstantCoefficient@ 
  0, !- @Zone_0-InfiltrationTemperatureCoefficient@ 
  0, !- @Zone_0-InfiltrationWindVelocityCoefficient@  
  0; !- @Zone_0-InfiltrationWindVelocitySquaredCoefficient@ 

! ------------------------ GEOMETRY ------------------------

! FACE NORMAL  -0 -0 -1
BuildingSurface:Detailed,!-Type
Zone_0:f0, !-Name
Floor,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),                       !-Construction Name
Zone_0,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
25,                       !-Number of Vertices

137.9564, 8.6393, 12.6428,  !- X,Y,Z ==> Vertex
136.6222, 8.6393, 12.6428,  !- X,Y,Z ==> Vertex
136.6222, 14.3440, 12.6428,  !- X,Y,Z ==> Vertex
135.6999, 14.3440, 12.6428,  !- X,Y,Z ==> Vertex
135.6999, 14.6346, 12.6428,  !- X,Y,Z ==> Vertex
131.1932, 14.6346, 12.6428,  !- X,Y,Z ==> Vertex
135.6999, 18.7414, 12.6428,  !- X,Y,Z ==> Vertex
135.6999, 14.3440, 12.6428,  !- X,Y,Z ==> Vertex
125.5895, 14.3440, 12.6428,  !- X,Y,Z ==> Vertex
125.5895, 16.1325, 12.6428,  !- X,Y,Z ==> Vertex
126.8849, 16.1325, 12.6428,  !- X,Y,Z ==> Vertex
126.8849, 17.6547, 12.6428,  !- X,Y,Z ==> Vertex
123.4878, 17.6547, 12.6428,  !- X,Y,Z ==> Vertex
123.4900, 21.6557, 12.6428,  !- X,Y,Z ==> Vertex
127.0387, 21.6569, 12.6428,  !- X,Y,Z ==> Vertex
127.0387, 19.4648, 12.6428,  !- X,Y,Z ==> Vertex
132.0081, 19.4648, 12.6428,  !- X,Y,Z ==> Vertex
132.0081, 28.1489, 12.6428,  !- X,Y,Z ==> Vertex
136.4535, 28.1542, 12.6428,  !- X,Y,Z ==> Vertex
136.4551, 24.1538, 12.6428,  !- X,Y,Z ==> Vertex
137.9540, 24.1543, 12.6429,  !- X,Y,Z ==> Vertex
137.9537, 16.7234, 12.6428,  !- X,Y,Z ==> Vertex
137.9398, 16.7234, 12.6428,  !- X,Y,Z ==> Vertex
137.9398, 11.1436, 12.6428,  !- X,Y,Z ==> Vertex
137.9507, 11.1436, 12.6428;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0.9999973632004421 0.002296430308795248 -0
BuildingSurface:Detailed,!-Type
Zone_0:f1, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_0,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

137.9564, 8.6393, 12.6428,  !- X,Y,Z ==> Vertex
137.9507, 11.1436, 12.6428,  !- X,Y,Z ==> Vertex
137.9507, 11.1436, 15.2628,  !- X,Y,Z ==> Vertex
137.9564, 8.6393, 15.2628;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_0:f1:w0, !-Name
Window,                  !- Surface Type
DoublePaneClr,   !- @Zone_0:f1:w0-Construction@
Zone_0:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Zone_0:f1:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

137.9554, 9.1099, 13.1133,  !- X,Y,Z ==> Vertex
137.9518, 10.6731, 13.1133,  !- X,Y,Z ==> Vertex
137.9518, 10.6731, 14.7922,  !- X,Y,Z ==> Vertex
137.9554, 9.1099, 14.7923;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Zone_0:f1:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    6,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    6,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


WindowShadingControl,
Zone_0:f1:w0_ShadingControl,                                          !- Name of shading control
Zone_0,                                          !- Zone Name
1,                       !-Shading Control Sequence Number
ExteriorShade,                                 !- Shading type
,                                              !- Construction with Shading Name
OnIfHighSolarOnWindow,   !- @Zone_0:f1:w0-ShadingControlType@
AllOn,   !- @Zone_0:f1:w0-ShadingSystemAvailibilitySchedule@
180,   !- @Zone_0:f1:w0-ShadingSystemSetPoint@
  Yes,                                           !- Shading control is scheduled
  No,                                            !- Glare control is active
Zone_0:f1:w0_Shade,                              !- Material name of shading device
  FixedSlatAngle,                                !- Type of slat angle control
  ,                                              !- Slat angle schedule name
  0,                                             !- Setpoint 2
, !-Daylighting Control Object Name
Sequential, !-Multiple Surface Control Type
Zone_0:f1:w0; !-Fenestration Surface 1 Name

WindowMaterial:Shade,
  Zone_0:f1:w0_Shade, !- Name
  0.5,   !- @Zone_0:f1:w0-ShadingSystemTransmittanceSolar@
  0.49, !- Solar Reflectance
  0.5,   !- @Zone_0:f1:w0-ShadingSystemTransmittanceVisible@
  0.49, !- Visible reflectance
  0.9, !- Thermal Hemispherical Emissivity
  0.0, !- Infrared Transmittance 
  0.003,   !- @Zone_0:f1:w0-ShadingThickness@ [m]
  0.1,   !- @Zone_0:f1:w0-ShadingConductivity@ [W/m-K]
  0.05,   !- @Zone_0:f1:w0-ShadeGlassDistance@ [m]
  1,   !- Top opening multiplier
  1,   !- Bottom opening multiplier
  1,   !- Left-side opening multiplier
  1,   !- Right-side opening multiplier
  0.0; !- Air flow permeability



! FACE NORMAL  1 0 -0
BuildingSurface:Detailed,!-Type
Zone_0:f2, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_0,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

137.9398, 11.1436, 12.6428,  !- X,Y,Z ==> Vertex
137.9398, 16.7234, 12.6428,  !- X,Y,Z ==> Vertex
137.9398, 16.7234, 15.2628,  !- X,Y,Z ==> Vertex
137.9398, 11.1436, 15.2628;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_0:f2:w0, !-Name
Window,                  !- Surface Type
DoublePaneClr,   !- @Zone_0:f2:w0-Construction@
Zone_0:f2, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Zone_0:f2:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

137.9398, 11.7760, 13.2752,  !- X,Y,Z ==> Vertex
137.9398, 16.0910, 13.2752,  !- X,Y,Z ==> Vertex
137.9398, 16.0910, 14.6304,  !- X,Y,Z ==> Vertex
137.9398, 11.7760, 14.6304;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Zone_0:f2:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    6,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    6,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


WindowShadingControl,
Zone_0:f2:w0_ShadingControl,                                          !- Name of shading control
Zone_0,                                          !- Zone Name
1,                       !-Shading Control Sequence Number
ExteriorShade,                                 !- Shading type
,                                              !- Construction with Shading Name
OnIfHighSolarOnWindow,   !- @Zone_0:f2:w0-ShadingControlType@
AllOn,   !- @Zone_0:f2:w0-ShadingSystemAvailibilitySchedule@
180,   !- @Zone_0:f2:w0-ShadingSystemSetPoint@
  Yes,                                           !- Shading control is scheduled
  No,                                            !- Glare control is active
Zone_0:f2:w0_Shade,                              !- Material name of shading device
  FixedSlatAngle,                                !- Type of slat angle control
  ,                                              !- Slat angle schedule name
  0,                                             !- Setpoint 2
, !-Daylighting Control Object Name
Sequential, !-Multiple Surface Control Type
Zone_0:f2:w0; !-Fenestration Surface 1 Name

WindowMaterial:Shade,
  Zone_0:f2:w0_Shade, !- Name
  0.5,   !- @Zone_0:f2:w0-ShadingSystemTransmittanceSolar@
  0.49, !- Solar Reflectance
  0.5,   !- @Zone_0:f2:w0-ShadingSystemTransmittanceVisible@
  0.49, !- Visible reflectance
  0.9, !- Thermal Hemispherical Emissivity
  0.0, !- Infrared Transmittance 
  0.003,   !- @Zone_0:f2:w0-ShadingThickness@ [m]
  0.1,   !- @Zone_0:f2:w0-ShadingConductivity@ [W/m-K]
  0.05,   !- @Zone_0:f2:w0-ShadeGlassDistance@ [m]
  1,   !- Top opening multiplier
  1,   !- Bottom opening multiplier
  1,   !- Left-side opening multiplier
  1,   !- Right-side opening multiplier
  0.0; !- Air flow permeability



! FACE NORMAL  0.9999999851635106 -0.0001722584642922842 -0
BuildingSurface:Detailed,!-Type
Zone_0:f3, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_0,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

137.9537, 16.7234, 12.6428,  !- X,Y,Z ==> Vertex
137.9540, 18.4817, 12.6428,  !- X,Y,Z ==> Vertex
137.9540, 18.4817, 15.2628,  !- X,Y,Z ==> Vertex
137.9537, 16.7234, 15.2628;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_0:f3:w0, !-Name
Window,                  !- Surface Type
DoublePaneClr,   !- @Zone_0:f3:w0-Construction@
Zone_0:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Zone_0:f3:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

137.9537, 17.1059, 13.0253,  !- X,Y,Z ==> Vertex
137.9539, 18.0993, 13.0253,  !- X,Y,Z ==> Vertex
137.9539, 18.0993, 14.8803,  !- X,Y,Z ==> Vertex
137.9537, 17.1059, 14.8803;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Zone_0:f3:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    6,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    6,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


WindowShadingControl,
Zone_0:f3:w0_ShadingControl,                                          !- Name of shading control
Zone_0,                                          !- Zone Name
1,                       !-Shading Control Sequence Number
ExteriorShade,                                 !- Shading type
,                                              !- Construction with Shading Name
OnIfHighSolarOnWindow,   !- @Zone_0:f3:w0-ShadingControlType@
AllOn,   !- @Zone_0:f3:w0-ShadingSystemAvailibilitySchedule@
180,   !- @Zone_0:f3:w0-ShadingSystemSetPoint@
  Yes,                                           !- Shading control is scheduled
  No,                                            !- Glare control is active
Zone_0:f3:w0_Shade,                              !- Material name of shading device
  FixedSlatAngle,                                !- Type of slat angle control
  ,                                              !- Slat angle schedule name
  0,                                             !- Setpoint 2
, !-Daylighting Control Object Name
Sequential, !-Multiple Surface Control Type
Zone_0:f3:w0; !-Fenestration Surface 1 Name

WindowMaterial:Shade,
  Zone_0:f3:w0_Shade, !- Name
  0.5,   !- @Zone_0:f3:w0-ShadingSystemTransmittanceSolar@
  0.49, !- Solar Reflectance
  0.5,   !- @Zone_0:f3:w0-ShadingSystemTransmittanceVisible@
  0.49, !- Visible reflectance
  0.9, !- Thermal Hemispherical Emissivity
  0.0, !- Infrared Transmittance 
  0.003,   !- @Zone_0:f3:w0-ShadingThickness@ [m]
  0.1,   !- @Zone_0:f3:w0-ShadingConductivity@ [W/m-K]
  0.05,   !- @Zone_0:f3:w0-ShadeGlassDistance@ [m]
  1,   !- Top opening multiplier
  1,   !- Bottom opening multiplier
  1,   !- Left-side opening multiplier
  1,   !- Right-side opening multiplier
  0.0; !- Air flow permeability



! FACE NORMAL  0.9999985647176785 0.0016942734676275227 -0
BuildingSurface:Detailed,!-Type
Zone_0:f4, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_0,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

137.9540, 18.4817, 12.6428,  !- X,Y,Z ==> Vertex
137.9537, 18.6558, 12.6428,  !- X,Y,Z ==> Vertex
137.9537, 18.6558, 15.2628,  !- X,Y,Z ==> Vertex
137.9540, 18.4817, 15.2628;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_0:f4:w0, !-Name
Window,                  !- Surface Type
DoublePaneClr,   !- @Zone_0:f4:w0-Construction@
Zone_0:f4, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Zone_0:f4:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

137.9539, 18.5326, 12.6936,  !- X,Y,Z ==> Vertex
137.9538, 18.6050, 12.6936,  !- X,Y,Z ==> Vertex
137.9538, 18.6050, 15.2120,  !- X,Y,Z ==> Vertex
137.9539, 18.5326, 15.2120;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Zone_0:f4:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    6,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    6,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


WindowShadingControl,
Zone_0:f4:w0_ShadingControl,                                          !- Name of shading control
Zone_0,                                          !- Zone Name
1,                       !-Shading Control Sequence Number
ExteriorShade,                                 !- Shading type
,                                              !- Construction with Shading Name
OnIfHighSolarOnWindow,   !- @Zone_0:f4:w0-ShadingControlType@
AllOn,   !- @Zone_0:f4:w0-ShadingSystemAvailibilitySchedule@
180,   !- @Zone_0:f4:w0-ShadingSystemSetPoint@
  Yes,                                           !- Shading control is scheduled
  No,                                            !- Glare control is active
Zone_0:f4:w0_Shade,                              !- Material name of shading device
  FixedSlatAngle,                                !- Type of slat angle control
  ,                                              !- Slat angle schedule name
  0,                                             !- Setpoint 2
, !-Daylighting Control Object Name
Sequential, !-Multiple Surface Control Type
Zone_0:f4:w0; !-Fenestration Surface 1 Name

WindowMaterial:Shade,
  Zone_0:f4:w0_Shade, !- Name
  0.5,   !- @Zone_0:f4:w0-ShadingSystemTransmittanceSolar@
  0.49, !- Solar Reflectance
  0.5,   !- @Zone_0:f4:w0-ShadingSystemTransmittanceVisible@
  0.49, !- Visible reflectance
  0.9, !- Thermal Hemispherical Emissivity
  0.0, !- Infrared Transmittance 
  0.003,   !- @Zone_0:f4:w0-ShadingThickness@ [m]
  0.1,   !- @Zone_0:f4:w0-ShadingConductivity@ [W/m-K]
  0.05,   !- @Zone_0:f4:w0-ShadeGlassDistance@ [m]
  1,   !- Top opening multiplier
  1,   !- Bottom opening multiplier
  1,   !- Left-side opening multiplier
  1,   !- Right-side opening multiplier
  0.0; !- Air flow permeability



! FACE NORMAL  0.999999998561734 -5.363331026733436E-05 -0
BuildingSurface:Detailed,!-Type
Zone_0:f5, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_0,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

137.9537, 18.6558, 12.6428,  !- X,Y,Z ==> Vertex
137.9540, 24.1543, 12.6429,  !- X,Y,Z ==> Vertex
137.9540, 24.1543, 15.2629,  !- X,Y,Z ==> Vertex
137.9537, 18.6558, 15.2628;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_0:f5:w0, !-Name
Window,                  !- Surface Type
DoublePaneClr,   !- @Zone_0:f5:w0-Construction@
Zone_0:f5, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Zone_0:f5:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

137.9537, 19.2860, 13.2730,  !- X,Y,Z ==> Vertex
137.9539, 23.5241, 13.2730,  !- X,Y,Z ==> Vertex
137.9539, 23.5241, 14.6327,  !- X,Y,Z ==> Vertex
137.9537, 19.2860, 14.6326;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Zone_0:f5:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    6,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    6,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


WindowShadingControl,
Zone_0:f5:w0_ShadingControl,                                          !- Name of shading control
Zone_0,                                          !- Zone Name
1,                       !-Shading Control Sequence Number
ExteriorShade,                                 !- Shading type
,                                              !- Construction with Shading Name
OnIfHighSolarOnWindow,   !- @Zone_0:f5:w0-ShadingControlType@
AllOn,   !- @Zone_0:f5:w0-ShadingSystemAvailibilitySchedule@
180,   !- @Zone_0:f5:w0-ShadingSystemSetPoint@
  Yes,                                           !- Shading control is scheduled
  No,                                            !- Glare control is active
Zone_0:f5:w0_Shade,                              !- Material name of shading device
  FixedSlatAngle,                                !- Type of slat angle control
  ,                                              !- Slat angle schedule name
  0,                                             !- Setpoint 2
, !-Daylighting Control Object Name
Sequential, !-Multiple Surface Control Type
Zone_0:f5:w0; !-Fenestration Surface 1 Name

WindowMaterial:Shade,
  Zone_0:f5:w0_Shade, !- Name
  0.5,   !- @Zone_0:f5:w0-ShadingSystemTransmittanceSolar@
  0.49, !- Solar Reflectance
  0.5,   !- @Zone_0:f5:w0-ShadingSystemTransmittanceVisible@
  0.49, !- Visible reflectance
  0.9, !- Thermal Hemispherical Emissivity
  0.0, !- Infrared Transmittance 
  0.003,   !- @Zone_0:f5:w0-ShadingThickness@ [m]
  0.1,   !- @Zone_0:f5:w0-ShadingConductivity@ [W/m-K]
  0.05,   !- @Zone_0:f5:w0-ShadeGlassDistance@ [m]
  1,   !- Top opening multiplier
  1,   !- Bottom opening multiplier
  1,   !- Left-side opening multiplier
  1,   !- Right-side opening multiplier
  0.0; !- Air flow permeability



! FACE NORMAL  -0.00035759043930251453 0.9999999360645367 -0
BuildingSurface:Detailed,!-Type
Zone_0:f6, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_0,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

137.9540, 24.1543, 12.6429,  !- X,Y,Z ==> Vertex
136.4551, 24.1538, 12.6428,  !- X,Y,Z ==> Vertex
136.4551, 24.1538, 15.2628,  !- X,Y,Z ==> Vertex
137.9540, 24.1543, 15.2629;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_0:f6:w0, !-Name
Window,                  !- Surface Type
DoublePaneClr,   !- @Zone_0:f6:w0-Construction@
Zone_0:f6, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Zone_0:f6:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

137.6107, 24.1542, 12.9861,  !- X,Y,Z ==> Vertex
136.7984, 24.1539, 12.9860,  !- X,Y,Z ==> Vertex
136.7984, 24.1539, 14.9196,  !- X,Y,Z ==> Vertex
137.6107, 24.1542, 14.9196;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Zone_0:f6:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    6,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    6,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


WindowShadingControl,
Zone_0:f6:w0_ShadingControl,                                          !- Name of shading control
Zone_0,                                          !- Zone Name
1,                       !-Shading Control Sequence Number
ExteriorShade,                                 !- Shading type
,                                              !- Construction with Shading Name
OnIfHighSolarOnWindow,   !- @Zone_0:f6:w0-ShadingControlType@
AllOn,   !- @Zone_0:f6:w0-ShadingSystemAvailibilitySchedule@
180,   !- @Zone_0:f6:w0-ShadingSystemSetPoint@
  Yes,                                           !- Shading control is scheduled
  No,                                            !- Glare control is active
Zone_0:f6:w0_Shade,                              !- Material name of shading device
  FixedSlatAngle,                                !- Type of slat angle control
  ,                                              !- Slat angle schedule name
  0,                                             !- Setpoint 2
, !-Daylighting Control Object Name
Sequential, !-Multiple Surface Control Type
Zone_0:f6:w0; !-Fenestration Surface 1 Name

WindowMaterial:Shade,
  Zone_0:f6:w0_Shade, !- Name
  0.5,   !- @Zone_0:f6:w0-ShadingSystemTransmittanceSolar@
  0.49, !- Solar Reflectance
  0.5,   !- @Zone_0:f6:w0-ShadingSystemTransmittanceVisible@
  0.49, !- Visible reflectance
  0.9, !- Thermal Hemispherical Emissivity
  0.0, !- Infrared Transmittance 
  0.003,   !- @Zone_0:f6:w0-ShadingThickness@ [m]
  0.1,   !- @Zone_0:f6:w0-ShadingConductivity@ [W/m-K]
  0.05,   !- @Zone_0:f6:w0-ShadeGlassDistance@ [m]
  1,   !- Top opening multiplier
  1,   !- Bottom opening multiplier
  1,   !- Left-side opening multiplier
  1,   !- Right-side opening multiplier
  0.0; !- Air flow permeability



! FACE NORMAL  0.9999999169835061 0.0004074714482699937 -0
BuildingSurface:Detailed,!-Type
Zone_0:f7, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_0,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

136.4551, 24.1538, 12.6428,  !- X,Y,Z ==> Vertex
136.4535, 28.1542, 12.6428,  !- X,Y,Z ==> Vertex
136.4535, 28.1542, 15.2628,  !- X,Y,Z ==> Vertex
136.4551, 24.1538, 15.2628;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_0:f7:w0, !-Name
Window,                  !- Surface Type
DoublePaneClr,   !- @Zone_0:f7:w0-Construction@
Zone_0:f7, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Zone_0:f7:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

136.4549, 24.7285, 13.2175,  !- X,Y,Z ==> Vertex
136.4537, 27.5795, 13.2175,  !- X,Y,Z ==> Vertex
136.4537, 27.5795, 14.6881,  !- X,Y,Z ==> Vertex
136.4549, 24.7285, 14.6881;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Zone_0:f7:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    6,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    6,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


WindowShadingControl,
Zone_0:f7:w0_ShadingControl,                                          !- Name of shading control
Zone_0,                                          !- Zone Name
1,                       !-Shading Control Sequence Number
ExteriorShade,                                 !- Shading type
,                                              !- Construction with Shading Name
OnIfHighSolarOnWindow,   !- @Zone_0:f7:w0-ShadingControlType@
AllOn,   !- @Zone_0:f7:w0-ShadingSystemAvailibilitySchedule@
180,   !- @Zone_0:f7:w0-ShadingSystemSetPoint@
  Yes,                                           !- Shading control is scheduled
  No,                                            !- Glare control is active
Zone_0:f7:w0_Shade,                              !- Material name of shading device
  FixedSlatAngle,                                !- Type of slat angle control
  ,                                              !- Slat angle schedule name
  0,                                             !- Setpoint 2
, !-Daylighting Control Object Name
Sequential, !-Multiple Surface Control Type
Zone_0:f7:w0; !-Fenestration Surface 1 Name

WindowMaterial:Shade,
  Zone_0:f7:w0_Shade, !- Name
  0.5,   !- @Zone_0:f7:w0-ShadingSystemTransmittanceSolar@
  0.49, !- Solar Reflectance
  0.5,   !- @Zone_0:f7:w0-ShadingSystemTransmittanceVisible@
  0.49, !- Visible reflectance
  0.9, !- Thermal Hemispherical Emissivity
  0.0, !- Infrared Transmittance 
  0.003,   !- @Zone_0:f7:w0-ShadingThickness@ [m]
  0.1,   !- @Zone_0:f7:w0-ShadingConductivity@ [W/m-K]
  0.05,   !- @Zone_0:f7:w0-ShadeGlassDistance@ [m]
  1,   !- Top opening multiplier
  1,   !- Bottom opening multiplier
  1,   !- Left-side opening multiplier
  1,   !- Right-side opening multiplier
  0.0; !- Air flow permeability



! FACE NORMAL  -0.0012093476303985413 0.9999992687388871 -0
BuildingSurface:Detailed,!-Type
Zone_0:f8, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_0,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

136.4535, 28.1542, 12.6428,  !- X,Y,Z ==> Vertex
132.0081, 28.1489, 12.6428,  !- X,Y,Z ==> Vertex
132.0081, 28.1489, 15.2628,  !- X,Y,Z ==> Vertex
136.4535, 28.1542, 15.2628;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_0:f8:w0, !-Name
Window,                  !- Surface Type
DoublePaneClr,   !- @Zone_0:f8:w0-Construction@
Zone_0:f8, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Zone_0:f8:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

135.8589, 28.1535, 13.2374,  !- X,Y,Z ==> Vertex
132.6027, 28.1496, 13.2374,  !- X,Y,Z ==> Vertex
132.6027, 28.1496, 14.6682,  !- X,Y,Z ==> Vertex
135.8589, 28.1535, 14.6682;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Zone_0:f8:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    6,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    6,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


WindowShadingControl,
Zone_0:f8:w0_ShadingControl,                                          !- Name of shading control
Zone_0,                                          !- Zone Name
1,                       !-Shading Control Sequence Number
ExteriorShade,                                 !- Shading type
,                                              !- Construction with Shading Name
OnIfHighSolarOnWindow,   !- @Zone_0:f8:w0-ShadingControlType@
AllOn,   !- @Zone_0:f8:w0-ShadingSystemAvailibilitySchedule@
180,   !- @Zone_0:f8:w0-ShadingSystemSetPoint@
  Yes,                                           !- Shading control is scheduled
  No,                                            !- Glare control is active
Zone_0:f8:w0_Shade,                              !- Material name of shading device
  FixedSlatAngle,                                !- Type of slat angle control
  ,                                              !- Slat angle schedule name
  0,                                             !- Setpoint 2
, !-Daylighting Control Object Name
Sequential, !-Multiple Surface Control Type
Zone_0:f8:w0; !-Fenestration Surface 1 Name

WindowMaterial:Shade,
  Zone_0:f8:w0_Shade, !- Name
  0.5,   !- @Zone_0:f8:w0-ShadingSystemTransmittanceSolar@
  0.49, !- Solar Reflectance
  0.5,   !- @Zone_0:f8:w0-ShadingSystemTransmittanceVisible@
  0.49, !- Visible reflectance
  0.9, !- Thermal Hemispherical Emissivity
  0.0, !- Infrared Transmittance 
  0.003,   !- @Zone_0:f8:w0-ShadingThickness@ [m]
  0.1,   !- @Zone_0:f8:w0-ShadingConductivity@ [W/m-K]
  0.05,   !- @Zone_0:f8:w0-ShadeGlassDistance@ [m]
  1,   !- Top opening multiplier
  1,   !- Bottom opening multiplier
  1,   !- Left-side opening multiplier
  1,   !- Right-side opening multiplier
  0.0; !- Air flow permeability



! FACE NORMAL  -0.9999999950860675 -9.913558937819827E-05 0
BuildingSurface:Detailed,!-Type
Zone_0:f9, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_0,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

132.0081, 28.1489, 12.6428,  !- X,Y,Z ==> Vertex
132.0081, 19.4648, 12.6428,  !- X,Y,Z ==> Vertex
132.0081, 19.4648, 15.2628,  !- X,Y,Z ==> Vertex
132.0081, 28.1489, 15.2628;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 1 -0
BuildingSurface:Detailed,!-Type
Zone_0:f10, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_0,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

132.0081, 19.4648, 12.6428,  !- X,Y,Z ==> Vertex
127.0387, 19.4648, 12.6428,  !- X,Y,Z ==> Vertex
127.0387, 19.4648, 15.2628,  !- X,Y,Z ==> Vertex
132.0081, 19.4648, 15.2628;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_0:f10:w0, !-Name
Window,                  !- Surface Type
DoublePaneClr,   !- @Zone_0:f10:w0-Construction@
Zone_0:f10, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Zone_0:f10:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

131.3940, 19.4648, 13.2568,  !- X,Y,Z ==> Vertex
127.6527, 19.4648, 13.2568,  !- X,Y,Z ==> Vertex
127.6527, 19.4648, 14.6488,  !- X,Y,Z ==> Vertex
131.3940, 19.4648, 14.6488;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Zone_0:f10:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    6,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    6,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


WindowShadingControl,
Zone_0:f10:w0_ShadingControl,                                          !- Name of shading control
Zone_0,                                          !- Zone Name
1,                       !-Shading Control Sequence Number
ExteriorShade,                                 !- Shading type
,                                              !- Construction with Shading Name
OnIfHighSolarOnWindow,   !- @Zone_0:f10:w0-ShadingControlType@
AllOn,   !- @Zone_0:f10:w0-ShadingSystemAvailibilitySchedule@
180,   !- @Zone_0:f10:w0-ShadingSystemSetPoint@
  Yes,                                           !- Shading control is scheduled
  No,                                            !- Glare control is active
Zone_0:f10:w0_Shade,                              !- Material name of shading device
  FixedSlatAngle,                                !- Type of slat angle control
  ,                                              !- Slat angle schedule name
  0,                                             !- Setpoint 2
, !-Daylighting Control Object Name
Sequential, !-Multiple Surface Control Type
Zone_0:f10:w0; !-Fenestration Surface 1 Name

WindowMaterial:Shade,
  Zone_0:f10:w0_Shade, !- Name
  0.5,   !- @Zone_0:f10:w0-ShadingSystemTransmittanceSolar@
  0.49, !- Solar Reflectance
  0.5,   !- @Zone_0:f10:w0-ShadingSystemTransmittanceVisible@
  0.49, !- Visible reflectance
  0.9, !- Thermal Hemispherical Emissivity
  0.0, !- Infrared Transmittance 
  0.003,   !- @Zone_0:f10:w0-ShadingThickness@ [m]
  0.1,   !- @Zone_0:f10:w0-ShadingConductivity@ [W/m-K]
  0.05,   !- @Zone_0:f10:w0-ShadeGlassDistance@ [m]
  1,   !- Top opening multiplier
  1,   !- Bottom opening multiplier
  1,   !- Left-side opening multiplier
  1,   !- Right-side opening multiplier
  0.0; !- Air flow permeability



! FACE NORMAL  1 -0 -0
BuildingSurface:Detailed,!-Type
Zone_0:f11, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_0,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

127.0387, 19.4648, 12.6428,  !- X,Y,Z ==> Vertex
127.0387, 21.6569, 12.6428,  !- X,Y,Z ==> Vertex
127.0387, 21.6569, 15.2628,  !- X,Y,Z ==> Vertex
127.0387, 19.4648, 15.2628;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_0:f11:w0, !-Name
Window,                  !- Surface Type
DoublePaneClr,   !- @Zone_0:f11:w0-Construction@
Zone_0:f11, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Zone_0:f11:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

127.0387, 19.9025, 13.0805,  !- X,Y,Z ==> Vertex
127.0387, 21.2192, 13.0805,  !- X,Y,Z ==> Vertex
127.0387, 21.2192, 14.8251,  !- X,Y,Z ==> Vertex
127.0387, 19.9025, 14.8251;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Zone_0:f11:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    6,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    6,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


WindowShadingControl,
Zone_0:f11:w0_ShadingControl,                                          !- Name of shading control
Zone_0,                                          !- Zone Name
1,                       !-Shading Control Sequence Number
ExteriorShade,                                 !- Shading type
,                                              !- Construction with Shading Name
OnIfHighSolarOnWindow,   !- @Zone_0:f11:w0-ShadingControlType@
AllOn,   !- @Zone_0:f11:w0-ShadingSystemAvailibilitySchedule@
180,   !- @Zone_0:f11:w0-ShadingSystemSetPoint@
  Yes,                                           !- Shading control is scheduled
  No,                                            !- Glare control is active
Zone_0:f11:w0_Shade,                              !- Material name of shading device
  FixedSlatAngle,                                !- Type of slat angle control
  ,                                              !- Slat angle schedule name
  0,                                             !- Setpoint 2
, !-Daylighting Control Object Name
Sequential, !-Multiple Surface Control Type
Zone_0:f11:w0; !-Fenestration Surface 1 Name

WindowMaterial:Shade,
  Zone_0:f11:w0_Shade, !- Name
  0.5,   !- @Zone_0:f11:w0-ShadingSystemTransmittanceSolar@
  0.49, !- Solar Reflectance
  0.5,   !- @Zone_0:f11:w0-ShadingSystemTransmittanceVisible@
  0.49, !- Visible reflectance
  0.9, !- Thermal Hemispherical Emissivity
  0.0, !- Infrared Transmittance 
  0.003,   !- @Zone_0:f11:w0-ShadingThickness@ [m]
  0.1,   !- @Zone_0:f11:w0-ShadingConductivity@ [W/m-K]
  0.05,   !- @Zone_0:f11:w0-ShadeGlassDistance@ [m]
  1,   !- Top opening multiplier
  1,   !- Bottom opening multiplier
  1,   !- Left-side opening multiplier
  1,   !- Right-side opening multiplier
  0.0; !- Air flow permeability



! FACE NORMAL  -0.00034575394254362184 0.9999999402271038 -0
BuildingSurface:Detailed,!-Type
Zone_0:f12, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_0,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

127.0387, 21.6569, 12.6428,  !- X,Y,Z ==> Vertex
123.4900, 21.6557, 12.6428,  !- X,Y,Z ==> Vertex
123.4900, 21.6557, 15.2628,  !- X,Y,Z ==> Vertex
127.0387, 21.6569, 15.2628;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_0:f12:w0, !-Name
Window,                  !- Surface Type
DoublePaneClr,   !- @Zone_0:f12:w0-Construction@
Zone_0:f12, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Zone_0:f12:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

126.4883, 21.6567, 13.1932,  !- X,Y,Z ==> Vertex
124.0404, 21.6558, 13.1932,  !- X,Y,Z ==> Vertex
124.0404, 21.6558, 14.7124,  !- X,Y,Z ==> Vertex
126.4883, 21.6567, 14.7124;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Zone_0:f12:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    6,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    6,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


WindowShadingControl,
Zone_0:f12:w0_ShadingControl,                                          !- Name of shading control
Zone_0,                                          !- Zone Name
1,                       !-Shading Control Sequence Number
ExteriorShade,                                 !- Shading type
,                                              !- Construction with Shading Name
OnIfHighSolarOnWindow,   !- @Zone_0:f12:w0-ShadingControlType@
AllOn,   !- @Zone_0:f12:w0-ShadingSystemAvailibilitySchedule@
180,   !- @Zone_0:f12:w0-ShadingSystemSetPoint@
  Yes,                                           !- Shading control is scheduled
  No,                                            !- Glare control is active
Zone_0:f12:w0_Shade,                              !- Material name of shading device
  FixedSlatAngle,                                !- Type of slat angle control
  ,                                              !- Slat angle schedule name
  0,                                             !- Setpoint 2
, !-Daylighting Control Object Name
Sequential, !-Multiple Surface Control Type
Zone_0:f12:w0; !-Fenestration Surface 1 Name

WindowMaterial:Shade,
  Zone_0:f12:w0_Shade, !- Name
  0.5,   !- @Zone_0:f12:w0-ShadingSystemTransmittanceSolar@
  0.49, !- Solar Reflectance
  0.5,   !- @Zone_0:f12:w0-ShadingSystemTransmittanceVisible@
  0.49, !- Visible reflectance
  0.9, !- Thermal Hemispherical Emissivity
  0.0, !- Infrared Transmittance 
  0.003,   !- @Zone_0:f12:w0-ShadingThickness@ [m]
  0.1,   !- @Zone_0:f12:w0-ShadingConductivity@ [W/m-K]
  0.05,   !- @Zone_0:f12:w0-ShadeGlassDistance@ [m]
  1,   !- Top opening multiplier
  1,   !- Bottom opening multiplier
  1,   !- Left-side opening multiplier
  1,   !- Right-side opening multiplier
  0.0; !- Air flow permeability



! FACE NORMAL  -0.9999998451849543 0.0005564441275570178 -0
BuildingSurface:Detailed,!-Type
Zone_0:f13, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_0,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

123.4900, 21.6557, 12.6428,  !- X,Y,Z ==> Vertex
123.4878, 17.6547, 12.6428,  !- X,Y,Z ==> Vertex
123.4878, 17.6547, 15.2628,  !- X,Y,Z ==> Vertex
123.4900, 21.6557, 15.2628;  !- X,Y,Z ==> Vertex


! FACE NORMAL  8.366516769921831E-15 -1 -0
BuildingSurface:Detailed,!-Type
Zone_0:f14, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_0,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

123.4878, 17.6547, 12.6428,  !- X,Y,Z ==> Vertex
126.8849, 17.6547, 12.6428,  !- X,Y,Z ==> Vertex
126.8849, 17.6547, 15.2628,  !- X,Y,Z ==> Vertex
123.4878, 17.6547, 15.2628;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_0:f14:w0, !-Name
Window,                  !- Surface Type
DoublePaneClr,   !- @Zone_0:f14:w0-Construction@
Zone_0:f14, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Zone_0:f14:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

124.1522, 17.6547, 13.3073,  !- X,Y,Z ==> Vertex
126.2204, 17.6547, 13.3073,  !- X,Y,Z ==> Vertex
126.2204, 17.6547, 14.5983,  !- X,Y,Z ==> Vertex
124.1522, 17.6547, 14.5983;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Zone_0:f14:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    6,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    6,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


WindowShadingControl,
Zone_0:f14:w0_ShadingControl,                                          !- Name of shading control
Zone_0,                                          !- Zone Name
1,                       !-Shading Control Sequence Number
ExteriorShade,                                 !- Shading type
,                                              !- Construction with Shading Name
OnIfHighSolarOnWindow,   !- @Zone_0:f14:w0-ShadingControlType@
AllOn,   !- @Zone_0:f14:w0-ShadingSystemAvailibilitySchedule@
180,   !- @Zone_0:f14:w0-ShadingSystemSetPoint@
  Yes,                                           !- Shading control is scheduled
  No,                                            !- Glare control is active
Zone_0:f14:w0_Shade,                              !- Material name of shading device
  FixedSlatAngle,                                !- Type of slat angle control
  ,                                              !- Slat angle schedule name
  0,                                             !- Setpoint 2
, !-Daylighting Control Object Name
Sequential, !-Multiple Surface Control Type
Zone_0:f14:w0; !-Fenestration Surface 1 Name

WindowMaterial:Shade,
  Zone_0:f14:w0_Shade, !- Name
  0.5,   !- @Zone_0:f14:w0-ShadingSystemTransmittanceSolar@
  0.49, !- Solar Reflectance
  0.5,   !- @Zone_0:f14:w0-ShadingSystemTransmittanceVisible@
  0.49, !- Visible reflectance
  0.9, !- Thermal Hemispherical Emissivity
  0.0, !- Infrared Transmittance 
  0.003,   !- @Zone_0:f14:w0-ShadingThickness@ [m]
  0.1,   !- @Zone_0:f14:w0-ShadingConductivity@ [W/m-K]
  0.05,   !- @Zone_0:f14:w0-ShadeGlassDistance@ [m]
  1,   !- Top opening multiplier
  1,   !- Bottom opening multiplier
  1,   !- Left-side opening multiplier
  1,   !- Right-side opening multiplier
  0.0; !- Air flow permeability



! FACE NORMAL  -1 -0 -0
BuildingSurface:Detailed,!-Type
Zone_0:f15, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_0,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

126.8849, 17.6547, 12.6428,  !- X,Y,Z ==> Vertex
126.8849, 16.1325, 12.6428,  !- X,Y,Z ==> Vertex
126.8849, 16.1325, 15.2628,  !- X,Y,Z ==> Vertex
126.8849, 17.6547, 15.2628;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 1 -0
BuildingSurface:Detailed,!-Type
Zone_0:f16, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_0,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

126.8849, 16.1325, 12.6428,  !- X,Y,Z ==> Vertex
125.5895, 16.1325, 12.6428,  !- X,Y,Z ==> Vertex
125.5895, 16.1325, 15.2628,  !- X,Y,Z ==> Vertex
126.8849, 16.1325, 15.2628;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_0:f16:w0, !-Name
Window,                  !- Surface Type
DoublePaneClr,   !- @Zone_0:f16:w0-Construction@
Zone_0:f16, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Zone_0:f16:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

126.5761, 16.1325, 12.9515,  !- X,Y,Z ==> Vertex
125.8982, 16.1325, 12.9515,  !- X,Y,Z ==> Vertex
125.8982, 16.1325, 14.9541,  !- X,Y,Z ==> Vertex
126.5761, 16.1325, 14.9541;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Zone_0:f16:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    6,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    6,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


WindowShadingControl,
Zone_0:f16:w0_ShadingControl,                                          !- Name of shading control
Zone_0,                                          !- Zone Name
1,                       !-Shading Control Sequence Number
ExteriorShade,                                 !- Shading type
,                                              !- Construction with Shading Name
OnIfHighSolarOnWindow,   !- @Zone_0:f16:w0-ShadingControlType@
AllOn,   !- @Zone_0:f16:w0-ShadingSystemAvailibilitySchedule@
180,   !- @Zone_0:f16:w0-ShadingSystemSetPoint@
  Yes,                                           !- Shading control is scheduled
  No,                                            !- Glare control is active
Zone_0:f16:w0_Shade,                              !- Material name of shading device
  FixedSlatAngle,                                !- Type of slat angle control
  ,                                              !- Slat angle schedule name
  0,                                             !- Setpoint 2
, !-Daylighting Control Object Name
Sequential, !-Multiple Surface Control Type
Zone_0:f16:w0; !-Fenestration Surface 1 Name

WindowMaterial:Shade,
  Zone_0:f16:w0_Shade, !- Name
  0.5,   !- @Zone_0:f16:w0-ShadingSystemTransmittanceSolar@
  0.49, !- Solar Reflectance
  0.5,   !- @Zone_0:f16:w0-ShadingSystemTransmittanceVisible@
  0.49, !- Visible reflectance
  0.9, !- Thermal Hemispherical Emissivity
  0.0, !- Infrared Transmittance 
  0.003,   !- @Zone_0:f16:w0-ShadingThickness@ [m]
  0.1,   !- @Zone_0:f16:w0-ShadingConductivity@ [W/m-K]
  0.05,   !- @Zone_0:f16:w0-ShadeGlassDistance@ [m]
  1,   !- Top opening multiplier
  1,   !- Bottom opening multiplier
  1,   !- Left-side opening multiplier
  1,   !- Right-side opening multiplier
  0.0; !- Air flow permeability



! FACE NORMAL  -1 -1.589189814283455E-14 0
BuildingSurface:Detailed,!-Type
Zone_0:f17, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_0,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

125.5895, 16.1325, 12.6428,  !- X,Y,Z ==> Vertex
125.5895, 14.3440, 12.6428,  !- X,Y,Z ==> Vertex
125.5895, 14.3440, 15.2628,  !- X,Y,Z ==> Vertex
125.5895, 16.1325, 15.2628;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 -1 0
BuildingSurface:Detailed,!-Type
Zone_0:f18, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_0,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

125.5895, 14.3440, 12.6428,  !- X,Y,Z ==> Vertex
136.6222, 14.3440, 12.6428,  !- X,Y,Z ==> Vertex
136.6222, 14.3440, 15.2628,  !- X,Y,Z ==> Vertex
125.5895, 14.3440, 15.2628;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_0:f18:w0, !-Name
Window,                  !- Surface Type
DoublePaneClr,   !- @Zone_0:f18:w0-Construction@
Zone_0:f18, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Zone_0:f18:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

126.4353, 14.3440, 13.4886,  !- X,Y,Z ==> Vertex
135.7764, 14.3440, 13.4886,  !- X,Y,Z ==> Vertex
135.7764, 14.3440, 14.4170,  !- X,Y,Z ==> Vertex
126.4353, 14.3440, 14.4170;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Zone_0:f18:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    6,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    6,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


WindowShadingControl,
Zone_0:f18:w0_ShadingControl,                                          !- Name of shading control
Zone_0,                                          !- Zone Name
1,                       !-Shading Control Sequence Number
ExteriorShade,                                 !- Shading type
,                                              !- Construction with Shading Name
OnIfHighSolarOnWindow,   !- @Zone_0:f18:w0-ShadingControlType@
AllOn,   !- @Zone_0:f18:w0-ShadingSystemAvailibilitySchedule@
180,   !- @Zone_0:f18:w0-ShadingSystemSetPoint@
  Yes,                                           !- Shading control is scheduled
  No,                                            !- Glare control is active
Zone_0:f18:w0_Shade,                              !- Material name of shading device
  FixedSlatAngle,                                !- Type of slat angle control
  ,                                              !- Slat angle schedule name
  0,                                             !- Setpoint 2
, !-Daylighting Control Object Name
Sequential, !-Multiple Surface Control Type
Zone_0:f18:w0; !-Fenestration Surface 1 Name

WindowMaterial:Shade,
  Zone_0:f18:w0_Shade, !- Name
  0.5,   !- @Zone_0:f18:w0-ShadingSystemTransmittanceSolar@
  0.49, !- Solar Reflectance
  0.5,   !- @Zone_0:f18:w0-ShadingSystemTransmittanceVisible@
  0.49, !- Visible reflectance
  0.9, !- Thermal Hemispherical Emissivity
  0.0, !- Infrared Transmittance 
  0.003,   !- @Zone_0:f18:w0-ShadingThickness@ [m]
  0.1,   !- @Zone_0:f18:w0-ShadingConductivity@ [W/m-K]
  0.05,   !- @Zone_0:f18:w0-ShadeGlassDistance@ [m]
  1,   !- Top opening multiplier
  1,   !- Bottom opening multiplier
  1,   !- Left-side opening multiplier
  1,   !- Right-side opening multiplier
  0.0; !- Air flow permeability



! FACE NORMAL  -1 -0 -0
BuildingSurface:Detailed,!-Type
Zone_0:f19, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_0,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

136.6222, 14.3440, 12.6428,  !- X,Y,Z ==> Vertex
136.6222, 8.6393, 12.6428,  !- X,Y,Z ==> Vertex
136.6222, 8.6393, 15.2628,  !- X,Y,Z ==> Vertex
136.6222, 14.3440, 15.2628;  !- X,Y,Z ==> Vertex


! FACE NORMAL  2.77656206580704E-05 -0.9999999996145353 -0
BuildingSurface:Detailed,!-Type
Zone_0:f20, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_0,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

136.6222, 8.6393, 12.6428,  !- X,Y,Z ==> Vertex
137.9564, 8.6393, 12.6428,  !- X,Y,Z ==> Vertex
137.9564, 8.6393, 15.2628,  !- X,Y,Z ==> Vertex
136.6222, 8.6393, 15.2628;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_0:f20:w0, !-Name
Window,                  !- Surface Type
DoublePaneClr,   !- @Zone_0:f20:w0-Construction@
Zone_0:f20, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Zone_0:f20:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

137.0062, 8.6393, 13.0268,  !- X,Y,Z ==> Vertex
137.5725, 8.6393, 13.0268,  !- X,Y,Z ==> Vertex
137.5725, 8.6393, 14.8788,  !- X,Y,Z ==> Vertex
137.0062, 8.6393, 14.8788;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Zone_0:f20:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    6,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    6,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


WindowShadingControl,
Zone_0:f20:w0_ShadingControl,                                          !- Name of shading control
Zone_0,                                          !- Zone Name
1,                       !-Shading Control Sequence Number
ExteriorShade,                                 !- Shading type
,                                              !- Construction with Shading Name
OnIfHighSolarOnWindow,   !- @Zone_0:f20:w0-ShadingControlType@
AllOn,   !- @Zone_0:f20:w0-ShadingSystemAvailibilitySchedule@
180,   !- @Zone_0:f20:w0-ShadingSystemSetPoint@
  Yes,                                           !- Shading control is scheduled
  No,                                            !- Glare control is active
Zone_0:f20:w0_Shade,                              !- Material name of shading device
  FixedSlatAngle,                                !- Type of slat angle control
  ,                                              !- Slat angle schedule name
  0,                                             !- Setpoint 2
, !-Daylighting Control Object Name
Sequential, !-Multiple Surface Control Type
Zone_0:f20:w0; !-Fenestration Surface 1 Name

WindowMaterial:Shade,
  Zone_0:f20:w0_Shade, !- Name
  0.5,   !- @Zone_0:f20:w0-ShadingSystemTransmittanceSolar@
  0.49, !- Solar Reflectance
  0.5,   !- @Zone_0:f20:w0-ShadingSystemTransmittanceVisible@
  0.49, !- Visible reflectance
  0.9, !- Thermal Hemispherical Emissivity
  0.0, !- Infrared Transmittance 
  0.003,   !- @Zone_0:f20:w0-ShadingThickness@ [m]
  0.1,   !- @Zone_0:f20:w0-ShadingConductivity@ [W/m-K]
  0.05,   !- @Zone_0:f20:w0-ShadeGlassDistance@ [m]
  1,   !- Top opening multiplier
  1,   !- Bottom opening multiplier
  1,   !- Left-side opening multiplier
  1,   !- Right-side opening multiplier
  0.0; !- Air flow permeability



! FACE NORMAL  -0 -1 0
BuildingSurface:Detailed,!-Type
Zone_0:f21, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_0,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

131.1932, 18.7414, 12.6428,  !- X,Y,Z ==> Vertex
135.6999, 18.7414, 12.6428,  !- X,Y,Z ==> Vertex
135.6999, 18.7414, 15.2628,  !- X,Y,Z ==> Vertex
131.1932, 18.7414, 15.2628;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_0:f21:w0, !-Name
Window,                  !- Surface Type
DoublePaneClr,   !- @Zone_0:f21:w0-Construction@
Zone_0:f21, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Zone_0:f21:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

131.9222, 18.7414, 13.3718,  !- X,Y,Z ==> Vertex
134.9709, 18.7414, 13.3718,  !- X,Y,Z ==> Vertex
134.9709, 18.7414, 14.5338,  !- X,Y,Z ==> Vertex
131.9222, 18.7414, 14.5338;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Zone_0:f21:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    6,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    6,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


WindowShadingControl,
Zone_0:f21:w0_ShadingControl,                                          !- Name of shading control
Zone_0,                                          !- Zone Name
1,                       !-Shading Control Sequence Number
ExteriorShade,                                 !- Shading type
,                                              !- Construction with Shading Name
OnIfHighSolarOnWindow,   !- @Zone_0:f21:w0-ShadingControlType@
AllOn,   !- @Zone_0:f21:w0-ShadingSystemAvailibilitySchedule@
180,   !- @Zone_0:f21:w0-ShadingSystemSetPoint@
  Yes,                                           !- Shading control is scheduled
  No,                                            !- Glare control is active
Zone_0:f21:w0_Shade,                              !- Material name of shading device
  FixedSlatAngle,                                !- Type of slat angle control
  ,                                              !- Slat angle schedule name
  0,                                             !- Setpoint 2
, !-Daylighting Control Object Name
Sequential, !-Multiple Surface Control Type
Zone_0:f21:w0; !-Fenestration Surface 1 Name

WindowMaterial:Shade,
  Zone_0:f21:w0_Shade, !- Name
  0.5,   !- @Zone_0:f21:w0-ShadingSystemTransmittanceSolar@
  0.49, !- Solar Reflectance
  0.5,   !- @Zone_0:f21:w0-ShadingSystemTransmittanceVisible@
  0.49, !- Visible reflectance
  0.9, !- Thermal Hemispherical Emissivity
  0.0, !- Infrared Transmittance 
  0.003,   !- @Zone_0:f21:w0-ShadingThickness@ [m]
  0.1,   !- @Zone_0:f21:w0-ShadingConductivity@ [W/m-K]
  0.05,   !- @Zone_0:f21:w0-ShadeGlassDistance@ [m]
  1,   !- Top opening multiplier
  1,   !- Bottom opening multiplier
  1,   !- Left-side opening multiplier
  1,   !- Right-side opening multiplier
  0.0; !- Air flow permeability



! FACE NORMAL  -1 -0 -0
BuildingSurface:Detailed,!-Type
Zone_0:f22, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_0,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

135.6999, 18.7414, 12.6428,  !- X,Y,Z ==> Vertex
135.6999, 14.6346, 12.6428,  !- X,Y,Z ==> Vertex
135.6999, 14.6346, 15.2628,  !- X,Y,Z ==> Vertex
135.6999, 18.7414, 15.2628;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 1 -0
BuildingSurface:Detailed,!-Type
Zone_0:f23, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_0,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

135.6999, 14.6346, 12.6428,  !- X,Y,Z ==> Vertex
131.1932, 14.6346, 12.6428,  !- X,Y,Z ==> Vertex
131.1932, 14.6346, 15.2628,  !- X,Y,Z ==> Vertex
135.6999, 14.6346, 15.2628;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_0:f23:w0, !-Name
Window,                  !- Surface Type
DoublePaneClr,   !- @Zone_0:f23:w0-Construction@
Zone_0:f23, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Zone_0:f23:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

135.1028, 14.6346, 13.2399,  !- X,Y,Z ==> Vertex
131.7903, 14.6346, 13.2399,  !- X,Y,Z ==> Vertex
131.7903, 14.6346, 14.6657,  !- X,Y,Z ==> Vertex
135.1028, 14.6346, 14.6657;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Zone_0:f23:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    6,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    6,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


WindowShadingControl,
Zone_0:f23:w0_ShadingControl,                                          !- Name of shading control
Zone_0,                                          !- Zone Name
1,                       !-Shading Control Sequence Number
ExteriorShade,                                 !- Shading type
,                                              !- Construction with Shading Name
OnIfHighSolarOnWindow,   !- @Zone_0:f23:w0-ShadingControlType@
AllOn,   !- @Zone_0:f23:w0-ShadingSystemAvailibilitySchedule@
180,   !- @Zone_0:f23:w0-ShadingSystemSetPoint@
  Yes,                                           !- Shading control is scheduled
  No,                                            !- Glare control is active
Zone_0:f23:w0_Shade,                              !- Material name of shading device
  FixedSlatAngle,                                !- Type of slat angle control
  ,                                              !- Slat angle schedule name
  0,                                             !- Setpoint 2
, !-Daylighting Control Object Name
Sequential, !-Multiple Surface Control Type
Zone_0:f23:w0; !-Fenestration Surface 1 Name

WindowMaterial:Shade,
  Zone_0:f23:w0_Shade, !- Name
  0.5,   !- @Zone_0:f23:w0-ShadingSystemTransmittanceSolar@
  0.49, !- Solar Reflectance
  0.5,   !- @Zone_0:f23:w0-ShadingSystemTransmittanceVisible@
  0.49, !- Visible reflectance
  0.9, !- Thermal Hemispherical Emissivity
  0.0, !- Infrared Transmittance 
  0.003,   !- @Zone_0:f23:w0-ShadingThickness@ [m]
  0.1,   !- @Zone_0:f23:w0-ShadingConductivity@ [W/m-K]
  0.05,   !- @Zone_0:f23:w0-ShadeGlassDistance@ [m]
  1,   !- Top opening multiplier
  1,   !- Bottom opening multiplier
  1,   !- Left-side opening multiplier
  1,   !- Right-side opening multiplier
  0.0; !- Air flow permeability



! FACE NORMAL  1 -0 -0
BuildingSurface:Detailed,!-Type
Zone_0:f24, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Zone_0,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

131.1932, 14.6346, 12.6428,  !- X,Y,Z ==> Vertex
131.1932, 18.7414, 12.6428,  !- X,Y,Z ==> Vertex
131.1932, 18.7414, 15.2628,  !- X,Y,Z ==> Vertex
131.1932, 14.6346, 15.2628;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_0:f24:w0, !-Name
Window,                  !- Surface Type
DoublePaneClr,   !- @Zone_0:f24:w0-Construction@
Zone_0:f24, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
Zone_0:f24:w0Frame,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

131.1932, 15.2144, 13.2226,  !- X,Y,Z ==> Vertex
131.1932, 18.1615, 13.2226,  !- X,Y,Z ==> Vertex
131.1932, 18.1615, 14.6830,  !- X,Y,Z ==> Vertex
131.1932, 15.2144, 14.6830;  !- X,Y,Z ==> Vertex

WindowProperty:FrameAndDivider,
    Zone_0:f24:w0Frame,    !- Name
    0.05,   !- Width [m]
    0.01,   !- FrameOutsideProjection [m]
    0.01,   !- FrameInsideProjection [m]
    6,   !- FrameConductance [W/m2-K]
    1.5,   !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,   !- DividerWidth [m]
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection [m]
    0.03,                    !- Divider Inside Projection [m]
    6,                     !- Divider Conductance [W/m2-K]
    1.5,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,   !- InsideSillDepth [m]
    0.6,                     !- Inside Sill Solar Absorptance
    0,   !- InsideRevealDepth [m]
    0.5;                     !- Inside Reveal Solar Absorptance


WindowShadingControl,
Zone_0:f24:w0_ShadingControl,                                          !- Name of shading control
Zone_0,                                          !- Zone Name
1,                       !-Shading Control Sequence Number
ExteriorShade,                                 !- Shading type
,                                              !- Construction with Shading Name
OnIfHighSolarOnWindow,   !- @Zone_0:f24:w0-ShadingControlType@
AllOn,   !- @Zone_0:f24:w0-ShadingSystemAvailibilitySchedule@
180,   !- @Zone_0:f24:w0-ShadingSystemSetPoint@
  Yes,                                           !- Shading control is scheduled
  No,                                            !- Glare control is active
Zone_0:f24:w0_Shade,                              !- Material name of shading device
  FixedSlatAngle,                                !- Type of slat angle control
  ,                                              !- Slat angle schedule name
  0,                                             !- Setpoint 2
, !-Daylighting Control Object Name
Sequential, !-Multiple Surface Control Type
Zone_0:f24:w0; !-Fenestration Surface 1 Name

WindowMaterial:Shade,
  Zone_0:f24:w0_Shade, !- Name
  0.5,   !- @Zone_0:f24:w0-ShadingSystemTransmittanceSolar@
  0.49, !- Solar Reflectance
  0.5,   !- @Zone_0:f24:w0-ShadingSystemTransmittanceVisible@
  0.49, !- Visible reflectance
  0.9, !- Thermal Hemispherical Emissivity
  0.0, !- Infrared Transmittance 
  0.003,   !- @Zone_0:f24:w0-ShadingThickness@ [m]
  0.1,   !- @Zone_0:f24:w0-ShadingConductivity@ [W/m-K]
  0.05,   !- @Zone_0:f24:w0-ShadeGlassDistance@ [m]
  1,   !- Top opening multiplier
  1,   !- Bottom opening multiplier
  1,   !- Left-side opening multiplier
  1,   !- Right-side opening multiplier
  0.0; !- Air flow permeability



! FACE NORMAL  0 0 1
BuildingSurface:Detailed,!-Type
Zone_0:f25, !-Name
Roof,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass),                       !-Construction Name
Zone_0,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
0,                      !-View Factor to Ground
26,                       !-Number of Vertices

137.9564, 8.6393, 15.2628,  !- X,Y,Z ==> Vertex
137.9507, 11.1436, 15.2628,  !- X,Y,Z ==> Vertex
137.9398, 11.1436, 15.2628,  !- X,Y,Z ==> Vertex
137.9398, 16.7234, 15.2628,  !- X,Y,Z ==> Vertex
137.9537, 16.7234, 15.2628,  !- X,Y,Z ==> Vertex
137.9540, 24.1543, 15.2629,  !- X,Y,Z ==> Vertex
136.4551, 24.1538, 15.2628,  !- X,Y,Z ==> Vertex
136.4535, 28.1542, 15.2628,  !- X,Y,Z ==> Vertex
132.0081, 28.1489, 15.2628,  !- X,Y,Z ==> Vertex
132.0081, 19.4648, 15.2628,  !- X,Y,Z ==> Vertex
127.0387, 19.4648, 15.2628,  !- X,Y,Z ==> Vertex
127.0387, 21.6569, 15.2628,  !- X,Y,Z ==> Vertex
123.4900, 21.6557, 15.2628,  !- X,Y,Z ==> Vertex
123.4878, 17.6547, 15.2628,  !- X,Y,Z ==> Vertex
126.8849, 17.6547, 15.2628,  !- X,Y,Z ==> Vertex
126.8849, 16.1325, 15.2628,  !- X,Y,Z ==> Vertex
125.5895, 16.1325, 15.2628,  !- X,Y,Z ==> Vertex
125.5895, 14.3440, 15.2628,  !- X,Y,Z ==> Vertex
131.1932, 14.3440, 15.2628,  !- X,Y,Z ==> Vertex
131.1932, 14.6346, 15.2628,  !- X,Y,Z ==> Vertex
135.6999, 14.6346, 15.2628,  !- X,Y,Z ==> Vertex
135.6999, 18.7414, 15.2628,  !- X,Y,Z ==> Vertex
131.1932, 14.6346, 15.2628,  !- X,Y,Z ==> Vertex
131.1932, 14.3440, 15.2628,  !- X,Y,Z ==> Vertex
136.6222, 14.3440, 15.2628,  !- X,Y,Z ==> Vertex
136.6222, 8.6393, 15.2628;  !- X,Y,Z ==> Vertex



!------------------------Ideal Loads System Zone_0------------------------

ZoneHVAC:EquipmentConnections,
  Zone_0,            !- Zone Name
  Zone_0 Equipment,  !- Zone Conditioning Equipment List Name
  Zone_0 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Zone_0 Zone,  !- Zone Air Node Name
  Node Zone_0 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Zone_0 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Zone_0 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Zone_0 Inlets,     !- Name
  Node Zone_0 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Zone_0 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Zone_0 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  CoolAvail_Zone_0, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  Zone_0MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  Zone_0OutdoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Zone_0,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone_0MinFreshAir,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Zone_0------------------------

Schedule:Constant,
  Zone_0Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  20; !- HeatingSetpoint

Schedule:Constant,
  Zone_0Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  26; !- CoolingSetpoint


ZoneControl:Thermostat,
  Zone_0 Thermostat, !- Name
  Zone_0,            !- Zone or ZoneList Name
  Zone_0_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Zone_0;  !- Control 1 Name

Schedule:Constant,
  Zone_0_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Zone_0,  !- Name
  Zone_0Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  Zone_0Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Zone_0------------------------

ZoneControl:Humidistat,
    Zone_0Humidistat,                  !-Name
    Zone_0,                   !-Zone Name
    Zone_0HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Zone_0HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Zone_0HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Zone_0HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity


!------------------------ OutdoorAir Zone_0------------------------

DesignSpecification:OutdoorAir,
  Zone_0MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0.0006, !- @Zone_0-MinFreshAirPerson@ [m3/s-person]
  0.001, !- @Zone_0-MinFreshAirArea@ [m3/s-m2]
    ,                        !- Outdoor Air Flow per Zone [m3/s]
    ,                        !- Outdoor Air Flow Air Changes per Hour [1/hr]
    AllOn; !- MechVentSchedule



! ------------------------ Fan EMS Objects




! ------------------------ OUTPUTS

Output:Meter:MeterFileOnly,Cooling:Electricity,Hourly;
Output:Meter:MeterFileOnly,Heating:Electricity,Hourly;
Output:Meter:MeterFileOnly,Heating:NaturalGas,Hourly;
Output:Meter:MeterFileOnly,Heating:FuelOilNo1,Hourly;
Output:Meter:MeterFileOnly,Heating:FuelOilNo2,Hourly;
Output:Meter:MeterFileOnly,Heating:Coal,Hourly;
Output:Meter:MeterFileOnly,Heating:Gasoline,Hourly;
Output:Meter:MeterFileOnly,Heating:Propane,Hourly;
Output:Meter:MeterFileOnly,Heating:Diesel,Hourly;
Output:Meter:MeterFileOnly,Heating:OtherFuel1,Hourly;
Output:Meter:MeterFileOnly,Heating:OtherFuel2,Hourly;
Output:Meter:MeterFileOnly,Fans:Electricity,Hourly;
Output:Meter:MeterFileOnly,Pumps:Electricity,Hourly;
Output:Meter:MeterFileOnly,Humidifier:Electricity,Hourly;
Output:Meter:MeterFileOnly,HeatRejection:Electricity,Hourly;
Output:Meter:MeterFileOnly,Heating:EnergyTransfer:Zone:*,Hourly;
Output:Meter:MeterFileOnly,Cooling:EnergyTransfer:Zone:*,Hourly;
Output:Variable,*,Zone People Total Heating Energy,Hourly;
Output:Variable,*,Zone Lights Electricity Energy,Hourly;
Output:Variable,*,Electric Equipment Electricity Energy,Hourly;
Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Energy,Hourly;
Output:Variable,*,Zone Windows Total Heat Gain Energy,Hourly;
Output:Variable,*,Zone Windows Total Heat Loss Energy,Hourly;
Output:Variable,*,Zone Opaque Surface Inside Faces Total Conduction Heat Gain Energy,Hourly;
Output:Variable,*,Zone Opaque Surface Inside Faces Total Conduction Heat Loss Energy,Hourly;
Output:Variable,*,Zone Mean Radiant Temperature,Hourly;
Output:Variable,*,Zone Mean Air Temperature,Hourly;
Output:Variable,*,Zone Operative Temperature,Hourly;
Output:Variable,*,Zone Infiltration Total Heat Loss Energy,Hourly;
Output:Variable,*,Zone Infiltration Total Heat Gain Energy,Hourly;
Output:Variable,*,Zone Ventilation Total Heat Loss Energy,Hourly;
Output:Variable,*,Zone Ventilation Total Heat Gain Energy,Hourly;
Output:Variable,*,Zone Air Relative Humidity,Hourly;
Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Energy,Hourly;
Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Energy,Hourly;
Output:Variable,*,Zone Ideal Loads Zone Total Heating Energy,Hourly;
Output:Variable,*,Zone Ideal Loads Zone Total Cooling Energy,Hourly;
Output:Variable,*,Zone Ideal Loads Outdoor Air Total Heating Energy,Hourly;
Output:Variable,*,Zone Ideal Loads Outdoor Air Total Cooling Energy,Hourly;
Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Energy,Hourly;
Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Energy,Hourly;
Output:Variable,*,Water Use Equipment Heating Energy,Hourly;


Output:VariableDictionary, IDF;
Output:Surfaces:Drawing,DXF,Triangulate3DFace;
Output:Surfaces:List,Details;
!Output:Constructions,Constructions;
!Output:Diagnostics,DisplayExtraWarnings;
!Output:Diagnostics,DisplayUnusedSchedules;
!Output:Diagnostics,DisplayUnusedObjects;
Output:Diagnostics,DisplayAdvancedReportVariables;

Output:Table:SummaryReports,
    EnvelopeSummary,         !- Report 
    AnnualBuildingUtilityPerformanceSummary, !- Report 
    InputVerificationandResultsSummary,  !- Report 
    SourceEnergyEndUseComponentsSummary, !- Report 
    ShadingSummary,!- Report 
    ThermalResilienceSummary;          !- Report 


