-46.9264, -8.5000, 37.0000,  !- X,Y,Z ==> Vertex
-47.0947, -8.5000, 37.0000,  !- X,Y,Z ==> Vertex
-50.9953, -2.5000, 37.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 -1 -0
BuildingSurface:Detailed,!-Type
Run 2_0:f16, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_0,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-51.5615, -2.5000, 31.0000,  !- X,Y,Z ==> Vertex
-49.7924, -2.5000, 31.0000,  !- X,Y,Z ==> Vertex
-49.7924, -2.5000, 37.0000,  !- X,Y,Z ==> Vertex
-51.5615, -2.5000, 37.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_0:f16:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_0:f16:w0-Construction@
Run 2_0:f16, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-51.0031, -2.5000, 31.5585,  !- X,Y,Z ==> Vertex
-50.3509, -2.5000, 31.5585,  !- X,Y,Z ==> Vertex
-50.3509, -2.5000, 36.4415,  !- X,Y,Z ==> Vertex
-51.0031, -2.5000, 36.4415;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 1
BuildingSurface:Detailed,!-Type
Run 2_0:f17, !-Name
Ceiling,                    !-Surface Type
Interior Slab (Mass),                       !-Construction Name
Run 2_0,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_3:f4,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-47.0947, -8.5000, 31.0000,  !- X,Y,Z ==> Vertex
-46.9264, -8.5000, 31.0000,  !- X,Y,Z ==> Vertex
-50.8270, -2.5000, 31.0000,  !- X,Y,Z ==> Vertex
-50.9953, -2.5000, 31.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 1
BuildingSurface:Detailed,!-Type
Run 2_0:f18, !-Name
Roof,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass),                       !-Construction Name
Run 2_0,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-50.8270, -2.5000, 31.0000,  !- X,Y,Z ==> Vertex
-46.9264, -8.5000, 31.0000,  !- X,Y,Z ==> Vertex
-46.2542, -8.5000, 31.0000,  !- X,Y,Z ==> Vertex
-49.7924, -2.5000, 31.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 1
BuildingSurface:Detailed,!-Type
Run 2_0:f19, !-Name
Roof,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass),                       !-Construction Name
Run 2_0,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-47.0947, -8.5000, 31.0000,  !- X,Y,Z ==> Vertex
-50.9953, -2.5000, 31.0000,  !- X,Y,Z ==> Vertex
-51.5615, -2.5000, 31.0000,  !- X,Y,Z ==> Vertex
-48.0233, -8.5000, 31.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 -1
BuildingSurface:Detailed,!-Type
Run 2_0:f20, !-Name
Floor,                    !-Surface Type
Interior Slab (Mass)_FLIPPED,                       !-Construction Name
Run 2_0,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_2:f1,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-62.1793, 15.5051, 37.0000,  !- X,Y,Z ==> Vertex
-63.8814, 18.3915, 37.0000,  !- X,Y,Z ==> Vertex
-58.2706, 9.5000, 37.0000,  !- X,Y,Z ==> Vertex
-58.3899, 9.5000, 37.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 -1
BuildingSurface:Detailed,!-Type
Run 2_0:f21, !-Name
Floor,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),                       !-Construction Name
Run 2_0,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
5,                       !-Number of Vertices

-58.2706, 9.5000, 37.0000,  !- X,Y,Z ==> Vertex
-63.8814, 18.3915, 37.0000,  !- X,Y,Z ==> Vertex
-69.8425, 28.5000, 37.0000,  !- X,Y,Z ==> Vertex
-68.0734, 28.5000, 37.0000,  !- X,Y,Z ==> Vertex
-56.8689, 9.5000, 37.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 -1
BuildingSurface:Detailed,!-Type
Run 2_0:f22, !-Name
Floor,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),                       !-Construction Name
Run 2_0,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
3,                       !-Number of Vertices

-62.1793, 15.5051, 37.0000,  !- X,Y,Z ==> Vertex
-58.3899, 9.5000, 37.0000,  !- X,Y,Z ==> Vertex
-58.6380, 9.5000, 37.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 1
BuildingSurface:Detailed,!-Type
Run 2_0:f23, !-Name
Ceiling,                    !-Surface Type
Interior Slab (Mass),                       !-Construction Name
Run 2_0,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_2:f4,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-58.3899, 9.5000, 31.0000,  !- X,Y,Z ==> Vertex
-58.2706, 9.5000, 31.0000,  !- X,Y,Z ==> Vertex
-63.8814, 18.3915, 31.0000,  !- X,Y,Z ==> Vertex
-62.1793, 15.5051, 31.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 1
BuildingSurface:Detailed,!-Type
Run 2_0:f24, !-Name
Roof,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass),                       !-Construction Name
Run 2_0,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
0,                      !-View Factor to Ground
5,                       !-Number of Vertices

-63.8814, 18.3915, 31.0000,  !- X,Y,Z ==> Vertex
-58.2706, 9.5000, 31.0000,  !- X,Y,Z ==> Vertex
-56.8689, 9.5000, 31.0000,  !- X,Y,Z ==> Vertex
-68.0734, 28.5000, 31.0000,  !- X,Y,Z ==> Vertex
-69.8425, 28.5000, 31.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 1
BuildingSurface:Detailed,!-Type
Run 2_0:f25, !-Name
Roof,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass),                       !-Construction Name
Run 2_0,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
0,                      !-View Factor to Ground
3,                       !-Number of Vertices

-58.3899, 9.5000, 31.0000,  !- X,Y,Z ==> Vertex
-62.1793, 15.5051, 31.0000,  !- X,Y,Z ==> Vertex
-58.6380, 9.5000, 31.0000;  !- X,Y,Z ==> Vertex


!------------------------------------------------ ZONE ----------------------------------------------------

Zone,
  Run 2_1,            !- Name
  0,                       !- Rotation [deg]
  0,                       !- X origin [m]
  0,                       !- Y origin [m]
  0,                       !- Z origin [m]
  1,                       !- Type
  1,                       !- Multiplier
  ,                        !- CeilingHeight [m]
  5.600000000001908,                   !- Volume [m3]
  1.400000000000471,                   !- Area [m2]
  TARP,                    !- Zone Inside Convection Algorithm
  DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE
People,
    People Run 2_1,   !- Name
    Run 2_1,  !- Zone or ZoneList Name
    College BLDG_OCC_SCH_Lecture Theater,    !- OccupancySchedule
    People/Area,    !- Number of People Calculation Method
    ,   !- Number of People
    0.4,    !- PeopleDensity [person/m2]
    ,   !- Floor Area per Person [m2/person]
    0.3,    !- Fraction Radiant
    AUTOCALCULATE,  !- Sensible Heat Fraction
    Run 2_1PeopleActivity,    !- Activity Level Schedule Name
    3.82E-08,   !- Carbon Dioxide Generation Rate [m3/s-W]
    No, !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,   !- Mean Radiant Temperature Calculation Type
    ,   !- Surface Name/Angle Factor List Name
    Run 2_1WorkEfficiency,    !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,   !- Clothing Insulation Calculation Method
    ,   !- Clothing Insulation Calculation Method Schedule Name
    ,   !- Clothing Insulation Schedule Name
    AirSpeed 0,!- Air Velocity Schedule Name
    AdaptiveASH55,               !- Thermal Comfort Model 1 Type
    Pierce,               !- Thermal Comfort Model 2 Type
    Fanger;               !- Thermal Comfort Model 3 Type




    Schedule:Constant,
    Run 2_1PeopleActivity,
    Any Number,
    125.27999999999999; !- MetabolicRate [met]
    Schedule:Constant,
    Run 2_1WorkEfficiency,
    Any Number, 
    0;


! ------------------------ EQUIPMENT
ElectricEquipment,
  Run 2_1 Equipment,!- Name
  Run 2_1,            !- Zone or ZoneList Name
  College BLDG_EQUIP_SCH_Base, !- EquipmentAvailibilitySchedule
  Watts/Area,          !- Design Level Calculation Method
  ,                !- Design Level [W]
  12, !- EquipmentPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Fraction Latent
  .2,                      !- Fraction Radiant
  0,                       !- Fraction Lost
  ;                        !- End-Use Subcategory

! ------------------------ LIGHTS
Lights,
  Run 2_1 General lighting,   !- Name
  Run 2_1,                    !- Zone or ZoneList Name
  College BLDG_LIGHT_SCH, !- LightsAvailibilitySchedule
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level [W]
  18,   !- LightingPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Return Air Fraction
  .42,                     !- Fraction Radiant
  .18,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  ;                        !- End-Use Subcategory


! ------------------------ INFILTRATION
ZoneInfiltration:DesignFlowRate,
  Run 2_1Infiltration,  !- Name
  Run 2_1,            !- Zone or ZoneList Name
  On,                      !- Schedule Name
  Flow/ExteriorArea,               !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate [m3/s]
  ,                        !- Flow per Zone Floor Area [m3/s-m2]
  0.0010241274791987342,                        !- Flow per Exterior Surface Area [m3/s-m2]
  , !- @Run 2_1-InfiltrationAch@ [Air Changes per Hour]
  1, !- @Run 2_1-InfiltrationConstantCoefficient@ 
  0, !- @Run 2_1-InfiltrationTemperatureCoefficient@ 
  0, !- @Run 2_1-InfiltrationWindVelocityCoefficient@  
  0; !- @Run 2_1-InfiltrationWindVelocitySquaredCoefficient@ 

! ------------------------ GEOMETRY ------------------------

! FACE NORMAL  -0.1736481776668998 -0.9848077530122136 2.1867124844470477E-16
BuildingSurface:Detailed,!-Type
Run 2_1:f0, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_1,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

2.3949, 9.8036, 32.0000,  !- X,Y,Z ==> Vertex
2.4934, 9.7862, 32.0000,  !- X,Y,Z ==> Vertex
2.4934, 9.7862, 36.0000,  !- X,Y,Z ==> Vertex
2.3949, 9.8036, 36.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_1:f0:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_1:f0:w0-Construction@
Run 2_1:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

2.4291, 9.7975, 32.0347,  !- X,Y,Z ==> Vertex
2.4592, 9.7922, 32.0347,  !- X,Y,Z ==> Vertex
2.4592, 9.7922, 35.9653,  !- X,Y,Z ==> Vertex
2.4291, 9.7975, 35.9653;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 -0 1
BuildingSurface:Detailed,!-Type
Run 2_1:f1, !-Name
Roof,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass),                       !-Construction Name
Run 2_1,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

2.4934, 9.7862, 36.0000,  !- X,Y,Z ==> Vertex
4.9245, 23.5735, 36.0000,  !- X,Y,Z ==> Vertex
4.8260, 23.5909, 36.0000,  !- X,Y,Z ==> Vertex
2.3949, 9.8036, 36.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0.17364817766691698 0.9848077530122104 0
BuildingSurface:Detailed,!-Type
Run 2_1:f2, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_1,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

4.9245, 23.5735, 32.0000,  !- X,Y,Z ==> Vertex
4.8260, 23.5909, 32.0000,  !- X,Y,Z ==> Vertex
4.8260, 23.5909, 36.0000,  !- X,Y,Z ==> Vertex
4.9245, 23.5735, 36.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_1:f2:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_1:f2:w0-Construction@
Run 2_1:f2, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

4.8903, 23.5795, 32.0347,  !- X,Y,Z ==> Vertex
4.8602, 23.5848, 32.0347,  !- X,Y,Z ==> Vertex
4.8602, 23.5848, 35.9653,  !- X,Y,Z ==> Vertex
4.8903, 23.5795, 35.9653;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 0 -1
BuildingSurface:Detailed,!-Type
Run 2_1:f3, !-Name
Floor,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),                       !-Construction Name
Run 2_1,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

4.9245, 23.5735, 32.0000,  !- X,Y,Z ==> Vertex
2.4934, 9.7862, 32.0000,  !- X,Y,Z ==> Vertex
2.3949, 9.8036, 32.0000,  !- X,Y,Z ==> Vertex
4.8260, 23.5909, 32.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0.9848077530122136 -0.17364817766689977 -0
BuildingSurface:Detailed,!-Type
Run 2_1:f4, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_1,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

2.4934, 9.7862, 32.0000,  !- X,Y,Z ==> Vertex
4.9245, 23.5735, 32.0000,  !- X,Y,Z ==> Vertex
4.9245, 23.5735, 36.0000,  !- X,Y,Z ==> Vertex
2.4934, 9.7862, 36.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_1:f4:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_1:f4:w0-Construction@
Run 2_1:f4, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

2.5641, 10.1873, 32.4073,  !- X,Y,Z ==> Vertex
4.8537, 23.1724, 32.4073,  !- X,Y,Z ==> Vertex
4.8537, 23.1724, 35.5927,  !- X,Y,Z ==> Vertex
2.5641, 10.1873, 35.5927;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0.9848077530122136 0.17364817766689977 0
BuildingSurface:Detailed,!-Type
Run 2_1:f5, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_1,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

4.8260, 23.5909, 32.0000,  !- X,Y,Z ==> Vertex
2.3949, 9.8036, 32.0000,  !- X,Y,Z ==> Vertex
2.3949, 9.8036, 36.0000,  !- X,Y,Z ==> Vertex
4.8260, 23.5909, 36.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_1:f5:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_1:f5:w0-Construction@
Run 2_1:f5, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

4.6059, 22.3428, 33.2674,  !- X,Y,Z ==> Vertex
2.6150, 11.0517, 33.2674,  !- X,Y,Z ==> Vertex
2.6150, 11.0517, 34.7326,  !- X,Y,Z ==> Vertex
4.6059, 22.3428, 34.7326;  !- X,Y,Z ==> Vertex


!------------------------------------------------ ZONE ----------------------------------------------------

Zone,
  Run 2_5,            !- Name
  0,                       !- Rotation [deg]
  0,                       !- X origin [m]
  0,                       !- Y origin [m]
  0,                       !- Z origin [m]
  1,                       !- Type
  1,                       !- Multiplier
  ,                        !- CeilingHeight [m]
  528.5958903005528,                   !- Volume [m3]
  43.95811008791485,                   !- Area [m2]
  TARP,                    !- Zone Inside Convection Algorithm
  DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE
People,
    People Run 2_5,   !- Name
    Run 2_5,  !- Zone or ZoneList Name
    College BLDG_OCC_SCH_Lecture Theater,    !- OccupancySchedule
    People/Area,    !- Number of People Calculation Method
    ,   !- Number of People
    0.4,    !- PeopleDensity [person/m2]
    ,   !- Floor Area per Person [m2/person]
    0.3,    !- Fraction Radiant
    AUTOCALCULATE,  !- Sensible Heat Fraction
    Run 2_5PeopleActivity,    !- Activity Level Schedule Name
    3.82E-08,   !- Carbon Dioxide Generation Rate [m3/s-W]
    No, !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,   !- Mean Radiant Temperature Calculation Type
    ,   !- Surface Name/Angle Factor List Name
    Run 2_5WorkEfficiency,    !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,   !- Clothing Insulation Calculation Method
    ,   !- Clothing Insulation Calculation Method Schedule Name
    ,   !- Clothing Insulation Schedule Name
    AirSpeed 0,!- Air Velocity Schedule Name
    AdaptiveASH55,               !- Thermal Comfort Model 1 Type
    Pierce,               !- Thermal Comfort Model 2 Type
    Fanger;               !- Thermal Comfort Model 3 Type




    Schedule:Constant,
    Run 2_5PeopleActivity,
    Any Number,
    125.27999999999999; !- MetabolicRate [met]
    Schedule:Constant,
    Run 2_5WorkEfficiency,
    Any Number, 
    0;


! ------------------------ EQUIPMENT
ElectricEquipment,
  Run 2_5 Equipment,!- Name
  Run 2_5,            !- Zone or ZoneList Name
  College BLDG_EQUIP_SCH_Base, !- EquipmentAvailibilitySchedule
  Watts/Area,          !- Design Level Calculation Method
  ,                !- Design Level [W]
  12, !- EquipmentPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Fraction Latent
  .2,                      !- Fraction Radiant
  0,                       !- Fraction Lost
  ;                        !- End-Use Subcategory

! ------------------------ LIGHTS
Lights,
  Run 2_5 General lighting,   !- Name
  Run 2_5,                    !- Zone or ZoneList Name
  College BLDG_LIGHT_SCH, !- LightsAvailibilitySchedule
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level [W]
  18,   !- LightingPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Return Air Fraction
  .42,                     !- Fraction Radiant
  .18,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  ;                        !- End-Use Subcategory


! ------------------------ INFILTRATION
ZoneInfiltration:DesignFlowRate,
  Run 2_5Infiltration,  !- Name
  Run 2_5,            !- Zone or ZoneList Name
  On,                      !- Schedule Name
  Flow/ExteriorArea,               !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate [m3/s]
  ,                        !- Flow per Zone Floor Area [m3/s-m2]
  0.0010241274791987342,                        !- Flow per Exterior Surface Area [m3/s-m2]
  , !- @Run 2_5-InfiltrationAch@ [Air Changes per Hour]
  1, !- @Run 2_5-InfiltrationConstantCoefficient@ 
  0, !- @Run 2_5-InfiltrationTemperatureCoefficient@ 
  0, !- @Run 2_5-InfiltrationWindVelocityCoefficient@  
  0; !- @Run 2_5-InfiltrationWindVelocitySquaredCoefficient@ 

! ------------------------ GEOMETRY ------------------------

! FACE NORMAL  -0.7880958282779731 -0.615552569201734 0
BuildingSurface:Detailed,!-Type
Run 2_5:f0, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_5,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-47.1480, -13.5362, 27.0000,  !- X,Y,Z ==> Vertex
-32.4648, -32.3353, 27.0000,  !- X,Y,Z ==> Vertex
-32.4648, -32.3353, 39.0000,  !- X,Y,Z ==> Vertex
-47.1480, -13.5362, 39.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_5:f0:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_5:f0:w0-Construction@
Run 2_5:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-45.0161, -16.2657, 30.4634,  !- X,Y,Z ==> Vertex
-34.5967, -29.6058, 30.4634,  !- X,Y,Z ==> Vertex
-34.5967, -29.6058, 35.5366,  !- X,Y,Z ==> Vertex
-45.0161, -16.2657, 35.5366;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 -1
BuildingSurface:Detailed,!-Type
Run 2_5:f1, !-Name
Floor,                    !-Surface Type
Interior Slab (Mass)_FLIPPED,                       !-Construction Name
Run 2_5,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_8:f2,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-45.1555, -13.3630, 27.0000,  !- X,Y,Z ==> Vertex
-47.1480, -13.5362, 27.0000,  !- X,Y,Z ==> Vertex
-47.1480, -10.5362, 27.0000,  !- X,Y,Z ==> Vertex
-45.8194, -12.2373, 27.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 -1
BuildingSurface:Detailed,!-Type
Run 2_5:f2, !-Name
Floor,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),                       !-Construction Name
Run 2_5,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
5,                       !-Number of Vertices

-45.1555, -13.3630, 27.0000,  !- X,Y,Z ==> Vertex
-45.1555, -13.0872, 27.0000,  !- X,Y,Z ==> Vertex
-32.4648, -29.3353, 27.0000,  !- X,Y,Z ==> Vertex
-32.4648, -32.3353, 27.0000,  !- X,Y,Z ==> Vertex
-47.1480, -13.5362, 27.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -1 0 -0
BuildingSurface:Detailed,!-Type
Run 2_5:f3, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass),                       !-Construction Name
Run 2_5,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_8:f9,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-47.1480, -10.5362, 27.0000,  !- X,Y,Z ==> Vertex
-47.1480, -13.5362, 27.0000,  !- X,Y,Z ==> Vertex
-47.1480, -13.5362, 39.0000,  !- X,Y,Z ==> Vertex
-47.1480, -10.5362, 39.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 -0 1
BuildingSurface:Detailed,!-Type
Run 2_5:f4, !-Name
Ceiling,                    !-Surface Type
Interior Slab (Mass),                       !-Construction Name
Run 2_5,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_17:f23,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
5,                       !-Number of Vertices

-45.1555, -13.3630, 39.0000,  !- X,Y,Z ==> Vertex
-47.1480, -13.5362, 39.0000,  !- X,Y,Z ==> Vertex
-32.4648, -32.3353, 39.0000,  !- X,Y,Z ==> Vertex
-32.4648, -29.3353, 39.0000,  !- X,Y,Z ==> Vertex
-45.1555, -13.0872, 39.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 -0 1
BuildingSurface:Detailed,!-Type
Run 2_5:f5, !-Name
Ceiling,                    !-Surface Type
Interior Slab (Mass),                       !-Construction Name
Run 2_5,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_17:f26,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
7,                       !-Number of Vertices

-47.1480, -11.8133, 39.0000,  !- X,Y,Z ==> Vertex
-46.3355, -13.2469, 39.0000,  !- X,Y,Z ==> Vertex
-47.1480, -13.3220, 39.0000,  !- X,Y,Z ==> Vertex
-47.1480, -13.5362, 39.0000,  !- X,Y,Z ==> Vertex
-45.1555, -13.3630, 39.0000,  !- X,Y,Z ==> Vertex
-45.8194, -12.2373, 39.0000,  !- X,Y,Z ==> Vertex
-47.1480, -10.5362, 39.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 -0 1
BuildingSurface:Detailed,!-Type
Run 2_5:f6, !-Name
Ceiling,                    !-Surface Type
Interior Slab (Mass),                       !-Construction Name
Run 2_5,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_8:f8,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
3,                       !-Number of Vertices

-47.1480, -11.8133, 39.0000,  !- X,Y,Z ==> Vertex
-47.1480, -13.3220, 39.0000,  !- X,Y,Z ==> Vertex
-46.3355, -13.2469, 39.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  1 -0 -0
BuildingSurface:Detailed,!-Type
Run 2_5:f7, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_5,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-32.4648, -32.3353, 27.0000,  !- X,Y,Z ==> Vertex
-32.4648, -29.3353, 27.0000,  !- X,Y,Z ==> Vertex
-32.4648, -29.3353, 39.0000,  !- X,Y,Z ==> Vertex
-32.4648, -32.3353, 39.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_5:f7:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_5:f7:w0-Construction@
Run 2_5:f7, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-32.4648, -32.0222, 27.3131,  !- X,Y,Z ==> Vertex
-32.4648, -29.6483, 27.3131,  !- X,Y,Z ==> Vertex
-32.4648, -29.6483, 38.6869,  !- X,Y,Z ==> Vertex
-32.4648, -32.0222, 38.6869;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0.7880958282779731 0.6155525692017341 -0
BuildingSurface:Detailed,!-Type
Run 2_5:f8, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_5,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-32.4648, -29.3353, 27.0000,  !- X,Y,Z ==> Vertex
-47.1480, -10.5362, 27.0000,  !- X,Y,Z ==> Vertex
-47.1480, -10.5362, 39.0000,  !- X,Y,Z ==> Vertex
-32.4648, -29.3353, 39.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_5:f8:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_5:f8:w0-Construction@
Run 2_5:f8, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-33.1177, -28.4993, 28.0607,  !- X,Y,Z ==> Vertex
-46.4951, -11.3722, 28.0607,  !- X,Y,Z ==> Vertex
-46.4951, -11.3722, 37.9393,  !- X,Y,Z ==> Vertex
-33.1177, -28.4993, 37.9393;  !- X,Y,Z ==> Vertex


!------------------------------------------------ ZONE ----------------------------------------------------

Zone,
  Run 2_11,            !- Name
  0,                       !- Rotation [deg]
  0,                       !- X origin [m]
  0,                       !- Y origin [m]
  0,                       !- Z origin [m]
  1,                       !- Type
  1,                       !- Multiplier
  ,                        !- CeilingHeight [m]
  373.65311606166085,                   !- Volume [m3]
  46.39521160874842,                   !- Area [m2]
  TARP,                    !- Zone Inside Convection Algorithm
  DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE
People,
    People Run 2_11,   !- Name
    Run 2_11,  !- Zone or ZoneList Name
    College BLDG_OCC_SCH_Lecture Theater,    !- OccupancySchedule
    People/Area,    !- Number of People Calculation Method
    ,   !- Number of People
    0.4,    !- PeopleDensity [person/m2]
    ,   !- Floor Area per Person [m2/person]
    0.3,    !- Fraction Radiant
    AUTOCALCULATE,  !- Sensible Heat Fraction
    Run 2_11PeopleActivity,    !- Activity Level Schedule Name
    3.82E-08,   !- Carbon Dioxide Generation Rate [m3/s-W]
    No, !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,   !- Mean Radiant Temperature Calculation Type
    ,   !- Surface Name/Angle Factor List Name
    Run 2_11WorkEfficiency,    !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,   !- Clothing Insulation Calculation Method
    ,   !- Clothing Insulation Calculation Method Schedule Name
    ,   !- Clothing Insulation Schedule Name
    AirSpeed 0,!- Air Velocity Schedule Name
    AdaptiveASH55,               !- Thermal Comfort Model 1 Type
    Pierce,               !- Thermal Comfort Model 2 Type
    Fanger;               !- Thermal Comfort Model 3 Type




    Schedule:Constant,
    Run 2_11PeopleActivity,
    Any Number,
    125.27999999999999; !- MetabolicRate [met]
    Schedule:Constant,
    Run 2_11WorkEfficiency,
    Any Number, 
    0;


! ------------------------ EQUIPMENT
ElectricEquipment,
  Run 2_11 Equipment,!- Name
  Run 2_11,            !- Zone or ZoneList Name
  College BLDG_EQUIP_SCH_Base, !- EquipmentAvailibilitySchedule
  Watts/Area,          !- Design Level Calculation Method
  ,                !- Design Level [W]
  12, !- EquipmentPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Fraction Latent
  .2,                      !- Fraction Radiant
  0,                       !- Fraction Lost
  ;                        !- End-Use Subcategory

! ------------------------ LIGHTS
Lights,
  Run 2_11 General lighting,   !- Name
  Run 2_11,                    !- Zone or ZoneList Name
  College BLDG_LIGHT_SCH, !- LightsAvailibilitySchedule
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level [W]
  18,   !- LightingPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Return Air Fraction
  .42,                     !- Fraction Radiant
  .18,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  ;                        !- End-Use Subcategory


! ------------------------ INFILTRATION
ZoneInfiltration:DesignFlowRate,
  Run 2_11Infiltration,  !- Name
  Run 2_11,            !- Zone or ZoneList Name
  On,                      !- Schedule Name
  Flow/ExteriorArea,               !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate [m3/s]
  ,                        !- Flow per Zone Floor Area [m3/s-m2]
  0.0010241274791987342,                        !- Flow per Exterior Surface Area [m3/s-m2]
  , !- @Run 2_11-InfiltrationAch@ [Air Changes per Hour]
  1, !- @Run 2_11-InfiltrationConstantCoefficient@ 
  0, !- @Run 2_11-InfiltrationTemperatureCoefficient@ 
  0, !- @Run 2_11-InfiltrationWindVelocityCoefficient@  
  0; !- @Run 2_11-InfiltrationWindVelocitySquaredCoefficient@ 

! ------------------------ GEOMETRY ------------------------

! FACE NORMAL  0.9908020630010463 -0.13531914850778015 -0
BuildingSurface:Detailed,!-Type
Run 2_11:f0, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_11,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
14,                       !-Number of Vertices

-1.9277, -25.6656, 27.0000,  !- X,Y,Z ==> Vertex
9.7263, 59.6643, 27.0000,  !- X,Y,Z ==> Vertex
9.7263, 59.6643, 39.0000,  !- X,Y,Z ==> Vertex
4.8129, 23.6885, 39.0000,  !- X,Y,Z ==> Vertex
4.8129, 23.6885, 36.0000,  !- X,Y,Z ==> Vertex
2.9008, 9.6885, 32.0000,  !- X,Y,Z ==> Vertex
4.8129, 23.6885, 32.0000,  !- X,Y,Z ==> Vertex
4.8129, 23.6885, 39.0000,  !- X,Y,Z ==> Vertex
1.2619, -2.3115, 39.0000,  !- X,Y,Z ==> Vertex
1.2619, -2.3115, 36.0000,  !- X,Y,Z ==> Vertex
-0.6501, -16.3115, 36.0000,  !- X,Y,Z ==> Vertex
1.2619, -2.3115, 32.0000,  !- X,Y,Z ==> Vertex
1.2619, -2.3115, 39.0000,  !- X,Y,Z ==> Vertex
-1.9277, -25.6656, 39.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_11:f0:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_11:f0:w0-Construction@
Run 2_11:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-1.7650, -24.4746, 28.8598,  !- X,Y,Z ==> Vertex
9.5636, 58.4733, 28.8598,  !- X,Y,Z ==> Vertex
9.5636, 58.4733, 37.1056,  !- X,Y,Z ==> Vertex
-1.7650, -24.4746, 37.1056;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 -1
BuildingSurface:Detailed,!-Type
Run 2_11:f1, !-Name
Floor,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),                       !-Construction Name
Run 2_11,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

9.7263, 59.6643, 27.0000,  !- X,Y,Z ==> Vertex
-1.9277, -25.6656, 27.0000,  !- X,Y,Z ==> Vertex
-1.9277, -22.6656, 27.0000,  !- X,Y,Z ==> Vertex
9.3116, 59.6282, 27.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 -1
BuildingSurface:Detailed,!-Type
Run 2_11:f2, !-Name
Floor,                    !-Surface Type
Interior Slab (Mass)_FLIPPED,                       !-Construction Name
Run 2_11,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_10:f2,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
3,                       !-Number of Vertices

9.7263, 59.6643, 27.0000,  !- X,Y,Z ==> Vertex
9.3116, 59.6282, 27.0000,  !- X,Y,Z ==> Vertex
9.7263, 62.6643, 27.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -1 0 -0
BuildingSurface:Detailed,!-Type
Run 2_11:f3, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_11,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-1.9277, -22.6656, 27.0000,  !- X,Y,Z ==> Vertex
-1.9277, -25.6656, 27.0000,  !- X,Y,Z ==> Vertex
-1.9277, -25.6656, 39.0000,  !- X,Y,Z ==> Vertex
-1.9277, -22.6656, 39.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_11:f3:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_11:f3:w0-Construction@
Run 2_11:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-1.9277, -23.6295, 27.9639,  !- X,Y,Z ==> Vertex
-1.9277, -24.7017, 27.9639,  !- X,Y,Z ==> Vertex
-1.9277, -24.7017, 38.0361,  !- X,Y,Z ==> Vertex
-1.9277, -23.6295, 38.0361;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 -0 1
BuildingSurface:Detailed,!-Type
Run 2_11:f4, !-Name
Ceiling,                    !-Surface Type
Interior Slab (Mass),                       !-Construction Name
Run 2_11,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_10:f4,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
3,                       !-Number of Vertices

9.7263, 59.6643, 39.0000,  !- X,Y,Z ==> Vertex
9.7263, 62.6643, 39.0000,  !- X,Y,Z ==> Vertex
9.3116, 59.6282, 39.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 -0 1
BuildingSurface:Detailed,!-Type
Run 2_11:f5, !-Name
Roof,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass),                       !-Construction Name
Run 2_11,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-1.9277, -22.8832, 39.0000,  !- X,Y,Z ==> Vertex
-1.9277, -25.6656, 39.0000,  !- X,Y,Z ==> Vertex
9.7263, 59.6643, 39.0000,  !- X,Y,Z ==> Vertex
9.3116, 59.6282, 39.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 -0 1
BuildingSurface:Detailed,!-Type
Run 2_11:f6, !-Name
Ceiling,                    !-Surface Type
Interior Slab (Mass),                       !-Construction Name
Run 2_11,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_17:f15,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
3,                       !-Number of Vertices

-0.4674, -11.9736, 39.0000,  !- X,Y,Z ==> Vertex
-1.9277, -22.6656, 39.0000,  !- X,Y,Z ==> Vertex
-1.9277, -22.8832, 39.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  1 -0 -0
BuildingSurface:Detailed,!-Type
Run 2_11:f7, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass)_FLIPPED,                       !-Construction Name
Run 2_11,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_10:f8,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

9.7263, 59.6643, 27.0000,  !- X,Y,Z ==> Vertex
9.7263, 62.6643, 27.0000,  !- X,Y,Z ==> Vertex
9.7263, 62.6643, 39.0000,  !- X,Y,Z ==> Vertex
9.7263, 59.6643, 39.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0.9908020630010463 0.13531914850778015 0
BuildingSurface:Detailed,!-Type
Run 2_11:f8, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_11,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
15,                       !-Number of Vertices

9.7263, 62.6643, 27.0000,  !- X,Y,Z ==> Vertex
-1.9277, -22.6656, 27.0000,  !- X,Y,Z ==> Vertex
-1.9277, -22.6656, 39.0000,  !- X,Y,Z ==> Vertex
0.8522, -2.3115, 39.0000,  !- X,Y,Z ==> Vertex
0.8522, -2.3115, 32.0000,  !- X,Y,Z ==> Vertex
-1.0599, -16.3115, 32.0000,  !- X,Y,Z ==> Vertex
0.8522, -2.3115, 36.0000,  !- X,Y,Z ==> Vertex
0.8522, -2.3115, 39.0000,  !- X,Y,Z ==> Vertex
2.4911, 9.6885, 39.0000,  !- X,Y,Z ==> Vertex
2.4911, 9.6885, 36.0000,  !- X,Y,Z ==> Vertex
4.4032, 23.6885, 36.0000,  !- X,Y,Z ==> Vertex
4.4032, 23.6885, 32.0000,  !- X,Y,Z ==> Vertex
2.4911, 9.6885, 36.0000,  !- X,Y,Z ==> Vertex
2.4911, 9.6885, 39.0000,  !- X,Y,Z ==> Vertex
9.7263, 62.6643, 39.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_11:f8:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_11:f8:w0-Construction@
Run 2_11:f8, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

9.2475, 59.1585, 31.2177,  !- X,Y,Z ==> Vertex
-1.4489, -19.1598, 31.2177,  !- X,Y,Z ==> Vertex
-1.4489, -19.1598, 34.7110,  !- X,Y,Z ==> Vertex
9.2475, 59.1585, 34.7110;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 1
BuildingSurface:Detailed,!-Type
Run 2_11:f9, !-Name
Roof,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass),                       !-Construction Name
Run 2_11,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-0.6501, -16.3115, 32.0000,  !- X,Y,Z ==> Vertex
1.2619, -2.3115, 32.0000,  !- X,Y,Z ==> Vertex
0.8522, -2.3115, 32.0000,  !- X,Y,Z ==> Vertex
-1.0599, -16.3115, 32.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 -1 -0
BuildingSurface:Detailed,!-Type
Run 2_11:f10, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_11,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

0.8522, -2.3115, 32.0000,  !- X,Y,Z ==> Vertex
1.2619, -2.3115, 32.0000,  !- X,Y,Z ==> Vertex
1.2619, -2.3115, 36.0000,  !- X,Y,Z ==> Vertex
0.8522, -2.3115, 36.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_11:f10:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_11:f10:w0-Construction@
Run 2_11:f10, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

0.9910, -2.3115, 32.1388,  !- X,Y,Z ==> Vertex
1.1231, -2.3115, 32.1388,  !- X,Y,Z ==> Vertex
1.1231, -2.3115, 35.8612,  !- X,Y,Z ==> Vertex
0.9910, -2.3115, 35.8612;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 0 -1
BuildingSurface:Detailed,!-Type
Run 2_11:f11, !-Name
Floor,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),                       !-Construction Name
Run 2_11,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

0.8522, -2.3115, 36.0000,  !- X,Y,Z ==> Vertex
1.2619, -2.3115, 36.0000,  !- X,Y,Z ==> Vertex
-0.6501, -16.3115, 36.0000,  !- X,Y,Z ==> Vertex
-1.0599, -16.3115, 36.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 1 -0
BuildingSurface:Detailed,!-Type
Run 2_11:f12, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_11,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-0.6501, -16.3115, 32.0000,  !- X,Y,Z ==> Vertex
-1.0599, -16.3115, 32.0000,  !- X,Y,Z ==> Vertex
-1.0599, -16.3115, 36.0000,  !- X,Y,Z ==> Vertex
-0.6501, -16.3115, 36.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_11:f12:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_11:f12:w0-Construction@
Run 2_11:f12, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-0.7890, -16.3115, 32.1388,  !- X,Y,Z ==> Vertex
-0.9210, -16.3115, 32.1388,  !- X,Y,Z ==> Vertex
-0.9210, -16.3115, 35.8612,  !- X,Y,Z ==> Vertex
-0.7890, -16.3115, 35.8612;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 -1 -0
BuildingSurface:Detailed,!-Type
Run 2_11:f13, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_11,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

4.4032, 23.6885, 32.0000,  !- X,Y,Z ==> Vertex
4.8129, 23.6885, 32.0000,  !- X,Y,Z ==> Vertex
4.8129, 23.6885, 36.0000,  !- X,Y,Z ==> Vertex
4.4032, 23.6885, 36.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_11:f13:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_11:f13:w0-Construction@
Run 2_11:f13, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

4.5420, 23.6885, 32.1388,  !- X,Y,Z ==> Vertex
4.6741, 23.6885, 32.1388,  !- X,Y,Z ==> Vertex
4.6741, 23.6885, 35.8612,  !- X,Y,Z ==> Vertex
4.5420, 23.6885, 35.8612;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 -0 1
BuildingSurface:Detailed,!-Type
Run 2_11:f14, !-Name
Roof,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass),                       !-Construction Name
Run 2_11,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
0,                      !-View Factor to Ground
5,                       !-Number of Vertices

2.9008, 9.6885, 32.0000,  !- X,Y,Z ==> Vertex
4.7097, 22.9329, 32.0000,  !- X,Y,Z ==> Vertex
4.7097, 23.6885, 32.0000,  !- X,Y,Z ==> Vertex
4.4032, 23.6885, 32.0000,  !- X,Y,Z ==> Vertex
2.4911, 9.6885, 32.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 -0 -1
BuildingSurface:Detailed,!-Type
Run 2_11:f15, !-Name
Floor,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),                       !-Construction Name
Run 2_11,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
5,                       !-Number of Vertices

4.7097, 22.9329, 36.0000,  !- X,Y,Z ==> Vertex
2.9008, 9.6885, 36.0000,  !- X,Y,Z ==> Vertex
2.4911, 9.6885, 36.0000,  !- X,Y,Z ==> Vertex
4.4032, 23.6885, 36.0000,  !- X,Y,Z ==> Vertex
4.7097, 23.6885, 36.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 1 -0
BuildingSurface:Detailed,!-Type
Run 2_11:f16, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_11,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

2.9008, 9.6885, 32.0000,  !- X,Y,Z ==> Vertex
2.4911, 9.6885, 32.0000,  !- X,Y,Z ==> Vertex
2.4911, 9.6885, 36.0000,  !- X,Y,Z ==> Vertex
2.9008, 9.6885, 36.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_11:f16:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_11:f16:w0-Construction@
Run 2_11:f16, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

2.7620, 9.6885, 32.1388,  !- X,Y,Z ==> Vertex
2.6299, 9.6885, 32.1388,  !- X,Y,Z ==> Vertex
2.6299, 9.6885, 35.8612,  !- X,Y,Z ==> Vertex
2.7620, 9.6885, 35.8612;  !- X,Y,Z ==> Vertex


!------------------------------------------------ ZONE ----------------------------------------------------

Zone,
  Run 2_13,            !- Name
  0,                       !- Rotation [deg]
  0,                       !- X origin [m]
  0,                       !- Y origin [m]
  0,                       !- Z origin [m]
  1,                       !- Type
  1,                       !- Multiplier
  ,                        !- CeilingHeight [m]
  1503.0731200569294,                   !- Volume [m3]
  305.25609333807705,                   !- Area [m2]
  TARP,                    !- Zone Inside Convection Algorithm
  DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE
People,
    People Run 2_13,   !- Name
    Run 2_13,  !- Zone or ZoneList Name
    College BLDG_OCC_SCH_Lecture Theater,    !- OccupancySchedule
    People/Area,    !- Number of People Calculation Method
    ,   !- Number of People
    0.4,    !- PeopleDensity [person/m2]
    ,   !- Floor Area per Person [m2/person]
    0.3,    !- Fraction Radiant
    AUTOCALCULATE,  !- Sensible Heat Fraction
    Run 2_13PeopleActivity,    !- Activity Level Schedule Name
    3.82E-08,   !- Carbon Dioxide Generation Rate [m3/s-W]
    No, !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,   !- Mean Radiant Temperature Calculation Type
    ,   !- Surface Name/Angle Factor List Name
    Run 2_13WorkEfficiency,    !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,   !- Clothing Insulation Calculation Method
    ,   !- Clothing Insulation Calculation Method Schedule Name
    ,   !- Clothing Insulation Schedule Name
    AirSpeed 0,!- Air Velocity Schedule Name
    AdaptiveASH55,               !- Thermal Comfort Model 1 Type
    Pierce,               !- Thermal Comfort Model 2 Type
    Fanger;               !- Thermal Comfort Model 3 Type




    Schedule:Constant,
    Run 2_13PeopleActivity,
    Any Number,
    125.27999999999999; !- MetabolicRate [met]
    Schedule:Constant,
    Run 2_13WorkEfficiency,
    Any Number, 
    0;


! ------------------------ EQUIPMENT
ElectricEquipment,
  Run 2_13 Equipment,!- Name
  Run 2_13,            !- Zone or ZoneList Name
  College BLDG_EQUIP_SCH_Base, !- EquipmentAvailibilitySchedule
  Watts/Area,          !- Design Level Calculation Method
  ,                !- Design Level [W]
  12, !- EquipmentPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Fraction Latent
  .2,                      !- Fraction Radiant
  0,                       !- Fraction Lost
  ;                        !- End-Use Subcategory

! ------------------------ LIGHTS
Lights,
  Run 2_13 General lighting,   !- Name
  Run 2_13,                    !- Zone or ZoneList Name
  College BLDG_LIGHT_SCH, !- LightsAvailibilitySchedule
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level [W]
  18,   !- LightingPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Return Air Fraction
  .42,                     !- Fraction Radiant
  .18,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  ;                        !- End-Use Subcategory


! ------------------------ INFILTRATION
ZoneInfiltration:DesignFlowRate,
  Run 2_13Infiltration,  !- Name
  Run 2_13,            !- Zone or ZoneList Name
  On,                      !- Schedule Name
  Flow/ExteriorArea,               !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate [m3/s]
  ,                        !- Flow per Zone Floor Area [m3/s-m2]
  0.0010241274791987342,                        !- Flow per Exterior Surface Area [m3/s-m2]
  , !- @Run 2_13-InfiltrationAch@ [Air Changes per Hour]
  1, !- @Run 2_13-InfiltrationConstantCoefficient@ 
  0, !- @Run 2_13-InfiltrationTemperatureCoefficient@ 
  0, !- @Run 2_13-InfiltrationWindVelocityCoefficient@  
  0; !- @Run 2_13-InfiltrationWindVelocitySquaredCoefficient@ 

! ------------------------ GEOMETRY ------------------------

! FACE NORMAL  0.042283873304176975 -0.9991056370866878 0
BuildingSurface:Detailed,!-Type
Run 2_13:f0, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_13,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
32,                       !-Number of Vertices

-57.8450, 51.7828, 27.0000,  !- X,Y,Z ==> Vertex
-2.0804, 56.6304, 27.0000,  !- X,Y,Z ==> Vertex
-2.3206, 59.3932, 29.0000,  !- X,Y,Z ==> Vertex
-2.3206, 59.3932, 37.0000,  !- X,Y,Z ==> Vertex
-11.3206, 60.1430, 37.0000,  !- X,Y,Z ==> Vertex
-11.1917, 60.1376, 29.0000,  !- X,Y,Z ==> Vertex
-2.3206, 59.3932, 29.0000,  !- X,Y,Z ==> Vertex
-2.0804, 56.6304, 27.0000,  !- X,Y,Z ==> Vertex
7.9070, 57.4986, 27.0000,  !- X,Y,Z ==> Vertex
7.9070, 57.4986, 39.0000,  !- X,Y,Z ==> Vertex
-39.9319, 53.3400, 39.0000,  !- X,Y,Z ==> Vertex
-40.3206, 57.8115, 37.0000,  !- X,Y,Z ==> Vertex
-40.2476, 57.8291, 29.0000,  !- X,Y,Z ==> Vertex
-31.3206, 59.4707, 29.0000,  !- X,Y,Z ==> Vertex
-26.3206, 60.0054, 29.0000,  !- X,Y,Z ==> Vertex
-26.2487, 60.0111, 29.0000,  !- X,Y,Z ==> Vertex
-17.3206, 60.2914, 29.0000,  !- X,Y,Z ==> Vertex
-17.3206, 60.2914, 37.0000,  !- X,Y,Z ==> Vertex
-26.3206, 60.0054, 37.0000,  !- X,Y,Z ==> Vertex
-26.3206, 60.0054, 29.0000,  !- X,Y,Z ==> Vertex
-31.3206, 59.4707, 29.0000,  !- X,Y,Z ==> Vertex
-31.3206, 59.4707, 37.0000,  !- X,Y,Z ==> Vertex
-40.3206, 57.8115, 37.0000,  !- X,Y,Z ==> Vertex
-39.9319, 53.3400, 39.0000,  !- X,Y,Z ==> Vertex
-55.2477, 52.0086, 39.0000,  !- X,Y,Z ==> Vertex
-55.3206, 52.8475, 37.0000,  !- X,Y,Z ==> Vertex
-55.2434, 52.8792, 29.0000,  !- X,Y,Z ==> Vertex
-46.3206, 56.1354, 29.0000,  !- X,Y,Z ==> Vertex
-46.3206, 56.1354, 37.0000,  !- X,Y,Z ==> Vertex
-55.3206, 52.8475, 37.0000,  !- X,Y,Z ==> Vertex
-55.2477, 52.0086, 39.0000,  !- X,Y,Z ==> Vertex
-57.8450, 51.7828, 39.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -3.508530507509898E-17 0 -1
BuildingSurface:Detailed,!-Type
Run 2_13:f1, !-Name
Floor,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),                       !-Construction Name
Run 2_13,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

7.9070, 57.4986, 27.0000,  !- X,Y,Z ==> Vertex
-57.8450, 51.7828, 27.0000,  !- X,Y,Z ==> Vertex
-57.8450, 54.7828, 27.0000,  !- X,Y,Z ==> Vertex
7.9070, 60.4986, 27.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  1 -0 0
BuildingSurface:Detailed,!-Type
Run 2_13:f2, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass)_FLIPPED,                       !-Construction Name
Run 2_13,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_9:f2,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

7.9070, 57.4986, 27.0000,  !- X,Y,Z ==> Vertex
7.9070, 60.4986, 27.0000,  !- X,Y,Z ==> Vertex
7.9070, 60.4986, 39.0000,  !- X,Y,Z ==> Vertex
7.9070, 57.4986, 39.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  1.4034122030039595E-16 -0 1
BuildingSurface:Detailed,!-Type
Run 2_13:f3, !-Name
Roof,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass),                       !-Construction Name
Run 2_13,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
0,                      !-View Factor to Ground
5,                       !-Number of Vertices

-57.8450, 54.7828, 39.0000,  !- X,Y,Z ==> Vertex
-57.5937, 51.8913, 39.0000,  !- X,Y,Z ==> Vertex
7.9070, 57.4986, 39.0000,  !- X,Y,Z ==> Vertex
7.9070, 60.4986, 39.0000,  !- X,Y,Z ==> Vertex
-57.7092, 54.8415, 39.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  1.4034122030039595E-16 -0 1
BuildingSurface:Detailed,!-Type
Run 2_13:f4, !-Name
Ceiling,                    !-Surface Type
Interior Slab (Mass),                       !-Construction Name
Run 2_13,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_17:f20,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
3,                       !-Number of Vertices

-57.8450, 54.7828, 39.0000,  !- X,Y,Z ==> Vertex
-57.8450, 51.7828, 39.0000,  !- X,Y,Z ==> Vertex
-57.5937, 51.8913, 39.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -1 0 0
BuildingSurface:Detailed,!-Type
Run 2_13:f5, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass)_FLIPPED,                       !-Construction Name
Run 2_13,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_6:f4,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-57.8450, 54.7828, 27.0000,  !- X,Y,Z ==> Vertex
-57.8450, 51.7828, 27.0000,  !- X,Y,Z ==> Vertex
-57.8450, 51.7828, 39.0000,  !- X,Y,Z ==> Vertex
-57.8450, 54.7828, 39.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0.042283873304176975 0.9991056370866878 -0
BuildingSurface:Detailed,!-Type
Run 2_13:f6, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_13,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
32,                       !-Number of Vertices

7.9070, 60.4986, 27.0000,  !- X,Y,Z ==> Vertex
-39.9380, 56.3736, 27.0000,  !- X,Y,Z ==> Vertex
-40.3206, 60.8115, 29.0000,  !- X,Y,Z ==> Vertex
-40.3206, 60.8115, 37.0000,  !- X,Y,Z ==> Vertex
-31.3206, 62.4707, 37.0000,  !- X,Y,Z ==> Vertex
-26.3206, 63.0054, 37.0000,  !- X,Y,Z ==> Vertex
-17.3206, 63.2914, 37.0000,  !- X,Y,Z ==> Vertex
-17.4636, 63.2925, 29.0000,  !- X,Y,Z ==> Vertex
-26.3206, 63.0054, 29.0000,  !- X,Y,Z ==> Vertex
-26.3206, 63.0054, 37.0000,  !- X,Y,Z ==> Vertex
-31.3206, 62.4707, 37.0000,  !- X,Y,Z ==> Vertex
-31.3934, 62.4610, 29.0000,  !- X,Y,Z ==> Vertex
-40.3206, 60.8115, 29.0000,  !- X,Y,Z ==> Vertex
-39.9380, 56.3736, 27.0000,  !- X,Y,Z ==> Vertex
-55.2521, 55.0533, 27.0000,  !- X,Y,Z ==> Vertex
-55.3206, 55.8475, 29.0000,  !- X,Y,Z ==> Vertex
-55.3206, 55.8475, 37.0000,  !- X,Y,Z ==> Vertex
-46.3206, 59.1354, 37.0000,  !- X,Y,Z ==> Vertex
-46.3845, 59.1151, 29.0000,  !- X,Y,Z ==> Vertex
-55.3206, 55.8475, 29.0000,  !- X,Y,Z ==> Vertex
-55.2521, 55.0533, 27.0000,  !- X,Y,Z ==> Vertex
-57.7092, 54.8415, 27.0000,  !- X,Y,Z ==> Vertex
-57.8450, 54.7828, 27.0000,  !- X,Y,Z ==> Vertex
-57.8450, 54.7828, 39.0000,  !- X,Y,Z ==> Vertex
-2.0804, 59.6304, 39.0000,  !- X,Y,Z ==> Vertex
-2.3206, 62.3932, 37.0000,  !- X,Y,Z ==> Vertex
-2.3975, 62.4032, 29.0000,  !- X,Y,Z ==> Vertex
-11.3206, 63.1430, 29.0000,  !- X,Y,Z ==> Vertex
-11.3206, 63.1430, 37.0000,  !- X,Y,Z ==> Vertex
-2.3206, 62.3932, 37.0000,  !- X,Y,Z ==> Vertex
-2.0804, 59.6304, 39.0000,  !- X,Y,Z ==> Vertex
7.9070, 60.4986, 39.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  1 0 0
BuildingSurface:Detailed,!-Type
Run 2_13:f7, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_13,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-11.3206, 60.1430, 29.0000,  !- X,Y,Z ==> Vertex
-11.3206, 62.0000, 29.0000,  !- X,Y,Z ==> Vertex
-11.3206, 62.0000, 37.0000,  !- X,Y,Z ==> Vertex
-11.3206, 60.1430, 37.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_13:f7:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_13:f7:w0-Construction@
Run 2_13:f7, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-11.3206, 60.3392, 29.1962,  !- X,Y,Z ==> Vertex
-11.3206, 61.8038, 29.1962,  !- X,Y,Z ==> Vertex
-11.3206, 61.8038, 36.8038,  !- X,Y,Z ==> Vertex
-11.3206, 60.3392, 36.8038;  !- X,Y,Z ==> Vertex


! FACE NORMAL  1 0 0
BuildingSurface:Detailed,!-Type
Run 2_13:f8, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_13,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-11.3206, 62.1000, 29.0000,  !- X,Y,Z ==> Vertex
-11.3206, 63.1430, 29.0000,  !- X,Y,Z ==> Vertex
-11.3206, 63.1430, 37.0000,  !- X,Y,Z ==> Vertex
-11.3206, 62.1000, 37.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_13:f8:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_13:f8:w0-Construction@
Run 2_13:f8, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-11.3206, 62.2184, 29.1184,  !- X,Y,Z ==> Vertex
-11.3206, 63.0246, 29.1184,  !- X,Y,Z ==> Vertex
-11.3206, 63.0246, 36.8816,  !- X,Y,Z ==> Vertex
-11.3206, 62.2184, 36.8816;  !- X,Y,Z ==> Vertex


! FACE NORMAL  1 0 0
BuildingSurface:Detailed,!-Type
Run 2_13:f9, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass)_FLIPPED,                       !-Construction Name
Run 2_13,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_12:f0,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-11.3206, 62.0000, 29.0000,  !- X,Y,Z ==> Vertex
-11.3206, 62.1000, 29.0000,  !- X,Y,Z ==> Vertex
-11.3206, 62.1000, 37.0000,  !- X,Y,Z ==> Vertex
-11.3206, 62.0000, 37.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 -0 -1
BuildingSurface:Detailed,!-Type
Run 2_13:f10, !-Name
Floor,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),                       !-Construction Name
Run 2_13,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
5,                       !-Number of Vertices

-11.3206, 60.1430, 37.0000,  !- X,Y,Z ==> Vertex
-11.3206, 63.1430, 37.0000,  !- X,Y,Z ==> Vertex
-2.3206, 62.3932, 37.0000,  !- X,Y,Z ==> Vertex
-2.3206, 59.3932, 37.0000,  !- X,Y,Z ==> Vertex
-11.1917, 60.1376, 37.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -1 0 0
BuildingSurface:Detailed,!-Type
Run 2_13:f11, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass)_FLIPPED,                       !-Construction Name
Run 2_13,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_12:f2,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-2.3206, 62.1000, 29.0000,  !- X,Y,Z ==> Vertex
-2.3206, 62.0000, 29.0000,  !- X,Y,Z ==> Vertex
-2.3206, 62.0000, 37.0000,  !- X,Y,Z ==> Vertex
-2.3206, 62.1000, 37.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -1 0 0
BuildingSurface:Detailed,!-Type
Run 2_13:f12, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_13,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-2.3206, 62.3932, 29.0000,  !- X,Y,Z ==> Vertex
-2.3206, 62.1000, 29.0000,  !- X,Y,Z ==> Vertex
-2.3206, 62.1000, 37.0000,  !- X,Y,Z ==> Vertex
-2.3206, 62.3932, 37.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_13:f12:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_13:f12:w0-Construction@
Run 2_13:f12, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-2.3206, 62.2917, 29.1015,  !- X,Y,Z ==> Vertex
-2.3206, 62.2015, 29.1015,  !- X,Y,Z ==> Vertex
-2.3206, 62.2015, 36.8985,  !- X,Y,Z ==> Vertex
-2.3206, 62.2917, 36.8985;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -1 0 0
BuildingSurface:Detailed,!-Type
Run 2_13:f13, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_13,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-2.3206, 62.0000, 29.0000,  !- X,Y,Z ==> Vertex
-2.3206, 59.3932, 29.0000,  !- X,Y,Z ==> Vertex
-2.3206, 59.3932, 37.0000,  !- X,Y,Z ==> Vertex
-2.3206, 62.0000, 37.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_13:f13:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_13:f13:w0-Construction@
Run 2_13:f13, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-2.3206, 61.1873, 29.8127,  !- X,Y,Z ==> Vertex
-2.3206, 60.2059, 29.8127,  !- X,Y,Z ==> Vertex
-2.3206, 60.2059, 36.1873,  !- X,Y,Z ==> Vertex
-2.3206, 61.1873, 36.1873;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 -0 1
BuildingSurface:Detailed,!-Type
Run 2_13:f14, !-Name
Roof,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass),                       !-Construction Name
Run 2_13,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
0,                      !-View Factor to Ground
5,                       !-Number of Vertices

-2.3206, 59.3932, 29.0000,  !- X,Y,Z ==> Vertex
-2.3206, 62.3932, 29.0000,  !- X,Y,Z ==> Vertex
-11.3206, 63.1430, 29.0000,  !- X,Y,Z ==> Vertex
-11.3206, 60.1430, 29.0000,  !- X,Y,Z ==> Vertex
-2.3975, 59.4032, 29.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  1 0 0
BuildingSurface:Detailed,!-Type
Run 2_13:f15, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_13,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-40.3206, 57.8115, 29.0000,  !- X,Y,Z ==> Vertex
-40.3206, 60.8115, 29.0000,  !- X,Y,Z ==> Vertex
-40.3206, 60.8115, 37.0000,  !- X,Y,Z ==> Vertex
-40.3206, 57.8115, 37.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_13:f15:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_13:f15:w0-Construction@
Run 2_13:f15, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-40.3206, 58.0993, 29.2878,  !- X,Y,Z ==> Vertex
-40.3206, 60.5237, 29.2878,  !- X,Y,Z ==> Vertex
-40.3206, 60.5237, 36.7122,  !- X,Y,Z ==> Vertex
-40.3206, 58.0993, 36.7122;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 -0 -1
BuildingSurface:Detailed,!-Type
Run 2_13:f16, !-Name
Floor,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),                       !-Construction Name
Run 2_13,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
5,                       !-Number of Vertices

-40.3206, 57.8115, 37.0000,  !- X,Y,Z ==> Vertex
-40.3206, 60.8115, 37.0000,  !- X,Y,Z ==> Vertex
-31.3206, 62.4707, 37.0000,  !- X,Y,Z ==> Vertex
-31.3206, 59.4707, 37.0000,  !- X,Y,Z ==> Vertex
-40.2476, 57.8291, 37.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -1 -0 0
BuildingSurface:Detailed,!-Type
Run 2_13:f17, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_13,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-31.3206, 62.4707, 29.0000,  !- X,Y,Z ==> Vertex
-31.3206, 59.4707, 29.0000,  !- X,Y,Z ==> Vertex
-31.3206, 59.4707, 37.0000,  !- X,Y,Z ==> Vertex
-31.3206, 62.4707, 37.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_13:f17:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_13:f17:w0-Construction@
Run 2_13:f17, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-31.3206, 61.5544, 29.9163,  !- X,Y,Z ==> Vertex
-31.3206, 60.3870, 29.9163,  !- X,Y,Z ==> Vertex
-31.3206, 60.3870, 36.0837,  !- X,Y,Z ==> Vertex
-31.3206, 61.5544, 36.0837;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 -0 1
BuildingSurface:Detailed,!-Type
Run 2_13:f18, !-Name
Roof,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass),                       !-Construction Name
Run 2_13,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
0,                      !-View Factor to Ground
5,                       !-Number of Vertices

-31.3206, 59.4707, 29.0000,  !- X,Y,Z ==> Vertex
-31.3206, 62.4707, 29.0000,  !- X,Y,Z ==> Vertex
-40.3206, 60.8115, 29.0000,  !- X,Y,Z ==> Vertex
-40.3206, 57.8115, 29.0000,  !- X,Y,Z ==> Vertex
-31.3934, 59.4610, 29.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  1 0 0
BuildingSurface:Detailed,!-Type
Run 2_13:f19, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_13,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-55.3206, 52.8475, 29.0000,  !- X,Y,Z ==> Vertex
-55.3206, 55.8475, 29.0000,  !- X,Y,Z ==> Vertex
-55.3206, 55.8475, 37.0000,  !- X,Y,Z ==> Vertex
-55.3206, 52.8475, 37.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_13:f19:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_13:f19:w0-Construction@
Run 2_13:f19, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-55.3206, 53.1353, 29.2878,  !- X,Y,Z ==> Vertex
-55.3206, 55.5597, 29.2878,  !- X,Y,Z ==> Vertex
-55.3206, 55.5597, 36.7122,  !- X,Y,Z ==> Vertex
-55.3206, 53.1353, 36.7122;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 -0 -1
BuildingSurface:Detailed,!-Type
Run 2_13:f20, !-Name
Floor,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),                       !-Construction Name
Run 2_13,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-55.3206, 55.1303, 37.0000,  !- X,Y,Z ==> Vertex
-55.3206, 55.8475, 37.0000,  !- X,Y,Z ==> Vertex
-46.3206, 59.1354, 37.0000,  !- X,Y,Z ==> Vertex
-46.3206, 58.4061, 37.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 -0 -1
BuildingSurface:Detailed,!-Type
Run 2_13:f21, !-Name
Floor,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),                       !-Construction Name
Run 2_13,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-46.3206, 58.2997, 37.0000,  !- X,Y,Z ==> Vertex
-46.3206, 56.1354, 37.0000,  !- X,Y,Z ==> Vertex
-55.3206, 52.8475, 37.0000,  !- X,Y,Z ==> Vertex
-55.3206, 55.0239, 37.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 -0 -1
BuildingSurface:Detailed,!-Type
Run 2_13:f22, !-Name
Floor,                    !-Surface Type
Interior Slab (Mass)_FLIPPED,                       !-Construction Name
Run 2_13,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_16:f1,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-46.3206, 58.2997, 37.0000,  !- X,Y,Z ==> Vertex
-55.3206, 55.0239, 37.0000,  !- X,Y,Z ==> Vertex
-55.3206, 55.1303, 37.0000,  !- X,Y,Z ==> Vertex
-46.3206, 58.4061, 37.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -1 -0 0
BuildingSurface:Detailed,!-Type
Run 2_13:f23, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_13,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-46.3206, 59.1354, 29.0000,  !- X,Y,Z ==> Vertex
-46.3206, 56.1354, 29.0000,  !- X,Y,Z ==> Vertex
-46.3206, 56.1354, 37.0000,  !- X,Y,Z ==> Vertex
-46.3206, 59.1354, 37.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_13:f23:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_13:f23:w0-Construction@
Run 2_13:f23, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-46.3206, 58.2191, 29.9163,  !- X,Y,Z ==> Vertex
-46.3206, 57.0517, 29.9163,  !- X,Y,Z ==> Vertex
-46.3206, 57.0517, 36.0837,  !- X,Y,Z ==> Vertex
-46.3206, 58.2191, 36.0837;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 0 1
BuildingSurface:Detailed,!-Type
Run 2_13:f24, !-Name
Ceiling,                    !-Surface Type
Interior Slab (Mass),                       !-Construction Name
Run 2_13,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_16:f3,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-55.3206, 55.1303, 29.0000,  !- X,Y,Z ==> Vertex
-55.3206, 55.0239, 29.0000,  !- X,Y,Z ==> Vertex
-46.3206, 58.2997, 29.0000,  !- X,Y,Z ==> Vertex
-46.3206, 58.4061, 29.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 0 1
BuildingSurface:Detailed,!-Type
Run 2_13:f25, !-Name
Roof,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass),                       !-Construction Name
Run 2_13,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-46.3206, 58.2997, 29.0000,  !- X,Y,Z ==> Vertex
-55.3206, 55.0239, 29.0000,  !- X,Y,Z ==> Vertex
-55.3206, 52.8475, 29.0000,  !- X,Y,Z ==> Vertex
-46.3206, 56.1354, 29.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 0 1
BuildingSurface:Detailed,!-Type
Run 2_13:f26, !-Name
Roof,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass),                       !-Construction Name
Run 2_13,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-55.3206, 55.1303, 29.0000,  !- X,Y,Z ==> Vertex
-46.3206, 58.4061, 29.0000,  !- X,Y,Z ==> Vertex
-46.3206, 59.1354, 29.0000,  !- X,Y,Z ==> Vertex
-55.3206, 55.8475, 29.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  1 0 0
BuildingSurface:Detailed,!-Type
Run 2_13:f27, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_13,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-26.3206, 60.0054, 29.0000,  !- X,Y,Z ==> Vertex
-26.3206, 62.0000, 29.0000,  !- X,Y,Z ==> Vertex
-26.3206, 62.0000, 37.0000,  !- X,Y,Z ==> Vertex
-26.3206, 60.0054, 37.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_13:f27:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_13:f27:w0-Construction@
Run 2_13:f27, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-26.3206, 60.2136, 29.2082,  !- X,Y,Z ==> Vertex
-26.3206, 61.7918, 29.2082,  !- X,Y,Z ==> Vertex
-26.3206, 61.7918, 36.7918,  !- X,Y,Z ==> Vertex
-26.3206, 60.2136, 36.7918;  !- X,Y,Z ==> Vertex


! FACE NORMAL  1 0 0
BuildingSurface:Detailed,!-Type
Run 2_13:f28, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_13,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-26.3206, 62.1000, 29.0000,  !- X,Y,Z ==> Vertex
-26.3206, 63.0054, 29.0000,  !- X,Y,Z ==> Vertex
-26.3206, 63.0054, 37.0000,  !- X,Y,Z ==> Vertex
-26.3206, 62.1000, 37.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_13:f28:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_13:f28:w0-Construction@
Run 2_13:f28, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-26.3206, 62.2041, 29.1041,  !- X,Y,Z ==> Vertex
-26.3206, 62.9013, 29.1041,  !- X,Y,Z ==> Vertex
-26.3206, 62.9013, 36.8959,  !- X,Y,Z ==> Vertex
-26.3206, 62.2041, 36.8959;  !- X,Y,Z ==> Vertex


! FACE NORMAL  1 0 0
BuildingSurface:Detailed,!-Type
Run 2_13:f29, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass),                       !-Construction Name
Run 2_13,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_14:f0,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-26.3206, 62.0000, 29.0000,  !- X,Y,Z ==> Vertex
-26.3206, 62.1000, 29.0000,  !- X,Y,Z ==> Vertex
-26.3206, 62.1000, 37.0000,  !- X,Y,Z ==> Vertex
-26.3206, 62.0000, 37.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 -0 -1
BuildingSurface:Detailed,!-Type
Run 2_13:f30, !-Name
Floor,                    !-Surface Type
Interior Slab (Mass)_FLIPPED,                       !-Construction Name
Run 2_13,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_14:f1,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-26.3206, 62.0000, 37.0000,  !- X,Y,Z ==> Vertex
-26.3206, 62.1000, 37.0000,  !- X,Y,Z ==> Vertex
-17.3206, 62.1000, 37.0000,  !- X,Y,Z ==> Vertex
-17.3206, 62.0000, 37.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 -0 -1
BuildingSurface:Detailed,!-Type
Run 2_13:f31, !-Name
Floor,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),                       !-Construction Name
Run 2_13,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-17.3206, 62.1000, 37.0000,  !- X,Y,Z ==> Vertex
-26.3206, 62.1000, 37.0000,  !- X,Y,Z ==> Vertex
-26.3206, 63.0054, 37.0000,  !- X,Y,Z ==> Vertex
-17.3206, 63.2914, 37.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 -0 -1
BuildingSurface:Detailed,!-Type
Run 2_13:f32, !-Name
Floor,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),                       !-Construction Name
Run 2_13,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-26.3206, 62.0000, 37.0000,  !- X,Y,Z ==> Vertex
-17.3206, 62.0000, 37.0000,  !- X,Y,Z ==> Vertex
-17.3206, 60.2914, 37.0000,  !- X,Y,Z ==> Vertex
-26.3206, 60.0054, 37.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 0 1
BuildingSurface:Detailed,!-Type
Run 2_13:f33, !-Name
Roof,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass),                       !-Construction Name
Run 2_13,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-26.3206, 62.0000, 29.0000,  !- X,Y,Z ==> Vertex
-26.3206, 60.0054, 29.0000,  !- X,Y,Z ==> Vertex
-17.3206, 60.2914, 29.0000,  !- X,Y,Z ==> Vertex
-17.3206, 62.0000, 29.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 0 1
BuildingSurface:Detailed,!-Type
Run 2_13:f34, !-Name
Roof,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass),                       !-Construction Name
Run 2_13,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-17.3206, 62.1000, 29.0000,  !- X,Y,Z ==> Vertex
-17.3206, 63.2914, 29.0000,  !- X,Y,Z ==> Vertex
-26.3206, 63.0054, 29.0000,  !- X,Y,Z ==> Vertex
-26.3206, 62.1000, 29.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 0 1
BuildingSurface:Detailed,!-Type
Run 2_13:f35, !-Name
Ceiling,                    !-Surface Type
Interior Slab (Mass),                       !-Construction Name
Run 2_13,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_14:f3,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-17.3206, 62.1000, 29.0000,  !- X,Y,Z ==> Vertex
-26.3206, 62.1000, 29.0000,  !- X,Y,Z ==> Vertex
-26.3206, 62.0000, 29.0000,  !- X,Y,Z ==> Vertex
-17.3206, 62.0000, 29.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -1 0 0
BuildingSurface:Detailed,!-Type
Run 2_13:f36, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass),                       !-Construction Name
Run 2_13,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_14:f2,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-17.3206, 62.1000, 29.0000,  !- X,Y,Z ==> Vertex
-17.3206, 62.0000, 29.0000,  !- X,Y,Z ==> Vertex
-17.3206, 62.0000, 37.0000,  !- X,Y,Z ==> Vertex
-17.3206, 62.1000, 37.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -1 0 0
BuildingSurface:Detailed,!-Type
Run 2_13:f37, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_13,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-17.3206, 63.2914, 29.0000,  !- X,Y,Z ==> Vertex
-17.3206, 62.1000, 29.0000,  !- X,Y,Z ==> Vertex
-17.3206, 62.1000, 37.0000,  !- X,Y,Z ==> Vertex
-17.3206, 63.2914, 37.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_13:f37:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_13:f37:w0-Construction@
Run 2_13:f37, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-17.3206, 62.8941, 29.3973,  !- X,Y,Z ==> Vertex
-17.3206, 62.4973, 29.3973,  !- X,Y,Z ==> Vertex
-17.3206, 62.4973, 36.6027,  !- X,Y,Z ==> Vertex
-17.3206, 62.8941, 36.6027;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -1 0 0
BuildingSurface:Detailed,!-Type
Run 2_13:f38, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_13,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-17.3206, 62.0000, 29.0000,  !- X,Y,Z ==> Vertex
-17.3206, 60.2914, 29.0000,  !- X,Y,Z ==> Vertex
-17.3206, 60.2914, 37.0000,  !- X,Y,Z ==> Vertex
-17.3206, 62.0000, 37.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_13:f38:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_13:f38:w0-Construction@
Run 2_13:f38, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-17.3206, 61.4434, 29.5566,  !- X,Y,Z ==> Vertex
-17.3206, 60.8480, 29.5566,  !- X,Y,Z ==> Vertex
-17.3206, 60.8480, 36.4434,  !- X,Y,Z ==> Vertex
-17.3206, 61.4434, 36.4434;  !- X,Y,Z ==> Vertex


!------------------------------------------------ ZONE ----------------------------------------------------

Zone,
  Run 2_17,            !- Name
  0,                       !- Rotation [deg]
  0,                       !- X origin [m]
  0,                       !- Y origin [m]
  0,                       !- Z origin [m]
  1,                       !- Type
  1,                       !- Multiplier
  ,                        !- CeilingHeight [m]
  10668.515502073778,                   !- Volume [m3]
  5334.166203599753,                   !- Area [m2]
  TARP,                    !- Zone Inside Convection Algorithm
  DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE
People,
    People Run 2_17,   !- Name
    Run 2_17,  !- Zone or ZoneList Name
    College BLDG_OCC_SCH_Lecture Theater,    !- OccupancySchedule
    People/Area,    !- Number of People Calculation Method
    ,   !- Number of People
    0.4,    !- PeopleDensity [person/m2]
    ,   !- Floor Area per Person [m2/person]
    0.3,    !- Fraction Radiant
    AUTOCALCULATE,  !- Sensible Heat Fraction
    Run 2_17PeopleActivity,    !- Activity Level Schedule Name
    3.82E-08,   !- Carbon Dioxide Generation Rate [m3/s-W]
    No, !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,   !- Mean Radiant Temperature Calculation Type
    ,   !- Surface Name/Angle Factor List Name
    Run 2_17WorkEfficiency,    !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,   !- Clothing Insulation Calculation Method
    ,   !- Clothing Insulation Calculation Method Schedule Name
    ,   !- Clothing Insulation Schedule Name
    AirSpeed 0,!- Air Velocity Schedule Name
    AdaptiveASH55,               !- Thermal Comfort Model 1 Type
    Pierce,               !- Thermal Comfort Model 2 Type
    Fanger;               !- Thermal Comfort Model 3 Type




    Schedule:Constant,
    Run 2_17PeopleActivity,
    Any Number,
    125.27999999999999; !- MetabolicRate [met]
    Schedule:Constant,
    Run 2_17WorkEfficiency,
    Any Number, 
    0;


! ------------------------ EQUIPMENT
ElectricEquipment,
  Run 2_17 Equipment,!- Name
  Run 2_17,            !- Zone or ZoneList Name
  College BLDG_EQUIP_SCH_Base, !- EquipmentAvailibilitySchedule
  Watts/Area,          !- Design Level Calculation Method
  ,                !- Design Level [W]
  12, !- EquipmentPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Fraction Latent
  .2,                      !- Fraction Radiant
  0,                       !- Fraction Lost
  ;                        !- End-Use Subcategory

! ------------------------ LIGHTS
Lights,
  Run 2_17 General lighting,   !- Name
  Run 2_17,                    !- Zone or ZoneList Name
  College BLDG_LIGHT_SCH, !- LightsAvailibilitySchedule
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level [W]
  18,   !- LightingPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Return Air Fraction
  .42,                     !- Fraction Radiant
  .18,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  ;                        !- End-Use Subcategory


! ------------------------ INFILTRATION
ZoneInfiltration:DesignFlowRate,
  Run 2_17Infiltration,  !- Name
  Run 2_17,            !- Zone or ZoneList Name
  On,                      !- Schedule Name
  Flow/ExteriorArea,               !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate [m3/s]
  ,                        !- Flow per Zone Floor Area [m3/s-m2]
  0.0010241274791987342,                        !- Flow per Exterior Surface Area [m3/s-m2]
  , !- @Run 2_17-InfiltrationAch@ [Air Changes per Hour]
  1, !- @Run 2_17-InfiltrationConstantCoefficient@ 
  0, !- @Run 2_17-InfiltrationTemperatureCoefficient@ 
  0, !- @Run 2_17-InfiltrationWindVelocityCoefficient@  
  0; !- @Run 2_17-InfiltrationWindVelocitySquaredCoefficient@ 

! ------------------------ GEOMETRY ------------------------

! FACE NORMAL  0.9911605946381982 -0.13266753799047173 0
BuildingSurface:Detailed,!-Type
Run 2_17:f0, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_17,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-2.3642, -26.1447, 39.0000,  !- X,Y,Z ==> Vertex
9.7023, 64.0046, 39.0000,  !- X,Y,Z ==> Vertex
9.7023, 64.0046, 41.0000,  !- X,Y,Z ==> Vertex
-2.3642, -26.1447, 41.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_17:f0:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_17:f0:w0-Construction@
Run 2_17:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-2.3629, -26.1350, 39.0098,  !- X,Y,Z ==> Vertex
9.7010, 63.9948, 39.0098,  !- X,Y,Z ==> Vertex
9.7010, 63.9948, 40.9902,  !- X,Y,Z ==> Vertex
-2.3629, -26.1350, 40.9902;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0.0919700904541434 0.9957617699338817 0
BuildingSurface:Detailed,!-Type
Run 2_17:f1, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_17,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

9.7023, 64.0046, 39.0000,  !- X,Y,Z ==> Vertex
7.6738, 63.8172, 39.0000,  !- X,Y,Z ==> Vertex
7.6738, 63.8172, 41.0000,  !- X,Y,Z ==> Vertex
9.7023, 64.0046, 41.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_17:f1:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_17:f1:w0-Construction@
Run 2_17:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

9.2478, 63.9626, 39.4564,  !- X,Y,Z ==> Vertex
8.1283, 63.8592, 39.4564,  !- X,Y,Z ==> Vertex
8.1283, 63.8592, 40.5436,  !- X,Y,Z ==> Vertex
9.2478, 63.9626, 40.5436;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0.9966931821916574 -0.08125700322229196 0
BuildingSurface:Detailed,!-Type
Run 2_17:f2, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_17,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

7.6738, 63.8172, 39.0000,  !- X,Y,Z ==> Vertex
7.8453, 61.7132, 39.0000,  !- X,Y,Z ==> Vertex
7.8453, 61.7132, 41.0000,  !- X,Y,Z ==> Vertex
7.6738, 63.8172, 41.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_17:f2:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_17:f2:w0-Construction@
Run 2_17:f2, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

7.7115, 63.3544, 39.4644,  !- X,Y,Z ==> Vertex
7.8076, 62.1760, 39.4644,  !- X,Y,Z ==> Vertex
7.8076, 62.1760, 40.5356,  !- X,Y,Z ==> Vertex
7.7115, 63.3544, 40.5356;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0.04604067320901686 0.998939565945038 0
BuildingSurface:Detailed,!-Type
Run 2_17:f3, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_17,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

7.8453, 61.7132, 39.0000,  !- X,Y,Z ==> Vertex
-59.0960, 55.5304, 39.0000,  !- X,Y,Z ==> Vertex
-59.0960, 55.5304, 41.0000,  !- X,Y,Z ==> Vertex
7.8453, 61.7132, 41.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0.9966931821916536 -0.08125700322233868 0
BuildingSurface:Detailed,!-Type
Run 2_17:f4, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_17,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-59.0960, 55.5304, 39.0000,  !- X,Y,Z ==> Vertex
-57.2949, 33.4380, 39.0000,  !- X,Y,Z ==> Vertex
-57.2949, 33.4380, 41.0000,  !- X,Y,Z ==> Vertex
-59.0960, 55.5304, 41.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_17:f4:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_17:f4:w0-Construction@
Run 2_17:f4, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-59.0407, 54.8522, 39.6804,  !- X,Y,Z ==> Vertex
-57.3502, 34.1162, 39.6804,  !- X,Y,Z ==> Vertex
-57.3502, 34.1162, 40.3196,  !- X,Y,Z ==> Vertex
-59.0407, 54.8522, 40.3196;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0.023077100951897127 0.9997336882448525 0
BuildingSurface:Detailed,!-Type
Run 2_17:f5, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_17,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-57.2949, 33.4380, 39.0000,  !- X,Y,Z ==> Vertex
-72.5946, 33.0849, 39.0000,  !- X,Y,Z ==> Vertex
-72.5946, 33.0849, 41.0000,  !- X,Y,Z ==> Vertex
-57.2949, 33.4380, 41.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_17:f5:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_17:f5:w0-Construction@
Run 2_17:f5, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-57.9659, 33.4225, 39.6712,  !- X,Y,Z ==> Vertex
-71.9236, 33.1004, 39.6712,  !- X,Y,Z ==> Vertex
-71.9236, 33.1004, 40.3288,  !- X,Y,Z ==> Vertex
-57.9659, 33.4225, 40.3288;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0.869986851226701 -0.4930749219871661 0
BuildingSurface:Detailed,!-Type
Run 2_17:f6, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_17,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-72.5946, 33.0849, 39.0000,  !- X,Y,Z ==> Vertex
-46.3355, -13.2469, 39.0000,  !- X,Y,Z ==> Vertex
-46.3355, -13.2469, 41.0000,  !- X,Y,Z ==> Vertex
-72.5946, 33.0849, 41.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_17:f6:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_17:f6:w0-Construction@
Run 2_17:f6, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-72.2534, 32.4828, 39.6920,  !- X,Y,Z ==> Vertex
-46.6767, -12.6449, 39.6920,  !- X,Y,Z ==> Vertex
-46.6767, -12.6449, 40.3080,  !- X,Y,Z ==> Vertex
-72.2534, 32.4828, 40.3080;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0.09197009045413784 0.9957617699338821 0
BuildingSurface:Detailed,!-Type
Run 2_17:f7, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_17,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-46.3355, -13.2469, 39.0000,  !- X,Y,Z ==> Vertex
-48.3640, -13.4343, 39.0000,  !- X,Y,Z ==> Vertex
-48.3640, -13.4343, 41.0000,  !- X,Y,Z ==> Vertex
-46.3355, -13.2469, 41.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_17:f7:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_17:f7:w0-Construction@
Run 2_17:f7, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-46.7900, -13.2889, 39.4564,  !- X,Y,Z ==> Vertex
-47.9095, -13.3923, 39.4564,  !- X,Y,Z ==> Vertex
-47.9095, -13.3923, 40.5436,  !- X,Y,Z ==> Vertex
-46.7900, -13.2889, 40.5436;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0.7993435562672975 -0.6008742622661997 0
BuildingSurface:Detailed,!-Type
Run 2_17:f8, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_17,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-48.3640, -13.4343, 39.0000,  !- X,Y,Z ==> Vertex
-33.4633, -33.2568, 39.0000,  !- X,Y,Z ==> Vertex
-33.4633, -33.2568, 41.0000,  !- X,Y,Z ==> Vertex
-48.3640, -13.4343, 41.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_17:f8:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_17:f8:w0-Construction@
Run 2_17:f8, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-47.9539, -13.9798, 39.6825,  !- X,Y,Z ==> Vertex
-33.8734, -32.7112, 39.6825,  !- X,Y,Z ==> Vertex
-33.8734, -32.7112, 40.3175,  !- X,Y,Z ==> Vertex
-47.9539, -13.9798, 40.3175;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0.09197009045414187 -0.9957617699338819 0
BuildingSurface:Detailed,!-Type
Run 2_17:f9, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_17,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-33.4633, -33.2568, 39.0000,  !- X,Y,Z ==> Vertex
-29.4062, -32.8820, 39.0000,  !- X,Y,Z ==> Vertex
-29.4062, -32.8820, 41.0000,  !- X,Y,Z ==> Vertex
-33.4633, -33.2568, 41.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_17:f9:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_17:f9:w0-Construction@
Run 2_17:f9, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-32.8853, -33.2034, 39.5805,  !- X,Y,Z ==> Vertex
-29.9842, -32.9354, 39.5805,  !- X,Y,Z ==> Vertex
-29.9842, -32.9354, 40.4195,  !- X,Y,Z ==> Vertex
-32.8853, -33.2034, 40.4195;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0.979759243453798 0.20017948163296195 -0
BuildingSurface:Detailed,!-Type
Run 2_17:f10, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_17,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-29.4062, -32.8820, 39.0000,  !- X,Y,Z ==> Vertex
-31.1066, -24.5596, 39.0000,  !- X,Y,Z ==> Vertex
-31.1066, -24.5596, 41.0000,  !- X,Y,Z ==> Vertex
-29.4062, -32.8820, 41.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_17:f10:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_17:f10:w0-Construction@
Run 2_17:f10, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-29.4079, -32.8741, 39.0081,  !- X,Y,Z ==> Vertex
-31.1050, -24.5675, 39.0081,  !- X,Y,Z ==> Vertex
-31.1050, -24.5675, 40.9919,  !- X,Y,Z ==> Vertex
-29.4079, -32.8741, 40.9919;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0.29170067020825513 -0.956509654420725 0
BuildingSurface:Detailed,!-Type
Run 2_17:f11, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_17,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-31.1066, -24.5596, 39.0000,  !- X,Y,Z ==> Vertex
-26.1211, -23.0392, 39.0000,  !- X,Y,Z ==> Vertex
-26.1211, -23.0392, 41.0000,  !- X,Y,Z ==> Vertex
-31.1066, -24.5596, 41.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_17:f11:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_17:f11:w0-Construction@
Run 2_17:f11, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-30.5245, -24.3821, 39.6086,  !- X,Y,Z ==> Vertex
-26.7032, -23.2167, 39.6086,  !- X,Y,Z ==> Vertex
-26.7032, -23.2167, 40.3914,  !- X,Y,Z ==> Vertex
-30.5245, -24.3821, 40.3914;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0.9823278590542911 -0.1871683128251489 0
BuildingSurface:Detailed,!-Type
Run 2_17:f12, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_17,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-26.1211, -23.0392, 39.0000,  !- X,Y,Z ==> Vertex
-24.3349, -32.4136, 39.0000,  !- X,Y,Z ==> Vertex
-24.3349, -32.4136, 41.0000,  !- X,Y,Z ==> Vertex
-26.1211, -23.0392, 41.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_17:f12:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_17:f12:w0-Construction@
Run 2_17:f12, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-25.9990, -23.6801, 39.6525,  !- X,Y,Z ==> Vertex
-24.4570, -31.7727, 39.6525,  !- X,Y,Z ==> Vertex
-24.4570, -31.7727, 40.3475,  !- X,Y,Z ==> Vertex
-25.9990, -23.6801, 40.3475;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0.274383362167807 -0.9616203879730764 0
BuildingSurface:Detailed,!-Type
Run 2_17:f13, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_17,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-24.3349, -32.4136, 39.0000,  !- X,Y,Z ==> Vertex
-2.3642, -26.1447, 39.0000,  !- X,Y,Z ==> Vertex
-2.3642, -26.1447, 41.0000,  !- X,Y,Z ==> Vertex
-24.3349, -32.4136, 41.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_17:f13:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_17:f13:w0-Construction@
Run 2_17:f13, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-23.6801, -32.2268, 39.6810,  !- X,Y,Z ==> Vertex
-3.0191, -26.3315, 39.6810,  !- X,Y,Z ==> Vertex
-3.0191, -26.3315, 40.3190,  !- X,Y,Z ==> Vertex
-23.6801, -32.2268, 40.3190;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 -1
BuildingSurface:Detailed,!-Type
Run 2_17:f14, !-Name
Floor,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),                       !-Construction Name
Run 2_17,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

9.5205, 62.6464, 39.0000,  !- X,Y,Z ==> Vertex
7.7816, 62.4952, 39.0000,  !- X,Y,Z ==> Vertex
7.6738, 63.8172, 39.0000,  !- X,Y,Z ==> Vertex
9.7023, 64.0046, 39.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 -1
BuildingSurface:Detailed,!-Type
Run 2_17:f15, !-Name
Floor,                    !-Surface Type
Interior Slab (Mass)_FLIPPED,                       !-Construction Name
Run 2_17,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_11:f6,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
3,                       !-Number of Vertices

-1.9277, -22.6656, 39.0000,  !- X,Y,Z ==> Vertex
-0.4674, -11.9736, 39.0000,  !- X,Y,Z ==> Vertex
-1.9277, -22.8832, 39.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 -1
BuildingSurface:Detailed,!-Type
Run 2_17:f16, !-Name
Floor,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),                       !-Construction Name
Run 2_17,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
35,                       !-Number of Vertices

-1.9277, -22.6656, 39.0000,  !- X,Y,Z ==> Vertex
-1.9277, -22.8832, 39.0000,  !- X,Y,Z ==> Vertex
-2.3642, -26.1447, 39.0000,  !- X,Y,Z ==> Vertex
-24.3349, -32.4136, 39.0000,  !- X,Y,Z ==> Vertex
-26.1211, -23.0392, 39.0000,  !- X,Y,Z ==> Vertex
-31.1066, -24.5596, 39.0000,  !- X,Y,Z ==> Vertex
-29.4062, -32.8820, 39.0000,  !- X,Y,Z ==> Vertex
-33.4633, -33.2568, 39.0000,  !- X,Y,Z ==> Vertex
-48.3640, -13.4343, 39.0000,  !- X,Y,Z ==> Vertex
-47.1480, -13.3220, 39.0000,  !- X,Y,Z ==> Vertex
-47.1480, -13.5362, 39.0000,  !- X,Y,Z ==> Vertex
-32.4648, -32.3353, 39.0000,  !- X,Y,Z ==> Vertex
-32.4648, -29.3353, 39.0000,  !- X,Y,Z ==> Vertex
-45.1555, -13.0872, 39.0000,  !- X,Y,Z ==> Vertex
-45.1555, -10.3630, 39.0000,  !- X,Y,Z ==> Vertex
-69.3083, 30.5941, 39.0000,  !- X,Y,Z ==> Vertex
-56.0264, 30.8617, 39.0000,  !- X,Y,Z ==> Vertex
-56.0264, 30.9580, 39.0000,  !- X,Y,Z ==> Vertex
-45.0646, 30.9580, 39.0000,  !- X,Y,Z ==> Vertex
-41.1293, 32.0600, 39.0000,  !- X,Y,Z ==> Vertex
-37.4917, 1.3892, 39.0000,  !- X,Y,Z ==> Vertex
-45.0646, 30.9580, 39.0000,  !- X,Y,Z ==> Vertex
-56.0264, 30.9580, 39.0000,  !- X,Y,Z ==> Vertex
-56.0264, 33.8617, 39.0000,  !- X,Y,Z ==> Vertex
-57.8450, 54.7828, 39.0000,  !- X,Y,Z ==> Vertex
-57.8450, 51.7828, 39.0000,  !- X,Y,Z ==> Vertex
-56.2867, 33.8564, 39.0000,  !- X,Y,Z ==> Vertex
-57.3273, 33.8355, 39.0000,  !- X,Y,Z ==> Vertex
-59.0960, 55.5304, 39.0000,  !- X,Y,Z ==> Vertex
7.7338, 61.7406, 39.0000,  !- X,Y,Z ==> Vertex
7.7338, 59.4911, 39.0000,  !- X,Y,Z ==> Vertex
7.9070, 57.4986, 39.0000,  !- X,Y,Z ==> Vertex
7.9070, 59.5061, 39.0000,  !- X,Y,Z ==> Vertex
9.1142, 59.6111, 39.0000,  !- X,Y,Z ==> Vertex
-0.4674, -11.9736, 39.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 -1
BuildingSurface:Detailed,!-Type
Run 2_17:f17, !-Name
Floor,                    !-Surface Type
Interior Slab (Mass)_FLIPPED,                       !-Construction Name
Run 2_17,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_10:f5,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
7,                       !-Number of Vertices

7.9070, 59.5061, 39.0000,  !- X,Y,Z ==> Vertex
7.9070, 60.4986, 39.0000,  !- X,Y,Z ==> Vertex
7.8005, 61.7242, 39.0000,  !- X,Y,Z ==> Vertex
7.8453, 61.7132, 39.0000,  !- X,Y,Z ==> Vertex
7.7816, 62.4952, 39.0000,  !- X,Y,Z ==> Vertex
9.5205, 62.6464, 39.0000,  !- X,Y,Z ==> Vertex
9.1142, 59.6111, 39.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 -1
BuildingSurface:Detailed,!-Type
Run 2_17:f18, !-Name
Floor,                    !-Surface Type
Interior Slab (Mass)_FLIPPED,                       !-Construction Name
Run 2_17,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_9:f3,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
5,                       !-Number of Vertices

7.7338, 61.7406, 39.0000,  !- X,Y,Z ==> Vertex
7.8005, 61.7242, 39.0000,  !- X,Y,Z ==> Vertex
7.9070, 60.4986, 39.0000,  !- X,Y,Z ==> Vertex
7.9070, 57.4986, 39.0000,  !- X,Y,Z ==> Vertex
7.7338, 59.4911, 39.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 -1
BuildingSurface:Detailed,!-Type
Run 2_17:f19, !-Name
Floor,                    !-Surface Type
Interior Slab (Mass)_FLIPPED,                       !-Construction Name
Run 2_17,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_7:f4,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
6,                       !-Number of Vertices

-69.3083, 30.5941, 39.0000,  !- X,Y,Z ==> Vertex
-70.8015, 33.1263, 39.0000,  !- X,Y,Z ==> Vertex
-57.2949, 33.4380, 39.0000,  !- X,Y,Z ==> Vertex
-57.3273, 33.8355, 39.0000,  !- X,Y,Z ==> Vertex
-56.2867, 33.8564, 39.0000,  !- X,Y,Z ==> Vertex
-56.0264, 30.8617, 39.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 -1
BuildingSurface:Detailed,!-Type
Run 2_17:f20, !-Name
Floor,                    !-Surface Type
Interior Slab (Mass)_FLIPPED,                       !-Construction Name
Run 2_17,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_13:f4,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
3,                       !-Number of Vertices

-57.5937, 51.8913, 39.0000,  !- X,Y,Z ==> Vertex
-57.8450, 51.7828, 39.0000,  !- X,Y,Z ==> Vertex
-57.8450, 54.7828, 39.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 -1
BuildingSurface:Detailed,!-Type
Run 2_17:f21, !-Name
Floor,                    !-Surface Type
Interior Slab (Mass)_FLIPPED,                       !-Construction Name
Run 2_17,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_6:f3,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-57.5937, 51.8913, 39.0000,  !- X,Y,Z ==> Vertex
-56.0264, 33.8617, 39.0000,  !- X,Y,Z ==> Vertex
-56.2867, 33.8564, 39.0000,  !- X,Y,Z ==> Vertex
-57.8450, 51.7828, 39.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 -1
BuildingSurface:Detailed,!-Type
Run 2_17:f22, !-Name
Floor,                    !-Surface Type
Interior Slab (Mass)_FLIPPED,                       !-Construction Name
Run 2_17,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_7:f6,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
3,                       !-Number of Vertices

-56.0264, 33.8617, 39.0000,  !- X,Y,Z ==> Vertex
-56.0264, 30.8617, 39.0000,  !- X,Y,Z ==> Vertex
-56.2867, 33.8564, 39.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 -1
BuildingSurface:Detailed,!-Type
Run 2_17:f23, !-Name
Floor,                    !-Surface Type
Interior Slab (Mass)_FLIPPED,                       !-Construction Name
Run 2_17,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_5:f4,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
5,                       !-Number of Vertices

-45.1555, -13.3630, 39.0000,  !- X,Y,Z ==> Vertex
-45.1555, -13.0872, 39.0000,  !- X,Y,Z ==> Vertex
-32.4648, -29.3353, 39.0000,  !- X,Y,Z ==> Vertex
-32.4648, -32.3353, 39.0000,  !- X,Y,Z ==> Vertex
-47.1480, -13.5362, 39.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 -1
BuildingSurface:Detailed,!-Type
Run 2_17:f24, !-Name
Floor,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),                       !-Construction Name
Run 2_17,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
6,                       !-Number of Vertices

-46.8384, -10.5093, 39.0000,  !- X,Y,Z ==> Vertex
-47.1480, -10.5362, 39.0000,  !- X,Y,Z ==> Vertex
-47.1480, -11.8133, 39.0000,  !- X,Y,Z ==> Vertex
-72.5946, 33.0849, 39.0000,  !- X,Y,Z ==> Vertex
-71.0566, 33.1204, 39.0000,  !- X,Y,Z ==> Vertex
-71.0566, 30.5589, 39.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 -1
BuildingSurface:Detailed,!-Type
Run 2_17:f25, !-Name
Floor,                    !-Surface Type
Interior Slab (Mass)_FLIPPED,                       !-Construction Name
Run 2_17,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_8:f6,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
3,                       !-Number of Vertices

-46.8384, -10.5093, 39.0000,  !- X,Y,Z ==> Vertex
-45.8194, -12.2373, 39.0000,  !- X,Y,Z ==> Vertex
-47.1480, -10.5362, 39.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 -1
BuildingSurface:Detailed,!-Type
Run 2_17:f26, !-Name
Floor,                    !-Surface Type
Interior Slab (Mass)_FLIPPED,                       !-Construction Name
Run 2_17,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_8:f7,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
7,                       !-Number of Vertices

-47.1480, -10.5362, 39.0000,  !- X,Y,Z ==> Vertex
-45.8194, -12.2373, 39.0000,  !- X,Y,Z ==> Vertex
-45.1555, -13.3630, 39.0000,  !- X,Y,Z ==> Vertex
-47.1480, -13.5362, 39.0000,  !- X,Y,Z ==> Vertex
-47.1480, -13.3220, 39.0000,  !- X,Y,Z ==> Vertex
-46.3355, -13.2469, 39.0000,  !- X,Y,Z ==> Vertex
-47.1480, -11.8133, 39.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 -1
BuildingSurface:Detailed,!-Type
Run 2_17:f27, !-Name
Floor,                    !-Surface Type
Interior Slab (Mass)_FLIPPED,                       !-Construction Name
Run 2_17,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_7:f7,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-70.8015, 33.1263, 39.0000,  !- X,Y,Z ==> Vertex
-69.3083, 30.5941, 39.0000,  !- X,Y,Z ==> Vertex
-71.0566, 30.5589, 39.0000,  !- X,Y,Z ==> Vertex
-71.0566, 33.1204, 39.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 -1
BuildingSurface:Detailed,!-Type
Run 2_17:f28, !-Name
Floor,                    !-Surface Type
Interior Slab (Mass)_FLIPPED,                       !-Construction Name
Run 2_17,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_8:f5,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-45.8194, -12.2373, 39.0000,  !- X,Y,Z ==> Vertex
-46.8384, -10.5093, 39.0000,  !- X,Y,Z ==> Vertex
-45.1555, -10.3630, 39.0000,  !- X,Y,Z ==> Vertex
-45.1555, -13.0872, 39.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 -1
BuildingSurface:Detailed,!-Type
Run 2_17:f29, !-Name
Floor,                    !-Surface Type
Interior Slab (Mass)_FLIPPED,                       !-Construction Name
Run 2_17,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_0:f7,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-71.0566, 30.5589, 39.0000,  !- X,Y,Z ==> Vertex
-69.3083, 30.5941, 39.0000,  !- X,Y,Z ==> Vertex
-45.1555, -10.3630, 39.0000,  !- X,Y,Z ==> Vertex
-46.8384, -10.5093, 39.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 -0 1
BuildingSurface:Detailed,!-Type
Run 2_17:f30, !-Name
Roof,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass),                       !-Construction Name
Run 2_17,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
0,                      !-View Factor to Ground
20,                       !-Number of Vertices

-2.3642, -26.1447, 41.0000,  !- X,Y,Z ==> Vertex
9.7023, 64.0046, 41.0000,  !- X,Y,Z ==> Vertex
7.6738, 63.8172, 41.0000,  !- X,Y,Z ==> Vertex
7.8453, 61.7132, 41.0000,  !- X,Y,Z ==> Vertex
-59.0960, 55.5304, 41.0000,  !- X,Y,Z ==> Vertex
-57.2949, 33.4380, 41.0000,  !- X,Y,Z ==> Vertex
-45.0646, 30.9580, 41.0000,  !- X,Y,Z ==> Vertex
-37.4917, 1.3892, 41.0000,  !- X,Y,Z ==> Vertex
-33.5564, 2.4912, 41.0000,  !- X,Y,Z ==> Vertex
-41.1293, 32.0600, 41.0000,  !- X,Y,Z ==> Vertex
-45.0646, 30.9580, 41.0000,  !- X,Y,Z ==> Vertex
-57.2949, 33.4380, 41.0000,  !- X,Y,Z ==> Vertex
-72.5946, 33.0849, 41.0000,  !- X,Y,Z ==> Vertex
-46.3355, -13.2469, 41.0000,  !- X,Y,Z ==> Vertex
-48.3640, -13.4343, 41.0000,  !- X,Y,Z ==> Vertex
-33.4633, -33.2568, 41.0000,  !- X,Y,Z ==> Vertex
-29.4062, -32.8820, 41.0000,  !- X,Y,Z ==> Vertex
-31.1066, -24.5596, 41.0000,  !- X,Y,Z ==> Vertex
-26.1211, -23.0392, 41.0000,  !- X,Y,Z ==> Vertex
-24.3349, -32.4136, 41.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0.2696604422597359 0.9629554745055888 -0
BuildingSurface:Detailed,!-Type
Run 2_17:f31, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_17,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-33.5564, 2.4912, 39.0000,  !- X,Y,Z ==> Vertex
-37.4917, 1.3892, 39.0000,  !- X,Y,Z ==> Vertex
-37.4917, 1.3892, 41.0000,  !- X,Y,Z ==> Vertex
-33.5564, 2.4912, 41.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_17:f31:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_17:f31:w0-Construction@
Run 2_17:f31, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-34.1158, 2.3346, 39.5808,  !- X,Y,Z ==> Vertex
-36.9324, 1.5458, 39.5808,  !- X,Y,Z ==> Vertex
-36.9324, 1.5458, 40.4192,  !- X,Y,Z ==> Vertex
-34.1158, 2.3346, 40.4192;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0.9687334150863007 -0.24810395098674504 -0
BuildingSurface:Detailed,!-Type
Run 2_17:f32, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_17,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-41.1293, 32.0600, 39.0000,  !- X,Y,Z ==> Vertex
-33.5564, 2.4912, 39.0000,  !- X,Y,Z ==> Vertex
-33.5564, 2.4912, 41.0000,  !- X,Y,Z ==> Vertex
-41.1293, 32.0600, 41.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_17:f32:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_17:f32:w0-Construction@
Run 2_17:f32, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-40.9592, 31.3956, 39.6859,  !- X,Y,Z ==> Vertex
-33.7266, 3.1557, 39.6859,  !- X,Y,Z ==> Vertex
-33.7266, 3.1557, 40.3141,  !- X,Y,Z ==> Vertex
-40.9592, 31.3956, 40.3141;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0.269660442259732 -0.96295547450559 -0
BuildingSurface:Detailed,!-Type
Run 2_17:f33, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_17,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-45.0646, 30.9580, 39.0000,  !- X,Y,Z ==> Vertex
-41.1293, 32.0600, 39.0000,  !- X,Y,Z ==> Vertex
-41.1293, 32.0600, 41.0000,  !- X,Y,Z ==> Vertex
-45.0646, 30.9580, 41.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_17:f33:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_17:f33:w0-Construction@
Run 2_17:f33, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-44.5053, 31.1146, 39.5808,  !- X,Y,Z ==> Vertex
-41.6887, 31.9034, 39.5808,  !- X,Y,Z ==> Vertex
-41.6887, 31.9034, 40.4192,  !- X,Y,Z ==> Vertex
-44.5053, 31.1146, 40.4192;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0.968733415086301 0.24810395098674395 0
BuildingSurface:Detailed,!-Type
Run 2_17:f34, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_17,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-37.4917, 1.3892, 39.0000,  !- X,Y,Z ==> Vertex
-45.0646, 30.9580, 39.0000,  !- X,Y,Z ==> Vertex
-45.0646, 30.9580, 41.0000,  !- X,Y,Z ==> Vertex
-37.4917, 1.3892, 41.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_17:f34:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_17:f34:w0-Construction@
Run 2_17:f34, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-37.4940, 1.3983, 39.0094,  !- X,Y,Z ==> Vertex
-45.0623, 30.9489, 39.0094,  !- X,Y,Z ==> Vertex
-45.0623, 30.9489, 40.9906,  !- X,Y,Z ==> Vertex
-37.4940, 1.3983, 40.9906;  !- X,Y,Z ==> Vertex



!------------------------Ideal Loads System Run 2_0------------------------

ZoneHVAC:EquipmentConnections,
  Run 2_0,            !- Zone Name
  Run 2_0 Equipment,  !- Zone Conditioning Equipment List Name
  Run 2_0 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Run 2_0 Zone,  !- Zone Air Node Name
  Node Run 2_0 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Run 2_0 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Run 2_0 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Run 2_0 Inlets,     !- Name
  Node Run 2_0 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Run 2_0 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Run 2_0 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  AllOn, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  Run 2_0MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  Run 2_0OutdoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Run 2_0,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Run 2_0MinFreshAir,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Run 2_0------------------------

Schedule:Constant,
  Run 2_0Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  0; !- HeatingSetpoint

Schedule:Constant,
  Run 2_0Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  22; !- CoolingSetpoint


ZoneControl:Thermostat,
  Run 2_0 Thermostat, !- Name
  Run 2_0,            !- Zone or ZoneList Name
  Run 2_0_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Run 2_0;  !- Control 1 Name

Schedule:Constant,
  Run 2_0_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Run 2_0,  !- Name
  Run 2_0Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Run 2_0------------------------

ZoneControl:Humidistat,
    Run 2_0Humidistat,                  !-Name
    Run 2_0,                   !-Zone Name
    Run 2_0HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Run 2_0HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Run 2_0HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Run 2_0HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity


!------------------------ OutdoorAir Run 2_0------------------------

DesignSpecification:OutdoorAir,
  Run 2_0MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0, !- @Run 2_0-MinFreshAirPerson@ [m3/s-person]
  0, !- @Run 2_0-MinFreshAirArea@ [m3/s-m2]
    ,                        !- Outdoor Air Flow per Zone [m3/s]
    ,                        !- Outdoor Air Flow Air Changes per Hour [1/hr]
    AllOn; !- MechVentSchedule





!------------------------Ideal Loads System Run 2_1------------------------

ZoneHVAC:EquipmentConnections,
  Run 2_1,            !- Zone Name
  Run 2_1 Equipment,  !- Zone Conditioning Equipment List Name
  Run 2_1 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Run 2_1 Zone,  !- Zone Air Node Name
  Node Run 2_1 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Run 2_1 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Run 2_1 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Run 2_1 Inlets,     !- Name
  Node Run 2_1 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Run 2_1 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Run 2_1 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  AllOn, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  Run 2_1MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  Run 2_1OutdoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Run 2_1,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Run 2_1MinFreshAir,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Run 2_1------------------------

Schedule:Constant,
  Run 2_1Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  0; !- HeatingSetpoint

Schedule:Constant,
  Run 2_1Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  22; !- CoolingSetpoint


ZoneControl:Thermostat,
  Run 2_1 Thermostat, !- Name
  Run 2_1,            !- Zone or ZoneList Name
  Run 2_1_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Run 2_1;  !- Control 1 Name

Schedule:Constant,
  Run 2_1_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Run 2_1,  !- Name
  Run 2_1Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Run 2_1------------------------

ZoneControl:Humidistat,
    Run 2_1Humidistat,                  !-Name
    Run 2_1,                   !-Zone Name
    Run 2_1HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Run 2_1HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Run 2_1HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Run 2_1HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity


!------------------------ OutdoorAir Run 2_1------------------------

DesignSpecification:OutdoorAir,
  Run 2_1MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0, !- @Run 2_1-MinFreshAirPerson@ [m3/s-person]
  0, !- @Run 2_1-MinFreshAirArea@ [m3/s-m2]
    ,                        !- Outdoor Air Flow per Zone [m3/s]
    ,                        !- Outdoor Air Flow Air Changes per Hour [1/hr]
    AllOn; !- MechVentSchedule





!------------------------Ideal Loads System Run 2_5------------------------

ZoneHVAC:EquipmentConnections,
  Run 2_5,            !- Zone Name
  Run 2_5 Equipment,  !- Zone Conditioning Equipment List Name
  Run 2_5 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Run 2_5 Zone,  !- Zone Air Node Name
  Node Run 2_5 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Run 2_5 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Run 2_5 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Run 2_5 Inlets,     !- Name
  Node Run 2_5 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Run 2_5 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Run 2_5 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  AllOn, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  Run 2_5MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  Run 2_5OutdoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Run 2_5,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Run 2_5MinFreshAir,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Run 2_5------------------------

Schedule:Constant,
  Run 2_5Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  0; !- HeatingSetpoint

Schedule:Constant,
  Run 2_5Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  22; !- CoolingSetpoint


ZoneControl:Thermostat,
  Run 2_5 Thermostat, !- Name
  Run 2_5,            !- Zone or ZoneList Name
  Run 2_5_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Run 2_5;  !- Control 1 Name

Schedule:Constant,
  Run 2_5_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Run 2_5,  !- Name
  Run 2_5Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Run 2_5------------------------

ZoneControl:Humidistat,
    Run 2_5Humidistat,                  !-Name
    Run 2_5,                   !-Zone Name
    Run 2_5HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Run 2_5HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Run 2_5HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Run 2_5HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity


!------------------------ OutdoorAir Run 2_5------------------------

DesignSpecification:OutdoorAir,
  Run 2_5MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0, !- @Run 2_5-MinFreshAirPerson@ [m3/s-person]
  0, !- @Run 2_5-MinFreshAirArea@ [m3/s-m2]
    ,                        !- Outdoor Air Flow per Zone [m3/s]
    ,                        !- Outdoor Air Flow Air Changes per Hour [1/hr]
    AllOn; !- MechVentSchedule





!------------------------Ideal Loads System Run 2_11------------------------

ZoneHVAC:EquipmentConnections,
  Run 2_11,            !- Zone Name
  Run 2_11 Equipment,  !- Zone Conditioning Equipment List Name
  Run 2_11 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Run 2_11 Zone,  !- Zone Air Node Name
  Node Run 2_11 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Run 2_11 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Run 2_11 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Run 2_11 Inlets,     !- Name
  Node Run 2_11 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Run 2_11 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Run 2_11 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  AllOn, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  Run 2_11MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  Run 2_11OutdoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Run 2_11,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Run 2_11MinFreshAir,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Run 2_11------------------------

Schedule:Constant,
  Run 2_11Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  0; !- HeatingSetpoint

Schedule:Constant,
  Run 2_11Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  22; !- CoolingSetpoint


ZoneControl:Thermostat,
  Run 2_11 Thermostat, !- Name
  Run 2_11,            !- Zone or ZoneList Name
  Run 2_11_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Run 2_11;  !- Control 1 Name

Schedule:Constant,
  Run 2_11_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Run 2_11,  !- Name
  Run 2_11Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Run 2_11------------------------

ZoneControl:Humidistat,
    Run 2_11Humidistat,                  !-Name
    Run 2_11,                   !-Zone Name
    Run 2_11HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Run 2_11HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Run 2_11HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Run 2_11HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity


!------------------------ OutdoorAir Run 2_11------------------------

DesignSpecification:OutdoorAir,
  Run 2_11MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0, !- @Run 2_11-MinFreshAirPerson@ [m3/s-person]
  0, !- @Run 2_11-MinFreshAirArea@ [m3/s-m2]
    ,                        !- Outdoor Air Flow per Zone [m3/s]
    ,                        !- Outdoor Air Flow Air Changes per Hour [1/hr]
    AllOn; !- MechVentSchedule





!------------------------Ideal Loads System Run 2_13------------------------

ZoneHVAC:EquipmentConnections,
  Run 2_13,            !- Zone Name
  Run 2_13 Equipment,  !- Zone Conditioning Equipment List Name
  Run 2_13 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Run 2_13 Zone,  !- Zone Air Node Name
  Node Run 2_13 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Run 2_13 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Run 2_13 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Run 2_13 Inlets,     !- Name
  Node Run 2_13 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Run 2_13 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Run 2_13 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  AllOn, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  Run 2_13MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  Run 2_13OutdoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Run 2_13,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Run 2_13MinFreshAir,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Run 2_13------------------------

Schedule:Constant,
  Run 2_13Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  0; !- HeatingSetpoint

Schedule:Constant,
  Run 2_13Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  22; !- CoolingSetpoint


ZoneControl:Thermostat,
  Run 2_13 Thermostat, !- Name
  Run 2_13,            !- Zone or ZoneList Name
  Run 2_13_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Run 2_13;  !- Control 1 Name

Schedule:Constant,
  Run 2_13_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Run 2_13,  !- Name
  Run 2_13Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Run 2_13------------------------

ZoneControl:Humidistat,
    Run 2_13Humidistat,                  !-Name
    Run 2_13,                   !-Zone Name
    Run 2_13HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Run 2_13HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Run 2_13HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Run 2_13HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity


!------------------------ OutdoorAir Run 2_13------------------------

DesignSpecification:OutdoorAir,
  Run 2_13MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0, !- @Run 2_13-MinFreshAirPerson@ [m3/s-person]
  0, !- @Run 2_13-MinFreshAirArea@ [m3/s-m2]
    ,                        !- Outdoor Air Flow per Zone [m3/s]
    ,                        !- Outdoor Air Flow Air Changes per Hour [1/hr]
    AllOn; !- MechVentSchedule





!------------------------Ideal Loads System Run 2_17------------------------

ZoneHVAC:EquipmentConnections,
  Run 2_17,            !- Zone Name
  Run 2_17 Equipment,  !- Zone Conditioning Equipment List Name
  Run 2_17 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Run 2_17 Zone,  !- Zone Air Node Name
  Node Run 2_17 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Run 2_17 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Run 2_17 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Run 2_17 Inlets,     !- Name
  Node Run 2_17 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Run 2_17 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Run 2_17 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  AllOn, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  Run 2_17MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  Run 2_17OutdoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Run 2_17,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Run 2_17MinFreshAir,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Run 2_17------------------------

Schedule:Constant,
  Run 2_17Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  0; !- HeatingSetpoint

Schedule:Constant,
  Run 2_17Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  22; !- CoolingSetpoint


ZoneControl:Thermostat,
  Run 2_17 Thermostat, !- Name
  Run 2_17,            !- Zone or ZoneList Name
  Run 2_17_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Run 2_17;  !- Control 1 Name

Schedule:Constant,
  Run 2_17_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Run 2_17,  !- Name
  Run 2_17Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Run 2_17------------------------

ZoneControl:Humidistat,
    Run 2_17Humidistat,                  !-Name
    Run 2_17,                   !-Zone Name
    Run 2_17HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Run 2_17HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Run 2_17HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Run 2_17HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity


!------------------------ OutdoorAir Run 2_17------------------------

DesignSpecification:OutdoorAir,
  Run 2_17MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0, !- @Run 2_17-MinFreshAirPerson@ [m3/s-person]
  0, !- @Run 2_17-MinFreshAirArea@ [m3/s-m2]
    ,                        !- Outdoor Air Flow per Zone [m3/s]
    ,                        !- Outdoor Air Flow Air Changes per Hour [1/hr]
    AllOn; !- MechVentSchedule



! ------------------------ Fan EMS Objects



!------------------------------------------------ ZONE ----------------------------------------------------

Zone,
  Run 2_2,            !- Name
  0,                       !- Rotation [deg]
  0,                       !- X origin [m]
  0,                       !- Y origin [m]
  0,                       !- Z origin [m]
  1,                       !- Type
  1,                       !- Multiplier
  ,                        !- CeilingHeight [m]
  14.229596308636253,                   !- Volume [m3]
  2.354767059455237,                   !- Area [m2]
  TARP,                    !- Zone Inside Convection Algorithm
  DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE
People,
    People Run 2_2,   !- Name
    Run 2_2,  !- Zone or ZoneList Name
    College BLDG_OCC_SCH_Lecture Theater,    !- OccupancySchedule
    People/Area,    !- Number of People Calculation Method
    ,   !- Number of People
    0.4,    !- PeopleDensity [person/m2]
    ,   !- Floor Area per Person [m2/person]
    0.3,    !- Fraction Radiant
    AUTOCALCULATE,  !- Sensible Heat Fraction
    Run 2_2PeopleActivity,    !- Activity Level Schedule Name
    3.82E-08,   !- Carbon Dioxide Generation Rate [m3/s-W]
    No, !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,   !- Mean Radiant Temperature Calculation Type
    ,   !- Surface Name/Angle Factor List Name
    Run 2_2WorkEfficiency,    !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,   !- Clothing Insulation Calculation Method
    ,   !- Clothing Insulation Calculation Method Schedule Name
    ,   !- Clothing Insulation Schedule Name
    AirSpeed 0,!- Air Velocity Schedule Name
    AdaptiveASH55,               !- Thermal Comfort Model 1 Type
    Pierce,               !- Thermal Comfort Model 2 Type
    Fanger;               !- Thermal Comfort Model 3 Type




    Schedule:Constant,
    Run 2_2PeopleActivity,
    Any Number,
    125.27999999999999; !- MetabolicRate [met]
    Schedule:Constant,
    Run 2_2WorkEfficiency,
    Any Number, 
    0;


! ------------------------ EQUIPMENT
ElectricEquipment,
  Run 2_2 Equipment,!- Name
  Run 2_2,            !- Zone or ZoneList Name
  College BLDG_EQUIP_SCH_Base, !- EquipmentAvailibilitySchedule
  Watts/Area,          !- Design Level Calculation Method
  ,                !- Design Level [W]
  12, !- EquipmentPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Fraction Latent
  .2,                      !- Fraction Radiant
  0,                       !- Fraction Lost
  ;                        !- End-Use Subcategory

! ------------------------ LIGHTS
Lights,
  Run 2_2 General lighting,   !- Name
  Run 2_2,                    !- Zone or ZoneList Name
  College BLDG_LIGHT_SCH, !- LightsAvailibilitySchedule
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level [W]
  18,   !- LightingPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Return Air Fraction
  .42,                     !- Fraction Radiant
  .18,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  ;                        !- End-Use Subcategory


! ------------------------ INFILTRATION
ZoneInfiltration:DesignFlowRate,
  Run 2_2Infiltration,  !- Name
  Run 2_2,            !- Zone or ZoneList Name
  On,                      !- Schedule Name
  Flow/ExteriorArea,               !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate [m3/s]
  ,                        !- Flow per Zone Floor Area [m3/s-m2]
  0.0010241274791987342,                        !- Flow per Exterior Surface Area [m3/s-m2]
  , !- @Run 2_2-InfiltrationAch@ [Air Changes per Hour]
  1, !- @Run 2_2-InfiltrationConstantCoefficient@ 
  0, !- @Run 2_2-InfiltrationTemperatureCoefficient@ 
  0, !- @Run 2_2-InfiltrationWindVelocityCoefficient@  
  0; !- @Run 2_2-InfiltrationWindVelocitySquaredCoefficient@ 

! ------------------------ GEOMETRY ------------------------

! FACE NORMAL  -0.4601060086001231 0.8878639878101057 -2.820144256167091E-16
BuildingSurface:Detailed,!-Type
Run 2_2:f0, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_2,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-70.7444, 29.2673, 31.0000,  !- X,Y,Z ==> Vertex
-70.8343, 29.2208, 31.0000,  !- X,Y,Z ==> Vertex
-70.8343, 29.2208, 37.0000,  !- X,Y,Z ==> Vertex
-70.7444, 29.2673, 37.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_2:f0:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_2:f0:w0-Construction@
Run 2_2:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-70.7757, 29.2511, 31.0352,  !- X,Y,Z ==> Vertex
-70.8030, 29.2370, 31.0352,  !- X,Y,Z ==> Vertex
-70.8030, 29.2370, 36.9648,  !- X,Y,Z ==> Vertex
-70.7757, 29.2511, 36.9648;  !- X,Y,Z ==> Vertex


! FACE NORMAL  2.7907947423235954E-16 -5.385380983434175E-16 1
BuildingSurface:Detailed,!-Type
Run 2_2:f1, !-Name
Ceiling,                    !-Surface Type
Interior Slab (Mass),                       !-Construction Name
Run 2_2,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_0:f20,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-58.3899, 9.5000, 37.0000,  !- X,Y,Z ==> Vertex
-58.2706, 9.5000, 37.0000,  !- X,Y,Z ==> Vertex
-63.8814, 18.3915, 37.0000,  !- X,Y,Z ==> Vertex
-62.1793, 15.5051, 37.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  2.7907947423235954E-16 -5.385380983434175E-16 1
BuildingSurface:Detailed,!-Type
Run 2_2:f2, !-Name
Roof,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass),                       !-Construction Name
Run 2_2,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-63.8814, 18.3915, 37.0000,  !- X,Y,Z ==> Vertex
-70.7444, 29.2673, 37.0000,  !- X,Y,Z ==> Vertex
-70.8343, 29.2208, 37.0000,  !- X,Y,Z ==> Vertex
-62.1793, 15.5051, 37.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0.4601060086001231 -0.8878639878101057 -1.07059605921854E-15
BuildingSurface:Detailed,!-Type
Run 2_2:f3, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_2,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-58.2862, 9.3356, 31.0000,  !- X,Y,Z ==> Vertex
-58.1963, 9.3822, 31.0000,  !- X,Y,Z ==> Vertex
-58.1963, 9.3822, 37.0000,  !- X,Y,Z ==> Vertex
-58.2862, 9.3356, 37.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_2:f3:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_2:f3:w0-Construction@
Run 2_2:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-58.2549, 9.3518, 31.0352,  !- X,Y,Z ==> Vertex
-58.2276, 9.3659, 31.0352,  !- X,Y,Z ==> Vertex
-58.2276, 9.3659, 36.9648,  !- X,Y,Z ==> Vertex
-58.2549, 9.3518, 36.9648;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -2.790794742323596E-16 5.385380983434176E-16 -1
BuildingSurface:Detailed,!-Type
Run 2_2:f4, !-Name
Floor,                    !-Surface Type
Interior Slab (Mass)_FLIPPED,                       !-Construction Name
Run 2_2,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_0:f23,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-62.1793, 15.5051, 31.0000,  !- X,Y,Z ==> Vertex
-63.8814, 18.3915, 31.0000,  !- X,Y,Z ==> Vertex
-58.2706, 9.5000, 31.0000,  !- X,Y,Z ==> Vertex
-58.3899, 9.5000, 31.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -2.790794742323596E-16 5.385380983434176E-16 -1
BuildingSurface:Detailed,!-Type
Run 2_2:f5, !-Name
Floor,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),                       !-Construction Name
Run 2_2,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-62.1793, 15.5051, 31.0000,  !- X,Y,Z ==> Vertex
-70.8343, 29.2208, 31.0000,  !- X,Y,Z ==> Vertex
-70.7444, 29.2673, 31.0000,  !- X,Y,Z ==> Vertex
-63.8814, 18.3915, 31.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0.8456993687539426 -0.5336596084482907 -5.4413635279911926E-17
BuildingSurface:Detailed,!-Type
Run 2_2:f6, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_2,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-70.8343, 29.2208, 31.0000,  !- X,Y,Z ==> Vertex
-58.2862, 9.3356, 31.0000,  !- X,Y,Z ==> Vertex
-58.2862, 9.3356, 37.0000,  !- X,Y,Z ==> Vertex
-70.8343, 29.2208, 37.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_2:f6:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_2:f6:w0-Construction@
Run 2_2:f6, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-69.8075, 27.5937, 32.9239,  !- X,Y,Z ==> Vertex
-59.3129, 10.9626, 32.9239,  !- X,Y,Z ==> Vertex
-59.3129, 10.9626, 35.0761,  !- X,Y,Z ==> Vertex
-69.8075, 27.5937, 35.0761;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0.8456993687539426 0.5336596084482907 5.4413635279911926E-17
BuildingSurface:Detailed,!-Type
Run 2_2:f7, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_2,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-58.1963, 9.3822, 31.0000,  !- X,Y,Z ==> Vertex
-70.7444, 29.2673, 31.0000,  !- X,Y,Z ==> Vertex
-70.7444, 29.2673, 37.0000,  !- X,Y,Z ==> Vertex
-58.1963, 9.3822, 37.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_2:f7:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_2:f7:w0-Construction@
Run 2_2:f7, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-58.5292, 9.9098, 31.6239,  !- X,Y,Z ==> Vertex
-70.4114, 28.7397, 31.6239,  !- X,Y,Z ==> Vertex
-70.4114, 28.7397, 36.3761,  !- X,Y,Z ==> Vertex
-58.5292, 9.9098, 36.3761;  !- X,Y,Z ==> Vertex


!------------------------------------------------ ZONE ----------------------------------------------------

Zone,
  Run 2_3,            !- Name
  0,                       !- Rotation [deg]
  0,                       !- X origin [m]
  0,                       !- Y origin [m]
  0,                       !- Z origin [m]
  1,                       !- Type
  1,                       !- Multiplier
  ,                        !- CeilingHeight [m]
  7.330746327740984,                   !- Volume [m3]
  1.1993895398252623,                   !- Area [m2]
  TARP,                    !- Zone Inside Convection Algorithm
  DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE
People,
    People Run 2_3,   !- Name
    Run 2_3,  !- Zone or ZoneList Name
    College BLDG_OCC_SCH_Lecture Theater,    !- OccupancySchedule
    People/Area,    !- Number of People Calculation Method
    ,   !- Number of People
    0.4,    !- PeopleDensity [person/m2]
    ,   !- Floor Area per Person [m2/person]
    0.3,    !- Fraction Radiant
    AUTOCALCULATE,  !- Sensible Heat Fraction
    Run 2_3PeopleActivity,    !- Activity Level Schedule Name
    3.82E-08,   !- Carbon Dioxide Generation Rate [m3/s-W]
    No, !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,   !- Mean Radiant Temperature Calculation Type
    ,   !- Surface Name/Angle Factor List Name
    Run 2_3WorkEfficiency,    !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,   !- Clothing Insulation Calculation Method
    ,   !- Clothing Insulation Calculation Method Schedule Name
    ,   !- Clothing Insulation Schedule Name
    AirSpeed 0,!- Air Velocity Schedule Name
    AdaptiveASH55,               !- Thermal Comfort Model 1 Type
    Pierce,               !- Thermal Comfort Model 2 Type
    Fanger;               !- Thermal Comfort Model 3 Type




    Schedule:Constant,
    Run 2_3PeopleActivity,
    Any Number,
    125.27999999999999; !- MetabolicRate [met]
    Schedule:Constant,
    Run 2_3WorkEfficiency,
    Any Number, 
    0;


! ------------------------ EQUIPMENT
ElectricEquipment,
  Run 2_3 Equipment,!- Name
  Run 2_3,            !- Zone or ZoneList Name
  College BLDG_EQUIP_SCH_Base, !- EquipmentAvailibilitySchedule
  Watts/Area,          !- Design Level Calculation Method
  ,                !- Design Level [W]
  12, !- EquipmentPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Fraction Latent
  .2,                      !- Fraction Radiant
  0,                       !- Fraction Lost
  ;                        !- End-Use Subcategory

! ------------------------ LIGHTS
Lights,
  Run 2_3 General lighting,   !- Name
  Run 2_3,                    !- Zone or ZoneList Name
  College BLDG_LIGHT_SCH, !- LightsAvailibilitySchedule
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level [W]
  18,   !- LightingPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Return Air Fraction
  .42,                     !- Fraction Radiant
  .18,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  ;                        !- End-Use Subcategory


! ------------------------ INFILTRATION
ZoneInfiltration:DesignFlowRate,
  Run 2_3Infiltration,  !- Name
  Run 2_3,            !- Zone or ZoneList Name
  On,                      !- Schedule Name
  Flow/ExteriorArea,               !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate [m3/s]
  ,                        !- Flow per Zone Floor Area [m3/s-m2]
  0.0010241274791987342,                        !- Flow per Exterior Surface Area [m3/s-m2]
  , !- @Run 2_3-InfiltrationAch@ [Air Changes per Hour]
  1, !- @Run 2_3-InfiltrationConstantCoefficient@ 
  0, !- @Run 2_3-InfiltrationTemperatureCoefficient@ 
  0, !- @Run 2_3-InfiltrationWindVelocityCoefficient@  
  0; !- @Run 2_3-InfiltrationWindVelocitySquaredCoefficient@ 

! ------------------------ GEOMETRY ------------------------

! FACE NORMAL  -0.4432834367984905 0.8963815006235452 0
BuildingSurface:Detailed,!-Type
Run 2_3:f0, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_3,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-51.5792, -1.3430, 31.0000,  !- X,Y,Z ==> Vertex
-51.7065, -1.4060, 31.0000,  !- X,Y,Z ==> Vertex
-51.7065, -1.4060, 37.0000,  !- X,Y,Z ==> Vertex
-51.5792, -1.3430, 37.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_3:f0:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_3:f0:w0-Construction@
Run 2_3:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-51.6234, -1.3649, 31.0494,  !- X,Y,Z ==> Vertex
-51.6623, -1.3841, 31.0494,  !- X,Y,Z ==> Vertex
-51.6623, -1.3841, 36.9506,  !- X,Y,Z ==> Vertex
-51.6234, -1.3649, 36.9506;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 0 1
BuildingSurface:Detailed,!-Type
Run 2_3:f1, !-Name
Roof,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass),                       !-Construction Name
Run 2_3,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-50.9953, -2.5000, 37.0000,  !- X,Y,Z ==> Vertex
-50.8270, -2.5000, 37.0000,  !- X,Y,Z ==> Vertex
-51.5792, -1.3430, 37.0000,  !- X,Y,Z ==> Vertex
-51.7065, -1.4060, 37.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 0 1
BuildingSurface:Detailed,!-Type
Run 2_3:f2, !-Name
Ceiling,                    !-Surface Type
Interior Slab (Mass),                       !-Construction Name
Run 2_3,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_0:f15,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-46.9264, -8.5000, 37.0000,  !- X,Y,Z ==> Vertex
-50.8270, -2.5000, 37.0000,  !- X,Y,Z ==> Vertex
-50.9953, -2.5000, 37.0000,  !- X,Y,Z ==> Vertex
-47.0947, -8.5000, 37.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0.4432834367984854 -0.8963815006235476 0
BuildingSurface:Detailed,!-Type
Run 2_3:f3, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_3,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-46.9878, -8.6646, 31.0000,  !- X,Y,Z ==> Vertex
-46.8604, -8.6016, 31.0000,  !- X,Y,Z ==> Vertex
-46.8604, -8.6016, 37.0000,  !- X,Y,Z ==> Vertex
-46.9878, -8.6646, 37.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_3:f3:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_3:f3:w0-Construction@
Run 2_3:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-46.9435, -8.6427, 31.0494,  !- X,Y,Z ==> Vertex
-46.9046, -8.6235, 31.0494,  !- X,Y,Z ==> Vertex
-46.9046, -8.6235, 36.9506,  !- X,Y,Z ==> Vertex
-46.9435, -8.6427, 36.9506;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 -1
BuildingSurface:Detailed,!-Type
Run 2_3:f4, !-Name
Floor,                    !-Surface Type
Interior Slab (Mass)_FLIPPED,                       !-Construction Name
Run 2_3,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_0:f17,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-50.9953, -2.5000, 31.0000,  !- X,Y,Z ==> Vertex
-50.8270, -2.5000, 31.0000,  !- X,Y,Z ==> Vertex
-46.9264, -8.5000, 31.0000,  !- X,Y,Z ==> Vertex
-47.0947, -8.5000, 31.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 -1
BuildingSurface:Detailed,!-Type
Run 2_3:f5, !-Name
Floor,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),                       !-Construction Name
Run 2_3,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-50.9953, -2.5000, 31.0000,  !- X,Y,Z ==> Vertex
-51.7065, -1.4060, 31.0000,  !- X,Y,Z ==> Vertex
-51.5792, -1.3430, 31.0000,  !- X,Y,Z ==> Vertex
-50.8270, -2.5000, 31.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0.8384053007712989 -0.5450472930293186 0
BuildingSurface:Detailed,!-Type
Run 2_3:f6, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_3,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-51.7065, -1.4060, 31.0000,  !- X,Y,Z ==> Vertex
-46.9878, -8.6646, 31.0000,  !- X,Y,Z ==> Vertex
-46.9878, -8.6646, 37.0000,  !- X,Y,Z ==> Vertex
-51.7065, -1.4060, 37.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_3:f6:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_3:f6:w0-Construction@
Run 2_3:f6, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-50.8444, -2.7322, 32.5818,  !- X,Y,Z ==> Vertex
-47.8499, -7.3384, 32.5818,  !- X,Y,Z ==> Vertex
-47.8499, -7.3384, 35.4182,  !- X,Y,Z ==> Vertex
-50.8444, -2.7322, 35.4182;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0.8384053007712989 0.5450472930293186 -0
BuildingSurface:Detailed,!-Type
Run 2_3:f7, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_3,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-46.8604, -8.6016, 31.0000,  !- X,Y,Z ==> Vertex
-51.5792, -1.3430, 31.0000,  !- X,Y,Z ==> Vertex
-51.5792, -1.3430, 37.0000,  !- X,Y,Z ==> Vertex
-46.8604, -8.6016, 37.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_3:f7:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_3:f7:w0-Construction@
Run 2_3:f7, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-47.1185, -8.2045, 31.4736,  !- X,Y,Z ==> Vertex
-51.3210, -1.7401, 31.4736,  !- X,Y,Z ==> Vertex
-51.3210, -1.7401, 36.5264,  !- X,Y,Z ==> Vertex
-47.1185, -8.2045, 36.5264;  !- X,Y,Z ==> Vertex


!------------------------------------------------ ZONE ----------------------------------------------------

Zone,
  Run 2_4,            !- Name
  0,                       !- Rotation [deg]
  0,                       !- X origin [m]
  0,                       !- Y origin [m]
  0,                       !- Z origin [m]
  1,                       !- Type
  1,                       !- Multiplier
  ,                        !- CeilingHeight [m]
  6.480318670633809,                   !- Volume [m3]
  1.6200796676584486,                   !- Area [m2]
  TARP,                    !- Zone Inside Convection Algorithm
  DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE
People,
    People Run 2_4,   !- Name
    Run 2_4,  !- Zone or ZoneList Name
    College BLDG_OCC_SCH_Lecture Theater,    !- OccupancySchedule
    People/Area,    !- Number of People Calculation Method
    ,   !- Number of People
    0.4,    !- PeopleDensity [person/m2]
    ,   !- Floor Area per Person [m2/person]
    0.3,    !- Fraction Radiant
    AUTOCALCULATE,  !- Sensible Heat Fraction
    Run 2_4PeopleActivity,    !- Activity Level Schedule Name
    3.82E-08,   !- Carbon Dioxide Generation Rate [m3/s-W]
    No, !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,   !- Mean Radiant Temperature Calculation Type
    ,   !- Surface Name/Angle Factor List Name
    Run 2_4WorkEfficiency,    !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,   !- Clothing Insulation Calculation Method
    ,   !- Clothing Insulation Calculation Method Schedule Name
    ,   !- Clothing Insulation Schedule Name
    AirSpeed 0,!- Air Velocity Schedule Name
    AdaptiveASH55,               !- Thermal Comfort Model 1 Type
    Pierce,               !- Thermal Comfort Model 2 Type
    Fanger;               !- Thermal Comfort Model 3 Type




    Schedule:Constant,
    Run 2_4PeopleActivity,
    Any Number,
    125.27999999999999; !- MetabolicRate [met]
    Schedule:Constant,
    Run 2_4WorkEfficiency,
    Any Number, 
    0;


! ------------------------ EQUIPMENT
ElectricEquipment,
  Run 2_4 Equipment,!- Name
  Run 2_4,            !- Zone or ZoneList Name
  College BLDG_EQUIP_SCH_Base, !- EquipmentAvailibilitySchedule
  Watts/Area,          !- Design Level Calculation Method
  ,                !- Design Level [W]
  12, !- EquipmentPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Fraction Latent
  .2,                      !- Fraction Radiant
  0,                       !- Fraction Lost
  ;                        !- End-Use Subcategory

! ------------------------ LIGHTS
Lights,
  Run 2_4 General lighting,   !- Name
  Run 2_4,                    !- Zone or ZoneList Name
  College BLDG_LIGHT_SCH, !- LightsAvailibilitySchedule
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level [W]
  18,   !- LightingPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Return Air Fraction
  .42,                     !- Fraction Radiant
  .18,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  ;                        !- End-Use Subcategory


! ------------------------ INFILTRATION
ZoneInfiltration:DesignFlowRate,
  Run 2_4Infiltration,  !- Name
  Run 2_4,            !- Zone or ZoneList Name
  On,                      !- Schedule Name
  Flow/ExteriorArea,               !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate [m3/s]
  ,                        !- Flow per Zone Floor Area [m3/s-m2]
  0.0010241274791987342,                        !- Flow per Exterior Surface Area [m3/s-m2]
  , !- @Run 2_4-InfiltrationAch@ [Air Changes per Hour]
  1, !- @Run 2_4-InfiltrationConstantCoefficient@ 
  0, !- @Run 2_4-InfiltrationTemperatureCoefficient@ 
  0, !- @Run 2_4-InfiltrationWindVelocityCoefficient@  
  0; !- @Run 2_4-InfiltrationWindVelocitySquaredCoefficient@ 

! ------------------------ GEOMETRY ------------------------

! FACE NORMAL  -0 0 -1
BuildingSurface:Detailed,!-Type
Run 2_4:f0, !-Name
Floor,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),                       !-Construction Name
Run 2_4,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

1.1143, -0.8335, 32.0000,  !- X,Y,Z ==> Vertex
-1.2304, -16.7462, 32.0000,  !- X,Y,Z ==> Vertex
-1.3292, -16.7255, 32.0000,  !- X,Y,Z ==> Vertex
1.0155, -0.8127, 32.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0.2052694538049374 -0.9787054977543668 0
BuildingSurface:Detailed,!-Type
Run 2_4:f1, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_4,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-1.3292, -16.7255, 32.0000,  !- X,Y,Z ==> Vertex
-1.2304, -16.7462, 32.0000,  !- X,Y,Z ==> Vertex
-1.2304, -16.7462, 36.0000,  !- X,Y,Z ==> Vertex
-1.3292, -16.7255, 36.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_4:f1:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_4:f1:w0-Construction@
Run 2_4:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-1.2949, -16.7327, 32.0350,  !- X,Y,Z ==> Vertex
-1.2647, -16.7390, 32.0350,  !- X,Y,Z ==> Vertex
-1.2647, -16.7390, 35.9650,  !- X,Y,Z ==> Vertex
-1.2949, -16.7327, 35.9650;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 -0 1
BuildingSurface:Detailed,!-Type
Run 2_4:f2, !-Name
Roof,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass),                       !-Construction Name
Run 2_4,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-1.2304, -16.7462, 36.0000,  !- X,Y,Z ==> Vertex
1.1143, -0.8335, 36.0000,  !- X,Y,Z ==> Vertex
1.0155, -0.8127, 36.0000,  !- X,Y,Z ==> Vertex
-1.3292, -16.7255, 36.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0.2052694538049374 0.9787054977543668 0
BuildingSurface:Detailed,!-Type
Run 2_4:f3, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_4,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

1.1143, -0.8335, 32.0000,  !- X,Y,Z ==> Vertex
1.0155, -0.8127, 32.0000,  !- X,Y,Z ==> Vertex
1.0155, -0.8127, 36.0000,  !- X,Y,Z ==> Vertex
1.1143, -0.8335, 36.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_4:f3:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_4:f3:w0-Construction@
Run 2_4:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

1.0800, -0.8263, 32.0350,  !- X,Y,Z ==> Vertex
1.0498, -0.8199, 32.0350,  !- X,Y,Z ==> Vertex
1.0498, -0.8199, 35.9650,  !- X,Y,Z ==> Vertex
1.0800, -0.8263, 35.9650;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0.9893181406688772 -0.14577248212017174 -0
BuildingSurface:Detailed,!-Type
Run 2_4:f4, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_4,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-1.2304, -16.7462, 32.0000,  !- X,Y,Z ==> Vertex
1.1143, -0.8335, 32.0000,  !- X,Y,Z ==> Vertex
1.1143, -0.8335, 36.0000,  !- X,Y,Z ==> Vertex
-1.2304, -16.7462, 36.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_4:f4:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_4:f4:w0-Construction@
Run 2_4:f4, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-1.1695, -16.3328, 32.4178,  !- X,Y,Z ==> Vertex
1.0534, -1.2468, 32.4178,  !- X,Y,Z ==> Vertex
1.0534, -1.2468, 35.5822,  !- X,Y,Z ==> Vertex
-1.1695, -16.3328, 35.5822;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0.9893181406688772 0.14577248212017174 0
BuildingSurface:Detailed,!-Type
Run 2_4:f5, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_4,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

1.0155, -0.8127, 32.0000,  !- X,Y,Z ==> Vertex
-1.3292, -16.7255, 32.0000,  !- X,Y,Z ==> Vertex
-1.3292, -16.7255, 36.0000,  !- X,Y,Z ==> Vertex
1.0155, -0.8127, 36.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_4:f5:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_4:f5:w0-Construction@
Run 2_4:f5, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

0.8281, -2.0848, 33.2858,  !- X,Y,Z ==> Vertex
-1.1417, -15.4534, 33.2858,  !- X,Y,Z ==> Vertex
-1.1417, -15.4534, 34.7142,  !- X,Y,Z ==> Vertex
0.8281, -2.0848, 34.7142;  !- X,Y,Z ==> Vertex


!------------------------------------------------ ZONE ----------------------------------------------------

Zone,
  Run 2_6,            !- Name
  0,                       !- Rotation [deg]
  0,                       !- X origin [m]
  0,                       !- Y origin [m]
  0,                       !- Z origin [m]
  1,                       !- Type
  1,                       !- Multiplier
  ,                        !- CeilingHeight [m]
  65.47192589471437,                   !- Volume [m3]
  5.455993824559545,                   !- Area [m2]
  TARP,                    !- Zone Inside Convection Algorithm
  DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE
People,
    People Run 2_6,   !- Name
    Run 2_6,  !- Zone or ZoneList Name
    College BLDG_OCC_SCH_Lecture Theater,    !- OccupancySchedule
    People/Area,    !- Number of People Calculation Method
    ,   !- Number of People
    0.4,    !- PeopleDensity [person/m2]
    ,   !- Floor Area per Person [m2/person]
    0.3,    !- Fraction Radiant
    AUTOCALCULATE,  !- Sensible Heat Fraction
    Run 2_6PeopleActivity,    !- Activity Level Schedule Name
    3.82E-08,   !- Carbon Dioxide Generation Rate [m3/s-W]
    No, !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,   !- Mean Radiant Temperature Calculation Type
    ,   !- Surface Name/Angle Factor List Name
    Run 2_6WorkEfficiency,    !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,   !- Clothing Insulation Calculation Method
    ,   !- Clothing Insulation Calculation Method Schedule Name
    ,   !- Clothing Insulation Schedule Name
    AirSpeed 0,!- Air Velocity Schedule Name
    AdaptiveASH55,               !- Thermal Comfort Model 1 Type
    Pierce,               !- Thermal Comfort Model 2 Type
    Fanger;               !- Thermal Comfort Model 3 Type




    Schedule:Constant,
    Run 2_6PeopleActivity,
    Any Number,
    125.27999999999999; !- MetabolicRate [met]
    Schedule:Constant,
    Run 2_6WorkEfficiency,
    Any Number, 
    0;


! ------------------------ EQUIPMENT
ElectricEquipment,
  Run 2_6 Equipment,!- Name
  Run 2_6,            !- Zone or ZoneList Name
  College BLDG_EQUIP_SCH_Base, !- EquipmentAvailibilitySchedule
  Watts/Area,          !- Design Level Calculation Method
  ,                !- Design Level [W]
  12, !- EquipmentPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Fraction Latent
  .2,                      !- Fraction Radiant
  0,                       !- Fraction Lost
  ;                        !- End-Use Subcategory

! ------------------------ LIGHTS
Lights,
  Run 2_6 General lighting,   !- Name
  Run 2_6,                    !- Zone or ZoneList Name
  College BLDG_LIGHT_SCH, !- LightsAvailibilitySchedule
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level [W]
  18,   !- LightingPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Return Air Fraction
  .42,                     !- Fraction Radiant
  .18,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  ;                        !- End-Use Subcategory


! ------------------------ INFILTRATION
ZoneInfiltration:DesignFlowRate,
  Run 2_6Infiltration,  !- Name
  Run 2_6,            !- Zone or ZoneList Name
  On,                      !- Schedule Name
  Flow/ExteriorArea,               !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate [m3/s]
  ,                        !- Flow per Zone Floor Area [m3/s-m2]
  0.0010241274791987342,                        !- Flow per Exterior Surface Area [m3/s-m2]
  , !- @Run 2_6-InfiltrationAch@ [Air Changes per Hour]
  1, !- @Run 2_6-InfiltrationConstantCoefficient@ 
  0, !- @Run 2_6-InfiltrationTemperatureCoefficient@ 
  0, !- @Run 2_6-InfiltrationWindVelocityCoefficient@  
  0; !- @Run 2_6-InfiltrationWindVelocitySquaredCoefficient@ 

! ------------------------ GEOMETRY ------------------------

! FACE NORMAL  -0.9962428956468522 -0.08660307658030997 0
BuildingSurface:Detailed,!-Type
Run 2_6:f0, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_6,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-57.8450, 51.7828, 27.0000,  !- X,Y,Z ==> Vertex
-56.0264, 30.8617, 27.0000,  !- X,Y,Z ==> Vertex
-56.0264, 30.8617, 39.0000,  !- X,Y,Z ==> Vertex
-57.8450, 51.7828, 39.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_6:f0:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_6:f0:w0-Construction@
Run 2_6:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-57.5545, 48.4405, 30.3548,  !- X,Y,Z ==> Vertex
-56.3169, 34.2039, 30.3548,  !- X,Y,Z ==> Vertex
-56.3169, 34.2039, 35.6452,  !- X,Y,Z ==> Vertex
-57.5545, 48.4405, 35.6452;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 -1
BuildingSurface:Detailed,!-Type
Run 2_6:f1, !-Name
Floor,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),                       !-Construction Name
Run 2_6,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-56.0264, 30.8617, 27.0000,  !- X,Y,Z ==> Vertex
-57.8450, 51.7828, 27.0000,  !- X,Y,Z ==> Vertex
-57.8450, 54.7828, 27.0000,  !- X,Y,Z ==> Vertex
-56.0264, 33.8617, 27.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  1 -0 0
BuildingSurface:Detailed,!-Type
Run 2_6:f2, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass),                       !-Construction Name
Run 2_6,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_7:f3,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-56.0264, 30.8617, 27.0000,  !- X,Y,Z ==> Vertex
-56.0264, 33.8617, 27.0000,  !- X,Y,Z ==> Vertex
-56.0264, 33.8617, 39.0000,  !- X,Y,Z ==> Vertex
-56.0264, 30.8617, 39.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 0 1
BuildingSurface:Detailed,!-Type
Run 2_6:f3, !-Name
Ceiling,                    !-Surface Type
Interior Slab (Mass),                       !-Construction Name
Run 2_6,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_17:f21,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-57.8450, 51.7828, 39.0000,  !- X,Y,Z ==> Vertex
-56.0264, 30.8617, 39.0000,  !- X,Y,Z ==> Vertex
-56.0264, 33.8617, 39.0000,  !- X,Y,Z ==> Vertex
-57.8450, 54.7828, 39.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -1 0 0
BuildingSurface:Detailed,!-Type
Run 2_6:f4, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass),                       !-Construction Name
Run 2_6,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_13:f5,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-57.8450, 54.7828, 27.0000,  !- X,Y,Z ==> Vertex
-57.8450, 51.7828, 27.0000,  !- X,Y,Z ==> Vertex
-57.8450, 51.7828, 39.0000,  !- X,Y,Z ==> Vertex
-57.8450, 54.7828, 39.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0.9962428956468522 0.08660307658030995 -0
BuildingSurface:Detailed,!-Type
Run 2_6:f5, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_6,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-56.0264, 33.8617, 27.0000,  !- X,Y,Z ==> Vertex
-57.8450, 54.7828, 27.0000,  !- X,Y,Z ==> Vertex
-57.8450, 54.7828, 39.0000,  !- X,Y,Z ==> Vertex
-56.0264, 33.8617, 39.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_6:f5:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_6:f5:w0-Construction@
Run 2_6:f5, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-56.1145, 34.8751, 28.0173,  !- X,Y,Z ==> Vertex
-57.7569, 53.7693, 28.0173,  !- X,Y,Z ==> Vertex
-57.7569, 53.7693, 37.9827,  !- X,Y,Z ==> Vertex
-56.1145, 34.8751, 37.9827;  !- X,Y,Z ==> Vertex


!------------------------------------------------ ZONE ----------------------------------------------------

Zone,
  Run 2_7,            !- Name
  0,                       !- Rotation [deg]
  0,                       !- X origin [m]
  0,                       !- Y origin [m]
  0,                       !- Z origin [m]
  1,                       !- Type
  1,                       !- Multiplier
  ,                        !- CeilingHeight [m]
  541.0888744061937,                   !- Volume [m3]
  45.09073953384936,                   !- Area [m2]
  TARP,                    !- Zone Inside Convection Algorithm
  DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE
People,
    People Run 2_7,   !- Name
    Run 2_7,  !- Zone or ZoneList Name
    College BLDG_OCC_SCH_Lecture Theater,    !- OccupancySchedule
    People/Area,    !- Number of People Calculation Method
    ,   !- Number of People
    0.4,    !- PeopleDensity [person/m2]
    ,   !- Floor Area per Person [m2/person]
    0.3,    !- Fraction Radiant
    AUTOCALCULATE,  !- Sensible Heat Fraction
    Run 2_7PeopleActivity,    !- Activity Level Schedule Name
    3.82E-08,   !- Carbon Dioxide Generation Rate [m3/s-W]
    No, !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,   !- Mean Radiant Temperature Calculation Type
    ,   !- Surface Name/Angle Factor List Name
    Run 2_7WorkEfficiency,    !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,   !- Clothing Insulation Calculation Method
    ,   !- Clothing Insulation Calculation Method Schedule Name
    ,   !- Clothing Insulation Schedule Name
    AirSpeed 0,!- Air Velocity Schedule Name
    AdaptiveASH55,               !- Thermal Comfort Model 1 Type
    Pierce,               !- Thermal Comfort Model 2 Type
    Fanger;               !- Thermal Comfort Model 3 Type




    Schedule:Constant,
    Run 2_7PeopleActivity,
    Any Number,
    125.27999999999999; !- MetabolicRate [met]
    Schedule:Constant,
    Run 2_7WorkEfficiency,
    Any Number, 
    0;


! ------------------------ EQUIPMENT
ElectricEquipment,
  Run 2_7 Equipment,!- Name
  Run 2_7,            !- Zone or ZoneList Name
  College BLDG_EQUIP_SCH_Base, !- EquipmentAvailibilitySchedule
  Watts/Area,          !- Design Level Calculation Method
  ,                !- Design Level [W]
  12, !- EquipmentPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Fraction Latent
  .2,                      !- Fraction Radiant
  0,                       !- Fraction Lost
  ;                        !- End-Use Subcategory

! ------------------------ LIGHTS
Lights,
  Run 2_7 General lighting,   !- Name
  Run 2_7,                    !- Zone or ZoneList Name
  College BLDG_LIGHT_SCH, !- LightsAvailibilitySchedule
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level [W]
  18,   !- LightingPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Return Air Fraction
  .42,                     !- Fraction Radiant
  .18,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  ;                        !- End-Use Subcategory


! ------------------------ INFILTRATION
ZoneInfiltration:DesignFlowRate,
  Run 2_7Infiltration,  !- Name
  Run 2_7,            !- Zone or ZoneList Name
  On,                      !- Schedule Name
  Flow/ExteriorArea,               !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate [m3/s]
  ,                        !- Flow per Zone Floor Area [m3/s-m2]
  0.0010241274791987342,                        !- Flow per Exterior Surface Area [m3/s-m2]
  , !- @Run 2_7-InfiltrationAch@ [Air Changes per Hour]
  1, !- @Run 2_7-InfiltrationConstantCoefficient@ 
  0, !- @Run 2_7-InfiltrationTemperatureCoefficient@ 
  0, !- @Run 2_7-InfiltrationWindVelocityCoefficient@  
  0; !- @Run 2_7-InfiltrationWindVelocitySquaredCoefficient@ 

! ------------------------ GEOMETRY ------------------------

! FACE NORMAL  0.020142172776784963 -0.9997971258589565 0
BuildingSurface:Detailed,!-Type
Run 2_7:f0, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_7,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-71.0566, 30.5589, 27.0000,  !- X,Y,Z ==> Vertex
-56.0264, 30.8617, 27.0000,  !- X,Y,Z ==> Vertex
-56.0264, 30.8617, 39.0000,  !- X,Y,Z ==> Vertex
-71.0566, 30.5589, 39.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_7:f0:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_7:f0:w0-Construction@
Run 2_7:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-68.0546, 30.6193, 30.0027,  !- X,Y,Z ==> Vertex
-59.0284, 30.8012, 30.0027,  !- X,Y,Z ==> Vertex
-59.0284, 30.8012, 35.9973,  !- X,Y,Z ==> Vertex
-68.0546, 30.6193, 35.9973;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 0 -1
BuildingSurface:Detailed,!-Type
Run 2_7:f1, !-Name
Floor,                    !-Surface Type
Interior Slab (Mass)_FLIPPED,                       !-Construction Name
Run 2_7,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_0:f3,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
3,                       !-Number of Vertices

-71.0566, 33.5589, 27.0000,  !- X,Y,Z ==> Vertex
-69.3083, 30.5941, 27.0000,  !- X,Y,Z ==> Vertex
-71.0566, 30.5589, 27.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 0 -1
BuildingSurface:Detailed,!-Type
Run 2_7:f2, !-Name
Floor,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),                       !-Construction Name
Run 2_7,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-71.0566, 33.5589, 27.0000,  !- X,Y,Z ==> Vertex
-56.0264, 33.8617, 27.0000,  !- X,Y,Z ==> Vertex
-56.0264, 30.8617, 27.0000,  !- X,Y,Z ==> Vertex
-69.3083, 30.5941, 27.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  1 -0 0
BuildingSurface:Detailed,!-Type
Run 2_7:f3, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass)_FLIPPED,                       !-Construction Name
Run 2_7,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_6:f2,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-56.0264, 30.8617, 27.0000,  !- X,Y,Z ==> Vertex
-56.0264, 33.8617, 27.0000,  !- X,Y,Z ==> Vertex
-56.0264, 33.8617, 39.0000,  !- X,Y,Z ==> Vertex
-56.0264, 30.8617, 39.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 1
BuildingSurface:Detailed,!-Type
Run 2_7:f4, !-Name
Ceiling,                    !-Surface Type
Interior Slab (Mass),                       !-Construction Name
Run 2_7,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_17:f19,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
6,                       !-Number of Vertices

-56.0264, 30.8617, 39.0000,  !- X,Y,Z ==> Vertex
-56.2867, 33.8564, 39.0000,  !- X,Y,Z ==> Vertex
-57.3273, 33.8355, 39.0000,  !- X,Y,Z ==> Vertex
-57.2949, 33.4380, 39.0000,  !- X,Y,Z ==> Vertex
-70.8015, 33.1263, 39.0000,  !- X,Y,Z ==> Vertex
-69.3083, 30.5941, 39.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 1
BuildingSurface:Detailed,!-Type
Run 2_7:f5, !-Name
Roof,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass),                       !-Construction Name
Run 2_7,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-57.2949, 33.4380, 39.0000,  !- X,Y,Z ==> Vertex
-57.3273, 33.8355, 39.0000,  !- X,Y,Z ==> Vertex
-71.0566, 33.5589, 39.0000,  !- X,Y,Z ==> Vertex
-70.8015, 33.1263, 39.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 1
BuildingSurface:Detailed,!-Type
Run 2_7:f6, !-Name
Ceiling,                    !-Surface Type
Interior Slab (Mass),                       !-Construction Name
Run 2_7,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_17:f22,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
3,                       !-Number of Vertices

-56.0264, 30.8617, 39.0000,  !- X,Y,Z ==> Vertex
-56.0264, 33.8617, 39.0000,  !- X,Y,Z ==> Vertex
-56.2867, 33.8564, 39.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 1
BuildingSurface:Detailed,!-Type
Run 2_7:f7, !-Name
Ceiling,                    !-Surface Type
Interior Slab (Mass),                       !-Construction Name
Run 2_7,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_17:f27,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-70.8015, 33.1263, 39.0000,  !- X,Y,Z ==> Vertex
-71.0566, 33.1204, 39.0000,  !- X,Y,Z ==> Vertex
-71.0566, 30.5589, 39.0000,  !- X,Y,Z ==> Vertex
-69.3083, 30.5941, 39.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -1 0 0
BuildingSurface:Detailed,!-Type
Run 2_7:f8, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass)_FLIPPED,                       !-Construction Name
Run 2_7,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_0:f4,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-71.0566, 33.5589, 27.0000,  !- X,Y,Z ==> Vertex
-71.0566, 30.5589, 27.0000,  !- X,Y,Z ==> Vertex
-71.0566, 30.5589, 39.0000,  !- X,Y,Z ==> Vertex
-71.0566, 33.5589, 39.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0.02014217277678449 0.9997971258589565 -0
BuildingSurface:Detailed,!-Type
Run 2_7:f9, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_7,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-56.0264, 33.8617, 27.0000,  !- X,Y,Z ==> Vertex
-71.0566, 33.5589, 27.0000,  !- X,Y,Z ==> Vertex
-71.0566, 33.5589, 39.0000,  !- X,Y,Z ==> Vertex
-56.0264, 33.8617, 39.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_7:f9:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_7:f9:w0-Construction@
Run 2_7:f9, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-59.0284, 33.8012, 30.0027,  !- X,Y,Z ==> Vertex
-68.0546, 33.6193, 30.0027,  !- X,Y,Z ==> Vertex
-68.0546, 33.6193, 35.9973,  !- X,Y,Z ==> Vertex
-59.0284, 33.8012, 35.9973;  !- X,Y,Z ==> Vertex


!------------------------------------------------ ZONE ----------------------------------------------------

Zone,
  Run 2_8,            !- Name
  0,                       !- Rotation [deg]
  0,                       !- X origin [m]
  0,                       !- Y origin [m]
  0,                       !- Z origin [m]
  1,                       !- Type
  1,                       !- Multiplier
  ,                        !- CeilingHeight [m]
  71.72948848657391,                   !- Volume [m3]
  5.885909936749978,                   !- Area [m2]
  TARP,                    !- Zone Inside Convection Algorithm
  DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE
People,
    People Run 2_8,   !- Name
    Run 2_8,  !- Zone or ZoneList Name
    College BLDG_OCC_SCH_Lecture Theater,    !- OccupancySchedule
    People/Area,    !- Number of People Calculation Method
    ,   !- Number of People
    0.4,    !- PeopleDensity [person/m2]
    ,   !- Floor Area per Person [m2/person]
    0.3,    !- Fraction Radiant
    AUTOCALCULATE,  !- Sensible Heat Fraction
    Run 2_8PeopleActivity,    !- Activity Level Schedule Name
    3.82E-08,   !- Carbon Dioxide Generation Rate [m3/s-W]
    No, !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,   !- Mean Radiant Temperature Calculation Type
    ,   !- Surface Name/Angle Factor List Name
    Run 2_8WorkEfficiency,    !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,   !- Clothing Insulation Calculation Method
    ,   !- Clothing Insulation Calculation Method Schedule Name
    ,   !- Clothing Insulation Schedule Name
    AirSpeed 0,!- Air Velocity Schedule Name
    AdaptiveASH55,               !- Thermal Comfort Model 1 Type
    Pierce,               !- Thermal Comfort Model 2 Type
    Fanger;               !- Thermal Comfort Model 3 Type




    Schedule:Constant,
    Run 2_8PeopleActivity,
    Any Number,
    125.27999999999999; !- MetabolicRate [met]
    Schedule:Constant,
    Run 2_8WorkEfficiency,
    Any Number, 
    0;


! ------------------------ EQUIPMENT
ElectricEquipment,
  Run 2_8 Equipment,!- Name
  Run 2_8,            !- Zone or ZoneList Name
  College BLDG_EQUIP_SCH_Base, !- EquipmentAvailibilitySchedule
  Watts/Area,          !- Design Level Calculation Method
  ,                !- Design Level [W]
  12, !- EquipmentPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Fraction Latent
  .2,                      !- Fraction Radiant
  0,                       !- Fraction Lost
  ;                        !- End-Use Subcategory

! ------------------------ LIGHTS
Lights,
  Run 2_8 General lighting,   !- Name
  Run 2_8,                    !- Zone or ZoneList Name
  College BLDG_LIGHT_SCH, !- LightsAvailibilitySchedule
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level [W]
  18,   !- LightingPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Return Air Fraction
  .42,                     !- Fraction Radiant
  .18,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  ;                        !- End-Use Subcategory


! ------------------------ INFILTRATION
ZoneInfiltration:DesignFlowRate,
  Run 2_8Infiltration,  !- Name
  Run 2_8,            !- Zone or ZoneList Name
  On,                      !- Schedule Name
  Flow/ExteriorArea,               !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate [m3/s]
  ,                        !- Flow per Zone Floor Area [m3/s-m2]
  0.0010241274791987342,                        !- Flow per Exterior Surface Area [m3/s-m2]
  , !- @Run 2_8-InfiltrationAch@ [Air Changes per Hour]
  1, !- @Run 2_8-InfiltrationConstantCoefficient@ 
  0, !- @Run 2_8-InfiltrationTemperatureCoefficient@ 
  0, !- @Run 2_8-InfiltrationWindVelocityCoefficient@  
  0; !- @Run 2_8-InfiltrationWindVelocitySquaredCoefficient@ 

! ------------------------ GEOMETRY ------------------------

! FACE NORMAL  0.08660307658030977 -0.9962428956468524 0
BuildingSurface:Detailed,!-Type
Run 2_8:f0, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_8,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-47.1480, -13.5362, 27.0000,  !- X,Y,Z ==> Vertex
-45.1555, -13.3630, 27.0000,  !- X,Y,Z ==> Vertex
-45.1555, -13.3630, 39.0000,  !- X,Y,Z ==> Vertex
-47.1480, -13.5362, 39.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_8:f0:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_8:f0:w0-Construction@
Run 2_8:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-46.4878, -13.4788, 27.6627,  !- X,Y,Z ==> Vertex
-45.8158, -13.4204, 27.6627,  !- X,Y,Z ==> Vertex
-45.8158, -13.4204, 38.3373,  !- X,Y,Z ==> Vertex
-46.4878, -13.4788, 38.3373;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 0 -1
BuildingSurface:Detailed,!-Type
Run 2_8:f1, !-Name
Floor,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),                       !-Construction Name
Run 2_8,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-45.1555, -13.0872, 27.0000,  !- X,Y,Z ==> Vertex
-45.8194, -12.2373, 27.0000,  !- X,Y,Z ==> Vertex
-46.8384, -10.5093, 27.0000,  !- X,Y,Z ==> Vertex
-45.1555, -10.3630, 27.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 0 -1
BuildingSurface:Detailed,!-Type
Run 2_8:f2, !-Name
Floor,                    !-Surface Type
Interior Slab (Mass)_FLIPPED,                       !-Construction Name
Run 2_8,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_5:f1,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-47.1480, -10.5362, 27.0000,  !- X,Y,Z ==> Vertex
-45.8194, -12.2373, 27.0000,  !- X,Y,Z ==> Vertex
-45.1555, -13.3630, 27.0000,  !- X,Y,Z ==> Vertex
-47.1480, -13.5362, 27.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 0 -1
BuildingSurface:Detailed,!-Type
Run 2_8:f3, !-Name
Floor,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),                       !-Construction Name
Run 2_8,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
3,                       !-Number of Vertices

-47.1480, -10.5362, 27.0000,  !- X,Y,Z ==> Vertex
-46.8384, -10.5093, 27.0000,  !- X,Y,Z ==> Vertex
-45.8194, -12.2373, 27.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  1 -0 0
BuildingSurface:Detailed,!-Type
Run 2_8:f4, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass)_FLIPPED,                       !-Construction Name
Run 2_8,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_0:f8,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-45.1555, -13.3630, 27.0000,  !- X,Y,Z ==> Vertex
-45.1555, -10.3630, 27.0000,  !- X,Y,Z ==> Vertex
-45.1555, -10.3630, 39.0000,  !- X,Y,Z ==> Vertex
-45.1555, -13.3630, 39.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 1
BuildingSurface:Detailed,!-Type
Run 2_8:f5, !-Name
Ceiling,                    !-Surface Type
Interior Slab (Mass),                       !-Construction Name
Run 2_8,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_17:f28,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-45.1555, -13.0872, 39.0000,  !- X,Y,Z ==> Vertex
-45.1555, -10.3630, 39.0000,  !- X,Y,Z ==> Vertex
-46.8384, -10.5093, 39.0000,  !- X,Y,Z ==> Vertex
-45.8194, -12.2373, 39.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 1
BuildingSurface:Detailed,!-Type
Run 2_8:f6, !-Name
Ceiling,                    !-Surface Type
Interior Slab (Mass),                       !-Construction Name
Run 2_8,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_17:f25,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
3,                       !-Number of Vertices

-47.1480, -10.5362, 39.0000,  !- X,Y,Z ==> Vertex
-45.8194, -12.2373, 39.0000,  !- X,Y,Z ==> Vertex
-46.8384, -10.5093, 39.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 1
BuildingSurface:Detailed,!-Type
Run 2_8:f7, !-Name
Ceiling,                    !-Surface Type
Interior Slab (Mass),                       !-Construction Name
Run 2_8,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_17:f26,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
7,                       !-Number of Vertices

-47.1480, -11.8133, 39.0000,  !- X,Y,Z ==> Vertex
-46.3355, -13.2469, 39.0000,  !- X,Y,Z ==> Vertex
-47.1480, -13.3220, 39.0000,  !- X,Y,Z ==> Vertex
-47.1480, -13.5362, 39.0000,  !- X,Y,Z ==> Vertex
-45.1555, -13.3630, 39.0000,  !- X,Y,Z ==> Vertex
-45.8194, -12.2373, 39.0000,  !- X,Y,Z ==> Vertex
-47.1480, -10.5362, 39.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 1
BuildingSurface:Detailed,!-Type
Run 2_8:f8, !-Name
Ceiling,                    !-Surface Type
Interior Slab (Mass),                       !-Construction Name
Run 2_8,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_5:f6,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
3,                       !-Number of Vertices

-47.1480, -11.8133, 39.0000,  !- X,Y,Z ==> Vertex
-47.1480, -13.3220, 39.0000,  !- X,Y,Z ==> Vertex
-46.3355, -13.2469, 39.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -1 0 0
BuildingSurface:Detailed,!-Type
Run 2_8:f9, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass)_FLIPPED,                       !-Construction Name
Run 2_8,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_5:f3,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-47.1480, -10.5362, 27.0000,  !- X,Y,Z ==> Vertex
-47.1480, -13.5362, 27.0000,  !- X,Y,Z ==> Vertex
-47.1480, -13.5362, 39.0000,  !- X,Y,Z ==> Vertex
-47.1480, -10.5362, 39.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0.08660307658030977 0.9962428956468524 -0
BuildingSurface:Detailed,!-Type
Run 2_8:f10, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_8,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-45.1555, -10.3630, 27.0000,  !- X,Y,Z ==> Vertex
-47.1480, -10.5362, 27.0000,  !- X,Y,Z ==> Vertex
-47.1480, -10.5362, 39.0000,  !- X,Y,Z ==> Vertex
-45.1555, -10.3630, 39.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_8:f10:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_8:f10:w0-Construction@
Run 2_8:f10, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-45.8158, -10.4204, 27.6627,  !- X,Y,Z ==> Vertex
-46.4878, -10.4788, 27.6627,  !- X,Y,Z ==> Vertex
-46.4878, -10.4788, 38.3373,  !- X,Y,Z ==> Vertex
-45.8158, -10.4204, 38.3373;  !- X,Y,Z ==> Vertex


!------------------------------------------------ ZONE ----------------------------------------------------

Zone,
  Run 2_9,            !- Name
  0,                       !- Rotation [deg]
  0,                       !- X origin [m]
  0,                       !- Y origin [m]
  0,                       !- Z origin [m]
  1,                       !- Type
  1,                       !- Multiplier
  ,                        !- CeilingHeight [m]
  6.2354215137818505,                   !- Volume [m3]
  0.5196184594818144,                   !- Area [m2]
  TARP,                    !- Zone Inside Convection Algorithm
  DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE
People,
    People Run 2_9,   !- Name
    Run 2_9,  !- Zone or ZoneList Name
    College BLDG_OCC_SCH_Lecture Theater,    !- OccupancySchedule
    People/Area,    !- Number of People Calculation Method
    ,   !- Number of People
    0.4,    !- PeopleDensity [person/m2]
    ,   !- Floor Area per Person [m2/person]
    0.3,    !- Fraction Radiant
    AUTOCALCULATE,  !- Sensible Heat Fraction
    Run 2_9PeopleActivity,    !- Activity Level Schedule Name
    3.82E-08,   !- Carbon Dioxide Generation Rate [m3/s-W]
    No, !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,   !- Mean Radiant Temperature Calculation Type
    ,   !- Surface Name/Angle Factor List Name
    Run 2_9WorkEfficiency,    !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,   !- Clothing Insulation Calculation Method
    ,   !- Clothing Insulation Calculation Method Schedule Name
    ,   !- Clothing Insulation Schedule Name
    AirSpeed 0,!- Air Velocity Schedule Name
    AdaptiveASH55,               !- Thermal Comfort Model 1 Type
    Pierce,               !- Thermal Comfort Model 2 Type
    Fanger;               !- Thermal Comfort Model 3 Type




    Schedule:Constant,
    Run 2_9PeopleActivity,
    Any Number,
    125.27999999999999; !- MetabolicRate [met]
    Schedule:Constant,
    Run 2_9WorkEfficiency,
    Any Number, 
    0;


! ------------------------ EQUIPMENT
ElectricEquipment,
  Run 2_9 Equipment,!- Name
  Run 2_9,            !- Zone or ZoneList Name
  College BLDG_EQUIP_SCH_Base, !- EquipmentAvailibilitySchedule
  Watts/Area,          !- Design Level Calculation Method
  ,                !- Design Level [W]
  12, !- EquipmentPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Fraction Latent
  .2,                      !- Fraction Radiant
  0,                       !- Fraction Lost
  ;                        !- End-Use Subcategory

! ------------------------ LIGHTS
Lights,
  Run 2_9 General lighting,   !- Name
  Run 2_9,                    !- Zone or ZoneList Name
  College BLDG_LIGHT_SCH, !- LightsAvailibilitySchedule
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level [W]
  18,   !- LightingPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Return Air Fraction
  .42,                     !- Fraction Radiant
  .18,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  ;                        !- End-Use Subcategory


! ------------------------ INFILTRATION
ZoneInfiltration:DesignFlowRate,
  Run 2_9Infiltration,  !- Name
  Run 2_9,            !- Zone or ZoneList Name
  On,                      !- Schedule Name
  Flow/ExteriorArea,               !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate [m3/s]
  ,                        !- Flow per Zone Floor Area [m3/s-m2]
  0.0010241274791987342,                        !- Flow per Exterior Surface Area [m3/s-m2]
  , !- @Run 2_9-InfiltrationAch@ [Air Changes per Hour]
  1, !- @Run 2_9-InfiltrationConstantCoefficient@ 
  0, !- @Run 2_9-InfiltrationTemperatureCoefficient@ 
  0, !- @Run 2_9-InfiltrationWindVelocityCoefficient@  
  0; !- @Run 2_9-InfiltrationWindVelocitySquaredCoefficient@ 

! ------------------------ GEOMETRY ------------------------

! FACE NORMAL  -0.9962428956468529 -0.08660307658030333 0
BuildingSurface:Detailed,!-Type
Run 2_9:f0, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_9,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

7.7338, 59.4911, 27.0000,  !- X,Y,Z ==> Vertex
7.9070, 57.4986, 27.0000,  !- X,Y,Z ==> Vertex
7.9070, 57.4986, 39.0000,  !- X,Y,Z ==> Vertex
7.7338, 59.4911, 39.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_9:f0:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_9:f0:w0-Construction@
Run 2_9:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

7.7912, 58.8308, 27.6627,  !- X,Y,Z ==> Vertex
7.8496, 58.1588, 27.6627,  !- X,Y,Z ==> Vertex
7.8496, 58.1588, 38.3373,  !- X,Y,Z ==> Vertex
7.7912, 58.8308, 38.3373;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 -1
BuildingSurface:Detailed,!-Type
Run 2_9:f1, !-Name
Floor,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),                       !-Construction Name
Run 2_9,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

7.9070, 57.4986, 27.0000,  !- X,Y,Z ==> Vertex
7.7338, 59.4911, 27.0000,  !- X,Y,Z ==> Vertex
7.7338, 62.4911, 27.0000,  !- X,Y,Z ==> Vertex
7.9070, 60.4986, 27.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  1 -0 0
BuildingSurface:Detailed,!-Type
Run 2_9:f2, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass),                       !-Construction Name
Run 2_9,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_13:f2,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

7.9070, 57.4986, 27.0000,  !- X,Y,Z ==> Vertex
7.9070, 60.4986, 27.0000,  !- X,Y,Z ==> Vertex
7.9070, 60.4986, 39.0000,  !- X,Y,Z ==> Vertex
7.9070, 57.4986, 39.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 0 1
BuildingSurface:Detailed,!-Type
Run 2_9:f3, !-Name
Ceiling,                    !-Surface Type
Interior Slab (Mass),                       !-Construction Name
Run 2_9,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_17:f18,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
5,                       !-Number of Vertices

7.8005, 61.7242, 39.0000,  !- X,Y,Z ==> Vertex
7.7338, 61.7406, 39.0000,  !- X,Y,Z ==> Vertex
7.7338, 59.4911, 39.0000,  !- X,Y,Z ==> Vertex
7.9070, 57.4986, 39.0000,  !- X,Y,Z ==> Vertex
7.9070, 60.4986, 39.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -1 0 0
BuildingSurface:Detailed,!-Type
Run 2_9:f4, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass),                       !-Construction Name
Run 2_9,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_10:f3,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

7.7338, 62.4911, 27.0000,  !- X,Y,Z ==> Vertex
7.7338, 59.4911, 27.0000,  !- X,Y,Z ==> Vertex
7.7338, 59.4911, 39.0000,  !- X,Y,Z ==> Vertex
7.7338, 62.4911, 39.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0.9962428956468529 0.08660307658030317 -0
BuildingSurface:Detailed,!-Type
Run 2_9:f5, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_9,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

7.9070, 60.4986, 27.0000,  !- X,Y,Z ==> Vertex
7.7338, 62.4911, 27.0000,  !- X,Y,Z ==> Vertex
7.7338, 62.4911, 39.0000,  !- X,Y,Z ==> Vertex
7.9070, 60.4986, 39.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_9:f5:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_9:f5:w0-Construction@
Run 2_9:f5, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

7.8878, 60.7190, 27.2213,  !- X,Y,Z ==> Vertex
7.7530, 62.2706, 27.2213,  !- X,Y,Z ==> Vertex
7.7530, 62.2706, 38.7787,  !- X,Y,Z ==> Vertex
7.8878, 60.7190, 38.7787;  !- X,Y,Z ==> Vertex


!------------------------------------------------ ZONE ----------------------------------------------------

Zone,
  Run 2_10,            !- Name
  0,                       !- Rotation [deg]
  0,                       !- X origin [m]
  0,                       !- Y origin [m]
  0,                       !- Z origin [m]
  1,                       !- Type
  1,                       !- Multiplier
  ,                        !- CeilingHeight [m]
  71.72948848657475,                   !- Volume [m3]
  5.9774573738812355,                   !- Area [m2]
  TARP,                    !- Zone Inside Convection Algorithm
  DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE
People,
    People Run 2_10,   !- Name
    Run 2_10,  !- Zone or ZoneList Name
    College BLDG_OCC_SCH_Lecture Theater,    !- OccupancySchedule
    People/Area,    !- Number of People Calculation Method
    ,   !- Number of People
    0.4,    !- PeopleDensity [person/m2]
    ,   !- Floor Area per Person [m2/person]
    0.3,    !- Fraction Radiant
    AUTOCALCULATE,  !- Sensible Heat Fraction
    Run 2_10PeopleActivity,    !- Activity Level Schedule Name
    3.82E-08,   !- Carbon Dioxide Generation Rate [m3/s-W]
    No, !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,   !- Mean Radiant Temperature Calculation Type
    ,   !- Surface Name/Angle Factor List Name
    Run 2_10WorkEfficiency,    !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,   !- Clothing Insulation Calculation Method
    ,   !- Clothing Insulation Calculation Method Schedule Name
    ,   !- Clothing Insulation Schedule Name
    AirSpeed 0,!- Air Velocity Schedule Name
    AdaptiveASH55,               !- Thermal Comfort Model 1 Type
    Pierce,               !- Thermal Comfort Model 2 Type
    Fanger;               !- Thermal Comfort Model 3 Type




    Schedule:Constant,
    Run 2_10PeopleActivity,
    Any Number,
    125.27999999999999; !- MetabolicRate [met]
    Schedule:Constant,
    Run 2_10WorkEfficiency,
    Any Number, 
    0;


! ------------------------ EQUIPMENT
ElectricEquipment,
  Run 2_10 Equipment,!- Name
  Run 2_10,            !- Zone or ZoneList Name
  College BLDG_EQUIP_SCH_Base, !- EquipmentAvailibilitySchedule
  Watts/Area,          !- Design Level Calculation Method
  ,                !- Design Level [W]
  12, !- EquipmentPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Fraction Latent
  .2,                      !- Fraction Radiant
  0,                       !- Fraction Lost
  ;                        !- End-Use Subcategory

! ------------------------ LIGHTS
Lights,
  Run 2_10 General lighting,   !- Name
  Run 2_10,                    !- Zone or ZoneList Name
  College BLDG_LIGHT_SCH, !- LightsAvailibilitySchedule
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level [W]
  18,   !- LightingPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Return Air Fraction
  .42,                     !- Fraction Radiant
  .18,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  ;                        !- End-Use Subcategory


! ------------------------ INFILTRATION
ZoneInfiltration:DesignFlowRate,
  Run 2_10Infiltration,  !- Name
  Run 2_10,            !- Zone or ZoneList Name
  On,                      !- Schedule Name
  Flow/ExteriorArea,               !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate [m3/s]
  ,                        !- Flow per Zone Floor Area [m3/s-m2]
  0.0010241274791987342,                        !- Flow per Exterior Surface Area [m3/s-m2]
  , !- @Run 2_10-InfiltrationAch@ [Air Changes per Hour]
  1, !- @Run 2_10-InfiltrationConstantCoefficient@ 
  0, !- @Run 2_10-InfiltrationTemperatureCoefficient@ 
  0, !- @Run 2_10-InfiltrationWindVelocityCoefficient@  
  0; !- @Run 2_10-InfiltrationWindVelocitySquaredCoefficient@ 

! ------------------------ GEOMETRY ------------------------

! FACE NORMAL  0.086603076580305 -0.9962428956468526 -0
BuildingSurface:Detailed,!-Type
Run 2_10:f0, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_10,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

7.7338, 59.4911, 27.0000,  !- X,Y,Z ==> Vertex
9.7263, 59.6643, 27.0000,  !- X,Y,Z ==> Vertex
9.7263, 59.6643, 39.0000,  !- X,Y,Z ==> Vertex
7.7338, 59.4911, 39.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_10:f0:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_10:f0:w0-Construction@
Run 2_10:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

8.3941, 59.5485, 27.6627,  !- X,Y,Z ==> Vertex
9.0660, 59.6069, 27.6627,  !- X,Y,Z ==> Vertex
9.0660, 59.6069, 38.3373,  !- X,Y,Z ==> Vertex
8.3941, 59.5485, 38.3373;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 -1
BuildingSurface:Detailed,!-Type
Run 2_10:f1, !-Name
Floor,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),                       !-Construction Name
Run 2_10,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

9.3116, 59.6282, 27.0000,  !- X,Y,Z ==> Vertex
7.7338, 59.4911, 27.0000,  !- X,Y,Z ==> Vertex
7.7338, 62.4911, 27.0000,  !- X,Y,Z ==> Vertex
9.7263, 62.6643, 27.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 -1
BuildingSurface:Detailed,!-Type
Run 2_10:f2, !-Name
Floor,                    !-Surface Type
Interior Slab (Mass)_FLIPPED,                       !-Construction Name
Run 2_10,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_11:f2,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
3,                       !-Number of Vertices

9.3116, 59.6282, 27.0000,  !- X,Y,Z ==> Vertex
9.7263, 62.6643, 27.0000,  !- X,Y,Z ==> Vertex
9.7263, 59.6643, 27.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -1 0 -0
BuildingSurface:Detailed,!-Type
Run 2_10:f3, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass)_FLIPPED,                       !-Construction Name
Run 2_10,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_9:f4,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

7.7338, 62.4911, 27.0000,  !- X,Y,Z ==> Vertex
7.7338, 59.4911, 27.0000,  !- X,Y,Z ==> Vertex
7.7338, 59.4911, 39.0000,  !- X,Y,Z ==> Vertex
7.7338, 62.4911, 39.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 -0 1
BuildingSurface:Detailed,!-Type
Run 2_10:f4, !-Name
Ceiling,                    !-Surface Type
Interior Slab (Mass),                       !-Construction Name
Run 2_10,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_11:f4,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
3,                       !-Number of Vertices

9.3116, 59.6282, 39.0000,  !- X,Y,Z ==> Vertex
9.7263, 59.6643, 39.0000,  !- X,Y,Z ==> Vertex
9.7263, 62.6643, 39.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 -0 1
BuildingSurface:Detailed,!-Type
Run 2_10:f5, !-Name
Ceiling,                    !-Surface Type
Interior Slab (Mass),                       !-Construction Name
Run 2_10,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_17:f17,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
7,                       !-Number of Vertices

7.8453, 61.7132, 39.0000,  !- X,Y,Z ==> Vertex
7.8005, 61.7242, 39.0000,  !- X,Y,Z ==> Vertex
7.9070, 60.4986, 39.0000,  !- X,Y,Z ==> Vertex
7.9070, 59.5061, 39.0000,  !- X,Y,Z ==> Vertex
9.1142, 59.6111, 39.0000,  !- X,Y,Z ==> Vertex
9.5205, 62.6464, 39.0000,  !- X,Y,Z ==> Vertex
7.7816, 62.4952, 39.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 -0 1
BuildingSurface:Detailed,!-Type
Run 2_10:f6, !-Name
Roof,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass),                       !-Construction Name
Run 2_10,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

9.1142, 59.6111, 39.0000,  !- X,Y,Z ==> Vertex
9.3116, 59.6282, 39.0000,  !- X,Y,Z ==> Vertex
9.7263, 62.6643, 39.0000,  !- X,Y,Z ==> Vertex
9.5205, 62.6464, 39.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 -0 1
BuildingSurface:Detailed,!-Type
Run 2_10:f7, !-Name
Roof,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass),                       !-Construction Name
Run 2_10,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
0,                      !-View Factor to Ground
7,                       !-Number of Vertices

7.8453, 61.7132, 39.0000,  !- X,Y,Z ==> Vertex
7.7816, 62.4952, 39.0000,  !- X,Y,Z ==> Vertex
7.7338, 62.4911, 39.0000,  !- X,Y,Z ==> Vertex
7.7338, 59.4911, 39.0000,  !- X,Y,Z ==> Vertex
7.9070, 59.5061, 39.0000,  !- X,Y,Z ==> Vertex
7.9070, 60.4986, 39.0000,  !- X,Y,Z ==> Vertex
7.8005, 61.7242, 39.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  1 -0 -0
BuildingSurface:Detailed,!-Type
Run 2_10:f8, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass),                       !-Construction Name
Run 2_10,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_11:f7,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

9.7263, 59.6643, 27.0000,  !- X,Y,Z ==> Vertex
9.7263, 62.6643, 27.0000,  !- X,Y,Z ==> Vertex
9.7263, 62.6643, 39.0000,  !- X,Y,Z ==> Vertex
9.7263, 59.6643, 39.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0.086603076580305 0.9962428956468526 0
BuildingSurface:Detailed,!-Type
Run 2_10:f9, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_10,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

9.7263, 62.6643, 27.0000,  !- X,Y,Z ==> Vertex
7.7338, 62.4911, 27.0000,  !- X,Y,Z ==> Vertex
7.7338, 62.4911, 39.0000,  !- X,Y,Z ==> Vertex
9.7263, 62.6643, 39.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_10:f9:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_10:f9:w0-Construction@
Run 2_10:f9, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

9.0660, 62.6069, 27.6627,  !- X,Y,Z ==> Vertex
8.3941, 62.5485, 27.6627,  !- X,Y,Z ==> Vertex
8.3941, 62.5485, 38.3373,  !- X,Y,Z ==> Vertex
9.0660, 62.6069, 38.3373;  !- X,Y,Z ==> Vertex


!------------------------------------------------ ZONE ----------------------------------------------------

Zone,
  Run 2_12,            !- Name
  0,                       !- Rotation [deg]
  0,                       !- X origin [m]
  0,                       !- Y origin [m]
  0,                       !- Z origin [m]
  1,                       !- Type
  1,                       !- Multiplier
  ,                        !- CeilingHeight [m]
  7.199999999999293,                   !- Volume [m3]
  0.8999999999999488,                   !- Area [m2]
  TARP,                    !- Zone Inside Convection Algorithm
  DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE
People,
    People Run 2_12,   !- Name
    Run 2_12,  !- Zone or ZoneList Name
    College BLDG_OCC_SCH_Lecture Theater,    !- OccupancySchedule
    People/Area,    !- Number of People Calculation Method
    ,   !- Number of People
    0.4,    !- PeopleDensity [person/m2]
    ,   !- Floor Area per Person [m2/person]
    0.3,    !- Fraction Radiant
    AUTOCALCULATE,  !- Sensible Heat Fraction
    Run 2_12PeopleActivity,    !- Activity Level Schedule Name
    3.82E-08,   !- Carbon Dioxide Generation Rate [m3/s-W]
    No, !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,   !- Mean Radiant Temperature Calculation Type
    ,   !- Surface Name/Angle Factor List Name
    Run 2_12WorkEfficiency,    !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,   !- Clothing Insulation Calculation Method
    ,   !- Clothing Insulation Calculation Method Schedule Name
    ,   !- Clothing Insulation Schedule Name
    AirSpeed 0,!- Air Velocity Schedule Name
    AdaptiveASH55,               !- Thermal Comfort Model 1 Type
    Pierce,               !- Thermal Comfort Model 2 Type
    Fanger;               !- Thermal Comfort Model 3 Type




    Schedule:Constant,
    Run 2_12PeopleActivity,
    Any Number,
    125.27999999999999; !- MetabolicRate [met]
    Schedule:Constant,
    Run 2_12WorkEfficiency,
    Any Number, 
    0;


! ------------------------ EQUIPMENT
ElectricEquipment,
  Run 2_12 Equipment,!- Name
  Run 2_12,            !- Zone or ZoneList Name
  College BLDG_EQUIP_SCH_Base, !- EquipmentAvailibilitySchedule
  Watts/Area,          !- Design Level Calculation Method
  ,                !- Design Level [W]
  12, !- EquipmentPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Fraction Latent
  .2,                      !- Fraction Radiant
  0,                       !- Fraction Lost
  ;                        !- End-Use Subcategory

! ------------------------ LIGHTS
Lights,
  Run 2_12 General lighting,   !- Name
  Run 2_12,                    !- Zone or ZoneList Name
  College BLDG_LIGHT_SCH, !- LightsAvailibilitySchedule
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level [W]
  18,   !- LightingPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Return Air Fraction
  .42,                     !- Fraction Radiant
  .18,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  ;                        !- End-Use Subcategory


! ------------------------ INFILTRATION
ZoneInfiltration:DesignFlowRate,
  Run 2_12Infiltration,  !- Name
  Run 2_12,            !- Zone or ZoneList Name
  On,                      !- Schedule Name
  Flow/ExteriorArea,               !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate [m3/s]
  ,                        !- Flow per Zone Floor Area [m3/s-m2]
  0.0010241274791987342,                        !- Flow per Exterior Surface Area [m3/s-m2]
  , !- @Run 2_12-InfiltrationAch@ [Air Changes per Hour]
  1, !- @Run 2_12-InfiltrationConstantCoefficient@ 
  0, !- @Run 2_12-InfiltrationTemperatureCoefficient@ 
  0, !- @Run 2_12-InfiltrationWindVelocityCoefficient@  
  0; !- @Run 2_12-InfiltrationWindVelocitySquaredCoefficient@ 

! ------------------------ GEOMETRY ------------------------

! FACE NORMAL  -1 0 0
BuildingSurface:Detailed,!-Type
Run 2_12:f0, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass),                       !-Construction Name
Run 2_12,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_13:f9,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-11.3206, 62.1000, 29.0000,  !- X,Y,Z ==> Vertex
-11.3206, 62.0000, 29.0000,  !- X,Y,Z ==> Vertex
-11.3206, 62.0000, 37.0000,  !- X,Y,Z ==> Vertex
-11.3206, 62.1000, 37.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 1
BuildingSurface:Detailed,!-Type
Run 2_12:f1, !-Name
Roof,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass),                       !-Construction Name
Run 2_12,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-11.3206, 62.0000, 37.0000,  !- X,Y,Z ==> Vertex
-2.3206, 62.0000, 37.0000,  !- X,Y,Z ==> Vertex
-2.3206, 62.1000, 37.0000,  !- X,Y,Z ==> Vertex
-11.3206, 62.1000, 37.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  1 -0 0
BuildingSurface:Detailed,!-Type
Run 2_12:f2, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass),                       !-Construction Name
Run 2_12,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_13:f11,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-2.3206, 62.0000, 29.0000,  !- X,Y,Z ==> Vertex
-2.3206, 62.1000, 29.0000,  !- X,Y,Z ==> Vertex
-2.3206, 62.1000, 37.0000,  !- X,Y,Z ==> Vertex
-2.3206, 62.0000, 37.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 -1
BuildingSurface:Detailed,!-Type
Run 2_12:f3, !-Name
Floor,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),                       !-Construction Name
Run 2_12,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-2.3206, 62.0000, 29.0000,  !- X,Y,Z ==> Vertex
-11.3206, 62.0000, 29.0000,  !- X,Y,Z ==> Vertex
-11.3206, 62.1000, 29.0000,  !- X,Y,Z ==> Vertex
-2.3206, 62.1000, 29.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 -1 0
BuildingSurface:Detailed,!-Type
Run 2_12:f4, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_12,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-11.3206, 62.0000, 29.0000,  !- X,Y,Z ==> Vertex
-2.3206, 62.0000, 29.0000,  !- X,Y,Z ==> Vertex
-2.3206, 62.0000, 37.0000,  !- X,Y,Z ==> Vertex
-11.3206, 62.0000, 37.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_12:f4:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_12:f4:w0-Construction@
Run 2_12:f4, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-9.4078, 62.0000, 30.9128,  !- X,Y,Z ==> Vertex
-4.2334, 62.0000, 30.9128,  !- X,Y,Z ==> Vertex
-4.2334, 62.0000, 35.0872,  !- X,Y,Z ==> Vertex
-9.4078, 62.0000, 35.0872;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 1 -0
BuildingSurface:Detailed,!-Type
Run 2_12:f5, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_12,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-2.3206, 62.1000, 29.0000,  !- X,Y,Z ==> Vertex
-11.3206, 62.1000, 29.0000,  !- X,Y,Z ==> Vertex
-11.3206, 62.1000, 37.0000,  !- X,Y,Z ==> Vertex
-2.3206, 62.1000, 37.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_12:f5:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_12:f5:w0-Construction@
Run 2_12:f5, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-4.2334, 62.1000, 30.9128,  !- X,Y,Z ==> Vertex
-9.4078, 62.1000, 30.9128,  !- X,Y,Z ==> Vertex
-9.4078, 62.1000, 35.0872,  !- X,Y,Z ==> Vertex
-4.2334, 62.1000, 35.0872;  !- X,Y,Z ==> Vertex


!------------------------------------------------ ZONE ----------------------------------------------------

Zone,
  Run 2_14,            !- Name
  0,                       !- Rotation [deg]
  0,                       !- X origin [m]
  0,                       !- Y origin [m]
  0,                       !- Z origin [m]
  1,                       !- Type
  1,                       !- Multiplier
  ,                        !- CeilingHeight [m]
  7.199999999999294,                   !- Volume [m3]
  0.8999999999999488,                   !- Area [m2]
  TARP,                    !- Zone Inside Convection Algorithm
  DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE
People,
    People Run 2_14,   !- Name
    Run 2_14,  !- Zone or ZoneList Name
    College BLDG_OCC_SCH_Lecture Theater,    !- OccupancySchedule
    People/Area,    !- Number of People Calculation Method
    ,   !- Number of People
    0.4,    !- PeopleDensity [person/m2]
    ,   !- Floor Area per Person [m2/person]
    0.3,    !- Fraction Radiant
    AUTOCALCULATE,  !- Sensible Heat Fraction
    Run 2_14PeopleActivity,    !- Activity Level Schedule Name
    3.82E-08,   !- Carbon Dioxide Generation Rate [m3/s-W]
    No, !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,   !- Mean Radiant Temperature Calculation Type
    ,   !- Surface Name/Angle Factor List Name
    Run 2_14WorkEfficiency,    !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,   !- Clothing Insulation Calculation Method
    ,   !- Clothing Insulation Calculation Method Schedule Name
    ,   !- Clothing Insulation Schedule Name
    AirSpeed 0,!- Air Velocity Schedule Name
    AdaptiveASH55,               !- Thermal Comfort Model 1 Type
    Pierce,               !- Thermal Comfort Model 2 Type
    Fanger;               !- Thermal Comfort Model 3 Type




    Schedule:Constant,
    Run 2_14PeopleActivity,
    Any Number,
    125.27999999999999; !- MetabolicRate [met]
    Schedule:Constant,
    Run 2_14WorkEfficiency,
    Any Number, 
    0;


! ------------------------ EQUIPMENT
ElectricEquipment,
  Run 2_14 Equipment,!- Name
  Run 2_14,            !- Zone or ZoneList Name
  College BLDG_EQUIP_SCH_Base, !- EquipmentAvailibilitySchedule
  Watts/Area,          !- Design Level Calculation Method
  ,                !- Design Level [W]
  12, !- EquipmentPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Fraction Latent
  .2,                      !- Fraction Radiant
  0,                       !- Fraction Lost
  ;                        !- End-Use Subcategory

! ------------------------ LIGHTS
Lights,
  Run 2_14 General lighting,   !- Name
  Run 2_14,                    !- Zone or ZoneList Name
  College BLDG_LIGHT_SCH, !- LightsAvailibilitySchedule
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level [W]
  18,   !- LightingPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Return Air Fraction
  .42,                     !- Fraction Radiant
  .18,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  ;                        !- End-Use Subcategory


! ------------------------ INFILTRATION
ZoneInfiltration:DesignFlowRate,
  Run 2_14Infiltration,  !- Name
  Run 2_14,            !- Zone or ZoneList Name
  On,                      !- Schedule Name
  Flow/ExteriorArea,               !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate [m3/s]
  ,                        !- Flow per Zone Floor Area [m3/s-m2]
  0.0010241274791987342,                        !- Flow per Exterior Surface Area [m3/s-m2]
  , !- @Run 2_14-InfiltrationAch@ [Air Changes per Hour]
  1, !- @Run 2_14-InfiltrationConstantCoefficient@ 
  0, !- @Run 2_14-InfiltrationTemperatureCoefficient@ 
  0, !- @Run 2_14-InfiltrationWindVelocityCoefficient@  
  0; !- @Run 2_14-InfiltrationWindVelocitySquaredCoefficient@ 

! ------------------------ GEOMETRY ------------------------

! FACE NORMAL  -1 0 0
BuildingSurface:Detailed,!-Type
Run 2_14:f0, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass)_FLIPPED,                       !-Construction Name
Run 2_14,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_13:f29,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-26.3206, 62.1000, 29.0000,  !- X,Y,Z ==> Vertex
-26.3206, 62.0000, 29.0000,  !- X,Y,Z ==> Vertex
-26.3206, 62.0000, 37.0000,  !- X,Y,Z ==> Vertex
-26.3206, 62.1000, 37.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 1
BuildingSurface:Detailed,!-Type
Run 2_14:f1, !-Name
Ceiling,                    !-Surface Type
Interior Slab (Mass),                       !-Construction Name
Run 2_14,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_13:f30,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-26.3206, 62.0000, 37.0000,  !- X,Y,Z ==> Vertex
-17.3206, 62.0000, 37.0000,  !- X,Y,Z ==> Vertex
-17.3206, 62.1000, 37.0000,  !- X,Y,Z ==> Vertex
-26.3206, 62.1000, 37.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  1 -0 0
BuildingSurface:Detailed,!-Type
Run 2_14:f2, !-Name
Wall,                    !-Surface Type
Interior Partition (Mass)_FLIPPED,                       !-Construction Name
Run 2_14,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_13:f36,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-17.3206, 62.0000, 29.0000,  !- X,Y,Z ==> Vertex
-17.3206, 62.1000, 29.0000,  !- X,Y,Z ==> Vertex
-17.3206, 62.1000, 37.0000,  !- X,Y,Z ==> Vertex
-17.3206, 62.0000, 37.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 -1
BuildingSurface:Detailed,!-Type
Run 2_14:f3, !-Name
Floor,                    !-Surface Type
Interior Slab (Mass)_FLIPPED,                       !-Construction Name
Run 2_14,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_13:f35,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-17.3206, 62.0000, 29.0000,  !- X,Y,Z ==> Vertex
-26.3206, 62.0000, 29.0000,  !- X,Y,Z ==> Vertex
-26.3206, 62.1000, 29.0000,  !- X,Y,Z ==> Vertex
-17.3206, 62.1000, 29.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 -1 0
BuildingSurface:Detailed,!-Type
Run 2_14:f4, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_14,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-26.3206, 62.0000, 29.0000,  !- X,Y,Z ==> Vertex
-17.3206, 62.0000, 29.0000,  !- X,Y,Z ==> Vertex
-17.3206, 62.0000, 37.0000,  !- X,Y,Z ==> Vertex
-26.3206, 62.0000, 37.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_14:f4:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_14:f4:w0-Construction@
Run 2_14:f4, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-24.4078, 62.0000, 30.9128,  !- X,Y,Z ==> Vertex
-19.2334, 62.0000, 30.9128,  !- X,Y,Z ==> Vertex
-19.2334, 62.0000, 35.0872,  !- X,Y,Z ==> Vertex
-24.4078, 62.0000, 35.0872;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 1 -0
BuildingSurface:Detailed,!-Type
Run 2_14:f5, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_14,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-17.3206, 62.1000, 29.0000,  !- X,Y,Z ==> Vertex
-26.3206, 62.1000, 29.0000,  !- X,Y,Z ==> Vertex
-26.3206, 62.1000, 37.0000,  !- X,Y,Z ==> Vertex
-17.3206, 62.1000, 37.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_14:f5:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_14:f5:w0-Construction@
Run 2_14:f5, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-19.2334, 62.1000, 30.9128,  !- X,Y,Z ==> Vertex
-24.4078, 62.1000, 30.9128,  !- X,Y,Z ==> Vertex
-24.4078, 62.1000, 35.0872,  !- X,Y,Z ==> Vertex
-19.2334, 62.1000, 35.0872;  !- X,Y,Z ==> Vertex


!------------------------------------------------ ZONE ----------------------------------------------------

Zone,
  Run 2_15,            !- Name
  0,                       !- Rotation [deg]
  0,                       !- X origin [m]
  0,                       !- Y origin [m]
  0,                       !- Z origin [m]
  1,                       !- Type
  1,                       !- Multiplier
  ,                        !- CeilingHeight [m]
  7.19999999999911,                   !- Volume [m3]
  0.8999999999999925,                   !- Area [m2]
  TARP,                    !- Zone Inside Convection Algorithm
  DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE
People,
    People Run 2_15,   !- Name
    Run 2_15,  !- Zone or ZoneList Name
    College BLDG_OCC_SCH_Lecture Theater,    !- OccupancySchedule
    People/Area,    !- Number of People Calculation Method
    ,   !- Number of People
    0.4,    !- PeopleDensity [person/m2]
    ,   !- Floor Area per Person [m2/person]
    0.3,    !- Fraction Radiant
    AUTOCALCULATE,  !- Sensible Heat Fraction
    Run 2_15PeopleActivity,    !- Activity Level Schedule Name
    3.82E-08,   !- Carbon Dioxide Generation Rate [m3/s-W]
    No, !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,   !- Mean Radiant Temperature Calculation Type
    ,   !- Surface Name/Angle Factor List Name
    Run 2_15WorkEfficiency,    !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,   !- Clothing Insulation Calculation Method
    ,   !- Clothing Insulation Calculation Method Schedule Name
    ,   !- Clothing Insulation Schedule Name
    AirSpeed 0,!- Air Velocity Schedule Name
    AdaptiveASH55,               !- Thermal Comfort Model 1 Type
    Pierce,               !- Thermal Comfort Model 2 Type
    Fanger;               !- Thermal Comfort Model 3 Type




    Schedule:Constant,
    Run 2_15PeopleActivity,
    Any Number,
    125.27999999999999; !- MetabolicRate [met]
    Schedule:Constant,
    Run 2_15WorkEfficiency,
    Any Number, 
    0;


! ------------------------ EQUIPMENT
ElectricEquipment,
  Run 2_15 Equipment,!- Name
  Run 2_15,            !- Zone or ZoneList Name
  College BLDG_EQUIP_SCH_Base, !- EquipmentAvailibilitySchedule
  Watts/Area,          !- Design Level Calculation Method
  ,                !- Design Level [W]
  12, !- EquipmentPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Fraction Latent
  .2,                      !- Fraction Radiant
  0,                       !- Fraction Lost
  ;                        !- End-Use Subcategory

! ------------------------ LIGHTS
Lights,
  Run 2_15 General lighting,   !- Name
  Run 2_15,                    !- Zone or ZoneList Name
  College BLDG_LIGHT_SCH, !- LightsAvailibilitySchedule
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level [W]
  18,   !- LightingPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Return Air Fraction
  .42,                     !- Fraction Radiant
  .18,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  ;                        !- End-Use Subcategory


! ------------------------ INFILTRATION
ZoneInfiltration:DesignFlowRate,
  Run 2_15Infiltration,  !- Name
  Run 2_15,            !- Zone or ZoneList Name
  On,                      !- Schedule Name
  Flow/ExteriorArea,               !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate [m3/s]
  ,                        !- Flow per Zone Floor Area [m3/s-m2]
  0.0010241274791987342,                        !- Flow per Exterior Surface Area [m3/s-m2]
  , !- @Run 2_15-InfiltrationAch@ [Air Changes per Hour]
  1, !- @Run 2_15-InfiltrationConstantCoefficient@ 
  0, !- @Run 2_15-InfiltrationTemperatureCoefficient@ 
  0, !- @Run 2_15-InfiltrationWindVelocityCoefficient@  
  0; !- @Run 2_15-InfiltrationWindVelocitySquaredCoefficient@ 

! ------------------------ GEOMETRY ------------------------

! FACE NORMAL  0.9847502727426608 0.17397353104256466 0.00033291115501009756
BuildingSurface:Detailed,!-Type
Run 2_15:f0, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_15,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-31.3845, 61.8138, 29.0012,  !- X,Y,Z ==> Vertex
-31.4019, 61.9123, 29.0020,  !- X,Y,Z ==> Vertex
-31.3940, 61.8520, 37.0018,  !- X,Y,Z ==> Vertex
-31.3766, 61.7535, 37.0010;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_15:f0:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_15:f0:w0-Construction@
Run 2_15:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-31.3867, 61.8259, 29.0137,  !- X,Y,Z ==> Vertex
-31.3997, 61.9000, 29.0143,  !- X,Y,Z ==> Vertex
-31.3918, 61.8399, 36.9893,  !- X,Y,Z ==> Vertex
-31.3787, 61.7658, 36.9887;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0.000993680526040481 -0.007538093255973677 0.9999710944567731
BuildingSurface:Detailed,!-Type
Run 2_15:f1, !-Name
Roof,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Roof (Mass),                       !-Construction Name
Run 2_15,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-31.3940, 61.8520, 37.0018,  !- X,Y,Z ==> Vertex
-40.2567, 60.2862, 36.9988,  !- X,Y,Z ==> Vertex
-40.2393, 60.1877, 36.9980,  !- X,Y,Z ==> Vertex
-31.3766, 61.7535, 37.0010;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0.9847502727426608 -0.17397353104256463 -0.00033291115501053433
BuildingSurface:Detailed,!-Type
Run 2_15:f2, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_15,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-40.2647, 60.3465, 28.9990,  !- X,Y,Z ==> Vertex
-40.2473, 60.2480, 28.9982,  !- X,Y,Z ==> Vertex
-40.2393, 60.1877, 36.9980,  !- X,Y,Z ==> Vertex
-40.2567, 60.2862, 36.9988;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_15:f2:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_15:f2:w0-Construction@
Run 2_15:f2, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-40.2586, 60.3119, 29.0336,  !- X,Y,Z ==> Vertex
-40.2533, 60.2821, 29.0334,  !- X,Y,Z ==> Vertex
-40.2454, 60.2223, 36.9634,  !- X,Y,Z ==> Vertex
-40.2507, 60.2521, 36.9636;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0.0009936805260404814 0.007538093255973677 -0.9999710944567731
BuildingSurface:Detailed,!-Type
Run 2_15:f3, !-Name
Floor,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Floor (Mass),                       !-Construction Name
Run 2_15,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-40.2647, 60.3465, 28.9990,  !- X,Y,Z ==> Vertex
-31.4019, 61.9123, 29.0020,  !- X,Y,Z ==> Vertex
-31.3845, 61.8138, 29.0012,  !- X,Y,Z ==> Vertex
-40.2473, 60.2480, 28.9982;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0.17397101175847518 0.9847214771937525 0.007596013499623055
BuildingSurface:Detailed,!-Type
Run 2_15:f4, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_15,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-31.4019, 61.9123, 29.0020,  !- X,Y,Z ==> Vertex
-40.2647, 60.3465, 28.9990,  !- X,Y,Z ==> Vertex
-40.2567, 60.2862, 36.9988,  !- X,Y,Z ==> Vertex
-31.3940, 61.8520, 37.0018;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_15:f4:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_15:f4:w0-Construction@
Run 2_15:f4, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-33.2836, 61.5651, 30.9141,  !- X,Y,Z ==> Vertex
-38.3791, 60.6649, 30.9124,  !- X,Y,Z ==> Vertex
-38.3750, 60.6334, 35.0867,  !- X,Y,Z ==> Vertex
-33.2795, 61.5336, 35.0884;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0.17397101175847518 -0.9847214771937525 -0.007596013499623055
BuildingSurface:Detailed,!-Type
Run 2_15:f5, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_15,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-40.2473, 60.2480, 28.9982,  !- X,Y,Z ==> Vertex
-31.3845, 61.8138, 29.0012,  !- X,Y,Z ==> Vertex
-31.3766, 61.7535, 37.0010,  !- X,Y,Z ==> Vertex
-40.2393, 60.1877, 36.9980;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_15:f5:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_15:f5:w0-Construction@
Run 2_15:f5, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-38.3617, 60.5664, 30.9116,  !- X,Y,Z ==> Vertex
-33.2662, 61.4666, 30.9133,  !- X,Y,Z ==> Vertex
-33.2621, 61.4351, 35.0876,  !- X,Y,Z ==> Vertex
-38.3576, 60.5349, 35.0859;  !- X,Y,Z ==> Vertex


!------------------------------------------------ ZONE ----------------------------------------------------

Zone,
  Run 2_16,            !- Name
  0,                       !- Rotation [deg]
  0,                       !- X origin [m]
  0,                       !- Y origin [m]
  0,                       !- Z origin [m]
  1,                       !- Type
  1,                       !- Multiplier
  ,                        !- CeilingHeight [m]
  8.555427552294253,                   !- Volume [m3]
  0.9577599952282541,                   !- Area [m2]
  TARP,                    !- Zone Inside Convection Algorithm
  DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE
People,
    People Run 2_16,   !- Name
    Run 2_16,  !- Zone or ZoneList Name
    College BLDG_OCC_SCH_Lecture Theater,    !- OccupancySchedule
    People/Area,    !- Number of People Calculation Method
    ,   !- Number of People
    0.4,    !- PeopleDensity [person/m2]
    ,   !- Floor Area per Person [m2/person]
    0.3,    !- Fraction Radiant
    AUTOCALCULATE,  !- Sensible Heat Fraction
    Run 2_16PeopleActivity,    !- Activity Level Schedule Name
    3.82E-08,   !- Carbon Dioxide Generation Rate [m3/s-W]
    No, !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,   !- Mean Radiant Temperature Calculation Type
    ,   !- Surface Name/Angle Factor List Name
    Run 2_16WorkEfficiency,    !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,   !- Clothing Insulation Calculation Method
    ,   !- Clothing Insulation Calculation Method Schedule Name
    ,   !- Clothing Insulation Schedule Name
    AirSpeed 0,!- Air Velocity Schedule Name
    AdaptiveASH55,               !- Thermal Comfort Model 1 Type
    Pierce,               !- Thermal Comfort Model 2 Type
    Fanger;               !- Thermal Comfort Model 3 Type




    Schedule:Constant,
    Run 2_16PeopleActivity,
    Any Number,
    125.27999999999999; !- MetabolicRate [met]
    Schedule:Constant,
    Run 2_16WorkEfficiency,
    Any Number, 
    0;


! ------------------------ EQUIPMENT
ElectricEquipment,
  Run 2_16 Equipment,!- Name
  Run 2_16,            !- Zone or ZoneList Name
  College BLDG_EQUIP_SCH_Base, !- EquipmentAvailibilitySchedule
  Watts/Area,          !- Design Level Calculation Method
  ,                !- Design Level [W]
  12, !- EquipmentPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Fraction Latent
  .2,                      !- Fraction Radiant
  0,                       !- Fraction Lost
  ;                        !- End-Use Subcategory

! ------------------------ LIGHTS
Lights,
  Run 2_16 General lighting,   !- Name
  Run 2_16,                    !- Zone or ZoneList Name
  College BLDG_LIGHT_SCH, !- LightsAvailibilitySchedule
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level [W]
  18,   !- LightingPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Return Air Fraction
  .42,                     !- Fraction Radiant
  .18,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  ;                        !- End-Use Subcategory


! ------------------------ INFILTRATION
ZoneInfiltration:DesignFlowRate,
  Run 2_16Infiltration,  !- Name
  Run 2_16,            !- Zone or ZoneList Name
  On,                      !- Schedule Name
  Flow/ExteriorArea,               !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate [m3/s]
  ,                        !- Flow per Zone Floor Area [m3/s-m2]
  0.0010241274791987342,                        !- Flow per Exterior Surface Area [m3/s-m2]
  , !- @Run 2_16-InfiltrationAch@ [Air Changes per Hour]
  1, !- @Run 2_16-InfiltrationConstantCoefficient@ 
  0, !- @Run 2_16-InfiltrationTemperatureCoefficient@ 
  0, !- @Run 2_16-InfiltrationWindVelocityCoefficient@  
  0; !- @Run 2_16-InfiltrationWindVelocitySquaredCoefficient@ 

! ------------------------ GEOMETRY ------------------------

! FACE NORMAL  0.9396926207859053 0.3420201433256771 -1.518874552023051E-16
BuildingSurface:Detailed,!-Type
Run 2_16:f0, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_16,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-45.6727, 58.5355, 29.0000,  !- X,Y,Z ==> Vertex
-45.7069, 58.6295, 29.0000,  !- X,Y,Z ==> Vertex
-45.7069, 58.6295, 37.0000,  !- X,Y,Z ==> Vertex
-45.6727, 58.5355, 37.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_16:f0:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_16:f0:w0-Construction@
Run 2_16:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-45.6769, 58.5471, 29.0124,  !- X,Y,Z ==> Vertex
-45.7026, 58.6178, 29.0124,  !- X,Y,Z ==> Vertex
-45.7026, 58.6178, 36.9876,  !- X,Y,Z ==> Vertex
-45.6769, 58.5471, 36.9876;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 1
BuildingSurface:Detailed,!-Type
Run 2_16:f1, !-Name
Ceiling,                    !-Surface Type
Interior Slab (Mass),                       !-Construction Name
Run 2_16,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_13:f22,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-55.3206, 55.0239, 37.0000,  !- X,Y,Z ==> Vertex
-46.3206, 58.2997, 37.0000,  !- X,Y,Z ==> Vertex
-46.3206, 58.4061, 37.0000,  !- X,Y,Z ==> Vertex
-55.3206, 55.1303, 37.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0.9396926207859053 -0.3420201433256771 1.518874552023051E-16
BuildingSurface:Detailed,!-Type
Run 2_16:f2, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_16,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-55.7562, 54.9718, 29.0000,  !- X,Y,Z ==> Vertex
-55.7220, 54.8778, 29.0000,  !- X,Y,Z ==> Vertex
-55.7220, 54.8778, 37.0000,  !- X,Y,Z ==> Vertex
-55.7562, 54.9718, 37.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_16:f2:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_16:f2:w0-Construction@
Run 2_16:f2, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-55.7443, 54.9390, 29.0349,  !- X,Y,Z ==> Vertex
-55.7339, 54.9106, 29.0349,  !- X,Y,Z ==> Vertex
-55.7339, 54.9106, 36.9651,  !- X,Y,Z ==> Vertex
-55.7443, 54.9390, 36.9651;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 0 -1
BuildingSurface:Detailed,!-Type
Run 2_16:f3, !-Name
Floor,                    !-Surface Type
Interior Slab (Mass)_FLIPPED,                       !-Construction Name
Run 2_16,            !-Zone Name
,            !-Space Name
Surface,                !-Outside Boundary Condition
Run 2_13:f24,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

-46.3206, 58.4061, 29.0000,  !- X,Y,Z ==> Vertex
-46.3206, 58.2997, 29.0000,  !- X,Y,Z ==> Vertex
-55.3206, 55.0239, 29.0000,  !- X,Y,Z ==> Vertex
-55.3206, 55.1303, 29.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0.3420201433256771 0.9396926207859053 -0
BuildingSurface:Detailed,!-Type
Run 2_16:f4, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_16,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-45.7069, 58.6295, 29.0000,  !- X,Y,Z ==> Vertex
-55.7562, 54.9718, 29.0000,  !- X,Y,Z ==> Vertex
-55.7562, 54.9718, 37.0000,  !- X,Y,Z ==> Vertex
-45.7069, 58.6295, 37.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_16:f4:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_16:f4:w0-Construction@
Run 2_16:f4, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-47.6355, 57.9275, 31.0525,  !- X,Y,Z ==> Vertex
-53.8275, 55.6738, 31.0525,  !- X,Y,Z ==> Vertex
-53.8275, 55.6738, 34.9475,  !- X,Y,Z ==> Vertex
-47.6355, 57.9275, 34.9475;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0.3420201433256771 -0.9396926207859053 0
BuildingSurface:Detailed,!-Type
Run 2_16:f5, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 0 Exterior Wall (Mass),                       !-Construction Name
Run 2_16,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

-55.7220, 54.8778, 29.0000,  !- X,Y,Z ==> Vertex
-45.6727, 58.5355, 29.0000,  !- X,Y,Z ==> Vertex
-45.6727, 58.5355, 37.0000,  !- X,Y,Z ==> Vertex
-55.7220, 54.8778, 37.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Run 2_16:f5:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 0 Glazing (Operable),   !- @Run 2_16:f5:w0-Construction@
Run 2_16:f5, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

-53.7933, 55.5798, 31.0525,  !- X,Y,Z ==> Vertex
-47.6013, 57.8335, 31.0525,  !- X,Y,Z ==> Vertex
-47.6013, 57.8335, 34.9475,  !- X,Y,Z ==> Vertex
-53.7933, 55.5798, 34.9475;  !- X,Y,Z ==> Vertex



!------------------------Ideal Loads System Run 2_2------------------------

ZoneHVAC:EquipmentConnections,
  Run 2_2,            !- Zone Name
  Run 2_2 Equipment,  !- Zone Conditioning Equipment List Name
  Run 2_2 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Run 2_2 Zone,  !- Zone Air Node Name
  Node Run 2_2 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Run 2_2 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Run 2_2 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Run 2_2 Inlets,     !- Name
  Node Run 2_2 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Run 2_2 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Run 2_2 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  Off, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Outdoor Air Inlet Node Name
  ,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Run 2_2,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Run 2_2------------------------

Schedule:Constant,
  Run 2_2Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  0; !- HeatingSetpoint

Schedule:Constant,
  Run 2_2Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  22; !- CoolingSetpoint


ZoneControl:Thermostat,
  Run 2_2 Thermostat, !- Name
  Run 2_2,            !- Zone or ZoneList Name
  Run 2_2_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Run 2_2;  !- Control 1 Name

Schedule:Constant,
  Run 2_2_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Run 2_2,  !- Name
  Run 2_2Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Run 2_2------------------------

ZoneControl:Humidistat,
    Run 2_2Humidistat,                  !-Name
    Run 2_2,                   !-Zone Name
    Run 2_2HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Run 2_2HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Run 2_2HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Run 2_2HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity






!------------------------Ideal Loads System Run 2_3------------------------

ZoneHVAC:EquipmentConnections,
  Run 2_3,            !- Zone Name
  Run 2_3 Equipment,  !- Zone Conditioning Equipment List Name
  Run 2_3 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Run 2_3 Zone,  !- Zone Air Node Name
  Node Run 2_3 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Run 2_3 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Run 2_3 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Run 2_3 Inlets,     !- Name
  Node Run 2_3 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Run 2_3 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Run 2_3 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  Off, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Outdoor Air Inlet Node Name
  ,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Run 2_3,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Run 2_3------------------------

Schedule:Constant,
  Run 2_3Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  0; !- HeatingSetpoint

Schedule:Constant,
  Run 2_3Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  22; !- CoolingSetpoint


ZoneControl:Thermostat,
  Run 2_3 Thermostat, !- Name
  Run 2_3,            !- Zone or ZoneList Name
  Run 2_3_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Run 2_3;  !- Control 1 Name

Schedule:Constant,
  Run 2_3_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Run 2_3,  !- Name
  Run 2_3Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Run 2_3------------------------

ZoneControl:Humidistat,
    Run 2_3Humidistat,                  !-Name
    Run 2_3,                   !-Zone Name
    Run 2_3HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Run 2_3HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Run 2_3HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Run 2_3HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity






!------------------------Ideal Loads System Run 2_4------------------------

ZoneHVAC:EquipmentConnections,
  Run 2_4,            !- Zone Name
  Run 2_4 Equipment,  !- Zone Conditioning Equipment List Name
  Run 2_4 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Run 2_4 Zone,  !- Zone Air Node Name
  Node Run 2_4 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Run 2_4 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Run 2_4 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Run 2_4 Inlets,     !- Name
  Node Run 2_4 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Run 2_4 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Run 2_4 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  Off, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Outdoor Air Inlet Node Name
  ,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Run 2_4,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Run 2_4------------------------

Schedule:Constant,
  Run 2_4Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  0; !- HeatingSetpoint

Schedule:Constant,
  Run 2_4Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  22; !- CoolingSetpoint


ZoneControl:Thermostat,
  Run 2_4 Thermostat, !- Name
  Run 2_4,            !- Zone or ZoneList Name
  Run 2_4_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Run 2_4;  !- Control 1 Name

Schedule:Constant,
  Run 2_4_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Run 2_4,  !- Name
  Run 2_4Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Run 2_4------------------------

ZoneControl:Humidistat,
    Run 2_4Humidistat,                  !-Name
    Run 2_4,                   !-Zone Name
    Run 2_4HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Run 2_4HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Run 2_4HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Run 2_4HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity






!------------------------Ideal Loads System Run 2_6------------------------

ZoneHVAC:EquipmentConnections,
  Run 2_6,            !- Zone Name
  Run 2_6 Equipment,  !- Zone Conditioning Equipment List Name
  Run 2_6 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Run 2_6 Zone,  !- Zone Air Node Name
  Node Run 2_6 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Run 2_6 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Run 2_6 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Run 2_6 Inlets,     !- Name
  Node Run 2_6 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Run 2_6 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Run 2_6 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  Off, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Outdoor Air Inlet Node Name
  ,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Run 2_6,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Run 2_6------------------------

Schedule:Constant,
  Run 2_6Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  0; !- HeatingSetpoint

Schedule:Constant,
  Run 2_6Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  22; !- CoolingSetpoint


ZoneControl:Thermostat,
  Run 2_6 Thermostat, !- Name
  Run 2_6,            !- Zone or ZoneList Name
  Run 2_6_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Run 2_6;  !- Control 1 Name

Schedule:Constant,
  Run 2_6_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Run 2_6,  !- Name
  Run 2_6Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Run 2_6------------------------

ZoneControl:Humidistat,
    Run 2_6Humidistat,                  !-Name
    Run 2_6,                   !-Zone Name
    Run 2_6HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Run 2_6HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Run 2_6HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Run 2_6HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity






!------------------------Ideal Loads System Run 2_7------------------------

ZoneHVAC:EquipmentConnections,
  Run 2_7,            !- Zone Name
  Run 2_7 Equipment,  !- Zone Conditioning Equipment List Name
  Run 2_7 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Run 2_7 Zone,  !- Zone Air Node Name
  Node Run 2_7 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Run 2_7 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Run 2_7 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Run 2_7 Inlets,     !- Name
  Node Run 2_7 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Run 2_7 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Run 2_7 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  Off, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Outdoor Air Inlet Node Name
  ,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Run 2_7,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Run 2_7------------------------

Schedule:Constant,
  Run 2_7Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  0; !- HeatingSetpoint

Schedule:Constant,
  Run 2_7Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  22; !- CoolingSetpoint


ZoneControl:Thermostat,
  Run 2_7 Thermostat, !- Name
  Run 2_7,            !- Zone or ZoneList Name
  Run 2_7_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Run 2_7;  !- Control 1 Name

Schedule:Constant,
  Run 2_7_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Run 2_7,  !- Name
  Run 2_7Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Run 2_7------------------------

ZoneControl:Humidistat,
    Run 2_7Humidistat,                  !-Name
    Run 2_7,                   !-Zone Name
    Run 2_7HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Run 2_7HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Run 2_7HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Run 2_7HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity






!------------------------Ideal Loads System Run 2_8------------------------

ZoneHVAC:EquipmentConnections,
  Run 2_8,            !- Zone Name
  Run 2_8 Equipment,  !- Zone Conditioning Equipment List Name
  Run 2_8 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Run 2_8 Zone,  !- Zone Air Node Name
  Node Run 2_8 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Run 2_8 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Run 2_8 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Run 2_8 Inlets,     !- Name
  Node Run 2_8 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Run 2_8 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Run 2_8 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  Off, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Outdoor Air Inlet Node Name
  ,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Run 2_8,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Run 2_8------------------------

Schedule:Constant,
  Run 2_8Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  0; !- HeatingSetpoint

Schedule:Constant,
  Run 2_8Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  22; !- CoolingSetpoint


ZoneControl:Thermostat,
  Run 2_8 Thermostat, !- Name
  Run 2_8,            !- Zone or ZoneList Name
  Run 2_8_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Run 2_8;  !- Control 1 Name

Schedule:Constant,
  Run 2_8_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Run 2_8,  !- Name
  Run 2_8Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Run 2_8------------------------

ZoneControl:Humidistat,
    Run 2_8Humidistat,                  !-Name
    Run 2_8,                   !-Zone Name
    Run 2_8HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Run 2_8HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Run 2_8HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Run 2_8HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity






!------------------------Ideal Loads System Run 2_9------------------------

ZoneHVAC:EquipmentConnections,
  Run 2_9,            !- Zone Name
  Run 2_9 Equipment,  !- Zone Conditioning Equipment List Name
  Run 2_9 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Run 2_9 Zone,  !- Zone Air Node Name
  Node Run 2_9 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Run 2_9 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Run 2_9 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Run 2_9 Inlets,     !- Name
  Node Run 2_9 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Run 2_9 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Run 2_9 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  Off, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Outdoor Air Inlet Node Name
  ,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Run 2_9,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Run 2_9------------------------

Schedule:Constant,
  Run 2_9Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  0; !- HeatingSetpoint

Schedule:Constant,
  Run 2_9Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  22; !- CoolingSetpoint


ZoneControl:Thermostat,
  Run 2_9 Thermostat, !- Name
  Run 2_9,            !- Zone or ZoneList Name
  Run 2_9_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Run 2_9;  !- Control 1 Name

Schedule:Constant,
  Run 2_9_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Run 2_9,  !- Name
  Run 2_9Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Run 2_9------------------------

ZoneControl:Humidistat,
    Run 2_9Humidistat,                  !-Name
    Run 2_9,                   !-Zone Name
    Run 2_9HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Run 2_9HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Run 2_9HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Run 2_9HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity






!------------------------Ideal Loads System Run 2_10------------------------

ZoneHVAC:EquipmentConnections,
  Run 2_10,            !- Zone Name
  Run 2_10 Equipment,  !- Zone Conditioning Equipment List Name
  Run 2_10 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Run 2_10 Zone,  !- Zone Air Node Name
  Node Run 2_10 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Run 2_10 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Run 2_10 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Run 2_10 Inlets,     !- Name
  Node Run 2_10 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Run 2_10 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Run 2_10 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  Off, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Outdoor Air Inlet Node Name
  ,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Run 2_10,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Run 2_10------------------------

Schedule:Constant,
  Run 2_10Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  0; !- HeatingSetpoint

Schedule:Constant,
  Run 2_10Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  22; !- CoolingSetpoint


ZoneControl:Thermostat,
  Run 2_10 Thermostat, !- Name
  Run 2_10,            !- Zone or ZoneList Name
  Run 2_10_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Run 2_10;  !- Control 1 Name

Schedule:Constant,
  Run 2_10_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Run 2_10,  !- Name
  Run 2_10Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Run 2_10------------------------

ZoneControl:Humidistat,
    Run 2_10Humidistat,                  !-Name
    Run 2_10,                   !-Zone Name
    Run 2_10HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Run 2_10HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Run 2_10HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Run 2_10HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity






!------------------------Ideal Loads System Run 2_12------------------------

ZoneHVAC:EquipmentConnections,
  Run 2_12,            !- Zone Name
  Run 2_12 Equipment,  !- Zone Conditioning Equipment List Name
  Run 2_12 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Run 2_12 Zone,  !- Zone Air Node Name
  Node Run 2_12 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Run 2_12 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Run 2_12 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Run 2_12 Inlets,     !- Name
  Node Run 2_12 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Run 2_12 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Run 2_12 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  Off, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Outdoor Air Inlet Node Name
  ,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Run 2_12,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Run 2_12------------------------

Schedule:Constant,
  Run 2_12Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  0; !- HeatingSetpoint

Schedule:Constant,
  Run 2_12Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  22; !- CoolingSetpoint


ZoneControl:Thermostat,
  Run 2_12 Thermostat, !- Name
  Run 2_12,            !- Zone or ZoneList Name
  Run 2_12_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Run 2_12;  !- Control 1 Name

Schedule:Constant,
  Run 2_12_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Run 2_12,  !- Name
  Run 2_12Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Run 2_12------------------------

ZoneControl:Humidistat,
    Run 2_12Humidistat,                  !-Name
    Run 2_12,                   !-Zone Name
    Run 2_12HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Run 2_12HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Run 2_12HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Run 2_12HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity






!------------------------Ideal Loads System Run 2_14------------------------

ZoneHVAC:EquipmentConnections,
  Run 2_14,            !- Zone Name
  Run 2_14 Equipment,  !- Zone Conditioning Equipment List Name
  Run 2_14 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Run 2_14 Zone,  !- Zone Air Node Name
  Node Run 2_14 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Run 2_14 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Run 2_14 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Run 2_14 Inlets,     !- Name
  Node Run 2_14 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Run 2_14 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Run 2_14 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  Off, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Outdoor Air Inlet Node Name
  ,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Run 2_14,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Run 2_14------------------------

Schedule:Constant,
  Run 2_14Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  0; !- HeatingSetpoint

Schedule:Constant,
  Run 2_14Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  22; !- CoolingSetpoint


ZoneControl:Thermostat,
  Run 2_14 Thermostat, !- Name
  Run 2_14,            !- Zone or ZoneList Name
  Run 2_14_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Run 2_14;  !- Control 1 Name

Schedule:Constant,
  Run 2_14_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Run 2_14,  !- Name
  Run 2_14Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Run 2_14------------------------

ZoneControl:Humidistat,
    Run 2_14Humidistat,                  !-Name
    Run 2_14,                   !-Zone Name
    Run 2_14HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Run 2_14HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Run 2_14HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Run 2_14HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity






!------------------------Ideal Loads System Run 2_15------------------------

ZoneHVAC:EquipmentConnections,
  Run 2_15,            !- Zone Name
  Run 2_15 Equipment,  !- Zone Conditioning Equipment List Name
  Run 2_15 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Run 2_15 Zone,  !- Zone Air Node Name
  Node Run 2_15 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Run 2_15 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Run 2_15 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Run 2_15 Inlets,     !- Name
  Node Run 2_15 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Run 2_15 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Run 2_15 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  Off, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Outdoor Air Inlet Node Name
  ,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Run 2_15,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Run 2_15------------------------

Schedule:Constant,
  Run 2_15Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  0; !- HeatingSetpoint

Schedule:Constant,
  Run 2_15Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  22; !- CoolingSetpoint


ZoneControl:Thermostat,
  Run 2_15 Thermostat, !- Name
  Run 2_15,            !- Zone or ZoneList Name
  Run 2_15_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Run 2_15;  !- Control 1 Name

Schedule:Constant,
  Run 2_15_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Run 2_15,  !- Name
  Run 2_15Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Run 2_15------------------------

ZoneControl:Humidistat,
    Run 2_15Humidistat,                  !-Name
    Run 2_15,                   !-Zone Name
    Run 2_15HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Run 2_15HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Run 2_15HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Run 2_15HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity






!------------------------Ideal Loads System Run 2_16------------------------

ZoneHVAC:EquipmentConnections,
  Run 2_16,            !- Zone Name
  Run 2_16 Equipment,  !- Zone Conditioning Equipment List Name
  Run 2_16 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Run 2_16 Zone,  !- Zone Air Node Name
  Node Run 2_16 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Run 2_16 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Run 2_16 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Run 2_16 Inlets,     !- Name
  Node Run 2_16 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Run 2_16 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Run 2_16 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  Off, !- HeatingAvailabilitySchedule
  Off, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Outdoor Air Inlet Node Name
  ,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness




Sizing:Zone,
  Run 2_16,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Run 2_16------------------------

Schedule:Constant,
  Run 2_16Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  0; !- HeatingSetpoint

Schedule:Constant,
  Run 2_16Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  22; !- CoolingSetpoint


ZoneControl:Thermostat,
  Run 2_16 Thermostat, !- Name
  Run 2_16,            !- Zone or ZoneList Name
  Run 2_16_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Run 2_16;  !- Control 1 Name

Schedule:Constant,
  Run 2_16_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Run 2_16,  !- Name
  Run 2_16Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Run 2_16------------------------

ZoneControl:Humidistat,
    Run 2_16Humidistat,                  !-Name
    Run 2_16,                   !-Zone Name
    Run 2_16HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Run 2_16HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Run 2_16HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Run 2_16HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity




! ------------------------ Fan EMS Objects




! ------------------------ OUTPUTS

Output:Meter:MeterFileOnly,Cooling:Electricity,Hourly;
Output:Meter:MeterFileOnly,Heating:Electricity,Hourly;
Output:Meter:MeterFileOnly,Heating:NaturalGas,Hourly;
Output:Meter:MeterFileOnly,Heating:FuelOilNo1,Hourly;
Output:Meter:MeterFileOnly,Heating:FuelOilNo2,Hourly;
Output:Meter:MeterFileOnly,Heating:Coal,Hourly;
Output:Meter:MeterFileOnly,Heating:Gasoline,Hourly;
Output:Meter:MeterFileOnly,Heating:Propane,Hourly;
Output:Meter:MeterFileOnly,Heating:Diesel,Hourly;
Output:Meter:MeterFileOnly,Heating:OtherFuel1,Hourly;
Output:Meter:MeterFileOnly,Heating:OtherFuel2,Hourly;
Output:Meter:MeterFileOnly,Fans:Electricity,Hourly;
Output:Meter:MeterFileOnly,Pumps:Electricity,Hourly;
Output:Meter:MeterFileOnly,Humidifier:Electricity,Hourly;
Output:Meter:MeterFileOnly,HeatRejection:Electricity,Hourly;
Output:Meter:MeterFileOnly,Heating:EnergyTransfer:Zone:*,Hourly;
Output:Meter:MeterFileOnly,Cooling:EnergyTransfer:Zone:*,Hourly;
Output:Variable,*,Zone People Total Heating Energy,Hourly;
Output:Variable,*,Zone Lights Electricity Energy,Hourly;
Output:Variable,*,Electric Equipment Electricity Energy,Hourly;
Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Energy,Hourly;
Output:Variable,*,Zone Windows Total Heat Gain Energy,Hourly;
Output:Variable,*,Zone Windows Total Heat Loss Energy,Hourly;
Output:Variable,*,Zone Opaque Surface Inside Faces Total Conduction Heat Gain Energy,Hourly;
Output:Variable,*,Zone Opaque Surface Inside Faces Total Conduction Heat Loss Energy,Hourly;
Output:Variable,*,Zone Mean Radiant Temperature,Hourly;
Output:Variable,*,Zone Mean Air Temperature,Hourly;
Output:Variable,*,Zone Operative Temperature,Hourly;
Output:Variable,*,Zone Infiltration Total Heat Loss Energy,Hourly;
Output:Variable,*,Zone Infiltration Total Heat Gain Energy,Hourly;
Output:Variable,*,Zone Ventilation Total Heat Loss Energy,Hourly;
Output:Variable,*,Zone Ventilation Total Heat Gain Energy,Hourly;
Output:Variable,*,Zone Air Relative Humidity,Hourly;
Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Energy,Hourly;
Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Energy,Hourly;
Output:Variable,*,Zone Ideal Loads Zone Total Heating Energy,Hourly;
Output:Variable,*,Zone Ideal Loads Zone Total Cooling Energy,Hourly;
Output:Variable,*,Zone Ideal Loads Outdoor Air Total Heating Energy,Hourly;
Output:Variable,*,Zone Ideal Loads Outdoor Air Total Cooling Energy,Hourly;
Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Energy,Hourly;
Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Energy,Hourly;
Output:Variable,*,Water Use Equipment Heating Energy,Hourly;


Output:VariableDictionary, IDF;
Output:Surfaces:Drawing,DXF,Triangulate3DFace;
Output:Surfaces:List,Details;
!Output:Constructions,Constructions;
!Output:Diagnostics,DisplayExtraWarnings;
!Output:Diagnostics,DisplayUnusedSchedules;
!Output:Diagnostics,DisplayUnusedObjects;
Output:Diagnostics,DisplayAdvancedReportVariables;

Output:Table:SummaryReports,
    EnvelopeSummary,         !- Report 
    AnnualBuildingUtilityPerformanceSummary, !- Report 
    InputVerificationandResultsSummary,  !- Report 
    SourceEnergyEndUseComponentsSummary, !- Report 
    ShadingSummary,!- Report 
    ThermalResilienceSummary;          !- Report 


